  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {2281b5b8-d7e0-4d3c-a07d-034179a5096f}, !- Handle
  autogen LargeHotel GuestRoom HtgSetp 0_day_sch, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {7eb2de6f-9e3f-46ca-9b29-948d303b1d6a}, !- Handle
  {2281b5b8-d7e0-4d3c-a07d-034179a5096f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d348b095-7dfe-4194-8052-589eacd6b812}, !- Handle
  autogen LargeHotel GuestRoom HtgSetp 1, !- Name
  {514628c6-bb20-4523-8cdc-5bb91d184d38}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c7b633c-2816-449b-89d0-d28d2c6e29df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {7c7b633c-2816-449b-89d0-d28d2c6e29df}, !- Handle
  autogen LargeHotel GuestRoom HtgSetp 1_day_sch, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {57cbb063-b5e0-45a9-818a-4060a300ff0e}, !- Handle
  {7c7b633c-2816-449b-89d0-d28d2c6e29df}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {419302a6-8e67-4066-bbd2-9ee8dfb1c8e2}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {ff878e7d-83c9-4558-8cd7-3969a129d563}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23f77cda-6367-42b5-a02c-6b003c8d6c01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {23f77cda-6367-42b5-a02c-6b003c8d6c01}, !- Handle
  autogen Schedule Rule 11 1_day_sch,     !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.6,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6125,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.625,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6375,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.65,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.6125,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.575,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.46,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.38,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.34,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.3225,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.305,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2875,                                 !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.27,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.235,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2175,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2,                                    !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.235,                                  !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.27,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.305,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.34,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3425,                                 !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.345,                                  !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.3475,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.425,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5,                                    !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.575,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.65,                                   !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.65,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.63125,                                !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.6125,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.59375,                                !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.575,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  15,                                     !- Minute 43
  0.55625,                                !- Value Until Time 43
  21,                                     !- Hour 44
  30,                                     !- Minute 44
  0.5375,                                 !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.51875,                                !- Value Until Time 45
  22,                                     !- Hour 46
  0,                                      !- Minute 46
  0.5,                                    !- Value Until Time 46
  22,                                     !- Hour 47
  30,                                     !- Minute 47
  0.5,                                    !- Value Until Time 47
  22,                                     !- Hour 48
  45,                                     !- Minute 48
  0.5125,                                 !- Value Until Time 48
  23,                                     !- Hour 49
  0,                                      !- Minute 49
  0.525,                                  !- Value Until Time 49
  23,                                     !- Hour 50
  15,                                     !- Minute 50
  0.5375,                                 !- Value Until Time 50
  23,                                     !- Hour 51
  30,                                     !- Minute 51
  0.55,                                   !- Value Until Time 51
  23,                                     !- Hour 52
  45,                                     !- Minute 52
  0.5625,                                 !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0.575;                                  !- Value Until Time 53

OS:AdditionalProperties,
  {0f73c05b-abc1-4c4d-85b6-2c32478a0476}, !- Handle
  {23f77cda-6367-42b5-a02c-6b003c8d6c01}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.5 ~ 0.65 | 5.5 ~ 0.65 | 6.5 ~ 0.5 | 7.5 ~ 0.34 | 8.0 ~ 0.34 | 10.0 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.34 | 18.5 ~ 0.35 | 19.5 ~ 0.65 | 20.0 ~ 0.65 | 22.0 ~ 0.5 | 22.5 ~ 0.5, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {319685e9-066f-47c8-bba8-aeaca803c73e}, !- Handle
  autogen Schedule Rule 11 2,             !- Name
  {ff878e7d-83c9-4558-8cd7-3969a129d563}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b7cddfa6-85e2-4c41-9602-1ff0e7c923be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {b7cddfa6-85e2-4c41-9602-1ff0e7c923be}, !- Handle
  autogen Schedule Rule 11 2_day_sch,     !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.6,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6125,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.625,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6375,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.65,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.6125,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.575,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.46,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.38,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.34,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.3225,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.305,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2875,                                 !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.27,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.235,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2175,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2,                                    !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.235,                                  !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.27,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.305,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.34,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3425,                                 !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.345,                                  !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.3475,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.425,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5,                                    !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.575,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.65,                                   !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.65,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.63125,                                !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.6125,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.59375,                                !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.575,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  15,                                     !- Minute 43
  0.55625,                                !- Value Until Time 43
  21,                                     !- Hour 44
  30,                                     !- Minute 44
  0.5375,                                 !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.51875,                                !- Value Until Time 45
  22,                                     !- Hour 46
  0,                                      !- Minute 46
  0.5,                                    !- Value Until Time 46
  22,                                     !- Hour 47
  30,                                     !- Minute 47
  0.5,                                    !- Value Until Time 47
  22,                                     !- Hour 48
  45,                                     !- Minute 48
  0.5125,                                 !- Value Until Time 48
  23,                                     !- Hour 49
  0,                                      !- Minute 49
  0.525,                                  !- Value Until Time 49
  23,                                     !- Hour 50
  15,                                     !- Minute 50
  0.5375,                                 !- Value Until Time 50
  23,                                     !- Hour 51
  30,                                     !- Minute 51
  0.55,                                   !- Value Until Time 51
  23,                                     !- Hour 52
  45,                                     !- Minute 52
  0.5625,                                 !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0.575;                                  !- Value Until Time 53

OS:AdditionalProperties,
  {243e3069-9ca6-4891-a718-871d1b0cd634}, !- Handle
  {b7cddfa6-85e2-4c41-9602-1ff0e7c923be}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.5 ~ 0.65 | 5.5 ~ 0.65 | 6.5 ~ 0.5 | 7.5 ~ 0.34 | 8.0 ~ 0.34 | 10.0 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.34 | 18.5 ~ 0.35 | 19.5 ~ 0.65 | 20.0 ~ 0.65 | 22.0 ~ 0.5 | 22.5 ~ 0.5, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4846af07-319e-4e41-b543-74df4103ee25}, !- Handle
  autogen Schedule Rule 13 1,             !- Name
  {9f009f72-b730-4875-975d-ed8dfae8b681}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea224312-7df3-4dae-bc70-68cb6888c8ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {ea224312-7df3-4dae-bc70-68cb6888c8ad}, !- Handle
  autogen Schedule Rule 13 1_day_sch,     !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2975,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.26,                                   !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.24125,                                !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2225,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.20375,                                !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.185,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.16625,                                !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1475,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.12875,                                !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.11,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.11,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1475,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.185,                                  !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2225,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.335,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.3725,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.41,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.42875,                                !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4475,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.46625,                                !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.485,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.50375,                                !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5225,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.54125,                                !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.56,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.56,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.5225,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.485,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.4475,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.41,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.37,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.35,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.33,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.33,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.46,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.59,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.72,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.85,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8875,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.925,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9625,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.9625,                                 !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.925,                                  !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.8875,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.85,                                   !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.74,                                   !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.63,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.52,                                   !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.41,                                   !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.3725,                                 !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.335;                                  !- Value Until Time 57

OS:AdditionalProperties,
  {b14037f5-7087-4c67-a21d-67cf294e6d57}, !- Handle
  {ea224312-7df3-4dae-bc70-68cb6888c8ad}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.26 | 1.0 ~ 0.26 | 3.0 ~ 0.11 | 5.0 ~ 0.11 | 7.0 ~ 0.41 | 9.0 ~ 0.56 | 9.5 ~ 0.56 | 10.5 ~ 0.41 | 11.5 ~ 0.33 | 17.5 ~ 0.33 | 18.5 ~ 0.85 | 19.5 ~ 1.0 | 21.5 ~ 1.0 | 22.5 ~ 0.85 | 23.5 ~ 0.41, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {098eccc5-1f4e-497c-ac6c-5ea27a1606ce}, !- Handle
  autogen Schedule Rule 13 2,             !- Name
  {9f009f72-b730-4875-975d-ed8dfae8b681}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0dce87c2-110e-4c29-ac58-3097a5b7bfc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {0dce87c2-110e-4c29-ac58-3097a5b7bfc3}, !- Handle
  autogen Schedule Rule 13 2_day_sch,     !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2975,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.26,                                   !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.24125,                                !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2225,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.20375,                                !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.185,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.16625,                                !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1475,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.12875,                                !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.11,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.11,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1475,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.185,                                  !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2225,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.335,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.3725,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.41,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.42875,                                !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4475,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.46625,                                !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.485,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.50375,                                !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5225,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.54125,                                !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.56,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.56,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.5225,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.485,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.4475,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.41,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.37,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.35,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.33,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.33,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.46,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.59,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.72,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.85,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8875,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.925,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9625,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.9625,                                 !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.925,                                  !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.8875,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.85,                                   !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.74,                                   !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.63,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.52,                                   !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.41,                                   !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.3725,                                 !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.335;                                  !- Value Until Time 57

OS:AdditionalProperties,
  {4240ae91-03c6-46cf-a7fa-93617b8da1e4}, !- Handle
  {0dce87c2-110e-4c29-ac58-3097a5b7bfc3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.26 | 1.0 ~ 0.26 | 3.0 ~ 0.11 | 5.0 ~ 0.11 | 7.0 ~ 0.41 | 9.0 ~ 0.56 | 9.5 ~ 0.56 | 10.5 ~ 0.41 | 11.5 ~ 0.33 | 17.5 ~ 0.33 | 18.5 ~ 0.85 | 19.5 ~ 1.0 | 21.5 ~ 1.0 | 22.5 ~ 0.85 | 23.5 ~ 0.41, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e23c675f-45b0-4a5a-83bb-01142e9175ee}, !- Handle
  autogen LargeHotel HtgSetp 0,           !- Name
  {80629daf-ffe5-4543-919d-5166a204a5c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3504925a-f6b5-4500-87de-f060f71c94d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {3504925a-f6b5-4500-87de-f060f71c94d1}, !- Handle
  autogen LargeHotel HtgSetp 0_day_sch,   !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {84cbe877-cd9e-4173-94df-2d1633dd5e7a}, !- Handle
  {3504925a-f6b5-4500-87de-f060f71c94d1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4fc767ed-4e74-4e73-8050-1590c3c02a82}, !- Handle
  autogen LargeHotel HtgSetp 1,           !- Name
  {80629daf-ffe5-4543-919d-5166a204a5c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cb2462d-dcdd-43b9-9a3e-634895301b43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {1cb2462d-dcdd-43b9-9a3e-634895301b43}, !- Handle
  autogen LargeHotel HtgSetp 1_day_sch,   !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {2fc47a54-a7c6-4698-ae59-ac145c5703dc}, !- Handle
  {1cb2462d-dcdd-43b9-9a3e-634895301b43}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2d4fd708-b67e-4871-93a8-8df3083a7354}, !- Handle
  autogen LargeHotel Kitchen ClgSetp 0,   !- Name
  {d0ed765d-0ad0-4f49-a0cb-9a649ac072ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7161d2ec-b463-4de4-a8ad-578ddf00f47f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {7161d2ec-b463-4de4-a8ad-578ddf00f47f}, !- Handle
  autogen LargeHotel Kitchen ClgSetp 0_day_sch, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {72f2fe23-c550-4ccb-9346-e5433b4e3bc8}, !- Handle
  {7161d2ec-b463-4de4-a8ad-578ddf00f47f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_clg ~ val_flr | 24.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2262a74a-aac5-4dcb-9bae-0e86eadca4ff}, !- Handle
  autogen LargeHotel Kitchen ClgSetp 1,   !- Name
  {d0ed765d-0ad0-4f49-a0cb-9a649ac072ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {439573d7-609b-47d5-ac28-25b9bb32aee8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {439573d7-609b-47d5-ac28-25b9bb32aee8}, !- Handle
  autogen LargeHotel Kitchen ClgSetp 1_day_sch, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {44bba6c6-f77d-4e57-a2f8-c6baf5fb5fdc}, !- Handle
  {439573d7-609b-47d5-ac28-25b9bb32aee8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_clg ~ val_flr | 24.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2b7acbba-117f-4b05-8737-f21479358e1d}, !- Handle
  autogen LargeHotel Kitchen Gas 1,       !- Name
  {921d2936-e64f-442d-b4b2-fa237335f795}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b650b1cf-5ca9-425d-8325-59a92f8953ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {b650b1cf-5ca9-425d-8325-59a92f8953ac}, !- Handle
  autogen LargeHotel Kitchen Gas 1_day_sch, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:AdditionalProperties,
  {13825917-01a5-4f4b-b0c4-aa6c1f06e562}, !- Handle
  {b650b1cf-5ca9-425d-8325-59a92f8953ac}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ec1d23a8-12f5-488c-8da3-1752ae1bf2fb}, !- Handle
  autogen LargeHotel Kitchen HtgSetp 0,   !- Name
  {d251b57f-6815-4181-a4d4-5f719fb8979c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f40562cc-ddcc-44c4-bb31-3d8965e6ecdb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {f40562cc-ddcc-44c4-bb31-3d8965e6ecdb}, !- Handle
  autogen LargeHotel Kitchen HtgSetp 0_day_sch, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {9993a04a-2cf3-4075-9902-039c317211e7}, !- Handle
  {f40562cc-ddcc-44c4-bb31-3d8965e6ecdb}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f51ca7e0-8fce-44e4-adc7-0e943511c170}, !- Handle
  autogen LargeHotel Kitchen HtgSetp 1,   !- Name
  {d251b57f-6815-4181-a4d4-5f719fb8979c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {096e9fc1-20c4-45be-86f8-2d87934d9a48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {096e9fc1-20c4-45be-86f8-2d87934d9a48}, !- Handle
  autogen LargeHotel Kitchen HtgSetp 1_day_sch, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {f48c56d7-ab99-4a19-b1b7-440ce6fead96}, !- Handle
  {096e9fc1-20c4-45be-86f8-2d87934d9a48}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9e404021-e53b-466d-b63f-e19c4af4fe58}, !- Handle
  autogen LargeHotel Kitchen_Elec_Equip_SCH 1, !- Name
  {55c70273-b475-4548-839f-2cf3b2739565}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {830a324e-798f-4d5e-b7d4-c701f7cc5cc9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {830a324e-798f-4d5e-b7d4-c701f7cc5cc9}, !- Handle
  autogen LargeHotel Kitchen_Elec_Equip_SCH 1_day_sch, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146875,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.175,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.275,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.275,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.325,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.341666666666667,                      !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.333333333333333,                      !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.325,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  0.316666666666667,                      !- Value Until Time 31
  12,                                     !- Hour 32
  45,                                     !- Minute 32
  0.308333333333333,                      !- Value Until Time 32
  13,                                     !- Hour 33
  0,                                      !- Minute 33
  0.3,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  15,                                     !- Minute 34
  0.291666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.283333333333333,                      !- Value Until Time 35
  13,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  0,                                      !- Minute 37
  0.266666666666667,                      !- Value Until Time 37
  14,                                     !- Hour 38
  15,                                     !- Minute 38
  0.258333333333333,                      !- Value Until Time 38
  14,                                     !- Hour 39
  30,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  45,                                     !- Minute 40
  0.258333333333333,                      !- Value Until Time 40
  15,                                     !- Hour 41
  0,                                      !- Minute 41
  0.266666666666667,                      !- Value Until Time 41
  15,                                     !- Hour 42
  15,                                     !- Minute 42
  0.275,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  30,                                     !- Minute 43
  0.283333333333333,                      !- Value Until Time 43
  15,                                     !- Hour 44
  45,                                     !- Minute 44
  0.291666666666667,                      !- Value Until Time 44
  16,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  15,                                     !- Minute 46
  0.308333333333333,                      !- Value Until Time 46
  16,                                     !- Hour 47
  30,                                     !- Minute 47
  0.316666666666667,                      !- Value Until Time 47
  16,                                     !- Hour 48
  45,                                     !- Minute 48
  0.325,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  0,                                      !- Minute 49
  0.333333333333333,                      !- Value Until Time 49
  17,                                     !- Hour 50
  15,                                     !- Minute 50
  0.341666666666667,                      !- Value Until Time 50
  17,                                     !- Hour 51
  30,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  45,                                     !- Minute 52
  0.341666666666667,                      !- Value Until Time 52
  18,                                     !- Hour 53
  0,                                      !- Minute 53
  0.333333333333333,                      !- Value Until Time 53
  18,                                     !- Hour 54
  15,                                     !- Minute 54
  0.325,                                  !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.316666666666667,                      !- Value Until Time 55
  18,                                     !- Hour 56
  45,                                     !- Minute 56
  0.308333333333333,                      !- Value Until Time 56
  19,                                     !- Hour 57
  0,                                      !- Minute 57
  0.3,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  15,                                     !- Minute 58
  0.291666666666667,                      !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.283333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.275,                                  !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.266666666666667,                      !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.258333333333333,                      !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  22,                                     !- Hour 65
  15,                                     !- Minute 65
  0.240625,                               !- Value Until Time 65
  22,                                     !- Hour 66
  30,                                     !- Minute 66
  0.23125,                                !- Value Until Time 66
  22,                                     !- Hour 67
  45,                                     !- Minute 67
  0.221875,                               !- Value Until Time 67
  23,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2125,                                 !- Value Until Time 68
  23,                                     !- Hour 69
  15,                                     !- Minute 69
  0.203125,                               !- Value Until Time 69
  23,                                     !- Hour 70
  30,                                     !- Minute 70
  0.19375,                                !- Value Until Time 70
  23,                                     !- Hour 71
  45,                                     !- Minute 71
  0.184375,                               !- Value Until Time 71
  24,                                     !- Hour 72
  0,                                      !- Minute 72
  0.175;                                  !- Value Until Time 72

OS:AdditionalProperties,
  {fbddcd1a-0067-4161-8f15-8f0da692b8b6}, !- Handle
  {830a324e-798f-4d5e-b7d4-c701f7cc5cc9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.0 ~ 0.1 | 5.5 ~ 0.1 | 6.5 ~ 0.25 | 7.5 ~ 0.35 | 8.5 ~ 0.35 | 9.5 ~ 0.25 | 10.5 ~ 0.35 | 11.5 ~ 0.35 | 14.5 ~ 0.25 | 17.5 ~ 0.35 | 20.5 ~ 0.25 | 22.0 ~ 0.25, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {eb15618d-3596-46bd-ad96-38ddbe97c146}, !- Handle
  autogen LargeHotel LaundryRoom Equip 0, !- Name
  {ea230b55-f443-4cd1-8ba5-bfc414067493}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0e87e89-6a26-4ec1-bfdb-e3c533a61fdb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {b0e87e89-6a26-4ec1-bfdb-e3c533a61fdb}, !- Handle
  autogen LargeHotel LaundryRoom Equip 0_day_sch, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fa07c453-9779-4511-a814-d65b24595fec}, !- Handle
  {b0e87e89-6a26-4ec1-bfdb-e3c533a61fdb}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  8.0 ~ val_flr ~ val_clg | 16.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {58fdd270-5f92-4a82-b98e-f6182262fb9d}, !- Handle
  autogen LargeHotel LaundryRoom Equip 1, !- Name
  {ea230b55-f443-4cd1-8ba5-bfc414067493}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9abfe3f0-2171-4be1-b9f1-271555183f7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {9abfe3f0-2171-4be1-b9f1-271555183f7b}, !- Handle
  autogen LargeHotel LaundryRoom Equip 1_day_sch, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cf0dbf35-72e6-4c52-bb91-fa8a874a967e}, !- Handle
  {9abfe3f0-2171-4be1-b9f1-271555183f7b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  8.0 ~ val_flr ~ val_clg | 16.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {faeac280-a33f-41cd-87e0-9549dce153bc}, !- Handle
  autogen LargeHotel LaundryRoom Gas 0,   !- Name
  {936c3781-b955-4991-b33a-92001f42f17d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cb1a423-433f-46e4-b14a-61f66f7f82d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {6cb1a423-433f-46e4-b14a-61f66f7f82d5}, !- Handle
  autogen LargeHotel LaundryRoom Gas 0_day_sch, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {95cdfe38-e97b-4533-aeed-773c9d0d6222}, !- Handle
  {6cb1a423-433f-46e4-b14a-61f66f7f82d5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  9.0 ~ val_flr ~ val_clg | 17.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {484fe0e9-17bd-43f8-b3c0-360134fc33d2}, !- Handle
  autogen LargeHotel LaundryRoom Gas 1,   !- Name
  {936c3781-b955-4991-b33a-92001f42f17d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1138f8a4-0b4d-499f-801c-9d484880113b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {1138f8a4-0b4d-499f-801c-9d484880113b}, !- Handle
  autogen LargeHotel LaundryRoom Gas 1_day_sch, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1a822133-6f8c-4840-9028-41462ff1f572}, !- Handle
  {1138f8a4-0b4d-499f-801c-9d484880113b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  9.0 ~ val_flr ~ val_clg | 17.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {b5936a08-52a0-4dcf-b9d9-80aeb7f9fa86}, !- Handle
  {b04bbd16-aa47-4e55-b6c4-fc6f8d0ffa98}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Window AC with unit heaters,            !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref 1980-2004,             !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock 90.1-2013,                     !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2013,                     !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2013,                     !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2013,                     !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2013,                     !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2013;                     !- Feature Value 13

OS:Sizing:Parameters,
  {e876a00f-cfed-4155-9d21-68dcc68be436}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Curve:Biquadratic,
  {3b45bc7c-0e88-4c25-8bf7-f723d7256f85}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {4d6d0443-37fc-4631-92a5-3911c8ef73dd}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3651bc64-a477-4d20-86b8-087e516162eb}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {91ea7d54-648f-4454-9f2a-45b129c4ee4a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a7fa3cbc-c009-46bb-9e4b-3cea29c64516}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {dcb8051b-4951-432f-ae0f-cead428e3207}, !- Handle
  {deb487ad-5194-431b-8a77-25e3ab1471d4}; !- Object Name

OS:Material,
  {5e3e3b3f-987c-4b73-a54d-b0efb2d1e263}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e032fbb3-dac7-4b62-92b2-0aa3b75b11cd}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {5e3e3b3f-987c-4b73-a54d-b0efb2d1e263}; !- Layer 1

OS:InternalMass:Definition,
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Handle
  Internal Mass Definition 1,             !- Name
  {e032fbb3-dac7-4b62-92b2-0aa3b75b11cd}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {792eefc7-c328-4b11-ba6c-061e1f69bd3f}, !- Handle
  LargeHotel GuestRoom  - Story Top Mass, !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {28e7a8c3-a31d-4315-be1c-1802dcf9b5a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ffb860bb-ea87-42f9-8b2c-d026c9cfc434}, !- Handle
  LargeHotel Corridor  - Story Mid2 Mass, !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {0fc29b24-b30f-4d82-afdc-14dd734b2fd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0240be80-8018-4068-be42-ff9149d14e5d}, !- Handle
  LargeHotel GuestRoom  - Story Mid2 Mass, !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {6bfe4553-9165-4725-8bdb-6aa1cb0066f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b130242f-4137-40eb-8bdf-d94287de7f56}, !- Handle
  LargeHotel Storage  - Story Ground Mass, !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {484ea20b-6fc4-4f68-9295-afb13ac57378}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {16ad994c-3963-4890-8e4c-bd2d20b1f010}, !- Handle
  LargeHotel Lobby  - Story Ground Mass,  !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {ad6c4d79-20ae-4eec-8dbf-5fb9ce9f4448}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc1e0806-c04e-471d-bd0f-a907cd08c173}, !- Handle
  LargeHotel Cafe  - Story Ground Mass,   !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {05ad06ca-731d-41af-9104-4f3cd877fdb7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8628e85a-b0b9-4f13-9953-1102f388a696}, !- Handle
  LargeHotel Banquet  - Story Ground Mass, !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {709e2ee8-4410-4f1a-bbb0-b15a0801cc4a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66963245-5951-409c-8dc5-c846feb44663}, !- Handle
  LargeHotel Kitchen  - Story Ground Mass, !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {a22132e9-b42a-4a1d-a9b1-990f06599d35}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1df3ca80-2409-4871-b62b-d87384023aab}, !- Handle
  LargeHotel Retail  - Story Ground Mass, !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {fc29045c-534c-41bc-8589-9e9724bea63d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {64616a91-c559-493e-9515-9651adf62935}, !- Handle
  LargeHotel GuestRoom  - Story Mid Mass, !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {37f2aafb-6e8e-49b4-9a39-182b15cb731f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2041fb17-8700-41e4-aadb-7ea4a178f778}, !- Handle
  LargeHotel Mechanical  - Story Ground Mass, !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {64faca18-75d7-4caf-a83d-f86fe71b26c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e788be9-d406-4097-ad06-646b9f2979b6}, !- Handle
  LargeHotel Laundry  - Story Ground Mass, !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {304a7ea9-1c47-47a8-800e-2786a5c9dcb3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {771ec778-026a-43ca-a622-ae8f566a87ec}, !- Handle
  LargeHotel Lobby  - Story Mid Mass,     !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {125c0e34-c035-4e8b-9afc-0f5ea2904a28}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {48efae59-248f-442a-b383-23b7a33f7073}, !- Handle
  LargeHotel Corridor  - Story Mid Mass,  !- Name
  {53808d9c-5409-49ed-996a-37bc9c7c2844}, !- Internal Mass Definition Name
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {0fba33a5-88de-4469-bfa8-83ebbbff9be2}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {21ae975d-aae6-4332-871b-86d912c00e7c}, !- Handle
  {c0ffee8b-0dc9-43c5-b98d-0fe777203e73}; !- Construction Name

OS:StandardsInformation:Construction,
  {2b6d1837-8ce1-4e9d-9dec-5c6ccd41ce57}, !- Handle
  {6c10a3cc-015a-41f2-84a9-4963a87005b4}; !- Construction Name

OS:StandardsInformation:Construction,
  {70272154-17ec-46fa-bdaf-c00f643fd5de}, !- Handle
  {e032fbb3-dac7-4b62-92b2-0aa3b75b11cd}; !- Construction Name

OS:StandardsInformation:Construction,
  {33e1e232-ebfd-43ef-ace6-f81f8e0ce5e5}, !- Handle
  {bf067a78-0dc5-4870-9d41-91199d6d5cec}; !- Construction Name

OS:Construction,
  {2b411406-ce4a-4d52-8361-6cede0dd9814}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {7b03bacc-add7-44f8-8391-937b5bcebda7}, !- Layer 1
  {d54c4f69-5926-4288-b095-11febd79c1c7}; !- Layer 2

OS:StandardsInformation:Construction,
  {c899e9ec-9052-48dd-9c7e-d483bbefc57f}, !- Handle
  {2b411406-ce4a-4d52-8361-6cede0dd9814}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {7b03bacc-add7-44f8-8391-937b5bcebda7}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Handle
  Typical Insulated Exterior Mass Wall R-14.08, !- Name
  ,                                       !- Surface Rendering Name
  {491686d1-a462-4517-80f2-35cf2a39e3cf}, !- Layer 1
  {74fa218a-a6dd-45c3-b49a-d1cfab3cae71}, !- Layer 2
  {fcedb5a9-6288-49b2-8dcd-34451a65b9f3}, !- Layer 3
  {9454eb52-d211-4f3d-bbd6-43e5a985dfe3}; !- Layer 4

OS:StandardsInformation:Construction,
  {1884676b-9897-4755-999b-2112c561964e}, !- Handle
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {49e13396-4095-40f5-aa37-ad927d29b93f}, !- Handle
  Typical Insulated Exterior Mass Wall R-14.08 1, !- Name
  ,                                       !- Surface Rendering Name
  {491686d1-a462-4517-80f2-35cf2a39e3cf}, !- Layer 1
  {74fa218a-a6dd-45c3-b49a-d1cfab3cae71}, !- Layer 2
  {d789618b-60bb-49d3-b8eb-b6008fa530b0}, !- Layer 3
  {9454eb52-d211-4f3d-bbd6-43e5a985dfe3}; !- Layer 4

OS:StandardsInformation:Construction,
  {73b0cccd-7cf7-4ba2-8c89-b7cdd484794f}, !- Handle
  {49e13396-4095-40f5-aa37-ad927d29b93f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d789618b-60bb-49d3-b8eb-b6008fa530b0}, !- Handle
  Typical Insulation R-11.7 1,            !- Name
  Smooth,                                 !- Roughness
  2.05978901666765,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7253b061-b7ec-4f05-afe5-2304546d5718}, !- Handle
  Typical IEAD Roof R-35.71,              !- Name
  ,                                       !- Surface Rendering Name
  {674afc86-37db-4459-a92b-c4ae674861c4}, !- Layer 1
  {b3964936-d1bc-47fa-a2b0-9b1650568b9e}, !- Layer 2
  {ce006345-299d-46c8-a7fb-635912d1c210}; !- Layer 3

OS:StandardsInformation:Construction,
  {1c494243-8165-4caa-9ac6-754a0920801a}, !- Handle
  {7253b061-b7ec-4f05-afe5-2304546d5718}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b3964936-d1bc-47fa-a2b0-9b1650568b9e}, !- Handle
  Typical Insulation R-34.6,              !- Name
  Smooth,                                 !- Roughness
  6.09289080610849,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Handle
  U 0.40 SHGC 0.45,                       !- Name
  ,                                       !- Surface Rendering Name
  {5db74aab-32b8-4aed-8811-7ca5cf3482fd}, !- Layer 1
  {00a7b26c-9cc9-4f09-87dd-66a17535f1d3}, !- Layer 2
  {950df06b-3ff0-49d7-a3ce-d91da4cd92ad}; !- Layer 3

OS:StandardsInformation:Construction,
  {a2229f4c-89bc-445e-9838-52799c1c0c61}, !- Handle
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {5db74aab-32b8-4aed-8811-7ca5cf3482fd}, !- Handle
  ECABS-2 BLEACHED 6MM,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.814,                                  !- Solar Transmittance at Normal Incidence
  0.086,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.086,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.847,                                  !- Visible Transmittance at Normal Incidence
  0.099,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.099,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {00a7b26c-9cc9-4f09-87dd-66a17535f1d3}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {950df06b-3ff0-49d7-a3ce-d91da4cd92ad}, !- Handle
  LoE SPEC SEL CLEAR 6MM Rev,             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.43,                                   !- Solar Transmittance at Normal Incidence
  0.42,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.77,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.07,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {32cc9ac8-1a40-48b9-a5c1-dea6de5af87a}, !- Handle
  U 0.65 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {c48bc0a8-4b8d-481e-9ec9-6a7423872ab9}, !- Layer 1
  {00a7b26c-9cc9-4f09-87dd-66a17535f1d3}, !- Layer 2
  {1e220dae-9e21-4f41-b58e-6d94aef3b13a}; !- Layer 3

OS:StandardsInformation:Construction,
  {f4a2b954-c710-4c7a-86c4-b5dbe1799d97}, !- Handle
  {32cc9ac8-1a40-48b9-a5c1-dea6de5af87a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {c48bc0a8-4b8d-481e-9ec9-6a7423872ab9}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {1e220dae-9e21-4f41-b58e-6d94aef3b13a}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Curve:Biquadratic,
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

