
OS:Version,
  {a190ecb2-7a13-4350-8773-ccdbd5accbfb}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {b2335ee5-e5b7-46fd-be7d-c0b66d5dd175}; !- Handle

OS:Site,
  {108a7494-d4bb-4ee9-b622-5ee17e4ac505}, !- Handle
  Opa Locka_FL_USA,                       !- Name
  25.91,                                  !- Latitude {deg}
  -80.28,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  3,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {bde2f64d-52e7-44fa-8ef5-f6a855ad1a66}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {c81133b0-d828-4ada-ae20-8c202cdc67a5}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {05324fc0-147d-4ad5-870d-4b5ea19454c4}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {81f79320-b565-4753-b072-11259ecbea95}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {27fe6086-cd84-44cf-a4ef-cc2d53844138}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {562411d9-d8a8-49a7-9557-4ae9210e8ce2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {a1d5a7ec-638f-40ca-8df8-cf817bc22572}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {5af18bd3-65e5-4bb7-b36c-2d34eba7f008}, !- Handle
  Opa Locka,                              !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722024,                                 !- WMO Number
  25.91,                                  !- Latitude {deg}
  -80.28,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  3,                                      !- Elevation {m}
  /weather/G1200860.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {1b8d632d-59b4-4d21-8a45-1abac8cbb49c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  25.0958333333333,                       !- Annual Average Outdoor Air Temperature {C}
  9.2;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {07b96e9b-63ae-4cbc-8993-06c55253f60b}, !- Handle
  Opa Locka Ann Clg .4% Condns DB=>MWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.417;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8c73ce99-1763-4d13-b234-280594c6725d}, !- Handle
  Opa Locka Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.417;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f2a45169-858d-4c21-b36d-826052b8dbcf}, !- Handle
  Opa Locka Ann Htg 99.6% Condns DB 1,    !- Name
  7.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {10cab426-24f8-4599-b7ee-37b8a4da437a}, !- Handle
  Opa Locka August .4% Condns DB=>MCWB 1, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.417;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {55b9475e-6953-41a8-9bbe-6064743aef8a}, !- Handle
  Opa Locka October .4% Condns DB=>MCWB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  6.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.529;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0f110bd0-4e32-45d4-95e8-099a0c178914}, !- Handle
  Opa Locka September .4% Condns DB=>MCWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  6.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.5;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {81482222-68fa-4edf-9576-05e97e83cc17}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-1A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {ceccf704-3e8a-4a1e-bb35-364be296d379}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {a8dfd1c3-f65c-4b62-8a64-25cad305a850}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {e2b9c9d8-de6c-41c8-a34c-eb95aa1d0078}, !- Handle
  ComStock DOE Ref 1980-2004|Warehouse,   !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {364e0581-ab85-4d40-8740-c5c68b2b38da}, !- Default Construction Set Name
  {f7b74ced-b776-4c5d-aeec-ff8c03998210}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:AdditionalProperties,
  {b18e86c3-8a86-4dd8-9c60-1b6525deba10}, !- Handle
  {e2b9c9d8-de6c-41c8-a34c-eb95aa1d0078}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1,                                      !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25.899999999999999,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  15.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  CBSA Miami-Fort Lauderdale-West Palm Beach&#44 FL, !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Clear - Aluminum,    !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  warehouse,                              !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  FRCCc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  South Atlantic,                         !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  South Atlantic,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  South,                                  !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Hot-Humid,                              !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  55,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  Florida,                                !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Electric,                               !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Electric,                               !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Gas,                                    !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G1200860,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DOE Ref 1980-2004,             !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2007,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DOE Ref 1980-2004,             !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DOE Ref 1980-2004,             !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DOE Ref 1980-2004,             !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock DOE Ref 1980-2004,             !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DOE Ref 1980-2004,             !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  NA,                                     !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  FRCCc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  Electricity,                            !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PTHP,                                   !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  6,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  999,                                    !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  0,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  61,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen1_t12_incandescent,                  !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  no_modification,                        !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  NA,                                     !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  NA,                                     !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G1200860,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G12008603,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G1200860009808,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  no_modification,                        !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  NA,                                     !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  NA,                                     !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  102,                                    !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  South Atlantic,                         !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  10001_25000,                            !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  FL&#44 Miami-Dade County,               !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR09,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  FL&#44 08603,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  270,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  FL,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G120,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Florida,                                !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  mass,                                   !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_FL_Opa.Locka.722024_2018.epw,       !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Miami_Intl_Ap,                          !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  14.0,                                   !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  8.5,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  7.25,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  8.75,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  2_10pct,                                !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  1997,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2015,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  1997,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2005,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  1997,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2008,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1997,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1997,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  1997,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1997,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007;                     !- Feature Value 130

OS:SpaceType,
  {ff464d27-3690-45b2-ad8c-bf2d5953a835}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {8e5b8325-64b8-44da-b71c-a5a0b8589d94}, !- Default Schedule Set Name
  {c9d6c523-3b7a-4806-825a-9453066a5feb}, !- Group Rendering Name
  {6d71ba79-65c9-407c-a6ab-27f18411998c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {c9d6c523-3b7a-4806-825a-9453066a5feb}, !- Handle
  Warehouse Office,                       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {00a74357-1cef-4722-b239-78f6ae95b2b7}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6c5ed034-14cf-42ef-b61d-14353d8e92ae}, !- Default Schedule Set Name
  {66739242-7abb-4027-9dad-4796be14a0dc}, !- Group Rendering Name
  {11226f09-31eb-4c90-b506-acc86efe9e43}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {66739242-7abb-4027-9dad-4796be14a0dc}, !- Handle
  Warehouse Fine,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {5f455c30-b961-4808-b7b2-4593634f65bf}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a894af03-7622-410d-8070-1e21b418e846}, !- Default Schedule Set Name
  {57128f18-3e3e-4602-98e0-1092133f2649}, !- Group Rendering Name
  {6b3f2345-0869-4efb-96cd-c660637aacd8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {57128f18-3e3e-4602-98e0-1092133f2649}, !- Handle
  Warehouse Bulk,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:BuildingStory,
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  8.5344,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {55d6dc15-9a83-45c4-979d-a0ba33929091}, !- Handle
  Warehouse Bulk A end_a - Story Ground,  !- Name
  {5f455c30-b961-4808-b7b2-4593634f65bf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.6604860265457,                      !- X Origin {m}
  -19.6604860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Building Story Name
  {af0cec01-5bf0-4a7e-9e70-6b309bf5dabc}; !- Thermal Zone Name

OS:Surface,
  {19cc3501-2401-4be6-8164-517ff3b2d890}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {735cf84a-333e-41b0-a79e-665f44a4f291}, !- Construction Name
  {55d6dc15-9a83-45c4-979d-a0ba33929091}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d52b852d-d7e8-4ebc-baa2-30eedf2cee0e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d6dc15-9a83-45c4-979d-a0ba33929091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {203c2317-c239-4064-954b-cdce370d59a0}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d6dc15-9a83-45c4-979d-a0ba33929091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625c6ca7-37f8-4d3f-84c7-c4b72f772176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffd43f30-7a14-4365-858c-ae005e8a5bf8}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d6dc15-9a83-45c4-979d-a0ba33929091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23ef18d8-e7d1-4ddf-a2ec-100c4a38e224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e2ca535-58fe-47f3-8256-1e0d523eb41a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d6dc15-9a83-45c4-979d-a0ba33929091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceedbc87-566a-4fea-81b9-b3d3f78d72fd}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55d6dc15-9a83-45c4-979d-a0ba33929091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {af0cec01-5bf0-4a7e-9e70-6b309bf5dabc}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5710d78-e3a5-4539-96a4-870cda605d2c}, !- Zone Air Inlet Port List
  {6bef9f61-6359-45cb-9bfb-2f21e4ba81c8}, !- Zone Air Exhaust Port List
  {0154cb09-6b1a-4573-b5a0-8ce3ad460e25}, !- Zone Air Node Name
  {1d937a1c-e2bb-4514-9d54-0cd6033f5894}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee203d24-6fc8-48c9-8f16-ab8ff1af80d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc6defa6-b890-494f-88c5-f5ef5dcac57d}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone Air Node, !- Name
  {0154cb09-6b1a-4573-b5a0-8ce3ad460e25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0154cb09-6b1a-4573-b5a0-8ce3ad460e25}, !- Handle
  {af0cec01-5bf0-4a7e-9e70-6b309bf5dabc}, !- Source Object
  11,                                     !- Outlet Port
  {fc6defa6-b890-494f-88c5-f5ef5dcac57d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5710d78-e3a5-4539-96a4-870cda605d2c}, !- Handle
  {af0cec01-5bf0-4a7e-9e70-6b309bf5dabc}; !- HVAC Component

OS:PortList,
  {6bef9f61-6359-45cb-9bfb-2f21e4ba81c8}, !- Handle
  {af0cec01-5bf0-4a7e-9e70-6b309bf5dabc}; !- HVAC Component

OS:PortList,
  {1d937a1c-e2bb-4514-9d54-0cd6033f5894}, !- Handle
  {af0cec01-5bf0-4a7e-9e70-6b309bf5dabc}; !- HVAC Component

OS:Sizing:Zone,
  {cd0b70a4-f784-4437-83d7-0c292991aff9}, !- Handle
  {af0cec01-5bf0-4a7e-9e70-6b309bf5dabc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {615c0867-5701-4c11-85e8-73fbbf431588}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {af0cec01-5bf0-4a7e-9e70-6b309bf5dabc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bf6fe68-11e5-4fed-9a71-474b907415c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5e676767-fd3e-4f21-8557-6369a96cfbe0}, !- Handle
  Warehouse Bulk B end_a - Story Ground,  !- Name
  {5f455c30-b961-4808-b7b2-4593634f65bf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.6604860265457,                      !- X Origin {m}
  -15.0884860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Building Story Name
  {55458ac7-399e-41d9-b5c3-2aed81b6831e}; !- Thermal Zone Name

OS:Surface,
  {62192187-3a2e-4099-8516-8a1a11b236a1}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {02b3a4a8-c6b6-49c0-94ab-f45f7eb6c1de}, !- Construction Name
  {5e676767-fd3e-4f21-8557-6369a96cfbe0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa74aaf-d693-4026-a111-f60ebbc1fa4e}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e676767-fd3e-4f21-8557-6369a96cfbe0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed4e333-fe14-428b-9c62-e3d17d359d00}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e676767-fd3e-4f21-8557-6369a96cfbe0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b06b803-1646-446b-8b3c-b9aa0cb88fd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 30.1769720530914, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c307bb-bbd5-4def-a7f1-d58339ab4922}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e676767-fd3e-4f21-8557-6369a96cfbe0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4dc9579-c7a2-47bd-9129-38fe9bb8167c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625c6ca7-37f8-4d3f-84c7-c4b72f772176}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e676767-fd3e-4f21-8557-6369a96cfbe0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {203c2317-c239-4064-954b-cdce370d59a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a77241e-d04f-4834-8c54-f08b94deffab}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e676767-fd3e-4f21-8557-6369a96cfbe0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {55458ac7-399e-41d9-b5c3-2aed81b6831e}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f520257-0201-462f-8414-1fd713083262}, !- Zone Air Inlet Port List
  {c059ff0f-58bf-4efe-8cba-390d55f92108}, !- Zone Air Exhaust Port List
  {6e48ce05-8c45-4ff1-817c-28a1f7a300be}, !- Zone Air Node Name
  {a2d10ee0-1f31-420d-8352-dfe0db762034}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1e5780f-3793-468b-b589-8f944dba1726}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8705396e-29fb-4c78-bc53-1c4a92f37a3d}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone Air Node, !- Name
  {6e48ce05-8c45-4ff1-817c-28a1f7a300be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e48ce05-8c45-4ff1-817c-28a1f7a300be}, !- Handle
  {55458ac7-399e-41d9-b5c3-2aed81b6831e}, !- Source Object
  11,                                     !- Outlet Port
  {8705396e-29fb-4c78-bc53-1c4a92f37a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f520257-0201-462f-8414-1fd713083262}, !- Handle
  {55458ac7-399e-41d9-b5c3-2aed81b6831e}; !- HVAC Component

OS:PortList,
  {c059ff0f-58bf-4efe-8cba-390d55f92108}, !- Handle
  {55458ac7-399e-41d9-b5c3-2aed81b6831e}; !- HVAC Component

OS:PortList,
  {a2d10ee0-1f31-420d-8352-dfe0db762034}, !- Handle
  {55458ac7-399e-41d9-b5c3-2aed81b6831e}; !- HVAC Component

OS:Sizing:Zone,
  {8ac0b65a-7edc-4b10-870c-b1f7fb6fc5cc}, !- Handle
  {55458ac7-399e-41d9-b5c3-2aed81b6831e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0e8b3fcf-e4b7-4e15-8f46-9d26b6b07dfa}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {55458ac7-399e-41d9-b5c3-2aed81b6831e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e938eaeb-2926-453e-85c3-3c9b3b33c146}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7ceeae6a-9130-479b-bc5d-0c399b5caff5}, !- Handle
  Warehouse Bulk C end_a - Story Ground,  !- Name
  {5f455c30-b961-4808-b7b2-4593634f65bf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.6604860265457,                      !- X Origin {m}
  15.0884860265457,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Building Story Name
  {da9df102-396d-4b67-bdb6-635abc553fb5}; !- Thermal Zone Name

OS:Surface,
  {5d2db425-83cb-4036-b891-8101f2e1a672}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {735cf84a-333e-41b0-a79e-665f44a4f291}, !- Construction Name
  {7ceeae6a-9130-479b-bc5d-0c399b5caff5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8014cd4b-0f7f-468a-8cfc-b954c862d847}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ceeae6a-9130-479b-bc5d-0c399b5caff5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369dbf30-40a3-456e-beb1-20b776499418}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ceeae6a-9130-479b-bc5d-0c399b5caff5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ba124f-c151-46a6-ba27-5986bb48efeb}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ceeae6a-9130-479b-bc5d-0c399b5caff5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ddce120-594a-45b8-946e-3f9ba9e98e9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b06b803-1646-446b-8b3c-b9aa0cb88fd3}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ceeae6a-9130-479b-bc5d-0c399b5caff5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ed4e333-fe14-428b-9c62-e3d17d359d00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d78947a6-25c3-45ea-906e-75bc7bd6edfe}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ceeae6a-9130-479b-bc5d-0c399b5caff5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da9df102-396d-4b67-bdb6-635abc553fb5}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f236c23e-108a-4a7c-827f-efe47558e2f0}, !- Zone Air Inlet Port List
  {272557fb-be31-4126-804a-f988449c130a}, !- Zone Air Exhaust Port List
  {ff04874f-6b62-4dd8-9d4a-4718d78617b2}, !- Zone Air Node Name
  {445aa1df-2248-4607-bc57-029cb076e880}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b26295c4-58bd-42e7-b48b-f8c298fa81ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {159592ef-602a-42df-bcfc-67fe0b116f1b}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone Air Node, !- Name
  {ff04874f-6b62-4dd8-9d4a-4718d78617b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff04874f-6b62-4dd8-9d4a-4718d78617b2}, !- Handle
  {da9df102-396d-4b67-bdb6-635abc553fb5}, !- Source Object
  11,                                     !- Outlet Port
  {159592ef-602a-42df-bcfc-67fe0b116f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f236c23e-108a-4a7c-827f-efe47558e2f0}, !- Handle
  {da9df102-396d-4b67-bdb6-635abc553fb5}; !- HVAC Component

OS:PortList,
  {272557fb-be31-4126-804a-f988449c130a}, !- Handle
  {da9df102-396d-4b67-bdb6-635abc553fb5}; !- HVAC Component

OS:PortList,
  {445aa1df-2248-4607-bc57-029cb076e880}, !- Handle
  {da9df102-396d-4b67-bdb6-635abc553fb5}; !- HVAC Component

OS:Sizing:Zone,
  {a70337f6-af29-425e-98f0-1ed081b5e11a}, !- Handle
  {da9df102-396d-4b67-bdb6-635abc553fb5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {070b735b-2269-4997-8c6c-dbb8018f9f90}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {da9df102-396d-4b67-bdb6-635abc553fb5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9148aaf3-d1ef-4d74-8bdd-0df48fabaed3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {656791b0-db99-46d2-ba5e-f0148313ff0c}, !- Handle
  Warehouse Bulk A  - Story Ground,       !- Name
  {5f455c30-b961-4808-b7b2-4593634f65bf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.0884860265457,                      !- X Origin {m}
  -19.6604860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Building Story Name
  {922bf8cd-5bca-4428-8c7d-fa8d88d58949}; !- Thermal Zone Name

OS:Surface,
  {276ea443-0768-4d0b-a251-aa814988d69e}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {22828d1d-195e-4b72-a2cc-4315702f856a}, !- Construction Name
  {656791b0-db99-46d2-ba5e-f0148313ff0c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132377, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  22.8327742132377, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23ef18d8-e7d1-4ddf-a2ec-100c4a38e224}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656791b0-db99-46d2-ba5e-f0148313ff0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffd43f30-7a14-4365-858c-ae005e8a5bf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6fee4f-2534-4d01-8a14-4d1b309101d8}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656791b0-db99-46d2-ba5e-f0148313ff0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22d16bd5-e5c4-4a82-84be-8513ecb6f703}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132377, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132377, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f37fef-610b-4a26-b094-8b119acead3c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656791b0-db99-46d2-ba5e-f0148313ff0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07b995c6-3894-4169-9fe5-501275fb2100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132376, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132376, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132376, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  22.8327742132376, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f373934d-9f12-4162-9d8c-ac4dd3d3554b}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656791b0-db99-46d2-ba5e-f0148313ff0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132377, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  22.8327742132377, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3df2de4c-a63a-41f4-9401-d22e63de51a8}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {656791b0-db99-46d2-ba5e-f0148313ff0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132377, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132377, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {922bf8cd-5bca-4428-8c7d-fa8d88d58949}, !- Handle
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea798e5a-468e-41b2-a587-1bfcea9b00f4}, !- Zone Air Inlet Port List
  {15be67c3-7128-46a3-bb07-54c72ed3cb28}, !- Zone Air Exhaust Port List
  {0c68048c-a162-4f75-8e53-260818b8a320}, !- Zone Air Node Name
  {da47af96-c646-4c21-b043-6c019a77df5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40b32e20-a0dc-4a15-87a4-683ad2eca89e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fb3c89f-025d-4a3d-bbf2-7bf7dc0a5253}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone Air Node, !- Name
  {0c68048c-a162-4f75-8e53-260818b8a320}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c68048c-a162-4f75-8e53-260818b8a320}, !- Handle
  {922bf8cd-5bca-4428-8c7d-fa8d88d58949}, !- Source Object
  11,                                     !- Outlet Port
  {3fb3c89f-025d-4a3d-bbf2-7bf7dc0a5253}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea798e5a-468e-41b2-a587-1bfcea9b00f4}, !- Handle
  {922bf8cd-5bca-4428-8c7d-fa8d88d58949}; !- HVAC Component

OS:PortList,
  {15be67c3-7128-46a3-bb07-54c72ed3cb28}, !- Handle
  {922bf8cd-5bca-4428-8c7d-fa8d88d58949}; !- HVAC Component

OS:PortList,
  {da47af96-c646-4c21-b043-6c019a77df5a}, !- Handle
  {922bf8cd-5bca-4428-8c7d-fa8d88d58949}; !- HVAC Component

OS:Sizing:Zone,
  {1e647027-9b26-4f32-8b6f-758974ea8fc7}, !- Handle
  {922bf8cd-5bca-4428-8c7d-fa8d88d58949}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {25e0ea39-35ed-43b6-a577-d51090930c74}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone HVAC Equipment List, !- Name
  {922bf8cd-5bca-4428-8c7d-fa8d88d58949}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f77a7d78-980a-4824-8a3c-cc088bd1d032}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b596d119-0aa7-4339-9259-647a63d2d02d}, !- Handle
  Warehouse Bulk B  - Story Ground,       !- Name
  {5f455c30-b961-4808-b7b2-4593634f65bf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.0884860265457,                      !- X Origin {m}
  -15.0884860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Building Story Name
  {a4575b9f-8546-4909-818c-1a7b574822bb}; !- Thermal Zone Name

OS:Surface,
  {0b839437-ff49-4e47-9a6d-6a3beafbb67f}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {ad5a8e55-6e51-4072-8513-54cb91fb25f7}, !- Construction Name
  {b596d119-0aa7-4339-9259-647a63d2d02d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132377, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  22.8327742132377, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4dc9579-c7a2-47bd-9129-38fe9bb8167c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b596d119-0aa7-4339-9259-647a63d2d02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c307bb-bbd5-4def-a7f1-d58339ab4922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62eea33b-a6d8-4fc9-8eb3-2c81c6007d76}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b596d119-0aa7-4339-9259-647a63d2d02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6504cc39-aa96-4b8e-b4ad-1d34e44508bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132377, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132377, 30.1769720530914, 0,  !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9633f9ca-f9ab-4ec3-ad69-6f783350222f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b596d119-0aa7-4339-9259-647a63d2d02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5a3a00e-0b2a-4f25-be24-a7ce43bea74c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132376, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132376, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132376, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  22.8327742132376, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d16bd5-e5c4-4a82-84be-8513ecb6f703}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b596d119-0aa7-4339-9259-647a63d2d02d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6fee4f-2534-4d01-8a14-4d1b309101d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132377, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  22.8327742132377, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c8e4ad2-e1db-4648-871c-262accae8a11}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b596d119-0aa7-4339-9259-647a63d2d02d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132377, 3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132377, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, 3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4575b9f-8546-4909-818c-1a7b574822bb}, !- Handle
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79592492-3b8d-4b52-b663-02552b5da122}, !- Zone Air Inlet Port List
  {ff0970eb-fa79-45f8-af09-38179009353d}, !- Zone Air Exhaust Port List
  {02a9ade3-7f3e-4733-9d10-9ade04c7d3cc}, !- Zone Air Node Name
  {318ac8e6-f67f-4b8e-adc7-d297d2909cc8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {469d6291-92c7-4818-8428-b626098ab3f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {230f7e8a-f31d-4d6a-a788-cd13c26776bb}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone Air Node, !- Name
  {02a9ade3-7f3e-4733-9d10-9ade04c7d3cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02a9ade3-7f3e-4733-9d10-9ade04c7d3cc}, !- Handle
  {a4575b9f-8546-4909-818c-1a7b574822bb}, !- Source Object
  11,                                     !- Outlet Port
  {230f7e8a-f31d-4d6a-a788-cd13c26776bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79592492-3b8d-4b52-b663-02552b5da122}, !- Handle
  {a4575b9f-8546-4909-818c-1a7b574822bb}; !- HVAC Component

OS:PortList,
  {ff0970eb-fa79-45f8-af09-38179009353d}, !- Handle
  {a4575b9f-8546-4909-818c-1a7b574822bb}; !- HVAC Component

OS:PortList,
  {318ac8e6-f67f-4b8e-adc7-d297d2909cc8}, !- Handle
  {a4575b9f-8546-4909-818c-1a7b574822bb}; !- HVAC Component

OS:Sizing:Zone,
  {d1926c77-51b0-44e3-befa-5ed8b370d0c0}, !- Handle
  {a4575b9f-8546-4909-818c-1a7b574822bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {820f3830-49ca-4781-9405-91f1f3f11759}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone HVAC Equipment List, !- Name
  {a4575b9f-8546-4909-818c-1a7b574822bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b815b2be-91e2-489d-b8a9-7e648e3f7e76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ff0a3610-930c-446d-86a9-bd4e39a514a2}, !- Handle
  Warehouse Bulk C  - Story Ground,       !- Name
  {5f455c30-b961-4808-b7b2-4593634f65bf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.0884860265457,                      !- X Origin {m}
  15.0884860265457,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Building Story Name
  {95091d3d-fe2b-4b4b-862e-ec52041f7f59}; !- Thermal Zone Name

OS:Surface,
  {d0be3c92-6333-4042-aa9b-e5f7f25c1353}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {22828d1d-195e-4b72-a2cc-4315702f856a}, !- Construction Name
  {ff0a3610-930c-446d-86a9-bd4e39a514a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132377, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  22.8327742132377, -3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ddce120-594a-45b8-946e-3f9ba9e98e9e}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff0a3610-930c-446d-86a9-bd4e39a514a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2ba124f-c151-46a6-ba27-5986bb48efeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aa8bb40-b1f5-47df-b305-6975cbe83c98}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff0a3610-930c-446d-86a9-bd4e39a514a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132377, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  22.8327742132377, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d0d1c52-b90c-4fb3-98de-b2ed95f76b70}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff0a3610-930c-446d-86a9-bd4e39a514a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {049d0efe-a97d-462f-aa43-aaeb9ad4d8d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132376, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132376, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132376, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  22.8327742132376, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6504cc39-aa96-4b8e-b4ad-1d34e44508bf}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff0a3610-930c-446d-86a9-bd4e39a514a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62eea33b-a6d8-4fc9-8eb3-2c81c6007d76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132377, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  22.8327742132377, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c21453-abad-4470-a38a-4ec0cd8c0aac}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff0a3610-930c-446d-86a9-bd4e39a514a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132377, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132377, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95091d3d-fe2b-4b4b-862e-ec52041f7f59}, !- Handle
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1200558d-7bb2-4871-b664-692d351704e4}, !- Zone Air Inlet Port List
  {547b21d4-e889-4ca9-af9a-ef9acae1db77}, !- Zone Air Exhaust Port List
  {e739c871-645b-4368-8b80-905826655ae1}, !- Zone Air Node Name
  {e09f76cf-c214-43c1-b51c-3de4e17b59b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a7f9fb9-4d64-466d-8d67-6a791fe7ed27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdadd457-8d33-4199-9872-7bc8c12a548d}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone Air Node, !- Name
  {e739c871-645b-4368-8b80-905826655ae1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e739c871-645b-4368-8b80-905826655ae1}, !- Handle
  {95091d3d-fe2b-4b4b-862e-ec52041f7f59}, !- Source Object
  11,                                     !- Outlet Port
  {cdadd457-8d33-4199-9872-7bc8c12a548d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1200558d-7bb2-4871-b664-692d351704e4}, !- Handle
  {95091d3d-fe2b-4b4b-862e-ec52041f7f59}; !- HVAC Component

OS:PortList,
  {547b21d4-e889-4ca9-af9a-ef9acae1db77}, !- Handle
  {95091d3d-fe2b-4b4b-862e-ec52041f7f59}; !- HVAC Component

OS:PortList,
  {e09f76cf-c214-43c1-b51c-3de4e17b59b7}, !- Handle
  {95091d3d-fe2b-4b4b-862e-ec52041f7f59}; !- HVAC Component

OS:Sizing:Zone,
  {d72acce2-3179-4511-9f82-02224e3b3bb0}, !- Handle
  {95091d3d-fe2b-4b4b-862e-ec52041f7f59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {11650bd6-fade-4b8a-825c-bf5170da16ad}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone HVAC Equipment List, !- Name
  {95091d3d-fe2b-4b4b-862e-ec52041f7f59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {300c23f5-551d-4a69-8f25-bd0808cb483a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {487e4994-1d31-42fd-bb91-65f05499235c}, !- Handle
  Warehouse Fine A  - Story Ground,       !- Name
  {00a74357-1cef-4722-b239-78f6ae95b2b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.74428818669194,                       !- X Origin {m}
  -19.6604860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Building Story Name
  {d4371eef-1b13-4be7-b9d1-c6edd319f0af}; !- Thermal Zone Name

OS:Surface,
  {ca604c92-f443-4d8c-a0d3-a772e7acf8f8}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {b6292ace-ffbc-40af-b68f-29d6969bbd91}, !- Construction Name
  {487e4994-1d31-42fd-bb91-65f05499235c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985376, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  7.34419783985376, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b995c6-3894-4169-9fe5-501275fb2100}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {487e4994-1d31-42fd-bb91-65f05499235c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15f37fef-610b-4a26-b094-8b119acead3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ec37b8-8bc1-4159-9869-00b9a285c2df}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {487e4994-1d31-42fd-bb91-65f05499235c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9691ad5f-ec7e-46dd-80a5-22553bbea4d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985376, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985376, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e606dd2-dfe2-415b-948a-3b9884819c30}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {487e4994-1d31-42fd-bb91-65f05499235c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a1f2490-f816-4e45-9569-54dbc7e4b6bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985373, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985373, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985373, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  7.34419783985373, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44abc19b-e7bf-4d7f-ac4f-aa0c1841037b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {487e4994-1d31-42fd-bb91-65f05499235c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985376, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.34419783985376, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd8c4bc5-cbe9-4f75-b366-e524e93b26f8}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {487e4994-1d31-42fd-bb91-65f05499235c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985376, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985376, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d4371eef-1b13-4be7-b9d1-c6edd319f0af}, !- Handle
  Zone Warehouse Fine A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3ab31ee-0d30-4ef7-bf1e-e2a9e192fc0e}, !- Zone Air Inlet Port List
  {4fac5367-7e09-4937-9f5e-c258f7f447ec}, !- Zone Air Exhaust Port List
  {2dbd3db7-fff7-4bed-b53d-d683bfdaea75}, !- Zone Air Node Name
  {aa7fd073-e653-4eaf-8deb-35448414e07d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb3b565b-8820-44e9-833c-c34acf1ba15d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a790ea5d-fe2f-41bd-b291-7b0e42e21201}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Name
  {2dbd3db7-fff7-4bed-b53d-d683bfdaea75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dbd3db7-fff7-4bed-b53d-d683bfdaea75}, !- Handle
  {d4371eef-1b13-4be7-b9d1-c6edd319f0af}, !- Source Object
  11,                                     !- Outlet Port
  {a790ea5d-fe2f-41bd-b291-7b0e42e21201}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3ab31ee-0d30-4ef7-bf1e-e2a9e192fc0e}, !- Handle
  {d4371eef-1b13-4be7-b9d1-c6edd319f0af}, !- HVAC Component
  {fc07b9e5-851c-48c9-8617-0d9940c687de}; !- Port 1

OS:PortList,
  {4fac5367-7e09-4937-9f5e-c258f7f447ec}, !- Handle
  {d4371eef-1b13-4be7-b9d1-c6edd319f0af}, !- HVAC Component
  {0bb7f71d-6980-4d3d-9cf0-e8aa3d56d367}; !- Port 1

OS:PortList,
  {aa7fd073-e653-4eaf-8deb-35448414e07d}, !- Handle
  {d4371eef-1b13-4be7-b9d1-c6edd319f0af}; !- HVAC Component

OS:Sizing:Zone,
  {f199ec7b-f7f1-4d56-bc20-8f383d1d2594}, !- Handle
  {d4371eef-1b13-4be7-b9d1-c6edd319f0af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {815519a8-3056-417a-95c7-a02dd4f39483}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone HVAC Equipment List, !- Name
  {d4371eef-1b13-4be7-b9d1-c6edd319f0af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c727effb-b6ec-4569-ab46-494d8bcc67b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7b4ca2d3-28c2-4838-9e27-70ed6657a921}, !- Handle
  Warehouse Fine B  - Story Ground,       !- Name
  {00a74357-1cef-4722-b239-78f6ae95b2b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.74428818669194,                       !- X Origin {m}
  -15.0884860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Building Story Name
  {5324f10b-bea2-44f6-a002-7b1825b6b6e7}; !- Thermal Zone Name

OS:Surface,
  {27a40ef7-90d2-48d9-af97-cc30ec4eaceb}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {32980535-e470-4c5f-bb37-9d13705af837}, !- Construction Name
  {7b4ca2d3-28c2-4838-9e27-70ed6657a921}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985376, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  7.34419783985376, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5a3a00e-0b2a-4f25-be24-a7ce43bea74c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b4ca2d3-28c2-4838-9e27-70ed6657a921}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9633f9ca-f9ab-4ec3-ad69-6f783350222f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c064852-cce1-4d51-a87d-3c2ddc2c432d}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b4ca2d3-28c2-4838-9e27-70ed6657a921}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad55562e-45a2-4068-8b74-1fee2ac0fd7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985376, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985376, 30.1769720530914, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 30.1769720530914, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9949a0b-cb5c-4e6f-b88d-d7fe6ffc8957}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b4ca2d3-28c2-4838-9e27-70ed6657a921}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cace6504-5025-46e7-aa8d-60be586c6ef0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985373, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985373, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985373, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  7.34419783985373, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9691ad5f-ec7e-46dd-80a5-22553bbea4d3}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b4ca2d3-28c2-4838-9e27-70ed6657a921}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1ec37b8-8bc1-4159-9869-00b9a285c2df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985376, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.34419783985376, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a272d577-4df3-47b9-bec9-b895bc57ae23}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b4ca2d3-28c2-4838-9e27-70ed6657a921}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985376, 3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985376, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5324f10b-bea2-44f6-a002-7b1825b6b6e7}, !- Handle
  Zone Warehouse Fine B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3879bc56-1c85-4840-bbe3-83736f1fd4cf}, !- Zone Air Inlet Port List
  {e9c0c2fd-2cb7-4974-aa86-3dbc812a9c07}, !- Zone Air Exhaust Port List
  {a859381d-b73b-455f-a5a1-c8a0adfa0375}, !- Zone Air Node Name
  {479b6256-dc14-4c76-ae21-04411a24c615}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe7f0e39-8140-4c25-ae82-270583aa1f5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d5e50bb-1dc9-44ea-b476-c379196a841c}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Name
  {a859381d-b73b-455f-a5a1-c8a0adfa0375}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a859381d-b73b-455f-a5a1-c8a0adfa0375}, !- Handle
  {5324f10b-bea2-44f6-a002-7b1825b6b6e7}, !- Source Object
  11,                                     !- Outlet Port
  {2d5e50bb-1dc9-44ea-b476-c379196a841c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3879bc56-1c85-4840-bbe3-83736f1fd4cf}, !- Handle
  {5324f10b-bea2-44f6-a002-7b1825b6b6e7}, !- HVAC Component
  {75cd78ee-c940-4efc-adda-e490d7b0bd8f}; !- Port 1

OS:PortList,
  {e9c0c2fd-2cb7-4974-aa86-3dbc812a9c07}, !- Handle
  {5324f10b-bea2-44f6-a002-7b1825b6b6e7}, !- HVAC Component
  {40946101-bb6b-4b04-84d5-9a847f7d9ad0}; !- Port 1

OS:PortList,
  {479b6256-dc14-4c76-ae21-04411a24c615}, !- Handle
  {5324f10b-bea2-44f6-a002-7b1825b6b6e7}; !- HVAC Component

OS:Sizing:Zone,
  {5cbc8f41-3ea6-43e7-ae5a-ce0eaebb9688}, !- Handle
  {5324f10b-bea2-44f6-a002-7b1825b6b6e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7ab8d8d2-458d-4900-8ce2-df4647dd9598}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone HVAC Equipment List, !- Name
  {5324f10b-bea2-44f6-a002-7b1825b6b6e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {998100ba-0fba-46d2-bc7f-faaf22355e55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {aa8841f6-28ac-465b-bfbe-0f0f72c6af95}, !- Handle
  Warehouse Fine C  - Story Ground,       !- Name
  {00a74357-1cef-4722-b239-78f6ae95b2b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.74428818669194,                       !- X Origin {m}
  15.0884860265457,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Building Story Name
  {3739cc13-af63-409d-93cb-663b5a65800d}; !- Thermal Zone Name

OS:Surface,
  {34f8feaa-14a3-4f0c-aeaf-ecdc3d3ef3f6}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {b6292ace-ffbc-40af-b68f-29d6969bbd91}, !- Construction Name
  {aa8841f6-28ac-465b-bfbe-0f0f72c6af95}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985376, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  7.34419783985376, -3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {049d0efe-a97d-462f-aa43-aaeb9ad4d8d5}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa8841f6-28ac-465b-bfbe-0f0f72c6af95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d0d1c52-b90c-4fb3-98de-b2ed95f76b70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80481120-4d72-4be2-9143-70b223c89f04}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa8841f6-28ac-465b-bfbe-0f0f72c6af95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985376, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  7.34419783985376, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4992bbca-74e4-4460-acb5-f05e7e97b656}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa8841f6-28ac-465b-bfbe-0f0f72c6af95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24ffb5a1-b993-4460-9a1e-98f008bde460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985373, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985373, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985373, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  7.34419783985373, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad55562e-45a2-4068-8b74-1fee2ac0fd7e}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa8841f6-28ac-465b-bfbe-0f0f72c6af95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c064852-cce1-4d51-a87d-3c2ddc2c432d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985376, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.34419783985376, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978bcc9c-ca95-4492-b07a-02777d96d786}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa8841f6-28ac-465b-bfbe-0f0f72c6af95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985376, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985376, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3739cc13-af63-409d-93cb-663b5a65800d}, !- Handle
  Zone Warehouse Fine C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd012c0e-0871-4355-b1a8-04c5aa5da85d}, !- Zone Air Inlet Port List
  {3d8b1e7f-4217-438e-a04d-2ed1a82ed836}, !- Zone Air Exhaust Port List
  {5e657a5c-237c-40fe-901f-e38e1b632f2d}, !- Zone Air Node Name
  {c53ed672-9d91-4f1d-8d65-1afabb6fab07}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1076e4e-a9ca-496a-8039-e45234189f9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69e3b6ba-567d-4b08-8e5f-c6d9fd615eca}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Name
  {5e657a5c-237c-40fe-901f-e38e1b632f2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e657a5c-237c-40fe-901f-e38e1b632f2d}, !- Handle
  {3739cc13-af63-409d-93cb-663b5a65800d}, !- Source Object
  11,                                     !- Outlet Port
  {69e3b6ba-567d-4b08-8e5f-c6d9fd615eca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd012c0e-0871-4355-b1a8-04c5aa5da85d}, !- Handle
  {3739cc13-af63-409d-93cb-663b5a65800d}, !- HVAC Component
  {1158a21d-c9dc-4e0f-8569-3e02ba78ae9e}; !- Port 1

OS:PortList,
  {3d8b1e7f-4217-438e-a04d-2ed1a82ed836}, !- Handle
  {3739cc13-af63-409d-93cb-663b5a65800d}, !- HVAC Component
  {f3aa81be-832f-465d-a59f-8581b3f9cae7}; !- Port 1

OS:PortList,
  {c53ed672-9d91-4f1d-8d65-1afabb6fab07}, !- Handle
  {3739cc13-af63-409d-93cb-663b5a65800d}; !- HVAC Component

OS:Sizing:Zone,
  {aa46a1fa-e9db-4865-b260-8c008cf1a167}, !- Handle
  {3739cc13-af63-409d-93cb-663b5a65800d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {283a106b-0ede-41b1-8540-2952a431a3a5}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone HVAC Equipment List, !- Name
  {3739cc13-af63-409d-93cb-663b5a65800d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e6721de-7df2-4396-8050-210bb315f0b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bc7c3592-6e09-41de-a509-a088eacbe845}, !- Handle
  Warehouse Fine A end_b - Story Ground,  !- Name
  {00a74357-1cef-4722-b239-78f6ae95b2b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.0884860265457,                       !- X Origin {m}
  -19.6604860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Building Story Name
  {cb0b970a-0330-48a2-9c2b-3dc9f7c947be}; !- Thermal Zone Name

OS:Surface,
  {c06d707c-6be1-423d-a602-5b560c1872c4}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {735cf84a-333e-41b0-a79e-665f44a4f291}, !- Construction Name
  {bc7c3592-6e09-41de-a509-a088eacbe845}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a1f2490-f816-4e45-9569-54dbc7e4b6bb}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc7c3592-6e09-41de-a509-a088eacbe845}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e606dd2-dfe2-415b-948a-3b9884819c30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ee73cd-5572-44b9-8c1f-1fbdf5e519a9}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc7c3592-6e09-41de-a509-a088eacbe845}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {002eff79-2096-49d3-b50c-cdd50b4c5396}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3346445-6535-4766-94b1-d9e012b31220}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc7c3592-6e09-41de-a509-a088eacbe845}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1251f150-36e4-4a7d-b7ca-6a915ef3ccd8}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc7c3592-6e09-41de-a509-a088eacbe845}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec819a4-7356-457b-9bc3-04d9a7fa9d2a}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc7c3592-6e09-41de-a509-a088eacbe845}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cb0b970a-0330-48a2-9c2b-3dc9f7c947be}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3305324-33e4-4f6d-b531-dfa66e319dad}, !- Zone Air Inlet Port List
  {f96bfcfe-2869-4ee4-b8e5-4ca3b167a4a1}, !- Zone Air Exhaust Port List
  {42768f99-c836-4aa7-be29-c43b97287171}, !- Zone Air Node Name
  {d0f91f36-6e9c-467c-94cd-858b0f881a75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a31d47a9-9d4f-4e96-b67d-bc667c5ba953}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6ec93a0-a3bf-4e1d-812d-3c2213876d7d}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone Air Node, !- Name
  {42768f99-c836-4aa7-be29-c43b97287171}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42768f99-c836-4aa7-be29-c43b97287171}, !- Handle
  {cb0b970a-0330-48a2-9c2b-3dc9f7c947be}, !- Source Object
  11,                                     !- Outlet Port
  {e6ec93a0-a3bf-4e1d-812d-3c2213876d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3305324-33e4-4f6d-b531-dfa66e319dad}, !- Handle
  {cb0b970a-0330-48a2-9c2b-3dc9f7c947be}, !- HVAC Component
  {8b8dac70-9822-4ccd-8a0a-454c4b941122}; !- Port 1

OS:PortList,
  {f96bfcfe-2869-4ee4-b8e5-4ca3b167a4a1}, !- Handle
  {cb0b970a-0330-48a2-9c2b-3dc9f7c947be}, !- HVAC Component
  {8f941e23-82f8-46b4-9984-0a7e0e8e1ea2}; !- Port 1

OS:PortList,
  {d0f91f36-6e9c-467c-94cd-858b0f881a75}, !- Handle
  {cb0b970a-0330-48a2-9c2b-3dc9f7c947be}; !- HVAC Component

OS:Sizing:Zone,
  {0d0a800f-d819-49eb-a133-4ad1ae8ed15e}, !- Handle
  {cb0b970a-0330-48a2-9c2b-3dc9f7c947be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cbe22d08-42e5-4fbc-964d-e7a59c75e9dd}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {cb0b970a-0330-48a2-9c2b-3dc9f7c947be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f27ee8f2-43d1-4c6b-a76c-d0c2a4398cf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0120bc79-1a82-42ce-897b-9177a3b5f3b2}, !- Handle
  Warehouse Fine B end_b - Story Ground,  !- Name
  {00a74357-1cef-4722-b239-78f6ae95b2b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.0884860265457,                       !- X Origin {m}
  -15.0884860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Building Story Name
  {06979304-057a-4ba1-a9ad-3bf61698bb36}; !- Thermal Zone Name

OS:Surface,
  {6b0e8daf-691a-4ccc-8d83-e80a4d548463}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {02b3a4a8-c6b6-49c0-94ab-f45f7eb6c1de}, !- Construction Name
  {0120bc79-1a82-42ce-897b-9177a3b5f3b2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cace6504-5025-46e7-aa8d-60be586c6ef0}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0120bc79-1a82-42ce-897b-9177a3b5f3b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9949a0b-cb5c-4e6f-b88d-d7fe6ffc8957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e0c724-f123-4b8d-91cb-1fcf8df4c2a1}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0120bc79-1a82-42ce-897b-9177a3b5f3b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9197363a-014b-40c4-9ed4-87ddbcdcf4d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 30.1769720530914, 0,  !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecba701a-98d1-4090-ba8d-9d806313570a}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0120bc79-1a82-42ce-897b-9177a3b5f3b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 30.1769720530914, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002eff79-2096-49d3-b50c-cdd50b4c5396}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0120bc79-1a82-42ce-897b-9177a3b5f3b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1ee73cd-5572-44b9-8c1f-1fbdf5e519a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {481a0360-0663-4914-b3dc-82cf6337b725}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0120bc79-1a82-42ce-897b-9177a3b5f3b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {06979304-057a-4ba1-a9ad-3bf61698bb36}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c8b0f3c-7914-4d60-aab2-d3da713bec90}, !- Zone Air Inlet Port List
  {c2c31f56-33cf-4191-8556-4b749f43e3d8}, !- Zone Air Exhaust Port List
  {65c4bf7b-0730-4e60-8399-8f5c7fff6aac}, !- Zone Air Node Name
  {f6f17a40-805f-47dd-979f-f91296974807}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c20257a2-15ae-4177-afaf-fca80628d00e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10cf4a5b-3352-47b4-9842-4de97fb1dcfa}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone Air Node, !- Name
  {65c4bf7b-0730-4e60-8399-8f5c7fff6aac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65c4bf7b-0730-4e60-8399-8f5c7fff6aac}, !- Handle
  {06979304-057a-4ba1-a9ad-3bf61698bb36}, !- Source Object
  11,                                     !- Outlet Port
  {10cf4a5b-3352-47b4-9842-4de97fb1dcfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c8b0f3c-7914-4d60-aab2-d3da713bec90}, !- Handle
  {06979304-057a-4ba1-a9ad-3bf61698bb36}, !- HVAC Component
  {7b80a603-dc45-4add-ad53-92f0a880ff3e}; !- Port 1

OS:PortList,
  {c2c31f56-33cf-4191-8556-4b749f43e3d8}, !- Handle
  {06979304-057a-4ba1-a9ad-3bf61698bb36}, !- HVAC Component
  {baf672a3-e493-494d-8ad9-4a8ea29374bf}; !- Port 1

OS:PortList,
  {f6f17a40-805f-47dd-979f-f91296974807}, !- Handle
  {06979304-057a-4ba1-a9ad-3bf61698bb36}; !- HVAC Component

OS:Sizing:Zone,
  {496586f2-b4a9-4d88-b0fe-29d67d2ffa0f}, !- Handle
  {06979304-057a-4ba1-a9ad-3bf61698bb36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4eed3b9b-eb5b-4224-beb1-70730c4baf17}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {06979304-057a-4ba1-a9ad-3bf61698bb36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9995b2a3-19fd-43be-bac8-006a190a81f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {70c2d804-5c0d-481b-9b63-80ed3d56c272}, !- Handle
  Warehouse Fine C end_b - Story Ground,  !- Name
  {00a74357-1cef-4722-b239-78f6ae95b2b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.0884860265457,                       !- X Origin {m}
  15.0884860265457,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Building Story Name
  {56de3c44-c244-40fb-9350-9a54fef22cca}; !- Thermal Zone Name

OS:Surface,
  {3b3744ad-f865-4115-b9af-632315ce12da}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {735cf84a-333e-41b0-a79e-665f44a4f291}, !- Construction Name
  {70c2d804-5c0d-481b-9b63-80ed3d56c272}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24ffb5a1-b993-4460-9a1e-98f008bde460}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70c2d804-5c0d-481b-9b63-80ed3d56c272}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4992bbca-74e4-4460-acb5-f05e7e97b656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d55bb23-ee0b-4104-bea5-9ed11aee5b54}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70c2d804-5c0d-481b-9b63-80ed3d56c272}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ecebeb-e007-47be-b003-31652374eeec}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70c2d804-5c0d-481b-9b63-80ed3d56c272}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9197363a-014b-40c4-9ed4-87ddbcdcf4d0}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70c2d804-5c0d-481b-9b63-80ed3d56c272}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54e0c724-f123-4b8d-91cb-1fcf8df4c2a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb88a8f5-7ae9-485e-8818-d1eef682ae2c}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70c2d804-5c0d-481b-9b63-80ed3d56c272}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {56de3c44-c244-40fb-9350-9a54fef22cca}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37a8cb42-215b-4136-8f9a-070fbba131c9}, !- Zone Air Inlet Port List
  {262b194f-40bc-4e94-939d-b7a90d7c36ac}, !- Zone Air Exhaust Port List
  {33601cad-797f-47b9-a132-0dbcf0a1b79a}, !- Zone Air Node Name
  {b51f365b-f0be-4226-befc-e468a70f5803}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a981800-d2b6-4a3a-8a78-a9727d7f74bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c7a3dc9-7c29-4f22-a0b4-4d28d9411179}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Name
  {33601cad-797f-47b9-a132-0dbcf0a1b79a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33601cad-797f-47b9-a132-0dbcf0a1b79a}, !- Handle
  {56de3c44-c244-40fb-9350-9a54fef22cca}, !- Source Object
  11,                                     !- Outlet Port
  {6c7a3dc9-7c29-4f22-a0b4-4d28d9411179}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37a8cb42-215b-4136-8f9a-070fbba131c9}, !- Handle
  {56de3c44-c244-40fb-9350-9a54fef22cca}, !- HVAC Component
  {f7614024-541a-41a8-8846-77983488d441}; !- Port 1

OS:PortList,
  {262b194f-40bc-4e94-939d-b7a90d7c36ac}, !- Handle
  {56de3c44-c244-40fb-9350-9a54fef22cca}, !- HVAC Component
  {74183b46-d052-4f01-b893-e67edce28bb8}; !- Port 1

OS:PortList,
  {b51f365b-f0be-4226-befc-e468a70f5803}, !- Handle
  {56de3c44-c244-40fb-9350-9a54fef22cca}; !- HVAC Component

OS:Sizing:Zone,
  {a692d426-6758-4994-a616-eb83426d4422}, !- Handle
  {56de3c44-c244-40fb-9350-9a54fef22cca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3772b1f2-e985-44c9-9a85-8a9e663f5dcc}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {56de3c44-c244-40fb-9350-9a54fef22cca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad010174-2524-4305-8f2e-580ef8f14b72}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {0be7f5b8-a640-45a1-89da-1f6d373aa5b1}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {d52b852d-d7e8-4ebc-baa2-30eedf2cee0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.54660000000003, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0254000000000314, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95d63a2a-7ada-4a68-ba33-a427e56fb6a4}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {0e2ca535-58fe-47f3-8256-1e0d523eb41a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 3.19744231092045e-14, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 3.19744231092045e-14, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {937d294a-4c64-4eae-9985-10d96377c8bd}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {ffa74aaf-d693-4026-a111-f60ebbc1fa4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 30.1515720530914, 1.27492746354108, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 30.1515720530914, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0254000000000332, 1.27492746354108; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f8d3771-25d0-40ed-8d2a-1c1cc71db1b6}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {8014cd4b-0f7f-468a-8cfc-b954c862d847}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.54659999999997, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0253999999999657, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0253999999999657, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6eefa4df-3499-415b-ab42-67bc67ba40b3}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {369dbf30-40a3-456e-beb1-20b776499418}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999997, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000314, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000314, 4.57199999999997, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {980e8f5f-13b1-4653-a247-06480bb5a500}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {f373934d-9f12-4162-9d8c-ac4dd3d3554b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000337, 3.19744231092045e-14, 1.27520581725238, !- X,Y,Z Vertex 1 {m}
  0.0254000000000337, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  22.8073742132377, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  22.8073742132377, 3.19744231092045e-14, 1.27520581725238; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {295dfeac-e30c-4705-882b-bf9e9c9e0c47}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {51ecebeb-e007-47be-b003-31652374eeec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999662, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999662, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999997, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {604337e2-e2cc-4faa-ba65-e6aeb36d622b}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {9d55bb23-ee0b-4104-bea5-9ed11aee5b54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57199999999997, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999657, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999657, 4.57199999999997, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7cbd9ba-00e9-4fc2-a03c-ddfff000d186}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {ecba701a-98d1-4090-ba8d-9d806313570a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000337, 1.27492746354108, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000337, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 30.1515720530914, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 30.1515720530914, 1.27492746354108; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84e1274e-6cf8-4f2b-859a-6953a7f30d0c}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {5aa8bb40-b1f5-47df-b305-6975cbe83c98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.8073742132377, 4.57199999999997, 1.27520581725238, !- X,Y,Z Vertex 1 {m}
  22.8073742132377, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000332, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000332, 4.57199999999997, 1.27520581725238; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0ed7dad-c94c-4a07-9b20-77d5e51a061e}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {44abc19b-e7bf-4d7f-ac4f-aa0c1841037b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, 3.19744231092045e-14, 1.27763062995372, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  7.31879783985376, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  7.31879783985376, 3.19744231092045e-14, 1.27763062995372; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a930882-1b35-4467-809b-54b9cbf73bf3}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {80481120-4d72-4be2-9143-70b223c89f04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.31879783985376, 4.57199999999997, 1.27763062995372, !- X,Y,Z Vertex 1 {m}
  7.31879783985376, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000039, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000039, 4.57199999999997, 1.27763062995372; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fdc8b4c-4c81-4706-810a-bea241758c37}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {1251f150-36e4-4a7d-b7ca-6a915ef3ccd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999662, 3.19744231092045e-14, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  0.0253999999999662, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 3.19744231092045e-14, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e91f19a-1e7a-44cb-9ed5-240fd5003e4b}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {c3346445-6535-4766-94b1-d9e012b31220}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.025400000000032, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000003, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {33eba7a1-8c2a-4243-b467-2a8499a57cc0}, !- Handle
  Warehouse Office  - Story Ground,       !- Name
  {ff464d27-3690-45b2-ad8c-bf2d5953a835}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -105.004486026546,                      !- X Origin {m}
  -4.46274458153276,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17694eb4-844e-4432-be96-460c3b62bdaf}, !- Building Story Name
  {883a0f6c-0fc7-43a7-96e8-134197a0f353}; !- Thermal Zone Name

OS:Surface,
  {644820b0-cff4-4730-8f79-38acdccaa88f}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {36ddf893-ce60-4f21-becd-0c05b40a2645}, !- Construction Name
  {33eba7a1-8c2a-4243-b467-2a8499a57cc0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -8.92548916306527, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -8.92548916306527, 8.92548916306552, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 8.92548916306552, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b182973-2565-40cd-be0d-c0d332247c16}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33eba7a1-8c2a-4243-b467-2a8499a57cc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -8.92548916306527, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 2 {m}
  -8.92548916306527, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a26fa9-2f03-429a-9ee9-98820df33a1f}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33eba7a1-8c2a-4243-b467-2a8499a57cc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.92548916306527, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -8.92548916306527, 8.92548916306552, 4.2672, !- X,Y,Z Vertex 2 {m}
  -8.92548916306527, 8.92548916306552, 0, !- X,Y,Z Vertex 3 {m}
  -8.92548916306527, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deaa4e05-8b42-43cf-a116-5da66c1d746c}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33eba7a1-8c2a-4243-b467-2a8499a57cc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.92548916306527, 8.92548916306552, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 8.92548916306552, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 8.92548916306552, 0, !- X,Y,Z Vertex 3 {m}
  -8.92548916306527, 8.92548916306552, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d8d3c2-c88e-41c6-a976-daa09dce034b}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33eba7a1-8c2a-4243-b467-2a8499a57cc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 8.92548916306552, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 8.92548916306552, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa7181c7-8fe4-42e1-a4e5-e153de1902c2}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33eba7a1-8c2a-4243-b467-2a8499a57cc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 8.92548916306552, 4.2672, !- X,Y,Z Vertex 1 {m}
  -8.92548916306527, 8.92548916306552, 4.2672, !- X,Y,Z Vertex 2 {m}
  -8.92548916306527, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {883a0f6c-0fc7-43a7-96e8-134197a0f353}, !- Handle
  Zone Warehouse Office  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42135aa3-72d8-403f-8547-d30896bcec27}, !- Zone Air Inlet Port List
  {7f6f9ea6-0599-4cd2-8278-8863b122cebd}, !- Zone Air Exhaust Port List
  {d565b7b9-a751-4d65-ae62-c7edfe7e373a}, !- Zone Air Node Name
  {d194d69f-fc63-4cfd-833d-97b838c65203}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61ef440c-71df-4187-b3bd-15a254c374d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dbfcc86-a1b5-4850-b0e4-870f2d3e3af5}, !- Handle
  Zone Warehouse Office  - Story Ground Zone Air Node, !- Name
  {d565b7b9-a751-4d65-ae62-c7edfe7e373a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d565b7b9-a751-4d65-ae62-c7edfe7e373a}, !- Handle
  {883a0f6c-0fc7-43a7-96e8-134197a0f353}, !- Source Object
  11,                                     !- Outlet Port
  {3dbfcc86-a1b5-4850-b0e4-870f2d3e3af5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42135aa3-72d8-403f-8547-d30896bcec27}, !- Handle
  {883a0f6c-0fc7-43a7-96e8-134197a0f353}, !- HVAC Component
  {f42c6007-5c18-4c23-b2c9-e7e1f467106e}; !- Port 1

OS:PortList,
  {7f6f9ea6-0599-4cd2-8278-8863b122cebd}, !- Handle
  {883a0f6c-0fc7-43a7-96e8-134197a0f353}, !- HVAC Component
  {022cf5c4-bc06-4ad8-8739-43dafb0dfb86}; !- Port 1

OS:PortList,
  {d194d69f-fc63-4cfd-833d-97b838c65203}, !- Handle
  {883a0f6c-0fc7-43a7-96e8-134197a0f353}; !- HVAC Component

OS:Sizing:Zone,
  {64a62752-28d8-4f95-99b3-518334fde930}, !- Handle
  {883a0f6c-0fc7-43a7-96e8-134197a0f353}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {804c904e-f1ed-4501-a3f1-df8727c259ce}, !- Handle
  Zone Warehouse Office  - Story Ground Zone HVAC Equipment List, !- Name
  {883a0f6c-0fc7-43a7-96e8-134197a0f353}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4cd8d87-d759-4cd4-9e8c-3e0aa8e85e53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {55c34822-f75d-42b9-bc2e-611c553a41a4}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {deaa4e05-8b42-43cf-a116-5da66c1d746c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.02540000000027, 8.92548916306552, 1.0194975640734, !- X,Y,Z Vertex 1 {m}
  -0.02540000000027, 8.92548916306552, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.90008916306527, 8.92548916306552, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.90008916306527, 8.92548916306552, 1.0194975640734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {385b20b3-28d6-4d16-bcaf-df52430325b1}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {13a26fa9-2f03-429a-9ee9-98820df33a1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.92548916306527, 8.90008916306552, 1.0194975640734, !- X,Y,Z Vertex 1 {m}
  -8.92548916306527, 8.90008916306552, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.92548916306527, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.92548916306527, 0.0254000000000012, 1.0194975640734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c94dc0c-4877-4fc1-8f36-364172394b4f}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {72d8d3c2-c88e-41c6-a976-daa09dce034b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 0.0253999999999991, 1.0194975640734, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 8.90008916306552, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 8.90008916306552, 1.0194975640734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6fd943f-c732-4067-aa8a-0eca9d9c57aa}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Construction Name
  {0b182973-2565-40cd-be0d-c0d332247c16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.90008916306527, -8.88178419700125e-16, 1.0194975640734, !- X,Y,Z Vertex 1 {m}
  -8.90008916306527, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000002712, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000002712, -8.88178419700125e-16, 1.0194975640734; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {8463daed-f317-461a-872b-224260ca540b}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.50700052441772,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ad5828fe-bd58-45df-b7c9-481be2dc80bb}, !- Handle
  {8463daed-f317-461a-872b-224260ca540b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {98ddf095-70e9-4b07-970b-09a402da771b}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.82013660693988,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d3bc5c78-0d16-4594-8cd3-a41f42a9a202}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {98ddf095-70e9-4b07-970b-09a402da771b}, !- Electric Equipment Definition Name
  {5f455c30-b961-4808-b7b2-4593634f65bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6b3f2345-0869-4efb-96cd-c660637aacd8}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a894af03-7622-410d-8070-1e21b418e846}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a15ea4e-cbe9-4b14-91d5-0a2ec15f47c3}, !- Number of People Schedule Name
  {43ad6d50-ce9c-4e2a-b00b-8e4bb8f09f18}, !- People Activity Level Schedule Name
  {e13c2557-2b47-4f1d-bfda-11abf9e5e07a}, !- Lighting Schedule Name
  {a70c1eda-9215-419d-b577-1657ae0890af}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f755f5-f3df-45f0-9a3a-8276e89e0a31}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1a15ea4e-cbe9-4b14-91d5-0a2ec15f47c3}, !- Handle
  Warehouse Bldg Occ,                     !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  {bc80cb51-a5ef-45ce-a1cd-5d5f76776847}, !- Default Day Schedule Name
  {c51585ab-bae5-48c7-9b98-82b74b485322}, !- Summer Design Day Schedule Name
  {6cf4c0c1-f9a0-434f-8ce8-66c98c8f6f3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc80cb51-a5ef-45ce-a1cd-5d5f76776847}, !- Handle
  Warehouse Bldg Occ Default,             !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2875,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.425,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.5625,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.75,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.85,                                   !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  15,                                     !- Minute 15
  0.8,                                    !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  0.7,                                    !- Value Until Time 16
  15,                                     !- Hour 17
  45,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  15,                                     !- Minute 19
  0.5875,                                 !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.675,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  45,                                     !- Minute 21
  0.7625,                                 !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  22,                                     !- Hour 23
  0,                                      !- Minute 23
  0.85,                                   !- Value Until Time 23
  22,                                     !- Hour 24
  15,                                     !- Minute 24
  0.6875,                                 !- Value Until Time 24
  22,                                     !- Hour 25
  30,                                     !- Minute 25
  0.525,                                  !- Value Until Time 25
  22,                                     !- Hour 26
  45,                                     !- Minute 26
  0.3625,                                 !- Value Until Time 26
  23,                                     !- Hour 27
  0,                                      !- Minute 27
  0.2,                                    !- Value Until Time 27
  23,                                     !- Hour 28
  15,                                     !- Minute 28
  0.15,                                   !- Value Until Time 28
  23,                                     !- Hour 29
  30,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  23,                                     !- Hour 30
  45,                                     !- Minute 30
  0.05,                                   !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0;                                      !- Value Until Time 31

OS:Schedule:Day,
  {c51585ab-bae5-48c7-9b98-82b74b485322}, !- Handle
  Warehouse Bldg Occ Summer Design Day,   !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6cf4c0c1-f9a0-434f-8ce8-66c98c8f6f3f}, !- Handle
  Warehouse Bldg Occ Winter Design Day,   !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edcc0c86-c0cf-4631-9243-ea6b40031b6b}, !- Handle
  Schedule Rule 1,                        !- Name
  {1a15ea4e-cbe9-4b14-91d5-0a2ec15f47c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9aa6ce2a-9ed1-4fe1-aea3-0059838a000c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9aa6ce2a-9ed1-4fe1-aea3-0059838a000c}, !- Handle
  Warehouse Bldg Occ WntrDsn|Wknd Day,    !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:ScheduleTypeLimits,
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {43ad6d50-ce9c-4e2a-b00b-8e4bb8f09f18}, !- Handle
  Warehouse Activity,                     !- Name
  {440caced-5ae4-4f5a-b8cf-da869f4810cd}, !- Schedule Type Limits Name
  {05ddfec0-f4ea-4865-b606-0f049c7801c3}, !- Default Day Schedule Name
  {68f3e45a-a707-4aaf-86f4-617abb4ba703}, !- Summer Design Day Schedule Name
  {adf73eec-c4c0-453a-a046-287ae007312d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05ddfec0-f4ea-4865-b606-0f049c7801c3}, !- Handle
  Warehouse Activity Default,             !- Name
  {440caced-5ae4-4f5a-b8cf-da869f4810cd}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {adf73eec-c4c0-453a-a046-287ae007312d}, !- Handle
  Warehouse Activity Winter Design Day,   !- Name
  {440caced-5ae4-4f5a-b8cf-da869f4810cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {68f3e45a-a707-4aaf-86f4-617abb4ba703}, !- Handle
  Warehouse Activity Summer Design Day,   !- Name
  {440caced-5ae4-4f5a-b8cf-da869f4810cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {440caced-5ae4-4f5a-b8cf-da869f4810cd}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e13c2557-2b47-4f1d-bfda-11abf9e5e07a}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  {c897638c-6771-435f-bb02-8302cf1965c4}, !- Default Day Schedule Name
  {96f1f87a-6111-4c60-8a41-17784d23ff60}, !- Summer Design Day Schedule Name
  {8468ae49-6e89-458d-8781-3f63e6d003a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c897638c-6771-435f-bb02-8302cf1965c4}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:Schedule:Day,
  {96f1f87a-6111-4c60-8a41-17784d23ff60}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc503827-0f25-4b9c-b01a-bf437ba8b00f}, !- Handle
  Schedule Rule 2,                        !- Name
  {e13c2557-2b47-4f1d-bfda-11abf9e5e07a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab56f6b1-cbb6-4392-9926-5815eff5d971}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab56f6b1-cbb6-4392-9926-5815eff5d971}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.475,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.225,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.35,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.6375,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.675,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.7125,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.75,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.775,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.8,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.825,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.825,                                  !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.8,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.775,                                  !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.7125,                                 !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.675,                                  !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.6375,                                 !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.6;                                    !- Value Until Time 26

OS:Schedule:Day,
  {8468ae49-6e89-458d-8781-3f63e6d003a2}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a70c1eda-9215-419d-b577-1657ae0890af}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  {24313ee9-1286-4e1e-b5de-4fa5f8433415}, !- Default Day Schedule Name
  {147f3476-dc8e-47dd-99d5-ba9b4ba60556}, !- Summer Design Day Schedule Name
  {54e22eae-071f-4878-a2e0-11b53e610257}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24313ee9-1286-4e1e-b5de-4fa5f8433415}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {147f3476-dc8e-47dd-99d5-ba9b4ba60556}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {fa20c235-c529-49d4-a8bc-ac2560d7e75a}, !- Handle
  Schedule Rule 4,                        !- Name
  {a70c1eda-9215-419d-b577-1657ae0890af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f5f1c77-9845-43c5-a5d8-ab0e5f2a9b70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f5f1c77-9845-43c5-a5d8-ab0e5f2a9b70}, !- Handle
  Warehouse Bldg Equip Wknd|Hol Day,      !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {54e22eae-071f-4878-a2e0-11b53e610257}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {88f755f5-f3df-45f0-9a3a-8276e89e0a31}, !- Handle
  Always On,                              !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  {e7c4a79b-ad09-4ce8-b0f4-0bc15754b548}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7c4a79b-ad09-4ce8-b0f4-0bc15754b548}, !- Handle
  Always On Default,                      !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {08d0ec70-0dcb-4e33-be05-fb1c760fef0d}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2220001627503,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2e10f4c6-98f1-464e-aa7d-f3ddae999aef}, !- Handle
  {08d0ec70-0dcb-4e33-be05-fb1c760fef0d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {11226f09-31eb-4c90-b506-acc86efe9e43}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6c5ed034-14cf-42ef-b61d-14353d8e92ae}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a15ea4e-cbe9-4b14-91d5-0a2ec15f47c3}, !- Number of People Schedule Name
  {43ad6d50-ce9c-4e2a-b00b-8e4bb8f09f18}, !- People Activity Level Schedule Name
  {e13c2557-2b47-4f1d-bfda-11abf9e5e07a}, !- Lighting Schedule Name
  {a70c1eda-9215-419d-b577-1657ae0890af}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f755f5-f3df-45f0-9a3a-8276e89e0a31}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {0323b47a-6d09-4dfa-b2a9-7df94bc38a11}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d7e457d3-ba0e-4fd7-b9a0-6de9d1f5dab2}, !- Handle
  Warehouse Office People,                !- Name
  {0323b47a-6d09-4dfa-b2a9-7df94bc38a11}, !- People Definition Name
  {ff464d27-3690-45b2-ad8c-bf2d5953a835}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {63d06014-9dc6-4884-93ee-005602d5b65f}, !- Work Efficiency Schedule Name
  {1cebec1b-1499-432e-8fb4-5004d69292da}, !- Clothing Insulation Schedule Name
  {a28ee95b-56b8-4a2a-9288-592903f7f443}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1cebec1b-1499-432e-8fb4-5004d69292da}, !- Handle
  Clothing Schedule,                      !- Name
  {8dd2673b-837e-4b8b-aa85-7d95c42fcb2b}, !- Schedule Type Limits Name
  {843ff824-1ed6-4034-a99a-80c004a60603}; !- Default Day Schedule Name

OS:Schedule:Day,
  {843ff824-1ed6-4034-a99a-80c004a60603}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {8dd2673b-837e-4b8b-aa85-7d95c42fcb2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29d94ee9-2deb-4e9b-b25e-1a278fb74058}, !- Handle
  Schedule Rule 5,                        !- Name
  {1cebec1b-1499-432e-8fb4-5004d69292da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {caa283c7-0af2-466c-9292-25295493c0b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {caa283c7-0af2-466c-9292-25295493c0b9}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {8dd2673b-837e-4b8b-aa85-7d95c42fcb2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8dd2673b-837e-4b8b-aa85-7d95c42fcb2b}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {a28ee95b-56b8-4a2a-9288-592903f7f443}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3d3788f4-3051-4523-bde2-82ba8944d28c}, !- Schedule Type Limits Name
  {00e0c31c-3c6b-4703-8ce3-4cbaf2615028}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00e0c31c-3c6b-4703-8ce3-4cbaf2615028}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3d3788f4-3051-4523-bde2-82ba8944d28c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3d3788f4-3051-4523-bde2-82ba8944d28c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {63d06014-9dc6-4884-93ee-005602d5b65f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  {658d202c-b1a2-48a0-a7fa-b7ab07967eb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {658d202c-b1a2-48a0-a7fa-b7ab07967eb4}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {69cddda2-d8b9-4e41-8872-0595ab858c96}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.7744995750408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.614586,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7cd8d032-6f02-4131-bef6-3f64211e1f26}, !- Handle
  {69cddda2-d8b9-4e41-8872-0595ab858c96}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.84440000000000004,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15140000000000001,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0016999999999999999,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0025000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {966690a3-6eb2-4e04-8f3c-a634e01b64d0}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.8040992415318,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4e1f8b85-f9ff-4a28-b36a-b49637ae10ad}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {966690a3-6eb2-4e04-8f3c-a634e01b64d0}, !- Electric Equipment Definition Name
  {ff464d27-3690-45b2-ad8c-bf2d5953a835}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6d71ba79-65c9-407c-a6ab-27f18411998c}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8e5b8325-64b8-44da-b71c-a5a0b8589d94}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a15ea4e-cbe9-4b14-91d5-0a2ec15f47c3}, !- Number of People Schedule Name
  {43ad6d50-ce9c-4e2a-b00b-8e4bb8f09f18}, !- People Activity Level Schedule Name
  {37592da9-7861-4702-b5b9-e1a40ec71a99}, !- Lighting Schedule Name
  {c94546b4-1aed-4ac4-8039-a5d396e31e0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88f755f5-f3df-45f0-9a3a-8276e89e0a31}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {37592da9-7861-4702-b5b9-e1a40ec71a99}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  {fa5fac05-3552-4114-9f07-5ddf17d85d2f}, !- Default Day Schedule Name
  {7a974e8e-43aa-4706-ac7d-2b535d1a49d6}, !- Summer Design Day Schedule Name
  {11edffd4-eae2-4c2a-b081-4c634492f433}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa5fac05-3552-4114-9f07-5ddf17d85d2f}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.18;                                   !- Value Until Time 2

OS:Schedule:Day,
  {7a974e8e-43aa-4706-ac7d-2b535d1a49d6}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e3dba0e-d3ee-4acd-a0bd-2645f83a02dd}, !- Handle
  Schedule Rule 6,                        !- Name
  {37592da9-7861-4702-b5b9-e1a40ec71a99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6c732e2-dca8-456e-b1ab-685d57f1868f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6c732e2-dca8-456e-b1ab-685d57f1868f}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4363455,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.350897,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2654485,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.18,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.1841855,                              !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.188371,                               !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1925565,                              !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.196742,                               !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.2373735,                              !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.278005,                               !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.3186365,                              !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.359268,                               !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.4341155,                              !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.508963,                               !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.5838105,                              !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.658658,                               !- Value Until Time 17
  15,                                     !- Hour 18
  0,                                      !- Minute 18
  0.658658,                               !- Value Until Time 18
  15,                                     !- Hour 19
  15,                                     !- Minute 19
  0.6394115,                              !- Value Until Time 19
  15,                                     !- Hour 20
  30,                                     !- Minute 20
  0.620165,                               !- Value Until Time 20
  15,                                     !- Hour 21
  45,                                     !- Minute 21
  0.6009185,                              !- Value Until Time 21
  16,                                     !- Hour 22
  0,                                      !- Minute 22
  0.581672,                               !- Value Until Time 22
  16,                                     !- Hour 23
  15,                                     !- Minute 23
  0.6009185,                              !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.620165,                               !- Value Until Time 24
  16,                                     !- Hour 25
  45,                                     !- Minute 25
  0.6394115,                              !- Value Until Time 25
  17,                                     !- Hour 26
  0,                                      !- Minute 26
  0.658658,                               !- Value Until Time 26
  23,                                     !- Hour 27
  0,                                      !- Minute 27
  0.658658,                               !- Value Until Time 27
  23,                                     !- Hour 28
  15,                                     !- Minute 28
  0.624442,                               !- Value Until Time 28
  23,                                     !- Hour 29
  30,                                     !- Minute 29
  0.590226,                               !- Value Until Time 29
  23,                                     !- Hour 30
  45,                                     !- Minute 30
  0.55601,                                !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0.521794;                               !- Value Until Time 31

OS:Schedule:Day,
  {11edffd4-eae2-4c2a-b081-4c634492f433}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c94546b4-1aed-4ac4-8039-a5d396e31e0a}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  {3e713466-0c07-4fe2-8f36-7ab8c7ea7e66}, !- Default Day Schedule Name
  {b1eed3f6-492a-4e7e-bd7e-418fbb0c9d56}, !- Summer Design Day Schedule Name
  {6a37ea01-2a89-4e95-a0ff-135c6c59f533}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e713466-0c07-4fe2-8f36-7ab8c7ea7e66}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25545;                                !- Value Until Time 2

OS:Schedule:Day,
  {b1eed3f6-492a-4e7e-bd7e-418fbb0c9d56}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0fab09d3-e0cc-47a8-9ef7-6afd3078f6bc}, !- Handle
  Schedule Rule 7,                        !- Name
  {c94546b4-1aed-4ac4-8039-a5d396e31e0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4afd354-6972-4d8f-b670-26c154d7b7ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4afd354-6972-4d8f-b670-26c154d7b7ea}, !- Handle
  Warehouse Office_Plug_SCH Wkdy Day,     !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.427370625,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.37006375,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.312756875,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25545,                                !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.25545,                                !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.264289125,                            !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.27312825,                             !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.281967375,                            !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2908065,                              !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.33927425,                             !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.387742,                               !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.43620975,                             !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.4846775,                              !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.605846875,                            !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.72701625,                             !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.848185625,                            !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.969355,                               !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.969355,                               !- Value Until Time 18
  23,                                     !- Hour 19
  15,                                     !- Minute 19
  0.848185625,                            !- Value Until Time 19
  23,                                     !- Hour 20
  30,                                     !- Minute 20
  0.72701625,                             !- Value Until Time 20
  23,                                     !- Hour 21
  45,                                     !- Minute 21
  0.605846875,                            !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.4846775;                              !- Value Until Time 22

OS:Schedule:Day,
  {6a37ea01-2a89-4e95-a0ff-135c6c59f533}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {36ddf893-ce60-4f21-becd-0c05b40a2645}, !- Handle
  Foundation F 126 Perim 357 Area 7966,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  79.6643567999954,                       !- Area {m2}
  35.701956652261;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {735cf84a-333e-41b0-a79e-665f44a4f291}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {32980535-e470-4c5f-bb37-9d13705af837}, !- Handle
  Foundation F 126 Perim 0 Area 22163,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  221.625652965641,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {22828d1d-195e-4b72-a2cc-4315702f856a}, !- Handle
  Foundation F 126 Perim 2283 Area 10439, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  104.391443702923,                       !- Area {m2}
  22.8327742132377;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {02b3a4a8-c6b6-49c0-94ab-f45f7eb6c1de}, !- Handle
  Foundation F 126 Perim 3018 Area 13797, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  137.969116226734,                       !- Area {m2}
  30.1769720530914;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ad5a8e55-6e51-4072-8513-54cb91fb25f7}, !- Handle
  Foundation F 126 Perim 0 Area 68902,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  689.023989327418,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b6292ace-ffbc-40af-b68f-29d6969bbd91}, !- Handle
  Foundation F 126 Perim 734 Area 3358,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  33.5776725238114,                       !- Area {m2}
  7.34419783985376;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {364e0581-ab85-4d40-8740-c5c68b2b38da}, !- Handle
  ComStock DOE Ref 1980-2004 - Warehouse - ASHRAE 169-2013-1A, !- Name
  {e93b5f64-d430-4d30-b7d1-08246b7a4710}, !- Default Exterior Surface Constructions Name
  {7bc0114e-d61c-4147-a5fb-1b9b94b99993}, !- Default Interior Surface Constructions Name
  {d8579174-4f12-404d-a21a-37dc4083d8a9}, !- Default Ground Contact Surface Constructions Name
  {e9bcd0d9-59a0-4354-a4bd-ceddc0aa9397}, !- Default Exterior SubSurface Constructions Name
  {2d4c29a0-8e5a-42dc-a62d-16590e7045d5}, !- Default Interior SubSurface Constructions Name
  {149d973b-224f-4c1d-a78a-3c089d700765}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e93b5f64-d430-4d30-b7d1-08246b7a4710}, !- Handle
  Default Surface Constructions 1,        !- Name
  {0748f9ab-2ee7-4ea9-b0f9-c19dc67d746a}, !- Floor Construction Name
  {3d932fc2-1a0c-463e-a322-9ddad75d23cd}, !- Wall Construction Name
  {a6ce9794-ee8f-4293-8c6a-2fbfee59c669}; !- Roof Ceiling Construction Name

OS:Construction,
  {0748f9ab-2ee7-4ea9-b0f9-c19dc67d746a}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {df1eb0ba-447a-4580-abbd-317265b32f2a}, !- Layer 1
  {430cfc74-c35f-400f-8b91-ea64dcddeb36}, !- Layer 2
  {bebabab0-2bc4-4f00-81de-37b5dae56c0a}; !- Layer 3

OS:Material:NoMass,
  {df1eb0ba-447a-4580-abbd-317265b32f2a}, !- Handle
  Typical Insulation R-9.22,              !- Name
  Smooth,                                 !- Roughness
  1.62371822570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {430cfc74-c35f-400f-8b91-ea64dcddeb36}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bebabab0-2bc4-4f00-81de-37b5dae56c0a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ff6ef003-7ca8-4b44-ab2a-ab197d2f02ea}, !- Handle
  {0748f9ab-2ee7-4ea9-b0f9-c19dc67d746a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0fb5261f-3a8d-4477-813a-a637760403b4}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {a6ce9794-ee8f-4293-8c6a-2fbfee59c669}, !- Handle
  Typical Insulated Metal Building Roof R-10.0, !- Name
  ,                                       !- Surface Rendering Name
  {48a8eb2e-1cfd-4c49-99ec-fb0a1f378b6a}, !- Layer 1
  {df1eb0ba-447a-4580-abbd-317265b32f2a}; !- Layer 2

OS:Material,
  {48a8eb2e-1cfd-4c49-99ec-fb0a1f378b6a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {13fafdc5-226f-4e7e-97dd-5cd14f0e9384}, !- Handle
  {a6ce9794-ee8f-4293-8c6a-2fbfee59c669}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {7bc0114e-d61c-4147-a5fb-1b9b94b99993}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9527cdca-0c10-4ec0-aaa8-4acb6b880d9c}, !- Floor Construction Name
  {10e9a0ed-92ea-4ab5-8c60-849ba260c420}, !- Wall Construction Name
  {b2f09bc4-4c2d-4318-9f92-f2f9668773e6}; !- Roof Ceiling Construction Name

OS:Construction,
  {9527cdca-0c10-4ec0-aaa8-4acb6b880d9c}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {6d124b16-ba07-47d4-b150-aace26dc1d0c}, !- Layer 1
  {954b84cf-3c82-4d3f-8c30-3f6147ca8086}; !- Layer 2

OS:Material,
  {6d124b16-ba07-47d4-b150-aace26dc1d0c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {954b84cf-3c82-4d3f-8c30-3f6147ca8086}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {57f10ec0-a276-4577-8ffc-29c651ba603e}, !- Handle
  {9527cdca-0c10-4ec0-aaa8-4acb6b880d9c}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {10e9a0ed-92ea-4ab5-8c60-849ba260c420}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {0f994e56-c356-4fcb-88c1-5404d6b274a9}, !- Layer 1
  {0f994e56-c356-4fcb-88c1-5404d6b274a9}; !- Layer 2

OS:Material,
  {0f994e56-c356-4fcb-88c1-5404d6b274a9}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fa46eb14-0f0f-4455-81bc-2ffc341433b2}, !- Handle
  {10e9a0ed-92ea-4ab5-8c60-849ba260c420}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b2f09bc4-4c2d-4318-9f92-f2f9668773e6}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {954b84cf-3c82-4d3f-8c30-3f6147ca8086}, !- Layer 1
  {6d124b16-ba07-47d4-b150-aace26dc1d0c}; !- Layer 2

OS:StandardsInformation:Construction,
  {880f2839-8048-4c34-a048-09d0402c99cf}, !- Handle
  {b2f09bc4-4c2d-4318-9f92-f2f9668773e6}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d8579174-4f12-404d-a21a-37dc4083d8a9}, !- Handle
  Default Surface Constructions 3,        !- Name
  {119945c8-8455-4de9-8d0b-64c878bf8005}, !- Floor Construction Name
  {42dc8e68-eea1-47f7-903d-b6823828f4af}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {119945c8-8455-4de9-8d0b-64c878bf8005}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {9421c6ee-722e-49fe-9914-8d7b32e352aa}, !- Layer 1
  {bebabab0-2bc4-4f00-81de-37b5dae56c0a}; !- Layer 2

OS:Material:NoMass,
  {c0adc86d-494c-40b9-870d-a3e275575987}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9421c6ee-722e-49fe-9914-8d7b32e352aa}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bc874b9-6418-4e3a-a269-138516a0e7e2}, !- Handle
  {119945c8-8455-4de9-8d0b-64c878bf8005}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {42dc8e68-eea1-47f7-903d-b6823828f4af}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {3ffdd1c3-c1de-4f39-8249-755c135f6fe9}; !- Layer 1

OS:Material,
  {3ffdd1c3-c1de-4f39-8249-755c135f6fe9}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2c559f02-7ac8-4f8c-abc3-bdc6293e35b6}, !- Handle
  {42dc8e68-eea1-47f7-903d-b6823828f4af}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e9bcd0d9-59a0-4354-a4bd-ceddc0aa9397}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {07539170-2c24-4c07-a701-edf222651713}, !- Fixed Window Construction Name
  {ffd9f6a6-9c31-440c-b453-138ac4fa673d}, !- Operable Window Construction Name
  {4f6c2121-2664-43ff-888b-ab451361857e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {bdffbaef-f5b9-4274-8cb2-5afd5bcf3ada}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {902feee4-1548-4219-9639-e6e2e848da98}, !- Tubular Daylight Dome Construction Name
  {902feee4-1548-4219-9639-e6e2e848da98}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {07539170-2c24-4c07-a701-edf222651713}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {a4338662-b5f7-454e-9054-b5033250a8ba}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a4338662-b5f7-454e-9054-b5033250a8ba}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {31feb593-fc82-41c9-aabe-0bf0a1b6cbcc}, !- Handle
  {07539170-2c24-4c07-a701-edf222651713}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {ffd9f6a6-9c31-440c-b453-138ac4fa673d}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {3f8f7fb5-d05b-4de9-a686-ca46218c6641}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {3f8f7fb5-d05b-4de9-a686-ca46218c6641}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3394ea05-9591-4b2d-ace8-aa0dacb992b0}, !- Handle
  {ffd9f6a6-9c31-440c-b453-138ac4fa673d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {4f6c2121-2664-43ff-888b-ab451361857e}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {7e8dc03b-a0cb-4ab4-9837-dcac1f35155e}, !- Layer 1
  {c0adc86d-494c-40b9-870d-a3e275575987}; !- Layer 2

OS:Material,
  {7e8dc03b-a0cb-4ab4-9837-dcac1f35155e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {366163eb-b9eb-4e1a-960e-105903f7cc84}, !- Handle
  {4f6c2121-2664-43ff-888b-ab451361857e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bdffbaef-f5b9-4274-8cb2-5afd5bcf3ada}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {c0adc86d-494c-40b9-870d-a3e275575987}; !- Layer 1

OS:StandardsInformation:Construction,
  {6e707f73-37ac-4a06-885f-d5346192afe1}, !- Handle
  {bdffbaef-f5b9-4274-8cb2-5afd5bcf3ada}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {902feee4-1548-4219-9639-e6e2e848da98}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d83b92b7-d3ca-412a-8d2c-261db265909b}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d83b92b7-d3ca-412a-8d2c-261db265909b}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {a1eda022-1578-4d14-bbd5-1a0d80285d11}, !- Handle
  {902feee4-1548-4219-9639-e6e2e848da98}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {2d4c29a0-8e5a-42dc-a62d-16590e7045d5}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {902feee4-1548-4219-9639-e6e2e848da98}, !- Fixed Window Construction Name
  {902feee4-1548-4219-9639-e6e2e848da98}, !- Operable Window Construction Name
  {30874954-d6ba-46ca-8fd7-7f3e4d7258ab}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {30874954-d6ba-46ca-8fd7-7f3e4d7258ab}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fd501d62-07e1-42e7-927f-acacc146dc9c}; !- Layer 1

OS:Material,
  {fd501d62-07e1-42e7-927f-acacc146dc9c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2a734277-7313-4fa6-9992-69e9a0f2b36a}, !- Handle
  {30874954-d6ba-46ca-8fd7-7f3e4d7258ab}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {149d973b-224f-4c1d-a78a-3c089d700765}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {fd501d62-07e1-42e7-927f-acacc146dc9c}; !- Layer 1

OS:StandardsInformation:Construction,
  {fc9c91b7-5eff-4f30-a84f-ef609ac4b4c6}, !- Handle
  {149d973b-224f-4c1d-a78a-3c089d700765}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3d932fc2-1a0c-463e-a322-9ddad75d23cd}, !- Handle
  Typical Insulated Exterior Mass Wall R-2.39, !- Name
  ,                                       !- Surface Rendering Name
  {b2ae1766-c47d-48d4-93d2-fa43925f22e9}, !- Layer 1
  {ad7fe633-4abf-48fa-a9d2-61a4986bc01c}, !- Layer 2
  {0fb5261f-3a8d-4477-813a-a637760403b4}; !- Layer 3

OS:Material,
  {b2ae1766-c47d-48d4-93d2-fa43925f22e9}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {ad7fe633-4abf-48fa-a9d2-61a4986bc01c}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2c9c5f09-b111-470b-8f9a-e883c2503c56}, !- Handle
  {3d932fc2-1a0c-463e-a322-9ddad75d23cd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Handle
  Always On Discrete,                     !- Name
  {1da527d7-ef2e-4e9f-bb42-e0e8b32bb07f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1da527d7-ef2e-4e9f-bb42-e0e8b32bb07f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {57f67deb-a519-4371-87fe-764554f5b2a9}, !- Handle
  26.2,                                   !- January Ground Temperature {C}
  24.8,                                   !- February Ground Temperature {C}
  23.7,                                   !- March Ground Temperature {C}
  22.5,                                   !- April Ground Temperature {C}
  22.8,                                   !- May Ground Temperature {C}
  23.2,                                   !- June Ground Temperature {C}
  23.8,                                   !- July Ground Temperature {C}
  25.2,                                   !- August Ground Temperature {C}
  25.9,                                   !- September Ground Temperature {C}
  26.9,                                   !- October Ground Temperature {C}
  27.1,                                   !- November Ground Temperature {C}
  26.9;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {2488f3c4-57d0-443b-a71b-5858cb7c5eeb}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {42991ea7-2608-4b71-9d1a-79de727d1013}, !- Handle
  Parking Areas and Drives,               !- Name
  {2488f3c4-57d0-443b-a71b-5858cb7c5eeb}, !- Exterior Lights Definition Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7087.49999999996,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {aa0f2b1b-0447-4b43-abdc-ce1d4f717ffc}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {e5535677-4011-4fd8-a03a-80a8ab7763e3}, !- Handle
  Building Facades,                       !- Name
  {aa0f2b1b-0447-4b43-abdc-ce1d4f717ffc}, !- Exterior Lights Definition Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  16088.5048001243,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0413d966-f7de-407e-965e-aa991ab20c78}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {761a0cf3-76da-443c-9c21-c9a60aacf708}, !- Handle
  Main Entries,                           !- Name
  {0413d966-f7de-407e-965e-aa991ab20c78}, !- Exterior Lights Definition Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  13.9999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {855dcd3a-7f73-4812-a80d-c8957be614c4}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {8e3f7cf4-64cd-40fc-858d-ae610629b489}, !- Handle
  Other Doors,                            !- Name
  {855dcd3a-7f73-4812-a80d-c8957be614c4}, !- Exterior Lights Definition Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  13.9999999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {40b32e20-a0dc-4a15-87a4-683ad2eca89e}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {4380530e-2360-4071-a0b7-52d8aaff9c05}, !- Heating Setpoint Temperature Schedule Name
  {5a8ed51e-38eb-44c0-b0f7-43df977471f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4380530e-2360-4071-a0b7-52d8aaff9c05}, !- Handle
  Warehouse HtgSetp BulkStorage,          !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  {f89fe35b-1966-439d-8e21-8cadd527518d}, !- Default Day Schedule Name
  {708f582b-67fb-404f-937f-9628745051a5}, !- Summer Design Day Schedule Name
  {b2aff201-2b53-4c2d-b0f0-59ac8794c20a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f89fe35b-1966-439d-8e21-8cadd527518d}, !- Handle
  Warehouse HtgSetp BulkStorage Default,  !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5a8ed51e-38eb-44c0-b0f7-43df977471f7}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  {7251a009-a3ea-4b68-906e-5671751e52e1}, !- Default Day Schedule Name
  {85da830b-7eca-406b-8141-c5a4ba74ef60}, !- Summer Design Day Schedule Name
  {4da88630-550f-4dc3-9dcd-9165fdc5d3af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7251a009-a3ea-4b68-906e-5671751e52e1}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4da88630-550f-4dc3-9dcd-9165fdc5d3af}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {85da830b-7eca-406b-8141-c5a4ba74ef60}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ee203d24-6fc8-48c9-8f16-ab8ff1af80d1}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {4380530e-2360-4071-a0b7-52d8aaff9c05}, !- Heating Setpoint Temperature Schedule Name
  {5a8ed51e-38eb-44c0-b0f7-43df977471f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {469d6291-92c7-4818-8428-b626098ab3f6}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {4380530e-2360-4071-a0b7-52d8aaff9c05}, !- Heating Setpoint Temperature Schedule Name
  {5a8ed51e-38eb-44c0-b0f7-43df977471f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1e5780f-3793-468b-b589-8f944dba1726}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {4380530e-2360-4071-a0b7-52d8aaff9c05}, !- Heating Setpoint Temperature Schedule Name
  {5a8ed51e-38eb-44c0-b0f7-43df977471f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a7f9fb9-4d64-466d-8d67-6a791fe7ed27}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {4380530e-2360-4071-a0b7-52d8aaff9c05}, !- Heating Setpoint Temperature Schedule Name
  {5a8ed51e-38eb-44c0-b0f7-43df977471f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b26295c4-58bd-42e7-b48b-f8c298fa81ab}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {4380530e-2360-4071-a0b7-52d8aaff9c05}, !- Heating Setpoint Temperature Schedule Name
  {5a8ed51e-38eb-44c0-b0f7-43df977471f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb3b565b-8820-44e9-833c-c34acf1ba15d}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {be99c061-09ed-49cc-8d38-2106c11570e2}, !- Heating Setpoint Temperature Schedule Name
  {cf7bf4db-ec18-460a-b9ab-d0647bea467d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {be99c061-09ed-49cc-8d38-2106c11570e2}, !- Handle
  Warehouse HtgSetp FineStorage,          !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  {e1ff8ca4-b4e6-4ef7-9a6d-7b0ee1d4b1b7}, !- Default Day Schedule Name
  {cd718ebe-f81e-42ae-84e2-8025619d0480}, !- Summer Design Day Schedule Name
  {f502f778-c95f-4753-96fa-f665130fa064}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1ff8ca4-b4e6-4ef7-9a6d-7b0ee1d4b1b7}, !- Handle
  Warehouse HtgSetp FineStorage Default,  !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf7bf4db-ec18-460a-b9ab-d0647bea467d}, !- Handle
  Warehouse ClgSetp FineStorage,          !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  {f77aff76-af58-435e-9a68-f07ad7ef5862}, !- Default Day Schedule Name
  {3f1595db-8a57-414b-add6-2083a8d12b65}, !- Summer Design Day Schedule Name
  {db03fdff-b7a9-4a16-8ec1-5e8f6b894870}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f77aff76-af58-435e-9a68-f07ad7ef5862}, !- Handle
  Warehouse ClgSetp FineStorage Default,  !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {db03fdff-b7a9-4a16-8ec1-5e8f6b894870}, !- Handle
  Warehouse ClgSetp FineStorage Winter Design Day, !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3f1595db-8a57-414b-add6-2083a8d12b65}, !- Handle
  Warehouse ClgSetp FineStorage Summer Design Day, !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a31d47a9-9d4f-4e96-b67d-bc667c5ba953}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {be99c061-09ed-49cc-8d38-2106c11570e2}, !- Heating Setpoint Temperature Schedule Name
  {cf7bf4db-ec18-460a-b9ab-d0647bea467d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe7f0e39-8140-4c25-ae82-270583aa1f5c}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {be99c061-09ed-49cc-8d38-2106c11570e2}, !- Heating Setpoint Temperature Schedule Name
  {cf7bf4db-ec18-460a-b9ab-d0647bea467d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c20257a2-15ae-4177-afaf-fca80628d00e}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {be99c061-09ed-49cc-8d38-2106c11570e2}, !- Heating Setpoint Temperature Schedule Name
  {cf7bf4db-ec18-460a-b9ab-d0647bea467d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1076e4e-a9ca-496a-8039-e45234189f9d}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {be99c061-09ed-49cc-8d38-2106c11570e2}, !- Heating Setpoint Temperature Schedule Name
  {cf7bf4db-ec18-460a-b9ab-d0647bea467d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a981800-d2b6-4a3a-8a78-a9727d7f74bf}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {be99c061-09ed-49cc-8d38-2106c11570e2}, !- Heating Setpoint Temperature Schedule Name
  {cf7bf4db-ec18-460a-b9ab-d0647bea467d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61ef440c-71df-4187-b3bd-15a254c374d1}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {3976039c-5122-49d9-adc9-ee7107bffa15}, !- Heating Setpoint Temperature Schedule Name
  {bac249e5-446e-49ae-b94c-e48344bd78c5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3976039c-5122-49d9-adc9-ee7107bffa15}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  {2a1be460-4670-4359-9a19-664e3c1c7bb4}, !- Default Day Schedule Name
  {6386e6e4-b2d6-4d30-9ef5-24a8b291366a}, !- Summer Design Day Schedule Name
  {9581b7ef-41ea-44ab-b363-857f1b266f44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a1be460-4670-4359-9a19-664e3c1c7bb4}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {36be0e79-681f-4a82-b9a5-4be6774ef1e6}, !- Handle
  Schedule Rule 8,                        !- Name
  {3976039c-5122-49d9-adc9-ee7107bffa15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e1590ad-5249-4296-b182-877ace0d309d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e1590ad-5249-4296-b182-877ace0d309d}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ad29a0bd-b4ae-42f0-bc2b-0f0307b44bfe}, !- Handle
  Schedule Rule 9,                        !- Name
  {3976039c-5122-49d9-adc9-ee7107bffa15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c14699e1-8594-43dd-bbc4-567bd0a88419}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c14699e1-8594-43dd-bbc4-567bd0a88419}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.6;                                   !- Value Until Time 2

OS:Schedule:Day,
  {9581b7ef-41ea-44ab-b363-857f1b266f44}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {6386e6e4-b2d6-4d30-9ef5-24a8b291366a}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {bac249e5-446e-49ae-b94c-e48344bd78c5}, !- Handle
  Warehouse Cooling Setpoint,             !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  {fef42729-7f83-451f-bb6c-8a4203c99a9a}, !- Default Day Schedule Name
  {59d31b32-4fcb-4973-96ef-c770a878acb6}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {fef42729-7f83-451f-bb6c-8a4203c99a9a}, !- Handle
  Warehouse Cooling Setpoint Default,     !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  27.3333333333333,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  27.3333333333333;                       !- Value Until Time 2

OS:Schedule:Rule,
  {ba3af6df-93c3-45a1-8b16-c7682550dd35}, !- Handle
  Schedule Rule 10,                       !- Name
  {bac249e5-446e-49ae-b94c-e48344bd78c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc643601-caea-4af2-a3bc-35f7e4bca6a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc643601-caea-4af2-a3bc-35f7e4bca6a2}, !- Handle
  Warehouse Cooling Setpoint Sat Day,     !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  27.3333333333333,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {59d31b32-4fcb-4973-96ef-c770a878acb6}, !- Handle
  Warehouse Cooling Setpoint Summer Design Day, !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c5ac0b14-872f-4aa7-9c1e-245c9bbba1e9}, !- Handle
  Schedule Rule 11,                       !- Name
  {bac249e5-446e-49ae-b94c-e48344bd78c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83ee4204-774d-43fc-ad0e-8daaabf9c3c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83ee4204-774d-43fc-ad0e-8daaabf9c3c5}, !- Handle
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  27.3333333333333,                       !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.3333333333333;                       !- Value Until Time 3

OS:Fan:OnOff,
  {595c6d82-3b7d-4654-8724-8b1c7d34af72}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTHP Fan, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.289306702373414,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3159fb1-14e5-458f-9ba6-fecd06193550}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a30b47a9-e6fd-4b5e-9a52-6c2867b82044}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c3159fb1-14e5-458f-9ba6-fecd06193550}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a30b47a9-e6fd-4b5e-9a52-6c2867b82044}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0a2d4c84-d034-4513-9a09-b0216a4350ec}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTHP Htg Coil 18 Clg kBtu/hr 2.5COPH 20 Clg kBtu/hr 2.8COPH, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  5917.03469858734,                       !- Rated Total Heating Capacity {W}
  2.99238557636951,                       !- Rated COP {W/W}
  0.289306702373414,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {baf14769-50ec-471a-88f8-b95d17a4125f}, !- Total Heating Capacity Function of Temperature Curve Name
  {d6510cef-9fc9-4d74-af39-a2683b449f89}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6933a445-ca77-4566-a56d-2df3113302e7}, !- Energy Input Ratio Function of Temperature Curve Name
  {361eb5fc-feef-46b5-a457-5744c8430973}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c75c692-cd1f-43e1-9c8d-71d41780e41f}, !- Part Load Fraction Correlation Curve Name
  {a3403cdf-ed6c-489b-b228-cd0e24ca97e3}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {a3403cdf-ed6c-489b-b228-cd0e24ca97e3}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {9d795175-e940-4127-a2ec-506901182ccd}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTHP Clg Coil 18kBtu/hr 7.6EER 20kBtu/hr 9.1EER, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  5917.03469858734,                       !- Rated Total Cooling Capacity {W}
  0.767568069199418,                      !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  0.289306702373414,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73478686-cb3a-45a5-ad8a-870614fa61f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cf41106c-bec8-4ad9-bc54-6a7466d23ed3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4c69361-359e-4e10-bead-c3282d3d4c20}, !- Energy Input Ratio Function of Temperature Curve Name
  {791c0d8d-810a-458e-a4db-91e0d7211768}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {911060f2-8948-4ede-b209-4a3a7b52a6de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {467c5e50-5d24-473d-b6b7-f63113d83985}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1791.85910377927,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c727effb-b6ec-4569-ab46-494d8bcc67b9}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTHP, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  {da1d27a0-9bda-4359-9a1d-0586815bb153}, !- Air Inlet Node Name
  {cb5dd06c-ff8d-4570-acbd-9788c9b06ff2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.289306702373414,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.289306702373414,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.289306702373414,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00852872882104809,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00852872882104809,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00852872882104809,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {595c6d82-3b7d-4654-8724-8b1c7d34af72}, !- Supply Air Fan Name
  {0a2d4c84-d034-4513-9a09-b0216a4350ec}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {9d795175-e940-4127-a2ec-506901182ccd}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {467c5e50-5d24-473d-b6b7-f63113d83985}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4fd945f5-feaa-4d44-9a2e-cc8a80d3a0ba}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {4fd945f5-feaa-4d44-9a2e-cc8a80d3a0ba}, !- Handle
  Always Off Discrete,                    !- Name
  {ee206866-10dc-45cf-91e1-a6e7406f4769}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {ee206866-10dc-45cf-91e1-a6e7406f4769}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {a41578cf-1e7b-45b3-be5f-5f0995e45350}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTHP Inlet Air Node, !- Name
  {0bb7f71d-6980-4d3d-9cf0-e8aa3d56d367}, !- Inlet Port
  {da1d27a0-9bda-4359-9a1d-0586815bb153}; !- Outlet Port

OS:Connection,
  {0bb7f71d-6980-4d3d-9cf0-e8aa3d56d367}, !- Handle
  {4fac5367-7e09-4937-9f5e-c258f7f447ec}, !- Source Object
  2,                                      !- Outlet Port
  {a41578cf-1e7b-45b3-be5f-5f0995e45350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1d27a0-9bda-4359-9a1d-0586815bb153}, !- Handle
  {a41578cf-1e7b-45b3-be5f-5f0995e45350}, !- Source Object
  3,                                      !- Outlet Port
  {c727effb-b6ec-4569-ab46-494d8bcc67b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3c06409e-8161-4cb0-a358-d9518c9c66e7}, !- Handle
  Zone Warehouse Fine A  - Story Ground PTHP Outlet Air Node, !- Name
  {cb5dd06c-ff8d-4570-acbd-9788c9b06ff2}, !- Inlet Port
  {fc07b9e5-851c-48c9-8617-0d9940c687de}; !- Outlet Port

OS:Connection,
  {fc07b9e5-851c-48c9-8617-0d9940c687de}, !- Handle
  {3c06409e-8161-4cb0-a358-d9518c9c66e7}, !- Source Object
  3,                                      !- Outlet Port
  {a3ab31ee-0d30-4ef7-bf1e-e2a9e192fc0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5dd06c-ff8d-4570-acbd-9788c9b06ff2}, !- Handle
  {c727effb-b6ec-4569-ab46-494d8bcc67b9}, !- Source Object
  4,                                      !- Outlet Port
  {3c06409e-8161-4cb0-a358-d9518c9c66e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c7d729e9-1d60-46cd-b360-c2cec929afdc}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTHP Fan, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.161500118016806,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8d22cee-b394-4816-ab2f-9cfc8f5ae739}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd7a6dd8-beae-4004-a7a7-5b248a530457}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f8d22cee-b394-4816-ab2f-9cfc8f5ae739}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd7a6dd8-beae-4004-a7a7-5b248a530457}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {fe22dfd9-e004-4167-8439-ab5018d9e955}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTHP Htg Coil 12 Clg kBtu/hr 2.6COPH 13 Clg kBtu/hr 2.9COPH, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  3390.9887132561,                        !- Rated Total Heating Capacity {W}
  3.05096692043405,                       !- Rated COP {W/W}
  0.161500118016806,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {baf14769-50ec-471a-88f8-b95d17a4125f}, !- Total Heating Capacity Function of Temperature Curve Name
  {d6510cef-9fc9-4d74-af39-a2683b449f89}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6933a445-ca77-4566-a56d-2df3113302e7}, !- Energy Input Ratio Function of Temperature Curve Name
  {361eb5fc-feef-46b5-a457-5744c8430973}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c75c692-cd1f-43e1-9c8d-71d41780e41f}, !- Part Load Fraction Correlation Curve Name
  {f4b32d96-d1b9-4fc4-84c6-8c27bd3872d3}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {f4b32d96-d1b9-4fc4-84c6-8c27bd3872d3}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {358dcea4-d35f-4965-9ed5-8d288446897a}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTHP Clg Coil 12kBtu/hr 8.1EER 13kBtu/hr 9.6EER, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  3390.9887132561,                        !- Rated Total Cooling Capacity {W}
  0.757853432542537,                      !- Rated Sensible Heat Ratio
  3.32538986620295,                       !- Rated COP {W/W}
  0.161500118016806,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73478686-cb3a-45a5-ad8a-870614fa61f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cf41106c-bec8-4ad9-bc54-6a7466d23ed3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4c69361-359e-4e10-bead-c3282d3d4c20}, !- Energy Input Ratio Function of Temperature Curve Name
  {791c0d8d-810a-458e-a4db-91e0d7211768}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {911060f2-8948-4ede-b209-4a3a7b52a6de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {7fa4735d-6765-4ec2-9e08-5ab0dc962ce2}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1807.55080451925,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f27ee8f2-43d1-4c6b-a76c-d0c2a4398cf9}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTHP, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  {f9befa8b-a97c-43b5-ac3e-c5d5d2f7cd59}, !- Air Inlet Node Name
  {7424c7cf-2644-4875-8e04-1bf67e18787a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.161500118016806,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.161500118016806,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.161500118016806,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.005309408736,                         !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.005309408736,                         !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.005309408736,                         !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c7d729e9-1d60-46cd-b360-c2cec929afdc}, !- Supply Air Fan Name
  {fe22dfd9-e004-4167-8439-ab5018d9e955}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {358dcea4-d35f-4965-9ed5-8d288446897a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {7fa4735d-6765-4ec2-9e08-5ab0dc962ce2}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4fd945f5-feaa-4d44-9a2e-cc8a80d3a0ba}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8ada4333-707c-4d8f-81a1-17a5d4de0fb1}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTHP Inlet Air Node, !- Name
  {8f941e23-82f8-46b4-9984-0a7e0e8e1ea2}, !- Inlet Port
  {f9befa8b-a97c-43b5-ac3e-c5d5d2f7cd59}; !- Outlet Port

OS:Connection,
  {8f941e23-82f8-46b4-9984-0a7e0e8e1ea2}, !- Handle
  {f96bfcfe-2869-4ee4-b8e5-4ca3b167a4a1}, !- Source Object
  2,                                      !- Outlet Port
  {8ada4333-707c-4d8f-81a1-17a5d4de0fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9befa8b-a97c-43b5-ac3e-c5d5d2f7cd59}, !- Handle
  {8ada4333-707c-4d8f-81a1-17a5d4de0fb1}, !- Source Object
  3,                                      !- Outlet Port
  {f27ee8f2-43d1-4c6b-a76c-d0c2a4398cf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32ebbf0e-4c58-448b-87c7-a0407e66caf3}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PTHP Outlet Air Node, !- Name
  {7424c7cf-2644-4875-8e04-1bf67e18787a}, !- Inlet Port
  {8b8dac70-9822-4ccd-8a0a-454c4b941122}; !- Outlet Port

OS:Connection,
  {8b8dac70-9822-4ccd-8a0a-454c4b941122}, !- Handle
  {32ebbf0e-4c58-448b-87c7-a0407e66caf3}, !- Source Object
  3,                                      !- Outlet Port
  {b3305324-33e4-4f6d-b531-dfa66e319dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7424c7cf-2644-4875-8e04-1bf67e18787a}, !- Handle
  {f27ee8f2-43d1-4c6b-a76c-d0c2a4398cf9}, !- Source Object
  4,                                      !- Outlet Port
  {32ebbf0e-4c58-448b-87c7-a0407e66caf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f63deef2-e4cf-496b-b860-d8f77b98eb32}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTHP Fan, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.0271401861247,                        !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac6b7bcf-7d63-4a6b-bc85-f2e5988ffc7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a4047e3-b6c8-49a9-b168-cdd71c889e2e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ac6b7bcf-7d63-4a6b-bc85-f2e5988ffc7f}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a4047e3-b6c8-49a9-b168-cdd71c889e2e}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {385ef24d-7862-42bb-9161-0da663b5f46d}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTHP Htg Coil 57 Clg kBtu/hr 2.5COPH 64 Clg kBtu/hr 2.8COPH, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  21714.6888051525,                       !- Rated Total Heating Capacity {W}
  3.01083367149117,                       !- Rated COP {W/W}
  1.0271401861247,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {baf14769-50ec-471a-88f8-b95d17a4125f}, !- Total Heating Capacity Function of Temperature Curve Name
  {d6510cef-9fc9-4d74-af39-a2683b449f89}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6933a445-ca77-4566-a56d-2df3113302e7}, !- Energy Input Ratio Function of Temperature Curve Name
  {361eb5fc-feef-46b5-a457-5744c8430973}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c75c692-cd1f-43e1-9c8d-71d41780e41f}, !- Part Load Fraction Correlation Curve Name
  {aca8e1e6-a3be-4e92-a416-f45b25866a0a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {aca8e1e6-a3be-4e92-a416-f45b25866a0a}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {0496d773-b891-42d1-8d34-a67775b5a8ff}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTHP Clg Coil 57kBtu/hr 7.6EER 64kBtu/hr 9.1EER, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  21714.6888051525,                       !- Rated Total Cooling Capacity {W}
  0.754877723178406,                      !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  1.0271401861247,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73478686-cb3a-45a5-ad8a-870614fa61f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cf41106c-bec8-4ad9-bc54-6a7466d23ed3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4c69361-359e-4e10-bead-c3282d3d4c20}, !- Energy Input Ratio Function of Temperature Curve Name
  {791c0d8d-810a-458e-a4db-91e0d7211768}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {911060f2-8948-4ede-b209-4a3a7b52a6de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {5c047347-1278-44bd-b00a-ee2315df0f9e}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3913.11133530246,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {998100ba-0fba-46d2-bc7f-faaf22355e55}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTHP, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  {b95f3a11-cf3e-4694-9bd1-9f71a97e1b33}, !- Air Inlet Node Name
  {74c9f314-7f32-4557-b18f-567e83b19530}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.0271401861247,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.0271401861247,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.0271401861247,                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0562929158532728,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0562929158532728,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0562929158532728,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f63deef2-e4cf-496b-b860-d8f77b98eb32}, !- Supply Air Fan Name
  {385ef24d-7862-42bb-9161-0da663b5f46d}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {0496d773-b891-42d1-8d34-a67775b5a8ff}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {5c047347-1278-44bd-b00a-ee2315df0f9e}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4fd945f5-feaa-4d44-9a2e-cc8a80d3a0ba}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a31d617c-9431-4ea2-8784-ef8e96dc76b2}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTHP Inlet Air Node, !- Name
  {40946101-bb6b-4b04-84d5-9a847f7d9ad0}, !- Inlet Port
  {b95f3a11-cf3e-4694-9bd1-9f71a97e1b33}; !- Outlet Port

OS:Connection,
  {40946101-bb6b-4b04-84d5-9a847f7d9ad0}, !- Handle
  {e9c0c2fd-2cb7-4974-aa86-3dbc812a9c07}, !- Source Object
  2,                                      !- Outlet Port
  {a31d617c-9431-4ea2-8784-ef8e96dc76b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b95f3a11-cf3e-4694-9bd1-9f71a97e1b33}, !- Handle
  {a31d617c-9431-4ea2-8784-ef8e96dc76b2}, !- Source Object
  3,                                      !- Outlet Port
  {998100ba-0fba-46d2-bc7f-faaf22355e55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7147bfa3-588e-425b-a516-4b68ace24fae}, !- Handle
  Zone Warehouse Fine B  - Story Ground PTHP Outlet Air Node, !- Name
  {74c9f314-7f32-4557-b18f-567e83b19530}, !- Inlet Port
  {75cd78ee-c940-4efc-adda-e490d7b0bd8f}; !- Outlet Port

OS:Connection,
  {75cd78ee-c940-4efc-adda-e490d7b0bd8f}, !- Handle
  {7147bfa3-588e-425b-a516-4b68ace24fae}, !- Source Object
  3,                                      !- Outlet Port
  {3879bc56-1c85-4840-bbe3-83736f1fd4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c9f314-7f32-4557-b18f-567e83b19530}, !- Handle
  {998100ba-0fba-46d2-bc7f-faaf22355e55}, !- Source Object
  4,                                      !- Outlet Port
  {7147bfa3-588e-425b-a516-4b68ace24fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6df8b2a8-054d-48d7-abbc-895c532148cc}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTHP Fan, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.529057756763894,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65e25a58-c7bf-4498-801f-43749a3c1943}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d527539-8a4d-4b43-b010-d257d1cf7222}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {65e25a58-c7bf-4498-801f-43749a3c1943}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d527539-8a4d-4b43-b010-d257d1cf7222}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {3902bfcd-43d1-47f4-aa8f-17c33a41ef11}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTHP Htg Coil 41 Clg kBtu/hr 2.5COPH 44 Clg kBtu/hr 2.8COPH, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  11810.7033859552,                       !- Rated Total Heating Capacity {W}
  3.00232725846217,                       !- Rated COP {W/W}
  0.529057756763894,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {baf14769-50ec-471a-88f8-b95d17a4125f}, !- Total Heating Capacity Function of Temperature Curve Name
  {d6510cef-9fc9-4d74-af39-a2683b449f89}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6933a445-ca77-4566-a56d-2df3113302e7}, !- Energy Input Ratio Function of Temperature Curve Name
  {361eb5fc-feef-46b5-a457-5744c8430973}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c75c692-cd1f-43e1-9c8d-71d41780e41f}, !- Part Load Fraction Correlation Curve Name
  {b66d7376-c0ad-4b7e-9a42-cb6fe9fa853b}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {b66d7376-c0ad-4b7e-9a42-cb6fe9fa853b}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {b0e1103c-e768-43ac-8e9f-172c1457b547}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTHP Clg Coil 41kBtu/hr 7.6EER 44kBtu/hr 9.1EER, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  11810.7033859552,                       !- Rated Total Cooling Capacity {W}
  0.735620977976127,                      !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  0.529057756763894,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73478686-cb3a-45a5-ad8a-870614fa61f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cf41106c-bec8-4ad9-bc54-6a7466d23ed3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4c69361-359e-4e10-bead-c3282d3d4c20}, !- Energy Input Ratio Function of Temperature Curve Name
  {791c0d8d-810a-458e-a4db-91e0d7211768}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {911060f2-8948-4ede-b209-4a3a7b52a6de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {9af94992-4381-4a66-98bc-edb74c5d1a64}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6834.44515975345,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {9995b2a3-19fd-43be-bac8-006a190a81f2}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTHP, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  {5db0ed71-4218-4ea3-9e69-25eb0e5f5a13}, !- Air Inlet Node Name
  {67736ed1-250b-47a9-ab30-3ddc41e731a5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.529057756763894,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.529057756763894,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.529057756763894,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0350441555215904,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0350441555215904,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0350441555215904,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6df8b2a8-054d-48d7-abbc-895c532148cc}, !- Supply Air Fan Name
  {3902bfcd-43d1-47f4-aa8f-17c33a41ef11}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b0e1103c-e768-43ac-8e9f-172c1457b547}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {9af94992-4381-4a66-98bc-edb74c5d1a64}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4fd945f5-feaa-4d44-9a2e-cc8a80d3a0ba}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {06630799-abd4-4bf4-ae2b-743b55590c9d}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTHP Inlet Air Node, !- Name
  {baf672a3-e493-494d-8ad9-4a8ea29374bf}, !- Inlet Port
  {5db0ed71-4218-4ea3-9e69-25eb0e5f5a13}; !- Outlet Port

OS:Connection,
  {baf672a3-e493-494d-8ad9-4a8ea29374bf}, !- Handle
  {c2c31f56-33cf-4191-8556-4b749f43e3d8}, !- Source Object
  2,                                      !- Outlet Port
  {06630799-abd4-4bf4-ae2b-743b55590c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db0ed71-4218-4ea3-9e69-25eb0e5f5a13}, !- Handle
  {06630799-abd4-4bf4-ae2b-743b55590c9d}, !- Source Object
  3,                                      !- Outlet Port
  {9995b2a3-19fd-43be-bac8-006a190a81f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6a49430-15a7-4a7c-a505-24d242d484b8}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PTHP Outlet Air Node, !- Name
  {67736ed1-250b-47a9-ab30-3ddc41e731a5}, !- Inlet Port
  {7b80a603-dc45-4add-ad53-92f0a880ff3e}; !- Outlet Port

OS:Connection,
  {7b80a603-dc45-4add-ad53-92f0a880ff3e}, !- Handle
  {a6a49430-15a7-4a7c-a505-24d242d484b8}, !- Source Object
  3,                                      !- Outlet Port
  {1c8b0f3c-7914-4d60-aab2-d3da713bec90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67736ed1-250b-47a9-ab30-3ddc41e731a5}, !- Handle
  {9995b2a3-19fd-43be-bac8-006a190a81f2}, !- Source Object
  4,                                      !- Outlet Port
  {a6a49430-15a7-4a7c-a505-24d242d484b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c4602ad5-b91d-4cbe-b701-387c9b5d99f7}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTHP Fan, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.27876416948656,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8ee1c6d-5ca9-4bc1-bc4c-66b8825a4531}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8054082e-ab6b-48e9-a902-e77e47b5f35e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f8ee1c6d-5ca9-4bc1-bc4c-66b8825a4531}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8054082e-ab6b-48e9-a902-e77e47b5f35e}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {1d970e55-1e7e-4f07-8500-58f8d36dad13}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTHP Htg Coil 16 Clg kBtu/hr 2.5COPH 18 Clg kBtu/hr 2.8COPH, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  5637.74026883833,                       !- Rated Total Heating Capacity {W}
  2.99168358760404,                       !- Rated COP {W/W}
  0.27876416948656,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {baf14769-50ec-471a-88f8-b95d17a4125f}, !- Total Heating Capacity Function of Temperature Curve Name
  {d6510cef-9fc9-4d74-af39-a2683b449f89}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6933a445-ca77-4566-a56d-2df3113302e7}, !- Energy Input Ratio Function of Temperature Curve Name
  {361eb5fc-feef-46b5-a457-5744c8430973}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c75c692-cd1f-43e1-9c8d-71d41780e41f}, !- Part Load Fraction Correlation Curve Name
  {ed8058d4-51cd-43b6-9415-a38e91421820}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {ed8058d4-51cd-43b6-9415-a38e91421820}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {326175c4-e6cc-4e8e-8281-28c74272d06d}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTHP Clg Coil 16kBtu/hr 7.6EER 18kBtu/hr 9.1EER, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  5637.74026883833,                       !- Rated Total Cooling Capacity {W}
  0.771928857058678,                      !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  0.27876416948656,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73478686-cb3a-45a5-ad8a-870614fa61f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cf41106c-bec8-4ad9-bc54-6a7466d23ed3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4c69361-359e-4e10-bead-c3282d3d4c20}, !- Energy Input Ratio Function of Temperature Curve Name
  {791c0d8d-810a-458e-a4db-91e0d7211768}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {911060f2-8948-4ede-b209-4a3a7b52a6de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {56036227-6f03-434a-94aa-f5a10adbb8ff}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1790.5618509887,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {0e6721de-7df2-4396-8050-210bb315f0b8}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTHP, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  {e0e936c6-c6cd-4e19-a87d-b32f5b8e3e1a}, !- Air Inlet Node Name
  {8ca89120-d7b1-4736-a680-88a213b0804c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.27876416948656,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.27876416948656,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.27876416948656,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00852872882104809,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00852872882104809,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00852872882104809,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c4602ad5-b91d-4cbe-b701-387c9b5d99f7}, !- Supply Air Fan Name
  {1d970e55-1e7e-4f07-8500-58f8d36dad13}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {326175c4-e6cc-4e8e-8281-28c74272d06d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {56036227-6f03-434a-94aa-f5a10adbb8ff}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4fd945f5-feaa-4d44-9a2e-cc8a80d3a0ba}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1abc52ea-8c1b-4197-b4c0-134ca93159ff}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTHP Inlet Air Node, !- Name
  {f3aa81be-832f-465d-a59f-8581b3f9cae7}, !- Inlet Port
  {e0e936c6-c6cd-4e19-a87d-b32f5b8e3e1a}; !- Outlet Port

OS:Connection,
  {f3aa81be-832f-465d-a59f-8581b3f9cae7}, !- Handle
  {3d8b1e7f-4217-438e-a04d-2ed1a82ed836}, !- Source Object
  2,                                      !- Outlet Port
  {1abc52ea-8c1b-4197-b4c0-134ca93159ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e936c6-c6cd-4e19-a87d-b32f5b8e3e1a}, !- Handle
  {1abc52ea-8c1b-4197-b4c0-134ca93159ff}, !- Source Object
  3,                                      !- Outlet Port
  {0e6721de-7df2-4396-8050-210bb315f0b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d193f267-272a-4f91-8478-ccd1bfa77d2a}, !- Handle
  Zone Warehouse Fine C  - Story Ground PTHP Outlet Air Node, !- Name
  {8ca89120-d7b1-4736-a680-88a213b0804c}, !- Inlet Port
  {1158a21d-c9dc-4e0f-8569-3e02ba78ae9e}; !- Outlet Port

OS:Connection,
  {1158a21d-c9dc-4e0f-8569-3e02ba78ae9e}, !- Handle
  {d193f267-272a-4f91-8478-ccd1bfa77d2a}, !- Source Object
  3,                                      !- Outlet Port
  {dd012c0e-0871-4355-b1a8-04c5aa5da85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca89120-d7b1-4736-a680-88a213b0804c}, !- Handle
  {0e6721de-7df2-4396-8050-210bb315f0b8}, !- Source Object
  4,                                      !- Outlet Port
  {d193f267-272a-4f91-8478-ccd1bfa77d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d7944255-c6b8-43d5-a52f-2d1eafee7afa}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTHP Fan, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.158388222240749,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa7f7d0-6bad-4664-9e48-dbe98ae847af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {69d43e3f-9bd0-432d-9317-aacea7dfb08e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {efa7f7d0-6bad-4664-9e48-dbe98ae847af}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {69d43e3f-9bd0-432d-9317-aacea7dfb08e}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {afe31ff1-ac53-424f-9bfb-131c75d68546}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTHP Htg Coil 11 Clg kBtu/hr 2.6COPH 12 Clg kBtu/hr 2.9COPH, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  3285.6184460062,                        !- Rated Total Heating Capacity {W}
  3.07353786895441,                       !- Rated COP {W/W}
  0.158388222240749,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {baf14769-50ec-471a-88f8-b95d17a4125f}, !- Total Heating Capacity Function of Temperature Curve Name
  {d6510cef-9fc9-4d74-af39-a2683b449f89}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6933a445-ca77-4566-a56d-2df3113302e7}, !- Energy Input Ratio Function of Temperature Curve Name
  {361eb5fc-feef-46b5-a457-5744c8430973}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c75c692-cd1f-43e1-9c8d-71d41780e41f}, !- Part Load Fraction Correlation Curve Name
  {85d92113-50dd-4eba-a275-114600c5ddfd}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {85d92113-50dd-4eba-a275-114600c5ddfd}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {e77b0005-e0a7-4be4-970b-07542dd1978a}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTHP Clg Coil 11kBtu/hr 8.2EER 12kBtu/hr 9.8EER, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  3285.6184460062,                        !- Rated Total Cooling Capacity {W}
  0.762384863884278,                      !- Rated Sensible Heat Ratio
  3.38416668202537,                       !- Rated COP {W/W}
  0.158388222240749,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73478686-cb3a-45a5-ad8a-870614fa61f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cf41106c-bec8-4ad9-bc54-6a7466d23ed3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4c69361-359e-4e10-bead-c3282d3d4c20}, !- Energy Input Ratio Function of Temperature Curve Name
  {791c0d8d-810a-458e-a4db-91e0d7211768}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {911060f2-8948-4ede-b209-4a3a7b52a6de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {3b697ec2-d727-489f-a158-6e03ed7594e8}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1806.83574465479,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ad010174-2524-4305-8f2e-580ef8f14b72}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTHP, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  {c8023718-e2e7-4284-97c2-62287818fb4c}, !- Air Inlet Node Name
  {aee079c6-fc26-4484-84ce-340c3a667a07}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.158388222240749,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.158388222240749,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.158388222240749,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.00530940873600001,                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.00530940873600001,                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.00530940873600001,                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d7944255-c6b8-43d5-a52f-2d1eafee7afa}, !- Supply Air Fan Name
  {afe31ff1-ac53-424f-9bfb-131c75d68546}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e77b0005-e0a7-4be4-970b-07542dd1978a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {3b697ec2-d727-489f-a158-6e03ed7594e8}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4fd945f5-feaa-4d44-9a2e-cc8a80d3a0ba}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {96f0e5fa-15d3-42af-8408-7a26a83538c4}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTHP Inlet Air Node, !- Name
  {74183b46-d052-4f01-b893-e67edce28bb8}, !- Inlet Port
  {c8023718-e2e7-4284-97c2-62287818fb4c}; !- Outlet Port

OS:Connection,
  {74183b46-d052-4f01-b893-e67edce28bb8}, !- Handle
  {262b194f-40bc-4e94-939d-b7a90d7c36ac}, !- Source Object
  2,                                      !- Outlet Port
  {96f0e5fa-15d3-42af-8408-7a26a83538c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8023718-e2e7-4284-97c2-62287818fb4c}, !- Handle
  {96f0e5fa-15d3-42af-8408-7a26a83538c4}, !- Source Object
  3,                                      !- Outlet Port
  {ad010174-2524-4305-8f2e-580ef8f14b72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a935d8ad-5a72-4460-a0f0-2caaa8507409}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PTHP Outlet Air Node, !- Name
  {aee079c6-fc26-4484-84ce-340c3a667a07}, !- Inlet Port
  {f7614024-541a-41a8-8846-77983488d441}; !- Outlet Port

OS:Connection,
  {f7614024-541a-41a8-8846-77983488d441}, !- Handle
  {a935d8ad-5a72-4460-a0f0-2caaa8507409}, !- Source Object
  3,                                      !- Outlet Port
  {37a8cb42-215b-4136-8f9a-070fbba131c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee079c6-fc26-4484-84ce-340c3a667a07}, !- Handle
  {ad010174-2524-4305-8f2e-580ef8f14b72}, !- Source Object
  4,                                      !- Outlet Port
  {a935d8ad-5a72-4460-a0f0-2caaa8507409}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0fc3d346-fc67-43ea-b9cc-8baed943ca41}, !- Handle
  Zone Warehouse Office  - Story Ground PTHP Fan, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.84718083426638,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d5b7f512-15a9-4d03-8ada-847843e66466}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {976c87bd-a721-4c8f-8114-44813faea95f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d5b7f512-15a9-4d03-8ada-847843e66466}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {976c87bd-a721-4c8f-8114-44813faea95f}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {e034bab7-fd12-4b06-a486-cbf6bbae9b2a}, !- Handle
  Zone Warehouse Office  - Story Ground PTHP Htg Coil 46 Clg kBtu/hr 2.5COPH 56 Clg kBtu/hr 2.8COPH, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  14289.4724325929,                       !- Rated Total Heating Capacity {W}
  3.00762293378427,                       !- Rated COP {W/W}
  0.84718083426638,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {baf14769-50ec-471a-88f8-b95d17a4125f}, !- Total Heating Capacity Function of Temperature Curve Name
  {d6510cef-9fc9-4d74-af39-a2683b449f89}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6933a445-ca77-4566-a56d-2df3113302e7}, !- Energy Input Ratio Function of Temperature Curve Name
  {361eb5fc-feef-46b5-a457-5744c8430973}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c75c692-cd1f-43e1-9c8d-71d41780e41f}, !- Part Load Fraction Correlation Curve Name
  {7a249988-9265-4a2f-9660-b0afa591f42b}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {7a249988-9265-4a2f-9660-b0afa591f42b}, !- Handle
  Zone Warehouse Office  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {24525d74-dc41-41ad-984d-3e1aa0a27b02}, !- Handle
  Zone Warehouse Office  - Story Ground PTHP Clg Coil 46kBtu/hr 7.6EER 56kBtu/hr 9.1EER, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  14289.4724325929,                       !- Rated Total Cooling Capacity {W}
  0.800821057716938,                      !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  0.84718083426638,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73478686-cb3a-45a5-ad8a-870614fa61f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cf41106c-bec8-4ad9-bc54-6a7466d23ed3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4c69361-359e-4e10-bead-c3282d3d4c20}, !- Energy Input Ratio Function of Temperature Curve Name
  {791c0d8d-810a-458e-a4db-91e0d7211768}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {911060f2-8948-4ede-b209-4a3a7b52a6de}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {8ad7af03-5815-487f-b962-f2392e05d505}, !- Handle
  Zone Warehouse Office  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8321.32798223319,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c4cd8d87-d759-4cd4-9e8c-3e0aa8e85e53}, !- Handle
  Zone Warehouse Office  - Story Ground PTHP, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule Name
  {7beb82bf-9094-4885-899e-5e626bdef82f}, !- Air Inlet Node Name
  {8f8cb58a-f806-468f-8e1f-4fba9b70e139}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.84718083426638,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.84718083426638,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.84718083426638,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0158640413557239,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0158640413557239,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0158640413557239,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0fc3d346-fc67-43ea-b9cc-8baed943ca41}, !- Supply Air Fan Name
  {e034bab7-fd12-4b06-a486-cbf6bbae9b2a}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {24525d74-dc41-41ad-984d-3e1aa0a27b02}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8ad7af03-5815-487f-b962-f2392e05d505}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {4fd945f5-feaa-4d44-9a2e-cc8a80d3a0ba}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f4cf5013-f042-484a-b1fd-8f34d2bbf1e7}, !- Handle
  Zone Warehouse Office  - Story Ground PTHP Inlet Air Node, !- Name
  {022cf5c4-bc06-4ad8-8739-43dafb0dfb86}, !- Inlet Port
  {7beb82bf-9094-4885-899e-5e626bdef82f}; !- Outlet Port

OS:Connection,
  {022cf5c4-bc06-4ad8-8739-43dafb0dfb86}, !- Handle
  {7f6f9ea6-0599-4cd2-8278-8863b122cebd}, !- Source Object
  2,                                      !- Outlet Port
  {f4cf5013-f042-484a-b1fd-8f34d2bbf1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7beb82bf-9094-4885-899e-5e626bdef82f}, !- Handle
  {f4cf5013-f042-484a-b1fd-8f34d2bbf1e7}, !- Source Object
  3,                                      !- Outlet Port
  {c4cd8d87-d759-4cd4-9e8c-3e0aa8e85e53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d3822ce-b0dc-4696-ab66-1616c3819a50}, !- Handle
  Zone Warehouse Office  - Story Ground PTHP Outlet Air Node, !- Name
  {8f8cb58a-f806-468f-8e1f-4fba9b70e139}, !- Inlet Port
  {f42c6007-5c18-4c23-b2c9-e7e1f467106e}; !- Outlet Port

OS:Connection,
  {f42c6007-5c18-4c23-b2c9-e7e1f467106e}, !- Handle
  {7d3822ce-b0dc-4696-ab66-1616c3819a50}, !- Source Object
  3,                                      !- Outlet Port
  {42135aa3-72d8-403f-8547-d30896bcec27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f8cb58a-f806-468f-8e1f-4fba9b70e139}, !- Handle
  {c4cd8d87-d759-4cd4-9e8c-3e0aa8e85e53}, !- Source Object
  4,                                      !- Outlet Port
  {7d3822ce-b0dc-4696-ab66-1616c3819a50}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f77a7d78-980a-4824-8a3c-cc088bd1d032}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Electric Baseboard, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule
  4369.16776334715,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2bf6fe68-11e5-4fed-9a71-474b907415c0}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Electric Baseboard, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule
  1649.22899616755,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b815b2be-91e2-489d-b8a9-7e648e3f7e76}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Electric Baseboard, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule
  6097.89156517652,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e938eaeb-2926-453e-85c3-3c9b3b33c146}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Electric Baseboard, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule
  5779.00740323044,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {300c23f5-551d-4a69-8f25-bd0808cb483a}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Electric Baseboard, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule
  4365.64873435878,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9148aaf3-d1ef-4d74-8bdd-0df48fabaed3}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Electric Baseboard, !- Name
  {de6cf832-72fc-4b5c-a126-3cf536948544}, !- Availability Schedule
  1648.55921365047,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {9560b76b-e01f-4195-b225-863b1104918e}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {ee206866-10dc-45cf-91e1-a6e7406f4769}, !- Schedule Type Limits Name
  {2f1ccd3d-8a6e-4b0c-8e37-c231c380651e}, !- Default Day Schedule Name
  {7bee17af-dc01-48a5-b8d6-201abfaba2c7}, !- Summer Design Day Schedule Name
  {e84e4527-5c60-4e13-958b-a5b34bfd0227}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f1ccd3d-8a6e-4b0c-8e37-c231c380651e}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {ee206866-10dc-45cf-91e1-a6e7406f4769}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1b7b49b4-ca0d-4bb0-b498-80418a822e57}, !- Handle
  {9560b76b-e01f-4195-b225-863b1104918e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6806999999999066,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  13,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e84e4527-5c60-4e13-958b-a5b34bfd0227}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {ee206866-10dc-45cf-91e1-a6e7406f4769}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bee17af-dc01-48a5-b8d6-201abfaba2c7}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {ee206866-10dc-45cf-91e1-a6e7406f4769}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {564ee0fb-5681-4d1f-9e19-8869b7f9749e}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {9560b76b-e01f-4195-b225-863b1104918e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4094a8e1-0140-4a56-a498-d1bb158e5e44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4094a8e1-0140-4a56-a498-d1bb158e5e44}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {ee206866-10dc-45cf-91e1-a6e7406f4769}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {f7b74ced-b776-4c5d-aeec-ff8c03998210}, !- Handle
  Building Default Schedule Set,          !- Name
  {9560b76b-e01f-4195-b225-863b1104918e}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {de7aa62b-8f7b-49a1-af36-b11d1b0f36c3}, !- Handle
  {e13c2557-2b47-4f1d-bfda-11abf9e5e07a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {7dd09b1a-36e2-4438-99c8-23f2fcb0311e}, !- Handle
  {ab56f6b1-cbb6-4392-9926-5815eff5d971}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.75 | hoo_start + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.75 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4c0efdb1-673a-428b-bde8-a7f7b9833149}, !- Handle
  {c897638c-6771-435f-bb02-8302cf1965c4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {66c12a80-98d4-46a8-8791-40489d346357}, !- Handle
  {a70c1eda-9215-419d-b577-1657ae0890af}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {f7e5e4fe-86e3-47d5-b5a6-11d09d9d934d}, !- Handle
  {6f5f1c77-9845-43c5-a5d8-ab0e5f2a9b70}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ac26c102-17e1-403d-886c-6611f849b993}, !- Handle
  {24313ee9-1286-4e1e-b5de-4fa5f8433415}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {26d62b11-0638-48c8-897c-9778664129c0}, !- Handle
  {37592da9-7861-4702-b5b9-e1a40ec71a99}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65865799999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {e05cde7b-2d7d-4136-b3af-676d24ff8fe4}, !- Handle
  {c6c732e2-dca8-456e-b1ab-685d57f1868f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.18 | hoo_start - 1.5 ~ 0.196742 | hoo_start - 0.5 ~ 0.359268 | hoo_start + 0.5 ~ 0.658658 | mid - 0.5 ~ 0.658658 | mid + 0.5 ~ 0.581672 | mid + 1.5 ~ 0.658658 | hoo_end + 0.5 ~ 0.658658 | hoo_end + 1.5 ~ 0.521794 | hoo_end + 2.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {24a5d7f2-bfce-4512-a503-8c3db861d1a1}, !- Handle
  {fa5fac05-3552-4114-9f07-5ddf17d85d2f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6fc0098d-8c0d-4276-a47a-e13f893604f8}, !- Handle
  {c94546b4-1aed-4ac4-8039-a5d396e31e0a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25545000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.96935499999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {b00abf13-08c0-4793-b505-bee691df7785}, !- Handle
  {c4afd354-6972-4d8f-b670-26c154d7b7ea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.25545 | hoo_start - 1.5 ~ 0.2908065 | hoo_start - 0.5 ~ 0.4846775 | hoo_start + 0.5 ~ 0.969355 | hoo_end + 0.5 ~ 0.969355 | hoo_end + 1.5 ~ 0.4846775 | hoo_end + 2.5 ~ 0.25545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0d961532-1176-4f23-a69f-d117675bc05f}, !- Handle
  {3e713466-0c07-4fe2-8f36-7ab8c7ea7e66}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1cedd0ff-9385-4f74-8bfd-7c56192729df}, !- Handle
  {1a15ea4e-cbe9-4b14-91d5-0a2ec15f47c3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {d84340d1-2f5b-4261-9f60-c416036a2a23}, !- Handle
  {9aa6ce2a-9ed1-4fe1-aea3-0059838a000c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bbb1b545-9d9f-426e-9569-e4006eac71f2}, !- Handle
  {bc80cb51-a5ef-45ce-a1cd-5d5f76776847}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.9 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cdd5c38c-56b9-4331-a81e-b575ce851c0f}, !- Handle
  {43ad6d50-ce9c-4e2a-b00b-8e4bb8f09f18}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {d26b991d-796e-4aff-b9d1-b83becbfed56}, !- Handle
  {05ddfec0-f4ea-4865-b606-0f049c7801c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d32d567-2fad-4be1-9b83-e51853fd3aa2}, !- Handle
  {4380530e-2360-4071-a0b7-52d8aaff9c05}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  7.2000000000000002,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7.2000000000000002;                     !- Feature Value 3

OS:AdditionalProperties,
  {9963a24a-5b61-4fca-8bfc-035553eaf849}, !- Handle
  {f89fe35b-1966-439d-8e21-8cadd527518d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9cd72e5d-1aed-4fcd-84b9-120fedf4e840}, !- Handle
  {5a8ed51e-38eb-44c0-b0f7-43df977471f7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  50,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  50;                                     !- Feature Value 3

OS:AdditionalProperties,
  {461a4757-58e4-4dde-849b-cfaa0174c2dd}, !- Handle
  {7251a009-a3ea-4b68-906e-5671751e52e1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1fc12006-dde1-4606-b100-da01bce98086}, !- Handle
  {be99c061-09ed-49cc-8d38-2106c11570e2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  15.56;                                  !- Feature Value 3

OS:AdditionalProperties,
  {8218bc19-ad8c-49bd-a270-776768ecb655}, !- Handle
  {e1ff8ca4-b4e6-4ef7-9a6d-7b0ee1d4b1b7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d0c0a83-44ea-447b-9d0d-014a76269971}, !- Handle
  {cf7bf4db-ec18-460a-b9ab-d0647bea467d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26.699999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {1c537f3a-9a9b-4bff-8848-934e94bf8192}, !- Handle
  {f77aff76-af58-435e-9a68-f07ad7ef5862}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cf254575-ea0c-4cd7-a8c3-061e291f2214}, !- Handle
  {3976039c-5122-49d9-adc9-ee7107bffa15}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {cf002687-d787-4d2e-b57e-d26309dcf273}, !- Handle
  {c14699e1-8594-43dd-bbc4-567bd0a88419}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fdd4ce52-4ec4-46ed-97e4-d2552bf819c9}, !- Handle
  {7e1590ad-5249-4296-b182-877ace0d309d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 6.0 ~ val_flr ~ val_clg | hoo_start - 6.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9f08b378-1fb4-4cba-9bc4-a742d1b00c4e}, !- Handle
  {2a1be460-4670-4359-9a19-664e3c1c7bb4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9a6a263c-6373-4fcf-8116-e875ea9c675d}, !- Handle
  {bac249e5-446e-49ae-b94c-e48344bd78c5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {c68f1e5f-2b1a-4e21-a791-8a646de6fa84}, !- Handle
  {83ee4204-774d-43fc-ad0e-8daaabf9c3c5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {216896b7-4a36-437f-bb80-d01ca6413af0}, !- Handle
  {dc643601-caea-4af2-a3bc-35f7e4bca6a2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 8.0 ~ val_clg ~ val_flr | hoo_start - 8.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {48e9c4c5-9457-41c8-a567-3a8617602ad0}, !- Handle
  {fef42729-7f83-451f-bb6c-8a4203c99a9a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c6f26654-f1af-44cd-b475-1a0c6c6ebe06}, !- Handle
  autogen Warehouse Activity 0,           !- Name
  {43ad6d50-ce9c-4e2a-b00b-8e4bb8f09f18}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cf09a3c-6c13-482e-81a3-492bd776d97f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {6cf09a3c-6c13-482e-81a3-492bd776d97f}, !- Handle
  autogen Warehouse Activity 0_day_sch,   !- Name
  {440caced-5ae4-4f5a-b8cf-da869f4810cd}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {a09d89a7-358c-4714-9d84-3f45c3ce1eba}, !- Handle
  {6cf09a3c-6c13-482e-81a3-492bd776d97f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {29b9d93f-4ccb-4eae-a9a9-6f9cea6082a6}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0, !- Name
  {5a8ed51e-38eb-44c0-b0f7-43df977471f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e692066-c1bb-410d-b330-9968b7deee49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {3e692066-c1bb-410d-b330-9968b7deee49}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {03668072-7500-473f-9f1d-2968d91b1641}, !- Handle
  {3e692066-c1bb-410d-b330-9968b7deee49}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {be57bbcf-955f-4333-9b2d-6d92393b674e}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0, !- Name
  {cf7bf4db-ec18-460a-b9ab-d0647bea467d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b97c3f8e-37f3-4a0b-8b58-7640dfd88550}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {b97c3f8e-37f3-4a0b-8b58-7640dfd88550}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0_day_sch, !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {e4dcd56f-ec7c-42cd-8cfd-a3d2032eb4da}, !- Handle
  {b97c3f8e-37f3-4a0b-8b58-7640dfd88550}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {06593f50-a656-45b0-ba3d-237036bc4b11}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0, !- Name
  {4380530e-2360-4071-a0b7-52d8aaff9c05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11791b1f-5284-4979-96cd-f8fd99bc98fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {11791b1f-5284-4979-96cd-f8fd99bc98fa}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:AdditionalProperties,
  {d57defdf-b96b-4d96-8009-3dece7c92d2b}, !- Handle
  {11791b1f-5284-4979-96cd-f8fd99bc98fa}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {58b6d13e-f262-4e25-a679-52587313dc40}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0, !- Name
  {be99c061-09ed-49cc-8d38-2106c11570e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9a43f36-811c-44c8-b49d-6733bcb5225a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {d9a43f36-811c-44c8-b49d-6733bcb5225a}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:AdditionalProperties,
  {68efc18e-5557-4918-90a2-5586ef6a66fd}, !- Handle
  {d9a43f36-811c-44c8-b49d-6733bcb5225a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Curve:Cubic,
  {baf14769-50ec-471a-88f8-b95d17a4125f}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d6510cef-9fc9-4d74-af39-a2683b449f89}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6933a445-ca77-4566-a56d-2df3113302e7}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {361eb5fc-feef-46b5-a457-5744c8430973}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7c75c692-cd1f-43e1-9c8d-71d41780e41f}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {73478686-cb3a-45a5-ad8a-870614fa61f7}, !- Handle
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cf41106c-bec8-4ad9-bc54-6a7466d23ed3}, !- Handle
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4c69361-359e-4e10-bead-c3282d3d4c20}, !- Handle
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {791c0d8d-810a-458e-a4db-91e0d7211768}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {911060f2-8948-4ede-b209-4a3a7b52a6de}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {3f76ee99-efe5-4631-bd2f-d0fc0550e3fd}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dfd4457c-3a65-477d-be4b-8e3087716690}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {3f76ee99-efe5-4631-bd2f-d0fc0550e3fd}; !- Layer 1

OS:InternalMass:Definition,
  {86d7af35-db5a-4081-a551-86489addb519}, !- Handle
  Internal Mass Definition 2,             !- Name
  {dfd4457c-3a65-477d-be4b-8e3087716690}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d799655f-4fb1-4b27-b265-137afd6b1d43}, !- Handle
  Warehouse Office  - Story Ground Mass,  !- Name
  {86d7af35-db5a-4081-a551-86489addb519}, !- Internal Mass Definition Name
  {33eba7a1-8c2a-4243-b467-2a8499a57cc0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ec967964-60e1-43ea-8d30-4a3df70a86b4}, !- Handle
  Warehouse Fine A end_b - Story Ground Mass, !- Name
  {86d7af35-db5a-4081-a551-86489addb519}, !- Internal Mass Definition Name
  {bc7c3592-6e09-41de-a509-a088eacbe845}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {186009e5-9fc1-468d-93ef-6bfc1e42040e}, !- Handle
  Warehouse Fine C end_b - Story Ground Mass, !- Name
  {86d7af35-db5a-4081-a551-86489addb519}, !- Internal Mass Definition Name
  {70c2d804-5c0d-481b-9b63-80ed3d56c272}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {30cb2988-8262-4ac6-a346-0034e77f5a07}, !- Handle
  Warehouse Fine B  - Story Ground Mass,  !- Name
  {86d7af35-db5a-4081-a551-86489addb519}, !- Internal Mass Definition Name
  {7b4ca2d3-28c2-4838-9e27-70ed6657a921}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed078665-4ae3-42dc-96a1-a485ea0ac198}, !- Handle
  Warehouse Fine B end_b - Story Ground Mass, !- Name
  {86d7af35-db5a-4081-a551-86489addb519}, !- Internal Mass Definition Name
  {0120bc79-1a82-42ce-897b-9177a3b5f3b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d9abd044-1d13-47bb-be82-1682db56cf0c}, !- Handle
  Warehouse Fine A  - Story Ground Mass,  !- Name
  {86d7af35-db5a-4081-a551-86489addb519}, !- Internal Mass Definition Name
  {487e4994-1d31-42fd-bb91-65f05499235c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {573db529-9561-4951-949b-cdd783fd2af7}, !- Handle
  Warehouse Fine C  - Story Ground Mass,  !- Name
  {86d7af35-db5a-4081-a551-86489addb519}, !- Internal Mass Definition Name
  {aa8841f6-28ac-465b-bfbe-0f0f72c6af95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {22116478-056a-40c1-b62c-59860c38bd71}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {d249e233-d412-4cf6-b482-91793755f581}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {f0493251-0ee5-4bfa-b0d4-729811e88ce1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0493251-0ee5-4bfa-b0d4-729811e88ce1}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {72f3f617-078c-4303-92fc-b05a5e585e59}, !- Handle
  {5f455c30-b961-4808-b7b2-4593634f65bf}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_bulk_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_bulk_material;                !- Feature Value 2

OS:AdditionalProperties,
  {7f6b50b6-488d-44a7-b870-2e0c57802b44}, !- Handle
  {00a74357-1cef-4722-b239-78f6ae95b2b7}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_fine_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_fine_material;                !- Feature Value 2

OS:AdditionalProperties,
  {d3d201ef-7bcd-41b9-887a-f940dbea9d3b}, !- Handle
  {ff464d27-3690-45b2-ad8c-bf2d5953a835}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:Lights:Definition,
  {fe4774bf-7373-4db4-bea6-cae15790d33e}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79890982393379,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d6779c4c-f87a-44d0-a71b-56b2b3472583}, !- Handle
  {fe4774bf-7373-4db4-bea6-cae15790d33e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Mercury Vapor,             !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6bd41324-6948-40bd-9496-fc36ec701e3d}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {fe4774bf-7373-4db4-bea6-cae15790d33e}, !- Lights Definition Name
  {5f455c30-b961-4808-b7b2-4593634f65bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {35bc051c-b3c4-4d3d-bab0-ca5bb576a194}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.0011448069145,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4e5957eb-818b-44af-8666-675ba889d3a0}, !- Handle
  {35bc051c-b3c4-4d3d-bab0-ca5bb576a194}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Mercury Vapor,             !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {dc72e598-aa33-421b-b7d3-5d824480f1bc}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {35bc051c-b3c4-4d3d-bab0-ca5bb576a194}, !- Lights Definition Name
  {00a74357-1cef-4722-b239-78f6ae95b2b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9eed0f5b-2f4a-49f0-8275-cd3a7b3378c5}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5762412236145,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cd22ca96-c09e-4a84-b837-a8a4bf8d09b2}, !- Handle
  {9eed0f5b-2f4a-49f0-8275-cd3a7b3378c5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {86e9f6a0-dedf-4401-b946-6b11b507e9e7}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {9eed0f5b-2f4a-49f0-8275-cd3a7b3378c5}, !- Lights Definition Name
  {ff464d27-3690-45b2-ad8c-bf2d5953a835}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {ee206866-10dc-45cf-91e1-a6e7406f4769}, !- Schedule Type Limits Name
  {0d08a477-970c-4a63-813e-e2d442f282f8}, !- Default Day Schedule Name
  {ed67c779-ddf9-471c-ac08-6101ec956138}, !- Summer Design Day Schedule Name
  {05862536-5f8d-43e6-8991-85963c28829b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {25b3693c-53be-4019-9839-809ea2421a37}, !- Handle
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6806999999999066,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  13,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0d08a477-970c-4a63-813e-e2d442f282f8}, !- Handle
  Building Hours of Operation NonResidential Default 1, !- Name
  {ee206866-10dc-45cf-91e1-a6e7406f4769}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ed67c779-ddf9-471c-ac08-6101ec956138}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day 1, !- Name
  {ee206866-10dc-45cf-91e1-a6e7406f4769}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05862536-5f8d-43e6-8991-85963c28829b}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day 1, !- Name
  {ee206866-10dc-45cf-91e1-a6e7406f4769}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a0053b9-b5aa-4287-991b-8911d91267cb}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule 1, !- Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4f05ebc-d9c7-448e-8919-46bb59ebb7e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4f05ebc-d9c7-448e-8919-46bb59ebb7e6}, !- Handle
  Building Hours of Operation NonResidential Sunday 1, !- Name
  {ee206866-10dc-45cf-91e1-a6e7406f4769}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  {aecb5c7d-8d0d-46e9-9cdb-4ef15e1c09b1}, !- Default Day Schedule Name
  {0d87c53c-d867-47ef-abf7-314560aaab8b}, !- Summer Design Day Schedule Name
  {80c6cf08-a429-4048-b43b-7477a46ed934}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aecb5c7d-8d0d-46e9-9cdb-4ef15e1c09b1}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6c451ec4-8fe3-4b0c-aeea-60041eb28e66}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d87c53c-d867-47ef-abf7-314560aaab8b}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adf8038a-cc3c-447a-80f0-5a7dafe8b992}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80c6cf08-a429-4048-b43b-7477a46ed934}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf8ffa72-05f5-416c-a70b-fbf4608f8cb6}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e7edf71-0ece-4dd2-8604-6bd0018f4a09}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8819188-2dfb-48fb-8b68-77b9adb665ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {d8819188-2dfb-48fb-8b68-77b9adb665ae}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {380376ae-d3c6-4d10-9cd8-c4bbb4a6ffe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {6b2f9746-6b05-4ddf-8b4c-cf7fdac94c46}, !- Handle
  Warehouse Office  - Story Ground HVAC On Infiltration, !- Name
  {33eba7a1-8c2a-4243-b467-2a8499a57cc0}, !- Space or SpaceType Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0306,                                 !- Constant Term Coefficient
  -0.0021,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b2ce372-ca86-40f4-80d4-b4fa658a8a27}, !- Handle
  Warehouse Office  - Story Ground HVAC Off Infiltration, !- Name
  {33eba7a1-8c2a-4243-b467-2a8499a57cc0}, !- Space or SpaceType Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0127,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0448;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58b1d66d-eb64-41a1-9e36-5f6c67878bd6}, !- Handle
  Warehouse Fine A end_b - Story Ground HVAC On Infiltration, !- Name
  {bc7c3592-6e09-41de-a509-a088eacbe845}, !- Space or SpaceType Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0306,                                 !- Constant Term Coefficient
  -0.0021,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a0dc1b2-8fe9-4273-b7f1-bd03999769b0}, !- Handle
  Warehouse Fine A end_b - Story Ground HVAC Off Infiltration, !- Name
  {bc7c3592-6e09-41de-a509-a088eacbe845}, !- Space or SpaceType Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0127,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0448;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae47284c-f432-49ab-a338-cddda281584f}, !- Handle
  Warehouse Fine C end_b - Story Ground HVAC On Infiltration, !- Name
  {70c2d804-5c0d-481b-9b63-80ed3d56c272}, !- Space or SpaceType Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0306,                                 !- Constant Term Coefficient
  -0.0021,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b0a68df-2f6e-44ee-9fd6-ccf39f63a7c7}, !- Handle
  Warehouse Fine C end_b - Story Ground HVAC Off Infiltration, !- Name
  {70c2d804-5c0d-481b-9b63-80ed3d56c272}, !- Space or SpaceType Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0127,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0448;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1293d4af-f1f4-4155-96d6-12a2dfeebd3f}, !- Handle
  Warehouse Fine B  - Story Ground HVAC On Infiltration, !- Name
  {7b4ca2d3-28c2-4838-9e27-70ed6657a921}, !- Space or SpaceType Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0306,                                 !- Constant Term Coefficient
  -0.0021,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {053c12e5-1beb-4b2d-b641-9b14af2656d5}, !- Handle
  Warehouse Fine B  - Story Ground HVAC Off Infiltration, !- Name
  {7b4ca2d3-28c2-4838-9e27-70ed6657a921}, !- Space or SpaceType Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0127,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0448;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6c9ea9f-a9b6-49eb-a67f-b4591c96b3a8}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC On Infiltration, !- Name
  {ff0a3610-930c-446d-86a9-bd4e39a514a2}, !- Space or SpaceType Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0306,                                 !- Constant Term Coefficient
  -0.0021,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75d8390d-8ea0-46e0-8c65-18f1b96c6608}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC Off Infiltration, !- Name
  {ff0a3610-930c-446d-86a9-bd4e39a514a2}, !- Space or SpaceType Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0127,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0448;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01580794-75cb-4453-88d7-e368421f5360}, !- Handle
  Warehouse Fine B end_b - Story Ground HVAC On Infiltration, !- Name
  {0120bc79-1a82-42ce-897b-9177a3b5f3b2}, !- Space or SpaceType Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0306,                                 !- Constant Term Coefficient
  -0.0021,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd065c89-4353-4248-85cb-1560bcd99022}, !- Handle
  Warehouse Fine B end_b - Story Ground HVAC Off Infiltration, !- Name
  {0120bc79-1a82-42ce-897b-9177a3b5f3b2}, !- Space or SpaceType Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0127,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0448;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eeb9e003-4015-4421-99f6-9845c7084f22}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC On Infiltration, !- Name
  {b596d119-0aa7-4339-9259-647a63d2d02d}, !- Space or SpaceType Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0306,                                 !- Constant Term Coefficient
  -0.0021,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3a2deeb-b9f4-4a8b-a6d1-de5c8c819178}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC Off Infiltration, !- Name
  {b596d119-0aa7-4339-9259-647a63d2d02d}, !- Space or SpaceType Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0127,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0448;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4994cd2f-48fb-41f9-ae50-9ce6f87c41ca}, !- Handle
  Warehouse Fine A  - Story Ground HVAC On Infiltration, !- Name
  {487e4994-1d31-42fd-bb91-65f05499235c}, !- Space or SpaceType Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0306,                                 !- Constant Term Coefficient
  -0.0021,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4937fb8e-5d42-451b-973f-9bacab143087}, !- Handle
  Warehouse Fine A  - Story Ground HVAC Off Infiltration, !- Name
  {487e4994-1d31-42fd-bb91-65f05499235c}, !- Space or SpaceType Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0127,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0448;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3644ab95-bf57-472e-848a-43085061d234}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC On Infiltration, !- Name
  {656791b0-db99-46d2-ba5e-f0148313ff0c}, !- Space or SpaceType Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0306,                                 !- Constant Term Coefficient
  -0.0021,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67a92f33-909e-415f-8f60-34426b3946ba}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC Off Infiltration, !- Name
  {656791b0-db99-46d2-ba5e-f0148313ff0c}, !- Space or SpaceType Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0127,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0448;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17ba846d-347b-4f1d-b15d-aff5e253b2cc}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC On Infiltration, !- Name
  {7ceeae6a-9130-479b-bc5d-0c399b5caff5}, !- Space or SpaceType Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0306,                                 !- Constant Term Coefficient
  -0.0021,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9fac172-1ae0-493b-8e2b-d6e5db05e421}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC Off Infiltration, !- Name
  {7ceeae6a-9130-479b-bc5d-0c399b5caff5}, !- Space or SpaceType Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0127,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0448;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {484fbe1f-02b2-4f71-be1a-bb751a3108c2}, !- Handle
  Warehouse Fine C  - Story Ground HVAC On Infiltration, !- Name
  {aa8841f6-28ac-465b-bfbe-0f0f72c6af95}, !- Space or SpaceType Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0306,                                 !- Constant Term Coefficient
  -0.0021,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8e96525-1669-4407-8f37-af09e8989800}, !- Handle
  Warehouse Fine C  - Story Ground HVAC Off Infiltration, !- Name
  {aa8841f6-28ac-465b-bfbe-0f0f72c6af95}, !- Space or SpaceType Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0127,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0448;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0aac6299-5bd1-40b9-801a-aab23afb99e5}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC On Infiltration, !- Name
  {5e676767-fd3e-4f21-8557-6369a96cfbe0}, !- Space or SpaceType Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0306,                                 !- Constant Term Coefficient
  -0.0021,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c9fc329-9ca9-4c76-b62b-c31aac5729ff}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC Off Infiltration, !- Name
  {5e676767-fd3e-4f21-8557-6369a96cfbe0}, !- Space or SpaceType Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0127,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0448;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a2a7314-2ff8-4836-bf02-3fa358f0ae48}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC On Infiltration, !- Name
  {55d6dc15-9a83-45c4-979d-a0ba33929091}, !- Space or SpaceType Name
  {1d6f4985-121e-4920-91f0-bb5eb5d000fe}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0306,                                 !- Constant Term Coefficient
  -0.0021,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.034;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50051bb9-d265-4cd7-900f-85f6a336011d}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC Off Infiltration, !- Name
  {55d6dc15-9a83-45c4-979d-a0ba33929091}, !- Space or SpaceType Name
  {ca853474-fd89-4395-a5f1-ddf19ed69686}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0127,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0448;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {f6122b64-10fd-472a-b36a-300add5d60c5}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {cd718ebe-f81e-42ae-84e2-8025619d0480}, !- Handle
  Schedule Day 2,                         !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {f502f778-c95f-4753-96fa-f665130fa064}, !- Handle
  Schedule Day 3,                         !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {935dfebe-a363-40e6-aa2a-9636dcf31313}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {708f582b-67fb-404f-937f-9628745051a5}, !- Handle
  Schedule Day 5,                         !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {b2aff201-2b53-4c2d-b0f0-59ac8794c20a}, !- Handle
  Schedule Day 6,                         !- Name
  {fac7d101-cc6e-4b10-ba96-984f67e7d044}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f59a2caf-199d-4eec-aa9b-aac84f892174}, !- Handle
  Simple Glazing Single - No LowE - Clear - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.744,                                  !- Solar Heat Gain Coefficient
  0.754;                                  !- Visible Transmittance

OS:Construction,
  {a1335127-3883-4b10-aa92-19caf1480e4d}, !- Handle
  Window U-1.01 SHGC 0.74,                !- Name
  ,                                       !- Surface Rendering Name
  {f59a2caf-199d-4eec-aa9b-aac84f892174}; !- Layer 1

