
OS:Version,
  {5a6725e2-3e36-419c-9b44-40b8a331f78c}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {24b52f81-d312-45f4-a88d-fad937fc6cbd}; !- Handle

OS:Site,
  {3c2e2cce-9d84-4593-a603-3e907739481a}, !- Handle
  Phoenix Deer Valley_AZ_USA,             !- Name
  33.69,                                  !- Latitude {deg}
  -112.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  450,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {f0c54096-a31b-4f65-85fc-58068215a716}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {4447356d-9053-485a-a0aa-2de0eeddae12}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {ae704ff3-8606-4249-be6d-9c17fafa59e0}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {9eea0c64-660a-470c-82f7-d2bc10636818}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {dcb4c35d-20ab-4ae9-a581-904792c30295}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {651fe576-aaf9-40dc-9428-d43ca482e411}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {f7645329-b57c-4d71-90bd-2bfdf395fec9}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {afeb6069-acaa-4830-ad0a-736f8df4441f}, !- Handle
  Phoenix Deer Valley,                    !- City
  AZ,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722784,                                 !- WMO Number
  33.69,                                  !- Latitude {deg}
  -112.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  450,                                    !- Elevation {m}
  /weather/G0400130.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {3f6d7b8d-dd91-4939-9907-31ccbc5d0b06}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  23.2,                                   !- Annual Average Outdoor Air Temperature {C}
  22.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {afd26af6-76e1-4677-aca9-a639dfa2b5e7}, !- Handle
  Phoenix Deer Valley Ann Clg .4% Condns DB=>MWB 1, !- Name
  42.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96035,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.367;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5a1e0e0f-6111-47eb-a43b-c5d95d4cec76}, !- Handle
  Phoenix Deer Valley Ann Clg .4% Condns WB=>MDB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96035,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.367;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7b9821cf-ed4b-47ba-9b6a-5ff6bd28c865}, !- Handle
  Phoenix Deer Valley Ann Htg 99.6% Condns DB 1, !- Name
  2.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  96035,                                  !- Barometric Pressure {Pa}
  1.3,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1300dd3c-e422-4701-90a2-88eb67ac8cc1}, !- Handle
  Phoenix Deer Valley August .4% Condns DB=>MCWB 1, !- Name
  42.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96035,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.374,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.365;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f2b6f366-c828-469c-b74e-f3980a42a3a4}, !- Handle
  Phoenix Deer Valley October .4% Condns DB=>MCWB 1, !- Name
  37.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96035,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.479;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1fca03af-85e9-43c7-980c-1e7d139cade6}, !- Handle
  Phoenix Deer Valley September .4% Condns DB=>MCWB 1, !- Name
  41.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96035,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.479;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {2194fc12-2a06-4395-bfa3-4db37bdd7139}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2B;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {113e3f7b-4630-427e-b733-76390a2d332a}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {59091c2f-e0e7-402b-8d8e-5467467aef8c}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {efda3590-d64a-4f3a-a409-475beebe0bd4}, !- Handle
  ComStock DOE Ref 1980-2004|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0d361ef9-f06e-4c45-96b2-47ab41348fed}, !- Default Construction Set Name
  {5decd39c-292f-4bc6-b199-0a587287e512}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:AdditionalProperties,
  {d48a717b-870d-4475-ac5b-0ff8f6637cd0}, !- Handle
  {efda3590-d64a-4f3a-a409-475beebe0bd4}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  3,                                      !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25,                                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  35.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  CBSA Phoenix-Mesa-Scottsdale&#44 AZ,    !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  1,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  full_service_restaurant,                !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  AZNMc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Mountain,                               !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Mountain South,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  2B,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  2B,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Hot-Dry,                                !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  29,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  Phoenix Area,                           !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  1.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  Pubs/Taverns,                           !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  2.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Electric,                               !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  1.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  2.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  3.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0400130,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock 90.1-2007,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock DOE Ref 1980-2004,             !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DOE Ref 1980-2004,             !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2007,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock 90.1-2007,                     !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2007,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DOE Ref 1980-2004,             !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock DOE Ref 1980-2004,             !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2007,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock 90.1-2007,                     !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  Fault aug,                              !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  AZNMc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  Electricity,                            !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fanon_vent,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PSZ-AC with electric coil,              !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  6,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  71,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  3,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  68,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  foodservice_restaurant_ltg_bpr_no_strict_schedule, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.15,                                   !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.85,                                   !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0400130,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G04000134,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0400130050609,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  foodservice_restaurant_plugload_bpr_no_strict_schedule_towards_off, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0.3,                                    !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.35,                                   !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  28,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Mountain,                               !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  10001_25000,                            !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  AZ&#44 Maricopa County,                 !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR10,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  AZ&#44 00134,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  270,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  AZ,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G040,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Arizona,                                !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  steel_framed,                           !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_AZ_Phoenix.Deer.Valley.722784_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Phoenix_Sky_Harbor_Intl_Ap,             !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  14.25,                                  !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  6.75,                                   !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  11.0,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  4.25,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  2_10pct,                                !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2013,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2001,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2011,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2011,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  2001,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2014,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  2001,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  2015,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  2001,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  2001,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2007,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2007,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004;             !- Feature Value 130

OS:SpaceType,
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {36f6b7a6-2584-49e2-a177-1a568213701d}, !- Default Schedule Set Name
  {909eb9f7-b550-4d11-83d9-82f892c37d34}, !- Group Rendering Name
  {c3c9f893-59f0-4656-990c-174bf0fc7378}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {909eb9f7-b550-4d11-83d9-82f892c37d34}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {cd5ec98c-4d81-4ca7-828b-08c6aeccbdbe}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {887cb191-2df6-422f-89e2-d99af42d6622}, !- Default Schedule Set Name
  {f45d170f-86d4-4be0-a07d-3d35f261fb40}, !- Group Rendering Name
  {3cc149d3-cc6f-4ab8-a456-732043e0fa48}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {f45d170f-86d4-4be0-a07d-3d35f261fb40}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {1caa8601-dba8-4ad5-9242-f9176fb65789}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9a58581a-6566-42df-a178-7181c693d76a}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground, !- Name
  {cd5ec98c-4d81-4ca7-828b-08c6aeccbdbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1caa8601-dba8-4ad5-9242-f9176fb65789}, !- Building Story Name
  {a828534b-7c2c-46db-b693-249b552efe92}; !- Thermal Zone Name

OS:Surface,
  {e70f762e-757e-4d47-a591-06fa60fda840}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {8df6fcc7-1304-42f3-9482-e4453ccde9e6}, !- Construction Name
  {9a58581a-6566-42df-a178-7181c693d76a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {becbc648-b479-4c10-924a-7f523d7e4112}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a58581a-6566-42df-a178-7181c693d76a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bbc7829-33af-427f-93c9-c680dc5d8730}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a58581a-6566-42df-a178-7181c693d76a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {388c9c41-6716-41e5-9719-91ab2125e91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5dc2ba-ffb4-4784-9f87-631928a59502}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a58581a-6566-42df-a178-7181c693d76a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b767f7fc-38d8-499c-a617-0664638aeee2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e603ef4-2e79-48cb-ba7f-1a7ed10105d8}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a58581a-6566-42df-a178-7181c693d76a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa8b1c1-cecd-4d14-86ad-13bf1e55b374}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Construction Name
  {9a58581a-6566-42df-a178-7181c693d76a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a828534b-7c2c-46db-b693-249b552efe92}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76314f2f-7854-4f7d-a335-d76b25e076c2}, !- Zone Air Inlet Port List
  {a96cdd73-23f9-4fb2-8486-6aba033650ba}, !- Zone Air Exhaust Port List
  {af0497d0-c012-45dd-9614-e489e25b774d}, !- Zone Air Node Name
  {18904cb0-7779-49a8-b49b-c8dd8555a163}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5d517fc-14bc-4836-aba3-557f0ab6b972}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {215eaa48-3baf-4ed7-be07-c26d43ee53af}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Zone Air Node, !- Name
  {af0497d0-c012-45dd-9614-e489e25b774d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af0497d0-c012-45dd-9614-e489e25b774d}, !- Handle
  {a828534b-7c2c-46db-b693-249b552efe92}, !- Source Object
  11,                                     !- Outlet Port
  {215eaa48-3baf-4ed7-be07-c26d43ee53af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76314f2f-7854-4f7d-a335-d76b25e076c2}, !- Handle
  {a828534b-7c2c-46db-b693-249b552efe92}, !- HVAC Component
  {e6072d36-6405-40db-b152-b211a1fb40c2}; !- Port 1

OS:PortList,
  {a96cdd73-23f9-4fb2-8486-6aba033650ba}, !- Handle
  {a828534b-7c2c-46db-b693-249b552efe92}; !- HVAC Component

OS:PortList,
  {18904cb0-7779-49a8-b49b-c8dd8555a163}, !- Handle
  {a828534b-7c2c-46db-b693-249b552efe92}, !- HVAC Component
  {864fe6d4-bf9d-4c0e-b449-7570cc105756}; !- Port 1

OS:Sizing:Zone,
  {324e4b20-4758-4e18-9019-35ce2225f9fa}, !- Handle
  {a828534b-7c2c-46db-b693-249b552efe92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {52601941-6866-4482-990b-a68c783c1ae2}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {a828534b-7c2c-46db-b693-249b552efe92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e7f7f1d-1ea4-45d6-9997-ed22e0b68aa8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1825fa2e-6021-4dce-82ee-dcf195e244f6}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground, !- Name
  {cd5ec98c-4d81-4ca7-828b-08c6aeccbdbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1caa8601-dba8-4ad5-9242-f9176fb65789}, !- Building Story Name
  {4f203909-7239-4397-b60d-88996b789f4f}; !- Thermal Zone Name

OS:Surface,
  {4f131e5f-7961-4ad4-827a-cc4ce969348f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {9577dff4-6ca3-4272-a065-b1f9a451d2fc}, !- Construction Name
  {1825fa2e-6021-4dce-82ee-dcf195e244f6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7580b971-4bb4-4a36-af3e-c6cda3267258}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1825fa2e-6021-4dce-82ee-dcf195e244f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1772499806244, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d98ec0-b89b-4c8f-8a42-d035d05c1884}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1825fa2e-6021-4dce-82ee-dcf195e244f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dff5e5c8-14c2-4f32-926a-8af23cf5d63a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 31.1772499806244, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 31.1772499806244, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86ae685-e6d5-4a0d-98e0-6038060c4f08}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1825fa2e-6021-4dce-82ee-dcf195e244f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01e8aee9-debd-494a-95fb-bb6838fe82e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 31.1772499806244, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {388c9c41-6716-41e5-9719-91ab2125e91e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1825fa2e-6021-4dce-82ee-dcf195e244f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bbc7829-33af-427f-93c9-c680dc5d8730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27a220d-798a-4baf-8c96-72c4ba497ac5}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Construction Name
  {1825fa2e-6021-4dce-82ee-dcf195e244f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 31.1772499806244, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4f203909-7239-4397-b60d-88996b789f4f}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77d25d06-2218-4766-8f29-ee997d673506}, !- Zone Air Inlet Port List
  {e299489e-0cfb-451d-82c2-cee666eeb3e3}, !- Zone Air Exhaust Port List
  {e3ad5571-b28e-4585-b42c-cddfc943e25b}, !- Zone Air Node Name
  {0b79346a-f90b-46e2-8c89-76f2e8fb8374}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {353a0ec7-9d43-4ba7-bd9d-c25c1f60a1fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e697b3ac-c978-4972-9bfb-52f9dce8510e}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Zone Air Node, !- Name
  {e3ad5571-b28e-4585-b42c-cddfc943e25b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3ad5571-b28e-4585-b42c-cddfc943e25b}, !- Handle
  {4f203909-7239-4397-b60d-88996b789f4f}, !- Source Object
  11,                                     !- Outlet Port
  {e697b3ac-c978-4972-9bfb-52f9dce8510e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77d25d06-2218-4766-8f29-ee997d673506}, !- Handle
  {4f203909-7239-4397-b60d-88996b789f4f}, !- HVAC Component
  {36b083fb-1d76-4498-b5ba-107ec9f63ddb}; !- Port 1

OS:PortList,
  {e299489e-0cfb-451d-82c2-cee666eeb3e3}, !- Handle
  {4f203909-7239-4397-b60d-88996b789f4f}; !- HVAC Component

OS:PortList,
  {0b79346a-f90b-46e2-8c89-76f2e8fb8374}, !- Handle
  {4f203909-7239-4397-b60d-88996b789f4f}, !- HVAC Component
  {22364ebc-4ca4-4c18-8642-babfe1a0be94}; !- Port 1

OS:Sizing:Zone,
  {e70aaf18-670b-4918-80a2-4756c59d93ae}, !- Handle
  {4f203909-7239-4397-b60d-88996b789f4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c75a3a1f-9b93-45d8-a221-7bb0aab7c4d7}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {4f203909-7239-4397-b60d-88996b789f4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae55a798-8831-44cc-bcfc-75a0b9c4360f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {49cdf419-e51d-4b82-99d7-72a299222df8}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground, !- Name
  {cd5ec98c-4d81-4ca7-828b-08c6aeccbdbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1caa8601-dba8-4ad5-9242-f9176fb65789}, !- Building Story Name
  {067d0509-e44b-48e7-848e-cfab9945a4ad}; !- Thermal Zone Name

OS:Surface,
  {0f5c288f-c74e-4000-864a-c573484905a6}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {8df6fcc7-1304-42f3-9482-e4453ccde9e6}, !- Construction Name
  {49cdf419-e51d-4b82-99d7-72a299222df8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0fe129-4839-4345-a793-e41fe56c79de}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49cdf419-e51d-4b82-99d7-72a299222df8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7eee7b2-e18c-4d4f-9119-8323d2358839}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49cdf419-e51d-4b82-99d7-72a299222df8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc6e9ce7-1c06-4901-9548-6bb5f4d8e6fd}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49cdf419-e51d-4b82-99d7-72a299222df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e716393-536b-4fb0-9f22-095d585098f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dff5e5c8-14c2-4f32-926a-8af23cf5d63a}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49cdf419-e51d-4b82-99d7-72a299222df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d98ec0-b89b-4c8f-8a42-d035d05c1884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24d2747f-88e8-4069-bfe6-61f43783c58b}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Construction Name
  {49cdf419-e51d-4b82-99d7-72a299222df8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {067d0509-e44b-48e7-848e-cfab9945a4ad}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3743dc1-8c09-4f23-9879-00612a82be00}, !- Zone Air Inlet Port List
  {b0125c86-36a2-40fb-b029-8bdc1f4c5480}, !- Zone Air Exhaust Port List
  {480711b7-ee29-4787-8c44-81b5dabd4f24}, !- Zone Air Node Name
  {482eb38c-47f5-43ff-bd89-df9da8c734f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98036c8a-00b4-4138-92fa-2a90de87f849}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e105546e-2c5d-4319-bc7f-229db46a67c4}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Zone Air Node, !- Name
  {480711b7-ee29-4787-8c44-81b5dabd4f24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {480711b7-ee29-4787-8c44-81b5dabd4f24}, !- Handle
  {067d0509-e44b-48e7-848e-cfab9945a4ad}, !- Source Object
  11,                                     !- Outlet Port
  {e105546e-2c5d-4319-bc7f-229db46a67c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3743dc1-8c09-4f23-9879-00612a82be00}, !- Handle
  {067d0509-e44b-48e7-848e-cfab9945a4ad}, !- HVAC Component
  {57e57d11-2d9d-4624-b8d4-97349a2d9b3a}; !- Port 1

OS:PortList,
  {b0125c86-36a2-40fb-b029-8bdc1f4c5480}, !- Handle
  {067d0509-e44b-48e7-848e-cfab9945a4ad}; !- HVAC Component

OS:PortList,
  {482eb38c-47f5-43ff-bd89-df9da8c734f5}, !- Handle
  {067d0509-e44b-48e7-848e-cfab9945a4ad}, !- HVAC Component
  {cfe2d8c7-be12-41e1-a4f9-3150ea8e44fe}; !- Port 1

OS:Sizing:Zone,
  {50a8d5b2-ff25-4f7c-8323-2d6ff5dcd1d0}, !- Handle
  {067d0509-e44b-48e7-848e-cfab9945a4ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b7200872-7b1e-4905-9f2d-ef71138100d5}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {067d0509-e44b-48e7-848e-cfab9945a4ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {997051b5-8d18-4a0c-b4bb-b525a80d13f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4b7f90bd-a865-470e-9916-e0c61f3ee106}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground, !- Name
  {cd5ec98c-4d81-4ca7-828b-08c6aeccbdbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1caa8601-dba8-4ad5-9242-f9176fb65789}, !- Building Story Name
  {0e1761ce-8cd7-4e75-a81b-19a64ce8de4d}; !- Thermal Zone Name

OS:Surface,
  {f08b9f2a-19fa-403c-af84-93003a3dd04a}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {2ef09428-6418-48c3-8bef-482c2d8b98ec}, !- Construction Name
  {4b7f90bd-a865-470e-9916-e0c61f3ee106}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  24.74961298591, 4.57199999999998, 0,    !- X,Y,Z Vertex 3 {m}
  24.74961298591, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b767f7fc-38d8-499c-a617-0664638aeee2}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b7f90bd-a865-470e-9916-e0c61f3ee106}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba5dc2ba-ffb4-4784-9f87-631928a59502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc6ca2fd-4ac8-45b5-abcc-5dc9137e1f30}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b7f90bd-a865-470e-9916-e0c61f3ee106}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80805a81-ac88-4168-99fb-6acb7be9435c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.74961298591, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  24.74961298591, 4.57199999999998, 0,    !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c65e3d0d-1d39-4611-9ee9-d9564053f7eb}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b7f90bd-a865-470e-9916-e0c61f3ee106}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71d8a839-9d11-445f-9289-c32c9704283e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.74961298591, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  24.74961298591, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  24.74961298591, 4.57199999999998, 0,    !- X,Y,Z Vertex 3 {m}
  24.74961298591, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d55b72ec-4900-4d98-8612-1fbeed18accf}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b7f90bd-a865-470e-9916-e0c61f3ee106}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.74961298591, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  24.74961298591, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de2dfa5f-0f53-4643-be94-47f84e359706}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Construction Name
  {4b7f90bd-a865-470e-9916-e0c61f3ee106}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.74961298591, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  24.74961298591, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0e1761ce-8cd7-4e75-a81b-19a64ce8de4d}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbfd46be-d59f-40cb-88e2-288ede1f62f8}, !- Zone Air Inlet Port List
  {4b323e7f-348f-4d77-b889-117fb9a9a0b0}, !- Zone Air Exhaust Port List
  {abe36835-9c18-4d89-9fb2-1973425b6504}, !- Zone Air Node Name
  {c6377b96-60c9-4aae-a27e-efaa65088235}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97312689-c9ba-4572-845c-e6eaa1110cf4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66da1a17-c2f7-450c-b582-6d224ab61929}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone Air Node, !- Name
  {abe36835-9c18-4d89-9fb2-1973425b6504}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abe36835-9c18-4d89-9fb2-1973425b6504}, !- Handle
  {0e1761ce-8cd7-4e75-a81b-19a64ce8de4d}, !- Source Object
  11,                                     !- Outlet Port
  {66da1a17-c2f7-450c-b582-6d224ab61929}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbfd46be-d59f-40cb-88e2-288ede1f62f8}, !- Handle
  {0e1761ce-8cd7-4e75-a81b-19a64ce8de4d}, !- HVAC Component
  {88fadc96-75ca-4bbc-87c8-92a41f6e2b4e}; !- Port 1

OS:PortList,
  {4b323e7f-348f-4d77-b889-117fb9a9a0b0}, !- Handle
  {0e1761ce-8cd7-4e75-a81b-19a64ce8de4d}, !- HVAC Component
  {7642c7b5-8798-4bdd-8b40-b3c41b2b7197}; !- Port 1

OS:PortList,
  {c6377b96-60c9-4aae-a27e-efaa65088235}, !- Handle
  {0e1761ce-8cd7-4e75-a81b-19a64ce8de4d}, !- HVAC Component
  {f53ef148-fa93-4ee8-8719-81d0a58b7323}; !- Port 1

OS:Sizing:Zone,
  {8ae92d4b-c3b4-470b-a879-95e0a4261e63}, !- Handle
  {0e1761ce-8cd7-4e75-a81b-19a64ce8de4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d28e7a3e-e6b7-46d3-9a87-bbd521c1226f}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {0e1761ce-8cd7-4e75-a81b-19a64ce8de4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f1ab638-08e6-4d4f-ab0b-4c806fa75416}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f32cb3dd-37ec-470a-8d75-b3a227997b87}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {daa648d0-5814-4bd6-88e2-1b245b8e3c72}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground, !- Name
  {cd5ec98c-4d81-4ca7-828b-08c6aeccbdbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1caa8601-dba8-4ad5-9242-f9176fb65789}, !- Building Story Name
  {f3d7cfe2-ce56-43ca-b4c1-bf72a9b4fa29}; !- Thermal Zone Name

OS:Surface,
  {3f82cd45-506e-4626-b29f-bbda61350dba}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {a05c6683-7373-4f34-a924-048ba6c20ab6}, !- Construction Name
  {daa648d0-5814-4bd6-88e2-1b245b8e3c72}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  24.74961298591, 31.1772499806244, 0,    !- X,Y,Z Vertex 3 {m}
  24.74961298591, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01e8aee9-debd-494a-95fb-bb6838fe82e3}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {daa648d0-5814-4bd6-88e2-1b245b8e3c72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d86ae685-e6d5-4a0d-98e0-6038060c4f08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 31.1772499806244, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f5c204-8ac5-494f-9fd9-47b098451d20}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {daa648d0-5814-4bd6-88e2-1b245b8e3c72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {760c30fc-66e5-4771-9de9-3ab768753edf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.74961298591, 31.1772499806244, 3.048, !- X,Y,Z Vertex 1 {m}
  24.74961298591, 31.1772499806244, 0,    !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 31.1772499806244, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29a5707f-1dde-424b-83b5-d47c178c3cd5}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {daa648d0-5814-4bd6-88e2-1b245b8e3c72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77ddfaa4-7191-487e-af9a-8e0ebfa97e66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.74961298591, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  24.74961298591, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  24.74961298591, 31.1772499806244, 0,    !- X,Y,Z Vertex 3 {m}
  24.74961298591, 31.1772499806244, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80805a81-ac88-4168-99fb-6acb7be9435c}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {daa648d0-5814-4bd6-88e2-1b245b8e3c72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc6ca2fd-4ac8-45b5-abcc-5dc9137e1f30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  24.74961298591, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  24.74961298591, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2265a70f-1850-4864-a08b-bc397ebd6dce}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Construction Name
  {daa648d0-5814-4bd6-88e2-1b245b8e3c72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.74961298591, -1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  24.74961298591, 31.1772499806244, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 31.1772499806244, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f3d7cfe2-ce56-43ca-b4c1-bf72a9b4fa29}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3054d82f-236e-4fb8-b6a3-811a85517982}, !- Zone Air Inlet Port List
  {b9b063f6-2eb4-4128-a517-4578abf1e456}, !- Zone Air Exhaust Port List
  {334f24c5-4713-4ff0-8c4d-6b2b5a9b6391}, !- Zone Air Node Name
  {a1b355d1-bcdd-4a43-aaec-c4a9df1cd810}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21b9933c-65cf-4011-aa3f-3fedad330d7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d86ebe05-86d4-4696-9f72-86850f96c3a7}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone Air Node, !- Name
  {334f24c5-4713-4ff0-8c4d-6b2b5a9b6391}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {334f24c5-4713-4ff0-8c4d-6b2b5a9b6391}, !- Handle
  {f3d7cfe2-ce56-43ca-b4c1-bf72a9b4fa29}, !- Source Object
  11,                                     !- Outlet Port
  {d86ebe05-86d4-4696-9f72-86850f96c3a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3054d82f-236e-4fb8-b6a3-811a85517982}, !- Handle
  {f3d7cfe2-ce56-43ca-b4c1-bf72a9b4fa29}, !- HVAC Component
  {fe82fd6f-7b2a-4149-b185-a29e1730a673}; !- Port 1

OS:PortList,
  {b9b063f6-2eb4-4128-a517-4578abf1e456}, !- Handle
  {f3d7cfe2-ce56-43ca-b4c1-bf72a9b4fa29}, !- HVAC Component
  {abf68959-a890-41bb-b771-68b152232ac7}; !- Port 1

OS:PortList,
  {a1b355d1-bcdd-4a43-aaec-c4a9df1cd810}, !- Handle
  {f3d7cfe2-ce56-43ca-b4c1-bf72a9b4fa29}, !- HVAC Component
  {9a4bd596-0308-4319-b428-9d3f8537ed65}; !- Port 1

OS:Sizing:Zone,
  {77e28db9-c368-4ab2-b1b4-bd0ad0696653}, !- Handle
  {f3d7cfe2-ce56-43ca-b4c1-bf72a9b4fa29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cfe470b5-adee-49f8-9d74-dbbcbaf5faab}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {f3d7cfe2-ce56-43ca-b4c1-bf72a9b4fa29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a2bc829-a37e-4abb-9a16-1042310500ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {07e99eff-509e-4c8e-97df-574e33e46986}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6d9740c1-b54d-4d52-9a22-ddd8eb719df3}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground, !- Name
  {cd5ec98c-4d81-4ca7-828b-08c6aeccbdbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1caa8601-dba8-4ad5-9242-f9176fb65789}, !- Building Story Name
  {eb1c4a48-60d3-4cb2-bb45-2e3dcda6ca53}; !- Thermal Zone Name

OS:Surface,
  {8a4a5f2e-a73b-4b77-a238-7774918ad71a}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {2ef09428-6418-48c3-8bef-482c2d8b98ec}, !- Construction Name
  {6d9740c1-b54d-4d52-9a22-ddd8eb719df3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  24.74961298591, 4.57200000000002, 0,    !- X,Y,Z Vertex 3 {m}
  24.74961298591, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e716393-536b-4fb0-9f22-095d585098f6}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d9740c1-b54d-4d52-9a22-ddd8eb719df3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc6e9ce7-1c06-4901-9548-6bb5f4d8e6fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faf9e429-485d-4d75-815d-5222db433395}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d9740c1-b54d-4d52-9a22-ddd8eb719df3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  24.74961298591, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  24.74961298591, 4.57200000000002, 0,    !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b6e55c-7f2b-4072-99a9-4e1662d5636b}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d9740c1-b54d-4d52-9a22-ddd8eb719df3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e52641d4-6330-4aa2-9748-82c1f999a8e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.74961298591, 1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  24.74961298591, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  24.74961298591, 4.57200000000002, 0,    !- X,Y,Z Vertex 3 {m}
  24.74961298591, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {760c30fc-66e5-4771-9de9-3ab768753edf}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d9740c1-b54d-4d52-9a22-ddd8eb719df3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f5c204-8ac5-494f-9fd9-47b098451d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  24.74961298591, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  24.74961298591, 1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd57e0fc-a96b-4c8c-b2e4-523f08497127}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Construction Name
  {6d9740c1-b54d-4d52-9a22-ddd8eb719df3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.74961298591, 1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  24.74961298591, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb1c4a48-60d3-4cb2-bb45-2e3dcda6ca53}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8977293-fc06-4558-bfc1-367f83ce03b7}, !- Zone Air Inlet Port List
  {82e9b5d9-b4b9-42dd-afea-f896d181158a}, !- Zone Air Exhaust Port List
  {7a2db363-e933-49a5-b129-b3f265b0fdb8}, !- Zone Air Node Name
  {fcf200d5-6657-4176-876a-7c127629bc2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e4a0763-2cb9-43ab-878f-069908b5d7cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3e2cf06-10ab-404e-876f-904483a8d402}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone Air Node, !- Name
  {7a2db363-e933-49a5-b129-b3f265b0fdb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a2db363-e933-49a5-b129-b3f265b0fdb8}, !- Handle
  {eb1c4a48-60d3-4cb2-bb45-2e3dcda6ca53}, !- Source Object
  11,                                     !- Outlet Port
  {b3e2cf06-10ab-404e-876f-904483a8d402}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8977293-fc06-4558-bfc1-367f83ce03b7}, !- Handle
  {eb1c4a48-60d3-4cb2-bb45-2e3dcda6ca53}, !- HVAC Component
  {a22cae79-57b2-4ac3-8de1-139f9f5cd364}; !- Port 1

OS:PortList,
  {82e9b5d9-b4b9-42dd-afea-f896d181158a}, !- Handle
  {eb1c4a48-60d3-4cb2-bb45-2e3dcda6ca53}, !- HVAC Component
  {dfa29828-375d-4295-9033-5525395739ad}; !- Port 1

OS:PortList,
  {fcf200d5-6657-4176-876a-7c127629bc2d}, !- Handle
  {eb1c4a48-60d3-4cb2-bb45-2e3dcda6ca53}, !- HVAC Component
  {96a48bb6-f971-4653-8c80-52ab6ef40e95}; !- Port 1

OS:Sizing:Zone,
  {87c34ee6-0b33-471d-8767-3b5a62d43752}, !- Handle
  {eb1c4a48-60d3-4cb2-bb45-2e3dcda6ca53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f4d0ccca-d4c6-4b81-878e-04992a170240}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {eb1c4a48-60d3-4cb2-bb45-2e3dcda6ca53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a195246-48d0-44c0-ae29-5436a3004775}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ede3f88-43e3-4d40-a16a-2dbb6d8212a1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {65fc81f3-c3c4-4510-8bbf-bb5c007a85b4}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.16098799559785,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1caa8601-dba8-4ad5-9242-f9176fb65789}, !- Building Story Name
  {da72fc54-6ea9-4bb5-8c0b-cab55f80aff6}; !- Thermal Zone Name

OS:Surface,
  {17a072d7-1854-4c5c-9720-0032ad1033b3}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {77ccd3e0-55e4-4f14-8969-8302ffbe77b0}, !- Construction Name
  {65fc81f3-c3c4-4510-8bbf-bb5c007a85b4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  6.42763699471435, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  6.42763699471435, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71d8a839-9d11-445f-9289-c32c9704283e}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65fc81f3-c3c4-4510-8bbf-bb5c007a85b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c65e3d0d-1d39-4611-9ee9-d9564053f7eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60cd0d98-7f80-4b0d-8760-e43c65defb8a}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65fc81f3-c3c4-4510-8bbf-bb5c007a85b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98d44c1b-58ed-4a5f-a680-57f7eebfc127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42763699471435, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  6.42763699471435, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d2f1314-7364-4c57-9cd3-d107c6fcfc7c}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65fc81f3-c3c4-4510-8bbf-bb5c007a85b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f07c17a-237c-492e-800c-d8eb8f3fc54c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42763699471437, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.42763699471437, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.42763699471437, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  6.42763699471437, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f95846f-5954-4b0c-be8d-6013c316123d}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65fc81f3-c3c4-4510-8bbf-bb5c007a85b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42763699471435, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.42763699471435, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8008ba-55ab-432a-b290-269424dc1bea}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Construction Name
  {65fc81f3-c3c4-4510-8bbf-bb5c007a85b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42763699471435, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.42763699471435, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da72fc54-6ea9-4bb5-8c0b-cab55f80aff6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b1fc73e-713a-434a-bbed-0ec92e41313b}, !- Zone Air Inlet Port List
  {8dc35b6d-3c84-47e4-8584-a8178b847e1d}, !- Zone Air Exhaust Port List
  {21d9b63c-77a0-4650-8cdd-9daa9c6c3301}, !- Zone Air Node Name
  {341cacab-e6f9-4d76-98fc-11600e3d7b63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd4e8852-3362-437d-aeff-f463c74f796a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {377fd6f1-5684-440d-b023-91dd1ba34301}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone Air Node, !- Name
  {21d9b63c-77a0-4650-8cdd-9daa9c6c3301}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21d9b63c-77a0-4650-8cdd-9daa9c6c3301}, !- Handle
  {da72fc54-6ea9-4bb5-8c0b-cab55f80aff6}, !- Source Object
  11,                                     !- Outlet Port
  {377fd6f1-5684-440d-b023-91dd1ba34301}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b1fc73e-713a-434a-bbed-0ec92e41313b}, !- Handle
  {da72fc54-6ea9-4bb5-8c0b-cab55f80aff6}, !- HVAC Component
  {ffc8b462-b2be-4d72-a302-552d3f22e34d}; !- Port 1

OS:PortList,
  {8dc35b6d-3c84-47e4-8584-a8178b847e1d}, !- Handle
  {da72fc54-6ea9-4bb5-8c0b-cab55f80aff6}, !- HVAC Component
  {e97a5611-f621-4341-ae73-57701e3cca97}; !- Port 1

OS:PortList,
  {341cacab-e6f9-4d76-98fc-11600e3d7b63}, !- Handle
  {da72fc54-6ea9-4bb5-8c0b-cab55f80aff6}, !- HVAC Component
  {ba60e33f-fbe0-4a30-8bd3-a2d2d1564991}; !- Port 1

OS:Sizing:Zone,
  {4ee05516-c810-4663-95bb-3acf2e3f6130}, !- Handle
  {da72fc54-6ea9-4bb5-8c0b-cab55f80aff6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fef2e9fc-4db4-47f3-84e9-8d97d3acadb0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {da72fc54-6ea9-4bb5-8c0b-cab55f80aff6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ce8e3f3-81a6-4cb5-8ed7-d8d6f2e53563}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9f01c7cd-bce0-46e0-81a8-ed3e49dd9fe5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b72dafad-2e1c-412a-98d4-387964c9f2a2}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.16098799559785,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1caa8601-dba8-4ad5-9242-f9176fb65789}, !- Building Story Name
  {46687056-3e5b-4602-84ef-3196ccc4693b}; !- Thermal Zone Name

OS:Surface,
  {ca32bcbd-ed64-49bf-8d63-48642ac683b3}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {e0749bb9-d9b4-4857-a151-c1c9d6acec43}, !- Construction Name
  {b72dafad-2e1c-412a-98d4-387964c9f2a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  6.42763699471435, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  6.42763699471435, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77ddfaa4-7191-487e-af9a-8e0ebfa97e66}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b72dafad-2e1c-412a-98d4-387964c9f2a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29a5707f-1dde-424b-83b5-d47c178c3cd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 31.1772499806244, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b9173c8-01dd-4696-a9d8-9943214081f2}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b72dafad-2e1c-412a-98d4-387964c9f2a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49837183-2dfe-4128-bfe5-992612c2ff95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42763699471435, 31.1772499806244, 3.048, !- X,Y,Z Vertex 1 {m}
  6.42763699471435, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 31.1772499806244, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f731f6-0aed-4905-aad6-8d7653e0c6d2}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b72dafad-2e1c-412a-98d4-387964c9f2a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ae0c7b6-c377-4ae4-99a2-b559018f35d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42763699471437, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.42763699471437, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.42763699471437, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  6.42763699471437, 31.1772499806244, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d44c1b-58ed-4a5f-a680-57f7eebfc127}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b72dafad-2e1c-412a-98d4-387964c9f2a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60cd0d98-7f80-4b0d-8760-e43c65defb8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.42763699471435, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.42763699471435, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {601277e2-4c31-4743-acac-3109843888b4}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Construction Name
  {b72dafad-2e1c-412a-98d4-387964c9f2a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42763699471435, -1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.42763699471435, 31.1772499806244, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 31.1772499806244, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {46687056-3e5b-4602-84ef-3196ccc4693b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {754dccaf-71ed-448b-b04c-e49294510084}, !- Zone Air Inlet Port List
  {b69ac540-dec5-417b-a767-de25229a4e00}, !- Zone Air Exhaust Port List
  {7f89c512-c798-484f-b9a9-ce54e747f52b}, !- Zone Air Node Name
  {3f325100-ced2-41cc-b56c-c2c48d520149}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {435ae0a8-8781-4ab1-b8b0-e2c50dc49bcd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {637c7273-61ef-4b10-ad76-2347105bbb58}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone Air Node, !- Name
  {7f89c512-c798-484f-b9a9-ce54e747f52b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f89c512-c798-484f-b9a9-ce54e747f52b}, !- Handle
  {46687056-3e5b-4602-84ef-3196ccc4693b}, !- Source Object
  11,                                     !- Outlet Port
  {637c7273-61ef-4b10-ad76-2347105bbb58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {754dccaf-71ed-448b-b04c-e49294510084}, !- Handle
  {46687056-3e5b-4602-84ef-3196ccc4693b}, !- HVAC Component
  {7eb33d74-138f-464d-9435-e433e0252658}; !- Port 1

OS:PortList,
  {b69ac540-dec5-417b-a767-de25229a4e00}, !- Handle
  {46687056-3e5b-4602-84ef-3196ccc4693b}, !- HVAC Component
  {f6758265-265f-439b-ac23-077033a39e97}; !- Port 1

OS:PortList,
  {3f325100-ced2-41cc-b56c-c2c48d520149}, !- Handle
  {46687056-3e5b-4602-84ef-3196ccc4693b}, !- HVAC Component
  {fe558139-911a-4db6-9acf-25d324c0d071}; !- Port 1

OS:Sizing:Zone,
  {82ba8d28-b5e1-4ac9-b04c-bde906ffecb8}, !- Handle
  {46687056-3e5b-4602-84ef-3196ccc4693b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fcb71d8e-c77a-48f7-bc2a-e5e253d5cd40}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {46687056-3e5b-4602-84ef-3196ccc4693b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d9a5975-88fa-4e73-ab45-fb34633dbb8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d112debe-3762-4b90-8c84-18c4688198bc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {40e19827-8891-4e09-b429-0cc9ceaba413}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.16098799559785,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1caa8601-dba8-4ad5-9242-f9176fb65789}, !- Building Story Name
  {f27508e7-1ef7-4124-967b-d57b72567816}; !- Thermal Zone Name

OS:Surface,
  {bfe68e37-098d-42cc-8c73-d3d448631b7e}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {77ccd3e0-55e4-4f14-8969-8302ffbe77b0}, !- Construction Name
  {40e19827-8891-4e09-b429-0cc9ceaba413}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  6.42763699471435, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  6.42763699471435, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e52641d4-6330-4aa2-9748-82c1f999a8e1}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e19827-8891-4e09-b429-0cc9ceaba413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58b6e55c-7f2b-4072-99a9-4e1662d5636b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76151a3f-9da3-4ea1-82a4-331c17b4eec7}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e19827-8891-4e09-b429-0cc9ceaba413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  6.42763699471435, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  6.42763699471435, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd303c9b-42bb-4f13-a578-5b68a1440045}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e19827-8891-4e09-b429-0cc9ceaba413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0bf5a31-c831-4f06-91a8-b62e58d87d85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42763699471437, 1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.42763699471437, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.42763699471437, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  6.42763699471437, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49837183-2dfe-4128-bfe5-992612c2ff95}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e19827-8891-4e09-b429-0cc9ceaba413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b9173c8-01dd-4696-a9d8-9943214081f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.42763699471435, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.42763699471435, 1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a7140cb-6280-4325-877a-975fa49ccd68}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Construction Name
  {40e19827-8891-4e09-b429-0cc9ceaba413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42763699471435, 1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.42763699471435, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f27508e7-1ef7-4124-967b-d57b72567816}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f1a13b3-89b6-4d98-bf35-1e07d12cd6bc}, !- Zone Air Inlet Port List
  {8aa6116e-d211-43c3-8289-225100f2a889}, !- Zone Air Exhaust Port List
  {8ee384b3-d244-48df-86fd-cbf82d0e1f98}, !- Zone Air Node Name
  {dcd5a014-d558-4445-8ea4-02da5feaeddd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b0363a07-e2f4-4c99-a1af-9cde8d2ea13f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7eed1a51-6d0f-4a3d-a47c-8da3b03892e9}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone Air Node, !- Name
  {8ee384b3-d244-48df-86fd-cbf82d0e1f98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ee384b3-d244-48df-86fd-cbf82d0e1f98}, !- Handle
  {f27508e7-1ef7-4124-967b-d57b72567816}, !- Source Object
  11,                                     !- Outlet Port
  {7eed1a51-6d0f-4a3d-a47c-8da3b03892e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f1a13b3-89b6-4d98-bf35-1e07d12cd6bc}, !- Handle
  {f27508e7-1ef7-4124-967b-d57b72567816}, !- HVAC Component
  {6341d400-d5c6-4fa3-aeae-c64fc91f72b7}; !- Port 1

OS:PortList,
  {8aa6116e-d211-43c3-8289-225100f2a889}, !- Handle
  {f27508e7-1ef7-4124-967b-d57b72567816}, !- HVAC Component
  {19f89d59-376a-4265-a66c-046a5527503f}; !- Port 1

OS:PortList,
  {dcd5a014-d558-4445-8ea4-02da5feaeddd}, !- Handle
  {f27508e7-1ef7-4124-967b-d57b72567816}, !- HVAC Component
  {6dfd150d-e07f-4dc4-aaf2-e448fcee6ef2}; !- Port 1

OS:Sizing:Zone,
  {5d7818e3-3ba3-4c7f-8286-828bf6f2dd97}, !- Handle
  {f27508e7-1ef7-4124-967b-d57b72567816}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a2cce19a-4352-4489-be50-2b8842692d3d}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {f27508e7-1ef7-4124-967b-d57b72567816}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a14c355d-61b5-4585-97a7-1caf90c60d70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0fdbfd9b-98e1-4516-88d1-bfb5e94020b1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4e8914aa-0958-4b92-bbbc-2b33a6edeb07}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground, !- Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1caa8601-dba8-4ad5-9242-f9176fb65789}, !- Building Story Name
  {d37afff9-4a41-4f23-8889-6b145c6ad39f}; !- Thermal Zone Name

OS:Surface,
  {f9c253db-ab61-444d-9304-a691c9f2db0c}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {8df6fcc7-1304-42f3-9482-e4453ccde9e6}, !- Construction Name
  {4e8914aa-0958-4b92-bbbc-2b33a6edeb07}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f07c17a-237c-492e-800c-d8eb8f3fc54c}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e8914aa-0958-4b92-bbbc-2b33a6edeb07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d2f1314-7364-4c57-9cd3-d107c6fcfc7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01651db5-d679-4a0e-805d-2b23c39c077a}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e8914aa-0958-4b92-bbbc-2b33a6edeb07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16824a0b-7217-4c6f-a3ae-7d8d0bbc3693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2d237eb-ee83-46ae-a472-dacb5972825f}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e8914aa-0958-4b92-bbbc-2b33a6edeb07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999998, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb74064e-0ce2-40e8-98fb-d8c00328a2f8}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e8914aa-0958-4b92-bbbc-2b33a6edeb07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d872b8d-f86e-4032-98e3-cbad769bf9cc}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Construction Name
  {4e8914aa-0958-4b92-bbbc-2b33a6edeb07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d37afff9-4a41-4f23-8889-6b145c6ad39f}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b58b1b6-e456-4d6c-bcde-04c6209d59bf}, !- Zone Air Inlet Port List
  {b1c56a0d-4695-43ed-8ad6-9cb7bf5698b5}, !- Zone Air Exhaust Port List
  {aefaf079-add7-4117-bdfc-39fbca696533}, !- Zone Air Node Name
  {e6de3899-7ec7-4d22-8bbd-7dda0656709f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {adac7cbb-63d0-40f8-90dd-ed1bc4455964}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9174e38-dbd5-446b-8f2c-2e5bafdd091d}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Zone Air Node, !- Name
  {aefaf079-add7-4117-bdfc-39fbca696533}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aefaf079-add7-4117-bdfc-39fbca696533}, !- Handle
  {d37afff9-4a41-4f23-8889-6b145c6ad39f}, !- Source Object
  11,                                     !- Outlet Port
  {f9174e38-dbd5-446b-8f2c-2e5bafdd091d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b58b1b6-e456-4d6c-bcde-04c6209d59bf}, !- Handle
  {d37afff9-4a41-4f23-8889-6b145c6ad39f}, !- HVAC Component
  {19bc5ef2-1e44-4a7b-aa00-2e5e0e8669ac}; !- Port 1

OS:PortList,
  {b1c56a0d-4695-43ed-8ad6-9cb7bf5698b5}, !- Handle
  {d37afff9-4a41-4f23-8889-6b145c6ad39f}, !- HVAC Component
  {c54c087f-eec4-4933-a4b1-5a173f90180b}; !- Port 1

OS:PortList,
  {e6de3899-7ec7-4d22-8bbd-7dda0656709f}, !- Handle
  {d37afff9-4a41-4f23-8889-6b145c6ad39f}, !- HVAC Component
  {12f01c46-6267-4de4-b82f-b6862b53d02d}; !- Port 1

OS:Sizing:Zone,
  {1d37e8da-2a7c-46a2-9a3f-896ea62f1cfd}, !- Handle
  {d37afff9-4a41-4f23-8889-6b145c6ad39f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {33618b49-bb91-4da4-983b-acbd7f78c0ce}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d37afff9-4a41-4f23-8889-6b145c6ad39f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79264935-7213-4c2d-9832-1ae32db2fe6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f449b78d-fee0-4bf2-872a-a976f015405e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fed6ab55-a5e4-495d-b621-cd3506a8881f}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground, !- Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1caa8601-dba8-4ad5-9242-f9176fb65789}, !- Building Story Name
  {74af772c-2b50-47ba-a7bd-dd1bde8a465e}; !- Thermal Zone Name

OS:Surface,
  {09208093-2e00-4bc0-b40d-250d2ada348c}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {9577dff4-6ca3-4272-a065-b1f9a451d2fc}, !- Construction Name
  {fed6ab55-a5e4-495d-b621-cd3506a8881f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ae0c7b6-c377-4ae4-99a2-b559018f35d8}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed6ab55-a5e4-495d-b621-cd3506a8881f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33f731f6-0aed-4905-aad6-8d7653e0c6d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 31.1772499806244, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22082655-eeab-4a43-95cd-29bc64e6d24c}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed6ab55-a5e4-495d-b621-cd3506a8881f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7349a317-3caf-4b96-acb8-03533b8f92cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 31.1772499806244, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 31.1772499806244, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {204bdef7-e3bf-491a-abbe-f5f67412413c}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed6ab55-a5e4-495d-b621-cd3506a8881f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 31.1772499806244, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 31.1772499806244, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16824a0b-7217-4c6f-a3ae-7d8d0bbc3693}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed6ab55-a5e4-495d-b621-cd3506a8881f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01651db5-d679-4a0e-805d-2b23c39c077a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e707429f-a5dc-43a7-b72f-41c1efc15eae}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Construction Name
  {fed6ab55-a5e4-495d-b621-cd3506a8881f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 31.1772499806244, 3.048, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 31.1772499806244, 3.048, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {74af772c-2b50-47ba-a7bd-dd1bde8a465e}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43e9f1c1-0367-4b3a-9715-1849caad67f1}, !- Zone Air Inlet Port List
  {b48ebc6b-2b60-4844-b16f-6f63915ae64a}, !- Zone Air Exhaust Port List
  {cf579159-8308-457e-bacb-e7fdab0e6856}, !- Zone Air Node Name
  {74c9bbec-46b9-47ca-89bb-24193211a37c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0fb949d0-0cf0-4a06-af33-2a41083de582}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68113497-8bd7-4846-9de8-48c061fe3a4d}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Zone Air Node, !- Name
  {cf579159-8308-457e-bacb-e7fdab0e6856}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf579159-8308-457e-bacb-e7fdab0e6856}, !- Handle
  {74af772c-2b50-47ba-a7bd-dd1bde8a465e}, !- Source Object
  11,                                     !- Outlet Port
  {68113497-8bd7-4846-9de8-48c061fe3a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43e9f1c1-0367-4b3a-9715-1849caad67f1}, !- Handle
  {74af772c-2b50-47ba-a7bd-dd1bde8a465e}, !- HVAC Component
  {196ed0e6-48d5-42db-9ced-b8cab6303c23}; !- Port 1

OS:PortList,
  {b48ebc6b-2b60-4844-b16f-6f63915ae64a}, !- Handle
  {74af772c-2b50-47ba-a7bd-dd1bde8a465e}, !- HVAC Component
  {6cbf9a73-2c0c-4b48-9695-331b52290ef8}; !- Port 1

OS:PortList,
  {74c9bbec-46b9-47ca-89bb-24193211a37c}, !- Handle
  {74af772c-2b50-47ba-a7bd-dd1bde8a465e}, !- HVAC Component
  {0e18e99d-5e18-4b42-a839-d9b3b3309e18}; !- Port 1

OS:Sizing:Zone,
  {42688e6f-ca9b-403c-bb12-684061de2d9c}, !- Handle
  {74af772c-2b50-47ba-a7bd-dd1bde8a465e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {40b09d64-7949-4e41-a2b6-5a0662c71424}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {74af772c-2b50-47ba-a7bd-dd1bde8a465e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {624d90c0-4269-44be-b5ec-97c3868e08b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6a18c99b-d1da-46c6-8fa5-9b985cbdbb80}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c71f0981-93a6-4099-95a4-f756682e918a}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground, !- Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1caa8601-dba8-4ad5-9242-f9176fb65789}, !- Building Story Name
  {bf117caa-060b-4d5c-ab42-ae5febf7bda8}; !- Thermal Zone Name

OS:Surface,
  {43617e4c-2e1e-4d6e-bb93-c943de0af6c5}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {8df6fcc7-1304-42f3-9482-e4453ccde9e6}, !- Construction Name
  {c71f0981-93a6-4099-95a4-f756682e918a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0bf5a31-c831-4f06-91a8-b62e58d87d85}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c71f0981-93a6-4099-95a4-f756682e918a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd303c9b-42bb-4f13-a578-5b68a1440045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5fd36de-1aa8-4ed3-b3a4-cfc78d9f98d4}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c71f0981-93a6-4099-95a4-f756682e918a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {196c0e9a-0510-482a-b213-37a41fdbf301}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c71f0981-93a6-4099-95a4-f756682e918a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7349a317-3caf-4b96-acb8-03533b8f92cd}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c71f0981-93a6-4099-95a4-f756682e918a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22082655-eeab-4a43-95cd-29bc64e6d24c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970332c7-8f67-4743-b5db-fd60bd36cdc2}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Construction Name
  {c71f0981-93a6-4099-95a4-f756682e918a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.95399252334028e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 1.95399252334028e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bf117caa-060b-4d5c-ab42-ae5febf7bda8}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b0e283f-9b54-4312-a03e-8688797b3dc1}, !- Zone Air Inlet Port List
  {e3c34d71-422a-457d-b390-e147883ff268}, !- Zone Air Exhaust Port List
  {3b6fbd9b-20b7-4bec-b5ac-14c9c293a826}, !- Zone Air Node Name
  {f16ca8d1-a0b9-4612-b9fe-f95ad4e1a38c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7649bc0-18de-4f34-8397-945401a6b5ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35650fb8-9abe-4e3e-9239-4ae38469c3dc}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Zone Air Node, !- Name
  {3b6fbd9b-20b7-4bec-b5ac-14c9c293a826}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b6fbd9b-20b7-4bec-b5ac-14c9c293a826}, !- Handle
  {bf117caa-060b-4d5c-ab42-ae5febf7bda8}, !- Source Object
  11,                                     !- Outlet Port
  {35650fb8-9abe-4e3e-9239-4ae38469c3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b0e283f-9b54-4312-a03e-8688797b3dc1}, !- Handle
  {bf117caa-060b-4d5c-ab42-ae5febf7bda8}, !- HVAC Component
  {b496320d-b826-4e16-b4a3-bf3c3d876362}; !- Port 1

OS:PortList,
  {e3c34d71-422a-457d-b390-e147883ff268}, !- Handle
  {bf117caa-060b-4d5c-ab42-ae5febf7bda8}, !- HVAC Component
  {ceb133b3-7e55-4da8-b74d-0dc580b47beb}; !- Port 1

OS:PortList,
  {f16ca8d1-a0b9-4612-b9fe-f95ad4e1a38c}, !- Handle
  {bf117caa-060b-4d5c-ab42-ae5febf7bda8}, !- HVAC Component
  {20924f77-4178-4214-b6dc-7a7a7830233f}; !- Port 1

OS:Sizing:Zone,
  {1e98278f-f7c2-4bf5-a50f-7a5128532e02}, !- Handle
  {bf117caa-060b-4d5c-ab42-ae5febf7bda8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6734cbdd-9ea1-45af-b466-b5420fdc32d5}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {bf117caa-060b-4d5c-ab42-ae5febf7bda8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b5b647e-7d83-402a-ac10-11fcacedbfaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2c619ae6-2555-46b5-8156-178dff9335e7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {5accb5e3-ea8e-4e45-97d0-e03cba9ef1f9}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {0e603ef4-2e79-48cb-ba7f-1a7ed10105d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -2.1316282072803e-14, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -2.1316282072803e-14, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b85b2042-d7b7-48b3-8451-7a96a705e4bd}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {becbc648-b479-4c10-924a-7f523d7e4112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.54659999999998, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0253999999999781, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0253999999999781, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe7643fa-1fc8-4785-acf0-1b655e291dfc}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {7580b971-4bb4-4a36-af3e-c6cda3267258}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 31.1518499806244, 0.945178469758221, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1518499806244, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0253999999999763, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0253999999999763, 0.945178469758221; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c8787be-6d20-49e7-9714-183695fc7c28}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {ee0fe129-4839-4345-a793-e41fe56c79de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.54660000000002, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.025400000000019, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.025400000000019, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {281a64ec-31a5-4ab6-b7a8-b37730e087d9}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {a7eee7b2-e18c-4d4f-9119-8323d2358839}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57200000000002, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.57200000000002, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2086aa7f-6d38-42fa-88c5-5e640ec67749}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {d55b72ec-4900-4d98-8612-1fbeed18accf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999984, -2.1316282072803e-14, 0.94525614374445, !- X,Y,Z Vertex 1 {m}
  0.025399999999984, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  24.72421298591, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  24.72421298591, -2.1316282072803e-14, 0.94525614374445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0be919b-3d1a-4ece-859b-51fc6f2a0b17}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {b5fd36de-1aa8-4ed3-b3a4-cfc78d9f98d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000002, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57200000000002, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd31ba99-eb4a-4fa1-af88-1a7cb3067f76}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {196c0e9a-0510-482a-b213-37a41fdbf301}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000195, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000195, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54660000000002, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bdf676b-ef17-4d50-8988-9c9e3abf0a4a}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {204bdef7-e3bf-491a-abbe-f5f67412413c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999805, 0.945178469758221, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999805, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 31.1518499806244, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 31.1518499806244, 0.945178469758221; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {027347a1-8321-4226-9d27-ee43bd61dbbd}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {faf9e429-485d-4d75-815d-5222db433395}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.72421298591, 4.57200000000002, 0.94525614374445, !- X,Y,Z Vertex 1 {m}
  24.72421298591, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999799, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999799, 4.57200000000002, 0.94525614374445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1c1b764-edb9-428e-847e-93ed58530ba0}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {8f95846f-5954-4b0c-be8d-6013c316123d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -2.1316282072803e-14, 0.946336882778672, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  6.40223699471435, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  6.40223699471435, -2.1316282072803e-14, 0.946336882778672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f0aced6-f533-449c-af3a-667c656ff3cb}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {76151a3f-9da3-4ea1-82a4-331c17b4eec7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.40223699471435, 4.57200000000002, 0.946336882778672, !- X,Y,Z Vertex 1 {m}
  6.40223699471435, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.57200000000002, 0.946336882778672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc3a62de-3770-41e7-a2a6-9b4c78cc6fcb}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {cb74064e-0ce2-40e8-98fb-d8c00328a2f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000195, -2.1316282072803e-14, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000195, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.1316282072803e-14, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88476c8d-6b03-48f5-ae55-bb66b3552e87}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Construction Name
  {b2d237eb-ee83-46ae-a472-dacb5972825f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999787, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54659999999998, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {4097abf7-286d-4f09-8770-22a206da8540}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e3f0dfc3-e050-49d1-bb2a-13fb0e4260af}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {4097abf7-286d-4f09-8770-22a206da8540}, !- People Definition Name
  {cd5ec98c-4d81-4ca7-828b-08c6aeccbdbe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {685e7610-4071-4b3f-9868-f04fa82fe0c6}, !- Work Efficiency Schedule Name
  {ddf8da1b-e22c-4ac4-9f98-4aa6680c0cfe}, !- Clothing Insulation Schedule Name
  {f47bf55f-52a6-4454-bf4d-7b3115f55410}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ddf8da1b-e22c-4ac4-9f98-4aa6680c0cfe}, !- Handle
  Clothing Schedule,                      !- Name
  {e25841c8-718b-42d7-a180-b0155a2e3a96}, !- Schedule Type Limits Name
  {e005c52d-223a-4fd0-8282-fafafe4d7c85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e005c52d-223a-4fd0-8282-fafafe4d7c85}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {e25841c8-718b-42d7-a180-b0155a2e3a96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b248e7c0-ed10-42dc-9a01-3ac7cd2e4c52}, !- Handle
  Schedule Rule 1,                        !- Name
  {ddf8da1b-e22c-4ac4-9f98-4aa6680c0cfe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50aa42da-62d7-48c0-9833-7f7e5c8dcef7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {50aa42da-62d7-48c0-9833-7f7e5c8dcef7}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {e25841c8-718b-42d7-a180-b0155a2e3a96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e25841c8-718b-42d7-a180-b0155a2e3a96}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {f47bf55f-52a6-4454-bf4d-7b3115f55410}, !- Handle
  Air Velocity Schedule,                  !- Name
  {bab04d06-f4f8-4dff-b71f-9952181eb7cc}, !- Schedule Type Limits Name
  {adecea6b-5a84-4f7b-96d4-967a2c162fe4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adecea6b-5a84-4f7b-96d4-967a2c162fe4}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {bab04d06-f4f8-4dff-b71f-9952181eb7cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bab04d06-f4f8-4dff-b71f-9952181eb7cc}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {685e7610-4071-4b3f-9868-f04fa82fe0c6}, !- Handle
  Work Efficiency Schedule,               !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {7db838d2-15a4-4590-8643-6a21931f4e00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7db838d2-15a4-4590-8643-6a21931f4e00}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {60660cde-b92a-428f-926d-ee7e75126a1f}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7073490813648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.405852,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4916c56e-c09d-46f3-aba7-126448d7dcd4}, !- Handle
  {60660cde-b92a-428f-926d-ee7e75126a1f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6dc7422e-b724-44d4-8e99-04a8c85309bd}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.0174151459414,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9149091d-d77f-48ab-bcc1-779a9e62ce0a}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {6dc7422e-b724-44d4-8e99-04a8c85309bd}, !- Electric Equipment Definition Name
  {cd5ec98c-4d81-4ca7-828b-08c6aeccbdbe}, !- Space or SpaceType Name
  {4f78ec5c-f5b0-448f-a6d2-44071572d28c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3cc149d3-cc6f-4ab8-a456-732043e0fa48}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {887cb191-2df6-422f-89e2-d99af42d6622}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2467ece7-c878-439b-9811-c6699585efc0}, !- Number of People Schedule Name
  {70834baf-aefb-44ca-9b95-15aaa5d0869b}, !- People Activity Level Schedule Name
  {18f7f5ee-841b-4fa4-be6a-c598912a8dc1}, !- Lighting Schedule Name
  {ede25239-bcd3-408a-8f80-46703e142bc2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab308866-37fc-4baf-8c05-3299322c807f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2467ece7-c878-439b-9811-c6699585efc0}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {76744830-9ba9-456a-8a9c-0700c5664c85}, !- Default Day Schedule Name
  {6320a783-8a00-496d-95bb-7ed7d01e70ef}, !- Summer Design Day Schedule Name
  {ca6ccdeb-4946-4ddb-b4ca-bf051afcc954}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {76744830-9ba9-456a-8a9c-0700c5664c85}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.325,                                  !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.338461538461538,                      !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.276923076923077,                      !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.215384615384615,                      !- Value Until Time 17
  10,                                     !- Hour 18
  3,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  18,                                     !- Minute 19
  0.592307692307692,                      !- Value Until Time 19
  10,                                     !- Hour 20
  33,                                     !- Minute 20
  0.684615384615385,                      !- Value Until Time 20
  10,                                     !- Hour 21
  48,                                     !- Minute 21
  0.776923076923077,                      !- Value Until Time 21
  10,                                     !- Hour 22
  52,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  7,                                      !- Minute 23
  0.775,                                  !- Value Until Time 23
  11,                                     !- Hour 24
  22,                                     !- Minute 24
  0.75,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  37,                                     !- Minute 25
  0.725,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  52,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  7,                                      !- Minute 27
  0.625,                                  !- Value Until Time 27
  12,                                     !- Hour 28
  22,                                     !- Minute 28
  0.55,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  37,                                     !- Minute 29
  0.475,                                  !- Value Until Time 29
  12,                                     !- Hour 30
  52,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  13,                                     !- Hour 31
  7,                                      !- Minute 31
  0.35,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  22,                                     !- Minute 32
  0.3,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  37,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  52,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  14,                                     !- Hour 35
  7,                                      !- Minute 35
  0.2125,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  22,                                     !- Minute 36
  0.225,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  37,                                     !- Minute 37
  0.2375,                                 !- Value Until Time 37
  14,                                     !- Hour 38
  52,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  15,                                     !- Hour 39
  7,                                      !- Minute 39
  0.3125,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  22,                                     !- Minute 40
  0.375,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  37,                                     !- Minute 41
  0.4375,                                 !- Value Until Time 41
  15,                                     !- Hour 42
  52,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  7,                                      !- Minute 43
  0.575,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  22,                                     !- Minute 44
  0.65,                                   !- Value Until Time 44
  16,                                     !- Hour 45
  37,                                     !- Minute 45
  0.725,                                  !- Value Until Time 45
  16,                                     !- Hour 46
  52,                                     !- Minute 46
  0.8,                                    !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.8,                                    !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.725,                                  !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0.65,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.575,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.5,                                    !- Value Until Time 51
  18,                                     !- Hour 52
  45,                                     !- Minute 52
  0.4625,                                 !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.425,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.3875,                                 !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.35,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.3125,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.275,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.2375,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.2,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.1625,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.125,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0875,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.05,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0375,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.025,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0125,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0;                                      !- Value Until Time 68

OS:Schedule:Rule,
  {bfc45885-6b54-4db7-aa35-605cd011a5fb}, !- Handle
  Schedule Rule 2,                        !- Name
  {2467ece7-c878-439b-9811-c6699585efc0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b6d30d1-e586-4e64-bc99-69fee35af170}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b6d30d1-e586-4e64-bc99-69fee35af170}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0125,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  15,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1625,                                 !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  30,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  45,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.4875,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  15,                                     !- Minute 11
  0.475,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  30,                                     !- Minute 12
  0.4625,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  0,                                      !- Minute 14
  0.4625,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  15,                                     !- Minute 15
  0.475,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4875,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  45,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.4625,                                 !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.3875,                                 !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.35,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.3375,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.325,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  30,                                     !- Minute 25
  0.3125,                                 !- Value Until Time 25
  9,                                      !- Hour 26
  45,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.35,                                   !- Value Until Time 27
  10,                                     !- Hour 28
  15,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  10,                                     !- Hour 29
  30,                                     !- Minute 29
  0.45,                                   !- Value Until Time 29
  10,                                     !- Hour 30
  45,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  0,                                      !- Minute 31
  0.55,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  15,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  11,                                     !- Hour 33
  30,                                     !- Minute 33
  0.65,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  45,                                     !- Minute 34
  0.7,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  0,                                      !- Minute 35
  0.6875,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  15,                                     !- Minute 36
  0.675,                                  !- Value Until Time 36
  12,                                     !- Hour 37
  30,                                     !- Minute 37
  0.6625,                                 !- Value Until Time 37
  12,                                     !- Hour 38
  45,                                     !- Minute 38
  0.65,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  0,                                      !- Minute 39
  0.625,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  15,                                     !- Minute 40
  0.6,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.575,                                  !- Value Until Time 41
  13,                                     !- Hour 42
  45,                                     !- Minute 42
  0.55,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.5,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  15,                                     !- Minute 44
  0.45,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  30,                                     !- Minute 45
  0.4,                                    !- Value Until Time 45
  14,                                     !- Hour 46
  45,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  0,                                      !- Minute 47
  0.275,                                  !- Value Until Time 47
  15,                                     !- Hour 48
  15,                                     !- Minute 48
  0.2,                                    !- Value Until Time 48
  15,                                     !- Hour 49
  30,                                     !- Minute 49
  0.125,                                  !- Value Until Time 49
  15,                                     !- Hour 50
  45,                                     !- Minute 50
  0.05,                                   !- Value Until Time 50
  16,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0375,                                 !- Value Until Time 51
  16,                                     !- Hour 52
  15,                                     !- Minute 52
  0.025,                                  !- Value Until Time 52
  16,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0125,                                 !- Value Until Time 53
  16,                                     !- Hour 54
  45,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0;                                      !- Value Until Time 55

OS:Schedule:Day,
  {6320a783-8a00-496d-95bb-7ed7d01e70ef}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b735918-da87-461d-aeda-353d3009a3cb}, !- Handle
  Schedule Rule 3,                        !- Name
  {2467ece7-c878-439b-9811-c6699585efc0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ffa96dc-e4cf-422b-abca-fe4470983195}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ffa96dc-e4cf-422b-abca-fe4470983195}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0125,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  15,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1625,                                 !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  30,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  45,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.4625,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.3125,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.2375,                                 !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.466666666666667,                      !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.433333333333333,                      !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.366666666666667,                      !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.333333333333333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.275,                                  !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.225,                                  !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2125,                                 !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.225,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.2375,                                 !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.25,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.3625,                                 !- Value Until Time 33
  11,                                     !- Hour 34
  15,                                     !- Minute 34
  0.475,                                  !- Value Until Time 34
  11,                                     !- Hour 35
  30,                                     !- Minute 35
  0.5875,                                 !- Value Until Time 35
  11,                                     !- Hour 36
  45,                                     !- Minute 36
  0.7,                                    !- Value Until Time 36
  12,                                     !- Hour 37
  0,                                      !- Minute 37
  0.6125,                                 !- Value Until Time 37
  12,                                     !- Hour 38
  15,                                     !- Minute 38
  0.525,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  30,                                     !- Minute 39
  0.4375,                                 !- Value Until Time 39
  12,                                     !- Hour 40
  45,                                     !- Minute 40
  0.35,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  0,                                      !- Minute 41
  0.3125,                                 !- Value Until Time 41
  13,                                     !- Hour 42
  15,                                     !- Minute 42
  0.275,                                  !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2375,                                 !- Value Until Time 43
  13,                                     !- Hour 44
  45,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  14,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  15,                                     !- Hour 46
  0,                                      !- Minute 46
  0.1625,                                 !- Value Until Time 46
  15,                                     !- Hour 47
  15,                                     !- Minute 47
  0.125,                                  !- Value Until Time 47
  15,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0875,                                 !- Value Until Time 48
  15,                                     !- Hour 49
  45,                                     !- Minute 49
  0.05,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  0,                                      !- Minute 50
  0.0375,                                 !- Value Until Time 50
  16,                                     !- Hour 51
  15,                                     !- Minute 51
  0.025,                                  !- Value Until Time 51
  16,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0125,                                 !- Value Until Time 52
  16,                                     !- Hour 53
  45,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:Schedule:Day,
  {ca6ccdeb-4946-4ddb-b4ca-bf051afcc954}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {70834baf-aefb-44ca-9b95-15aaa5d0869b}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {2922fd29-f0d3-42f9-b3de-eeaf14dd3915}, !- Schedule Type Limits Name
  {e7629259-a327-4f86-b821-4d7bd52a6db5}, !- Default Day Schedule Name
  {82ac1c7c-262b-4c86-b5e1-3140ac6c47e8}, !- Summer Design Day Schedule Name
  {dd5085bc-52fc-4f92-9d92-adb4c5a6e58d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7629259-a327-4f86-b821-4d7bd52a6db5}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {2922fd29-f0d3-42f9-b3de-eeaf14dd3915}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dd5085bc-52fc-4f92-9d92-adb4c5a6e58d}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {2922fd29-f0d3-42f9-b3de-eeaf14dd3915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {82ac1c7c-262b-4c86-b5e1-3140ac6c47e8}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {2922fd29-f0d3-42f9-b3de-eeaf14dd3915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2922fd29-f0d3-42f9-b3de-eeaf14dd3915}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {18f7f5ee-841b-4fa4-be6a-c598912a8dc1}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {42569ecd-b901-4964-916c-76133d7b3eb6}, !- Default Day Schedule Name
  {2e101a96-2df9-449f-a915-d9e274a266b6}, !- Summer Design Day Schedule Name
  {c513f45a-4f13-45be-93d5-b410d988aefd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42569ecd-b901-4964-916c-76133d7b3eb6}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:Schedule:Day,
  {2e101a96-2df9-449f-a915-d9e274a266b6}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c513f45a-4f13-45be-93d5-b410d988aefd}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ede25239-bcd3-408a-8f80-46703e142bc2}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {44938fe4-a435-4b07-bf2d-a3fb7f637f03}, !- Default Day Schedule Name
  {43e3effa-d8a1-463b-999e-de60e3db5daf}, !- Summer Design Day Schedule Name
  {8f7d9fa6-88fe-4469-b482-75655ac025a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {44938fe4-a435-4b07-bf2d-a3fb7f637f03}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.039093,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0415786666666667,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0440643333333333,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04655,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0490356666666667,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0515213333333333,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.054007,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0564926666666667,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0589783333333333,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.061464,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0639496666666667,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0664353333333333,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.068921,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0901505,                              !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.11138,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1326095,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.153839,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.15955,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.165261,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.170972,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.176683,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.18155575,                             !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1864285,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.19130125,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.196174,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.214018,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.231862,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.249706,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.26755,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2970355,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.326521,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.3560065,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.385492,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4062215,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.426951,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4476805,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.46841,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.476571538461539,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.484733076923077,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.492894615384615,                      !- Value Until Time 40
  10,                                     !- Hour 41
  3,                                      !- Minute 41
  0.494935,                               !- Value Until Time 41
  10,                                     !- Hour 42
  18,                                     !- Minute 42
  0.526235461538462,                      !- Value Until Time 42
  10,                                     !- Hour 43
  33,                                     !- Minute 43
  0.530069923076923,                      !- Value Until Time 43
  10,                                     !- Hour 44
  48,                                     !- Minute 44
  0.533904384615385,                      !- Value Until Time 44
  10,                                     !- Hour 45
  52,                                     !- Minute 45
  0.534863,                               !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.533293,                               !- Value Until Time 46
  11,                                     !- Hour 47
  22,                                     !- Minute 47
  0.531723,                               !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.530153,                               !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.528583,                               !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.530897,                               !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.533211,                               !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.535525,                               !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.537839,                               !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.536925,                               !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.536011,                               !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.535097,                               !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.534183,                               !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.53499275,                             !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.5358025,                              !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.53661225,                             !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.537422,                               !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.539933,                               !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.542444,                               !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.544955,                               !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.547466,                               !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.54707675,                             !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.5466875,                              !- Value Until Time 67
  16,                                     !- Hour 68
  37,                                     !- Minute 68
  0.54629825,                             !- Value Until Time 68
  16,                                     !- Hour 69
  52,                                     !- Minute 69
  0.545909,                               !- Value Until Time 69
  17,                                     !- Hour 70
  7,                                      !- Minute 70
  0.539358846153846,                      !- Value Until Time 70
  17,                                     !- Hour 71
  22,                                     !- Minute 71
  0.532808692307692,                      !- Value Until Time 71
  17,                                     !- Hour 72
  37,                                     !- Minute 72
  0.526258538461538,                      !- Value Until Time 72
  17,                                     !- Hour 73
  41,                                     !- Minute 73
  0.524621,                               !- Value Until Time 73
  17,                                     !- Hour 74
  56,                                     !- Minute 74
  0.461996923076923,                      !- Value Until Time 74
  18,                                     !- Hour 75
  11,                                     !- Minute 75
  0.441009846153846,                      !- Value Until Time 75
  18,                                     !- Hour 76
  26,                                     !- Minute 76
  0.420022769230769,                      !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.414776,                               !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.3743025,                              !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.333829,                               !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.2933555,                              !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.252882,                               !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.216473,                               !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.180064,                               !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.143655,                               !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.107246,                               !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.093217,                               !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.079188,                               !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.065159,                               !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.05113,                                !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.047371,                               !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.043612,                               !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.039853,                               !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.036094,                               !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.0349795,                              !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.033865,                               !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.0327505,                              !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.031636,                               !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0341216666666667,                     !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0366073333333333;                     !- Value Until Time 99

OS:Schedule:Rule,
  {57409752-c73f-403f-b774-320f894da06a}, !- Handle
  Schedule Rule 6,                        !- Name
  {ede25239-bcd3-408a-8f80-46703e142bc2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0f684822-cd7e-4d3a-b340-33380e3716bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f684822-cd7e-4d3a-b340-33380e3716bb}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.189100030212604,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.190965973616806,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.192831917021007,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.194697860425208,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.19656380382941,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.198429747233611,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.200295690637813,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.202161634042014,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.204027577446215,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.205893520850417,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.207759464254618,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.20962540765882,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.211491351063021,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.227197291157903,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.242903231252786,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.258609171347668,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.274315111442551,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.278672304059538,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.283029496676526,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.287386689293513,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.291743881910501,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.295301981564626,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.298860081218751,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.302418180872876,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.305976280527001,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.318958905886611,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.331941531246221,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.34492415660583,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.35790678196544,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.382881904537664,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.407857027109889,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.432832149682113,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.457807272254337,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.474882267013434,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.491957261772531,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.509032256531628,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.526107251290725,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.538761635840246,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.551416020389768,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.564070404939289,                      !- Value Until Time 40
  10,                                     !- Hour 41
  3,                                      !- Minute 41
  0.56723400107667,                       !- Value Until Time 41
  10,                                     !- Hour 42
  18,                                     !- Minute 42
  0.611344194377174,                      !- Value Until Time 42
  10,                                     !- Hour 43
  33,                                     !- Minute 43
  0.611490774653986,                      !- Value Until Time 43
  10,                                     !- Hour 44
  48,                                     !- Minute 44
  0.611637354930797,                      !- Value Until Time 44
  10,                                     !- Hour 45
  52,                                     !- Minute 45
  0.611674,                               !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.607274457860102,                      !- Value Until Time 46
  11,                                     !- Hour 47
  22,                                     !- Minute 47
  0.602874915720204,                      !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.598475373580306,                      !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.594075831440408,                      !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.590362758422969,                      !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.586649685405531,                      !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.582936612388092,                      !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.579223539370653,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.577702470261756,                      !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.576181401152859,                      !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.574660332043962,                      !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.573139262935065,                      !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.572688212776208,                      !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.57223716261735,                       !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.571786112458493,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.571335062299636,                      !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.57594487259477,                       !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.580554682889904,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.585164493185038,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.589774303480172,                      !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.589415904460957,                      !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.589057505441742,                      !- Value Until Time 67
  16,                                     !- Hour 68
  37,                                     !- Minute 68
  0.588699106422527,                      !- Value Until Time 68
  16,                                     !- Hour 69
  52,                                     !- Minute 69
  0.588340707403312,                      !- Value Until Time 69
  17,                                     !- Hour 70
  7,                                      !- Minute 70
  0.583773502691355,                      !- Value Until Time 70
  17,                                     !- Hour 71
  22,                                     !- Minute 71
  0.579206297979397,                      !- Value Until Time 71
  17,                                     !- Hour 72
  37,                                     !- Minute 72
  0.57463909326744,                       !- Value Until Time 72
  17,                                     !- Hour 73
  41,                                     !- Minute 73
  0.573497292089451,                      !- Value Until Time 73
  17,                                     !- Hour 74
  56,                                     !- Minute 74
  0.534739327374697,                      !- Value Until Time 74
  18,                                     !- Hour 75
  11,                                     !- Minute 75
  0.521868941765092,                      !- Value Until Time 75
  18,                                     !- Hour 76
  26,                                     !- Minute 76
  0.508998556155486,                      !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.505780959753085,                      !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.489473804378807,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.47316664900453,                       !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.456859493630253,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.440552338255975,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.412719270150754,                      !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.384886202045534,                      !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.357053133940313,                      !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.329220065835093,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.296736317371143,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.264252568907194,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.231768820443245,                      !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.199285071979296,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.196175248497811,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.193065425016326,                      !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.189955601534841,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.186845778053357,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.186009883540017,                      !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.185173989026678,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.184338094513339,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1835022,                              !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.185368143404201,                      !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.187234086808403;                      !- Value Until Time 99

OS:Schedule:Rule,
  {c21faa0f-6521-4ba3-b04b-1878b15c2356}, !- Handle
  Schedule Rule 7,                        !- Name
  {ede25239-bcd3-408a-8f80-46703e142bc2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93badf29-5146-4555-9989-9aab6da7b2c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93badf29-5146-4555-9989-9aab6da7b2c4}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.185575136610228,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.186395726479852,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.187216316349476,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.203424912060835,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.219633507772195,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.235842103483554,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.252050699194913,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.256675399235982,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.261300099277052,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.265924799318121,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27054949935919,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.273171299390947,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.275793099422705,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.278414899454463,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.281036699486221,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.294995658288883,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.308954617091546,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.322913575894208,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.33687253469687,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.410237664558483,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.483602794420095,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.556967924281707,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.630333054143319,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.63167629060749,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.63301952707166,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.63436276353583,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.635706,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.632869995495622,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.630033990991244,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.627197986486866,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.624361981982488,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.619810577890879,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.61525917379927,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.610707769707661,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.606156365616052,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.602105490548297,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.598054615480541,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.594003740412786,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.58995286534503,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.589332397494787,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.588711929644545,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.588091461794302,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.58747099394406,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.575236057781506,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.563001121618952,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.550766185456399,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.538531249293845,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.527317556961871,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.516103864629896,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.504890172297922,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.493676479965948,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.477995262329447,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.462314044692946,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.446632827056446,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.430951609419945,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.401066851844616,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.371182094269287,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.341297336693957,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.311412579118628,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.286056100174918,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.260699621231207,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.235343142287497,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.209986663343786,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.200088378532604,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.190190093721422,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.18029180891024,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.170393524099058,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.168855093074293,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.167316662049529,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.165778231024764,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.1642398,                              !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.165060389869624,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.165880979739248,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.166701569608872,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.167522159478497,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.168342749348121,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.169163339217745,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.169983929087369,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.170804518956993,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.171625108826617,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.172445698696241,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.173266288565866,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.17408687843549,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.174907468305114,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.175728058174738,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.176548648044362,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.177369237913986,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.17818982778361,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.179010417653235,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.179831007522859,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.180651597392483,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.181472187262107,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.182292777131731,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.183113367001355,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.183933956870979,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.184754546740604;                      !- Value Until Time 96

OS:Schedule:Day,
  {43e3effa-d8a1-463b-999e-de60e3db5daf}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf82b2ea-1122-43fb-be8f-b91f980708cb}, !- Handle
  Schedule Rule 8,                        !- Name
  {ede25239-bcd3-408a-8f80-46703e142bc2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {788dd37b-84a9-4d22-9353-f059337f786a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {788dd37b-84a9-4d22-9353-f059337f786a}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.182293020221262,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.182987374845157,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.183681729469051,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.198089851917465,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.212497974365878,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.226906096814292,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.241314219262705,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.246815088564773,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.25231595786684,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.257816827168908,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.263317696470975,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.265581032432838,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.267844368394701,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.270107704356564,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.272371040318427,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.283074178088745,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.293777315859063,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.304480453629381,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.315183591399699,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.391386135133306,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.467588678866912,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.543791222600518,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.619993766334124,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.620709824750593,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.621425883167062,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.622141941583531,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.622858,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.620394105432492,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.617930210864984,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.615466316297476,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.613002421729969,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.608503567343204,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.60400471295644,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.599505858569676,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.595007004182912,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.59140045078945,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.587793897395987,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.584187344002525,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.580580790609062,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.577031039458906,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.573481288308749,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.569931537158592,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.566381786008436,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.551800727963108,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.53721966991778,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.522638611872453,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.508057553827125,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.494663117987845,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.481268682148565,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.467874246309285,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.454479810470005,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.422901848284775,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.391323886099546,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.359745923914316,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.328167961729086,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.30103399696962,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.273900032210153,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.246766067450687,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.219632102691221,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.217227150177554,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.214822197663888,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.212417245150221,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.210012292636555,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.200501612919199,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.190990933201843,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.181480253484488,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.171969573767132,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.170037130325349,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.168104686883566,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.166172243441783,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.1642398,                              !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.164934154623895,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.165628509247789,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.166322863871684,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.167017218495579,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.167711573119473,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.168405927743368,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.169100282367263,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.169794636991158,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.170488991615052,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.171183346238947,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.171877700862842,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.172572055486736,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.173266410110631,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.173960764734526,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.17465511935842,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.175349473982315,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.17604382860621,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.176738183230105,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.177432537853999,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.178126892477894,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.178821247101789,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.179515601725683,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.180209956349578,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.180904310973473,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.181598665597367;                      !- Value Until Time 96

OS:Schedule:Day,
  {8f7d9fa6-88fe-4469-b482-75655ac025a3}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab308866-37fc-4baf-8c05-3299322c807f}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {371a4ed9-dec2-4798-af70-98d90c334a74}, !- Default Day Schedule Name
  {8cc2b5f3-e4a6-442a-af8a-a19f5afb0dc0}, !- Summer Design Day Schedule Name
  {24583fd7-8f36-41ca-ae2b-b62302604f61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {371a4ed9-dec2-4798-af70-98d90c334a74}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {24583fd7-8f36-41ca-ae2b-b62302604f61}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {8cc2b5f3-e4a6-442a-af8a-a19f5afb0dc0}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {cffd17ec-2bb7-4ef0-b1db-8e1ded5cfd92}, !- Handle
  Schedule Rule 9,                        !- Name
  {ab308866-37fc-4baf-8c05-3299322c807f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67a32b56-7ed3-470c-a328-7f58cddbde1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67a32b56-7ed3-470c-a328-7f58cddbde1b}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {2554b370-2890-4e2f-87a9-26bda5a278ab}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b849e036-650a-4458-891b-3da533ce4fe2}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {2554b370-2890-4e2f-87a9-26bda5a278ab}, !- People Definition Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {685e7610-4071-4b3f-9868-f04fa82fe0c6}, !- Work Efficiency Schedule Name
  {ddf8da1b-e22c-4ac4-9f98-4aa6680c0cfe}, !- Clothing Insulation Schedule Name
  {f47bf55f-52a6-4454-bf4d-7b3115f55410}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {581c3278-1927-4d39-bf56-214d941bed56}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a43b2ca6-3372-4e75-a167-4e3919b463eb}, !- Handle
  {581c3278-1927-4d39-bf56-214d941bed56}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a250bf7f-540e-4f1f-a515-9b3b8ddb59ec}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.8778121948242,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {954ba709-2cba-4252-b4a6-3a5b404358fe}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {a250bf7f-540e-4f1f-a515-9b3b8ddb59ec}, !- Electric Equipment Definition Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space or SpaceType Name
  {4f78ec5c-f5b0-448f-a6d2-44071572d28c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c3c9f893-59f0-4656-990c-174bf0fc7378}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {36f6b7a6-2584-49e2-a177-1a568213701d}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2467ece7-c878-439b-9811-c6699585efc0}, !- Number of People Schedule Name
  {70834baf-aefb-44ca-9b95-15aaa5d0869b}, !- People Activity Level Schedule Name
  {18f7f5ee-841b-4fa4-be6a-c598912a8dc1}, !- Lighting Schedule Name
  {ede25239-bcd3-408a-8f80-46703e142bc2}, !- Electric Equipment Schedule Name
  {cc5e0f4e-ef06-43b9-baac-fd0228b8389f}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab308866-37fc-4baf-8c05-3299322c807f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {cc5e0f4e-ef06-43b9-baac-fd0228b8389f}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {7fc8f6c6-80b8-4f2d-ab12-83157479f54d}, !- Default Day Schedule Name
  {7ca5a8e8-f972-4bc8-83fb-77349aa03935}, !- Summer Design Day Schedule Name
  {7fea155a-7624-4645-8e91-837dd4c387d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fc8f6c6-80b8-4f2d-ab12-83157479f54d}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:Schedule:Rule,
  {bb51069b-ac11-43cd-8e9e-da8d56e86166}, !- Handle
  Schedule Rule 10,                       !- Name
  {cc5e0f4e-ef06-43b9-baac-fd0228b8389f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ebe6ea7c-00eb-499d-a40e-401fbbb1e0c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebe6ea7c-00eb-499d-a40e-401fbbb1e0c2}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0275,                                 !- Value Until Time 2
  2,                                      !- Hour 3
  15,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  2,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0425,                                 !- Value Until Time 4
  2,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0625,                                 !- Value Until Time 6
  3,                                      !- Hour 7
  15,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  3,                                      !- Hour 9
  45,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  4,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1125,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  30,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  4,                                      !- Hour 13
  45,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.1625,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  15,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.2125,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.225,                                  !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.2375,                                 !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.25,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.2375,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.225,                                  !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.2125,                                 !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.1875,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.175,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.1625,                                 !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.15,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  0.1625,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.175,                                  !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.1875,                                 !- Value Until Time 32
  9,                                      !- Hour 33
  45,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  0,                                      !- Minute 34
  0.225,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  15,                                     !- Minute 35
  0.25,                                   !- Value Until Time 35
  10,                                     !- Hour 36
  30,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  10,                                     !- Hour 37
  45,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.3,                                    !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.1875,                                 !- Value Until Time 39
  12,                                     !- Hour 40
  15,                                     !- Minute 40
  0.175,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1625,                                 !- Value Until Time 41
  12,                                     !- Hour 42
  45,                                     !- Minute 42
  0.15,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  0,                                      !- Minute 43
  0.1375,                                 !- Value Until Time 43
  13,                                     !- Hour 44
  15,                                     !- Minute 44
  0.125,                                  !- Value Until Time 44
  13,                                     !- Hour 45
  30,                                     !- Minute 45
  0.1125,                                 !- Value Until Time 45
  13,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1,                                    !- Value Until Time 46
  14,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0875,                                 !- Value Until Time 47
  14,                                     !- Hour 48
  15,                                     !- Minute 48
  0.075,                                  !- Value Until Time 48
  14,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0625,                                 !- Value Until Time 49
  14,                                     !- Hour 50
  45,                                     !- Minute 50
  0.05,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0425,                                 !- Value Until Time 51
  15,                                     !- Hour 52
  15,                                     !- Minute 52
  0.035,                                  !- Value Until Time 52
  15,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0275,                                 !- Value Until Time 53
  15,                                     !- Hour 54
  45,                                     !- Minute 54
  0.02,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.02;                                   !- Value Until Time 55

OS:Schedule:Day,
  {7ca5a8e8-f972-4bc8-83fb-77349aa03935}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7fea155a-7624-4645-8e91-837dd4c387d2}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {9577dff4-6ca3-4272-a065-b1f9a451d2fc}, !- Handle
  Foundation F 126 Perim 3118 Area 14254, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  142.542386911415,                       !- Area {m2}
  31.1772499806244;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8df6fcc7-1304-42f3-9482-e4453ccde9e6}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {77ccd3e0-55e4-4f14-8969-8302ffbe77b0}, !- Handle
  Foundation F 126 Perim 643 Area 2939,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  29.387156339834,                        !- Area {m2}
  6.42763699471435;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2ef09428-6418-48c3-8bef-482c2d8b98ec}, !- Handle
  Foundation F 126 Perim 2475 Area 11316, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  113.155230571581,                       !- Area {m2}
  24.74961298591;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a05c6683-7373-4f34-a924-048ba6c20ab6}, !- Handle
  Foundation F 126 Perim 0 Area 77162,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  771.624870985425,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e0749bb9-d9b4-4857-a151-c1c9d6acec43}, !- Handle
  Foundation F 126 Perim 0 Area 2004,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  200.396045368919,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {0d361ef9-f06e-4c45-96b2-47ab41348fed}, !- Handle
  ComStock DOE Ref 1980-2004 - FullSrvRest - ASHRAE 169-2013-2B, !- Name
  {06a88f3f-3a45-4246-8c22-33983944155c}, !- Default Exterior Surface Constructions Name
  {a7a6a4de-1adb-417d-8934-bf2540139fb8}, !- Default Interior Surface Constructions Name
  {41ac75ce-ccc6-42f1-9b7e-9be42faabb08}, !- Default Ground Contact Surface Constructions Name
  {ee8b62e1-3538-4ad3-a3d8-56156b6180fb}, !- Default Exterior SubSurface Constructions Name
  {2f0bc847-cf19-43b7-ab6d-953cd77b4e91}, !- Default Interior SubSurface Constructions Name
  {d2ed1980-fc44-4dc0-ac9a-dcd987a769e5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {06a88f3f-3a45-4246-8c22-33983944155c}, !- Handle
  Default Surface Constructions 1,        !- Name
  {fcf27630-a592-4d9b-a5b1-22c4f5e1b6d9}, !- Floor Construction Name
  {b4ae3e8a-ab50-4786-80af-c666c3875428}, !- Wall Construction Name
  {776d9643-c54a-43e9-bd73-018afe65ecf2}; !- Roof Ceiling Construction Name

OS:Construction,
  {fcf27630-a592-4d9b-a5b1-22c4f5e1b6d9}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {6ae10ecc-7ff3-450e-b26d-3e7acc9192db}, !- Layer 1
  {7696c1cd-ee5c-41bf-860f-e711033ce157}, !- Layer 2
  {419205db-18df-453a-bfed-f5877341a0bb}; !- Layer 3

OS:Material:NoMass,
  {6ae10ecc-7ff3-450e-b26d-3e7acc9192db}, !- Handle
  Typical Insulation R-1.99,              !- Name
  Smooth,                                 !- Roughness
  0.350070998101869,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7696c1cd-ee5c-41bf-860f-e711033ce157}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {419205db-18df-453a-bfed-f5877341a0bb}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a05befca-02b3-4e4a-8d4c-ce2c94c92567}, !- Handle
  {fcf27630-a592-4d9b-a5b1-22c4f5e1b6d9}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b4ae3e8a-ab50-4786-80af-c666c3875428}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.17, !- Name
  ,                                       !- Surface Rendering Name
  {9229e40a-c0ac-4d18-97b6-f0b895271f7f}, !- Layer 1
  {5fac13e3-9b47-47aa-b3c8-94ff202607f7}, !- Layer 2
  {6ae10ecc-7ff3-450e-b26d-3e7acc9192db}, !- Layer 3
  {5fac13e3-9b47-47aa-b3c8-94ff202607f7}; !- Layer 4

OS:Material,
  {9229e40a-c0ac-4d18-97b6-f0b895271f7f}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5fac13e3-9b47-47aa-b3c8-94ff202607f7}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {42bec41d-c248-4d0e-ab2f-b5af2d59a34c}, !- Handle
  {b4ae3e8a-ab50-4786-80af-c666c3875428}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {776d9643-c54a-43e9-bd73-018afe65ecf2}, !- Handle
  Typical Wood Joist Attic Floor R-21.74, !- Name
  ,                                       !- Surface Rendering Name
  {5fac13e3-9b47-47aa-b3c8-94ff202607f7}, !- Layer 1
  {da6f1aba-3341-4733-a98c-0e443c53a07b}; !- Layer 2

OS:Material:NoMass,
  {da6f1aba-3341-4733-a98c-0e443c53a07b}, !- Handle
  Typical Insulation R-20.1,              !- Name
  Smooth,                                 !- Roughness
  3.5406693574231,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {74e2f379-f03e-4b07-a5a3-2ddc7c05b826}, !- Handle
  {776d9643-c54a-43e9-bd73-018afe65ecf2}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a7a6a4de-1adb-417d-8934-bf2540139fb8}, !- Handle
  Default Surface Constructions 2,        !- Name
  {cfff3163-c3da-4023-a08d-462a7e913916}, !- Floor Construction Name
  {7cd20af8-b277-4300-9259-f94d819f7689}, !- Wall Construction Name
  {49c11b9d-3e45-42bd-a210-9e00c6dbd2c4}; !- Roof Ceiling Construction Name

OS:Construction,
  {cfff3163-c3da-4023-a08d-462a7e913916}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {8b287be3-52f9-442e-9483-d0f8bf8fad14}, !- Layer 1
  {bbd90c11-6751-467d-a751-259dfc23613f}; !- Layer 2

OS:Material,
  {8b287be3-52f9-442e-9483-d0f8bf8fad14}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
