  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bbd90c11-6751-467d-a751-259dfc23613f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6443610a-640f-4fed-a448-b886380b82b8}, !- Handle
  {cfff3163-c3da-4023-a08d-462a7e913916}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7cd20af8-b277-4300-9259-f94d819f7689}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {aa283925-1e18-4363-924a-e35ddc187af2}, !- Layer 1
  {aa283925-1e18-4363-924a-e35ddc187af2}; !- Layer 2

OS:Material,
  {aa283925-1e18-4363-924a-e35ddc187af2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {17548809-4b8b-406f-b5cd-f67b3da6f177}, !- Handle
  {7cd20af8-b277-4300-9259-f94d819f7689}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {49c11b9d-3e45-42bd-a210-9e00c6dbd2c4}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {bbd90c11-6751-467d-a751-259dfc23613f}, !- Layer 1
  {8b287be3-52f9-442e-9483-d0f8bf8fad14}; !- Layer 2

OS:StandardsInformation:Construction,
  {4bb3b05c-3fb3-4d13-9ed5-c59792154f71}, !- Handle
  {49c11b9d-3e45-42bd-a210-9e00c6dbd2c4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {41ac75ce-ccc6-42f1-9b7e-9be42faabb08}, !- Handle
  Default Surface Constructions 3,        !- Name
  {bbe0cd05-d60f-451c-a24f-4277c06eab55}, !- Floor Construction Name
  {da1058a0-d20f-47d1-8d89-fecd0e095fe8}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {bbe0cd05-d60f-451c-a24f-4277c06eab55}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {d15e5e3e-fd35-46cb-b522-17aa4ee85398}, !- Layer 1
  {419205db-18df-453a-bfed-f5877341a0bb}; !- Layer 2

OS:Material:NoMass,
  {f3e74522-1f3e-4b4d-b287-f2e14ec180ba}, !- Handle
  Typical Insulation R-20.62,             !- Name
  Smooth,                                 !- Roughness
  3.63172364284645,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d15e5e3e-fd35-46cb-b522-17aa4ee85398}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cc72b623-e92f-4b8e-846e-3cb773984eca}, !- Handle
  {bbe0cd05-d60f-451c-a24f-4277c06eab55}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {da1058a0-d20f-47d1-8d89-fecd0e095fe8}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {dffd424e-0889-476c-82b5-3f47b1b17809}; !- Layer 1

OS:Material,
  {dffd424e-0889-476c-82b5-3f47b1b17809}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b487e081-c4d0-4f2a-a4b2-d4172a3af941}, !- Handle
  {da1058a0-d20f-47d1-8d89-fecd0e095fe8}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ee8b62e1-3538-4ad3-a3d8-56156b6180fb}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b339f9f7-8327-49ac-8d8f-f6b817c68bfd}, !- Fixed Window Construction Name
  {1373ddc1-89e1-4192-8ca5-28493e902bd7}, !- Operable Window Construction Name
  {97ab6709-4f67-42ca-bb49-67ff348eec5a}, !- Door Construction Name
  {284eb40b-ab13-4172-8d13-0e16859e2ca4}, !- Glass Door Construction Name
  {2b5f9917-60cd-48f9-a7c2-535f2bc3e84f}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {8b9b2d42-6252-4eec-81ab-ee300ed452c4}, !- Tubular Daylight Dome Construction Name
  {8b9b2d42-6252-4eec-81ab-ee300ed452c4}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b339f9f7-8327-49ac-8d8f-f6b817c68bfd}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {d3cac2b4-f379-4825-8239-da4efa4bc189}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d3cac2b4-f379-4825-8239-da4efa4bc189}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3ab403d3-fd18-4b41-98ad-27c2f0e29d9d}, !- Handle
  {b339f9f7-8327-49ac-8d8f-f6b817c68bfd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {1373ddc1-89e1-4192-8ca5-28493e902bd7}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {0ed48f2b-4eb8-4322-9f4a-1347071d44b3}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {0ed48f2b-4eb8-4322-9f4a-1347071d44b3}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {106e9319-d4e1-4095-b560-562f55f4a84f}, !- Handle
  {1373ddc1-89e1-4192-8ca5-28493e902bd7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {97ab6709-4f67-42ca-bb49-67ff348eec5a}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {e8462e50-c832-4e58-994e-d5e55e315733}, !- Layer 1
  {f3e74522-1f3e-4b4d-b287-f2e14ec180ba}; !- Layer 2

OS:Material,
  {e8462e50-c832-4e58-994e-d5e55e315733}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {46799a46-b93e-4104-9b32-7bad7a1cfcd0}, !- Handle
  {97ab6709-4f67-42ca-bb49-67ff348eec5a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {284eb40b-ab13-4172-8d13-0e16859e2ca4}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {10d701a6-1b47-4b42-b8d3-1898500fd89b}; !- Layer 1

OS:WindowMaterial:Glazing,
  {10d701a6-1b47-4b42-b8d3-1898500fd89b}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {0a5e353a-532f-4f34-a94b-48fa865fae05}, !- Handle
  {284eb40b-ab13-4172-8d13-0e16859e2ca4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {2b5f9917-60cd-48f9-a7c2-535f2bc3e84f}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f3e74522-1f3e-4b4d-b287-f2e14ec180ba}; !- Layer 1

OS:StandardsInformation:Construction,
  {fa56011d-a41b-4981-a14d-2aff6b793f30}, !- Handle
  {2b5f9917-60cd-48f9-a7c2-535f2bc3e84f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {8b9b2d42-6252-4eec-81ab-ee300ed452c4}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {eab7a0c4-6c89-48b1-bef4-3a0cf02ae9e9}; !- Layer 1

OS:WindowMaterial:Glazing,
  {eab7a0c4-6c89-48b1-bef4-3a0cf02ae9e9}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {6e5f8103-ce36-433c-b03b-b7c9bcf3313d}, !- Handle
  {8b9b2d42-6252-4eec-81ab-ee300ed452c4}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {2f0bc847-cf19-43b7-ab6d-953cd77b4e91}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {8b9b2d42-6252-4eec-81ab-ee300ed452c4}, !- Fixed Window Construction Name
  {8b9b2d42-6252-4eec-81ab-ee300ed452c4}, !- Operable Window Construction Name
  {e2da33f3-059e-4736-8e6e-3f10fdddf054}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e2da33f3-059e-4736-8e6e-3f10fdddf054}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {eb53287f-3d8f-41e7-9f2e-da01d64d9118}; !- Layer 1

OS:Material,
  {eb53287f-3d8f-41e7-9f2e-da01d64d9118}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2db8f92f-8810-4c8f-b5a0-606df41d1c34}, !- Handle
  {e2da33f3-059e-4736-8e6e-3f10fdddf054}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d2ed1980-fc44-4dc0-ac9a-dcd987a769e5}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {eb53287f-3d8f-41e7-9f2e-da01d64d9118}; !- Layer 1

OS:StandardsInformation:Construction,
  {a7daa672-bf1b-4d11-948b-b946470c9847}, !- Handle
  {d2ed1980-fc44-4dc0-ac9a-dcd987a769e5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Handle
  Typical IEAD Roof R-21.74,              !- Name
  ,                                       !- Surface Rendering Name
  {a7a7f012-81e2-4eec-9a76-4f11839d4b0a}, !- Layer 1
  {f3e74522-1f3e-4b4d-b287-f2e14ec180ba}, !- Layer 2
  {125f31f3-9f1f-4fe4-86c3-ab0a0df6dbfd}; !- Layer 3

OS:Material,
  {a7a7f012-81e2-4eec-9a76-4f11839d4b0a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {125f31f3-9f1f-4fe4-86c3-ab0a0df6dbfd}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fa7d2dae-2479-4c60-b048-f629ae61c1fa}, !- Handle
  {fb91aae2-801c-48a1-916b-111d2a4b9c80}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Handle
  Always On Discrete,                     !- Name
  {242eaed4-b991-4998-8a5d-9443d0cf8b1f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {242eaed4-b991-4998-8a5d-9443d0cf8b1f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {42e8bfa3-9255-4d3b-96ef-44b988716383}, !- Handle
  20.9,                                   !- January Ground Temperature {C}
  15.4,                                   !- February Ground Temperature {C}
  11.9,                                   !- March Ground Temperature {C}
  14.8,                                   !- April Ground Temperature {C}
  12.7,                                   !- May Ground Temperature {C}
  15.4,                                   !- June Ground Temperature {C}
  23.3,                                   !- July Ground Temperature {C}
  26.3,                                   !- August Ground Temperature {C}
  31.2,                                   !- September Ground Temperature {C}
  30.4,                                   !- October Ground Temperature {C}
  29.8,                                   !- November Ground Temperature {C}
  27.8;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {ed58124c-fe50-42b2-8efd-e9fd83de3162}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {56c2eed4-f778-40f1-80f2-5de7236fed12}, !- Handle
  Parking Areas and Drives,               !- Name
  {ed58124c-fe50-42b2-8efd-e9fd83de3162}, !- Exterior Lights Definition Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  70875.0000000001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f3b3d53c-7ace-4393-941e-4f51595877fe}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {a382cd33-f531-4a86-b738-b0fa4a5b67f1}, !- Handle
  Building Facades,                       !- Name
  {f3b3d53c-7ace-4393-941e-4f51595877fe}, !- Exterior Lights Definition Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5291.50262212919,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c0b71d4a-5871-4a1b-baf3-670fe47aaff7}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {d2f5762d-e750-453f-bc89-546d25cea8cc}, !- Handle
  Main Entries,                           !- Name
  {c0b71d4a-5871-4a1b-baf3-670fe47aaff7}, !- Exterior Lights Definition Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5d9adf04-6737-4f4f-a2ca-443797209ae2}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {77b97034-4235-41b1-a598-00dbb8994f55}, !- Handle
  Other Doors,                            !- Name
  {5d9adf04-6737-4f4f-a2ca-443797209ae2}, !- Exterior Lights Definition Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  21,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {242eaed4-b991-4998-8a5d-9443d0cf8b1f}, !- Schedule Type Limits Name
  {02806a1d-7f22-43c3-b52f-5107f74f18cb}, !- Default Day Schedule Name
  {40e508e0-3670-40b0-a983-a8a16f704020}, !- Summer Design Day Schedule Name
  {9b89369e-a774-4bbd-8e40-0a73a32de561}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02806a1d-7f22-43c3-b52f-5107f74f18cb}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {242eaed4-b991-4998-8a5d-9443d0cf8b1f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9b89369e-a774-4bbd-8e40-0a73a32de561}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {242eaed4-b991-4998-8a5d-9443d0cf8b1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {40e508e0-3670-40b0-a983-a8a16f704020}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {242eaed4-b991-4998-8a5d-9443d0cf8b1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7cec9726-b7fe-47ba-b323-41aae5143be3}, !- Handle
  Schedule Rule 11,                       !- Name
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59c4436d-c30d-4369-b333-b0d06451a318}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59c4436d-c30d-4369-b333-b0d06451a318}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {242eaed4-b991-4998-8a5d-9443d0cf8b1f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {8ce8e3f3-81a6-4cb5-8ed7-d8d6f2e53563}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.10450072794445,                       !- Maximum Flow Rate {m3/s}
  {66c3dee5-7576-4d20-b9fb-2007a03c8ad6}, !- Air Inlet Node Name
  {0acf883d-6bc3-4f40-94b5-2d6703db69d2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {a2ae4293-0cca-4c6e-b198-11243c19f094}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {aa029e20-e73b-4568-a375-0a3d44740d65}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {e97a5611-f621-4341-ae73-57701e3cca97}, !- Inlet Port
  {66c3dee5-7576-4d20-b9fb-2007a03c8ad6}; !- Outlet Port

OS:Connection,
  {e97a5611-f621-4341-ae73-57701e3cca97}, !- Handle
  {8dc35b6d-3c84-47e4-8584-a8178b847e1d}, !- Source Object
  2,                                      !- Outlet Port
  {aa029e20-e73b-4568-a375-0a3d44740d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c3dee5-7576-4d20-b9fb-2007a03c8ad6}, !- Handle
  {aa029e20-e73b-4568-a375-0a3d44740d65}, !- Source Object
  3,                                      !- Outlet Port
  {8ce8e3f3-81a6-4cb5-8ed7-d8d6f2e53563}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9fbb179e-be88-4e4f-bbcb-4a758974ddcd}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {0acf883d-6bc3-4f40-94b5-2d6703db69d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0acf883d-6bc3-4f40-94b5-2d6703db69d2}, !- Handle
  {8ce8e3f3-81a6-4cb5-8ed7-d8d6f2e53563}, !- Source Object
  7,                                      !- Outlet Port
  {9fbb179e-be88-4e4f-bbcb-4a758974ddcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a2ae4293-0cca-4c6e-b198-11243c19f094}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {e33b1437-6a28-43da-9bd8-f8dd7aca8b56}, !- Schedule Type Limits Name
  {c128e495-829e-4ffd-bf64-61026ac043fb}, !- Default Day Schedule Name
  {c8df220f-4008-4242-ba3e-12559012a725}, !- Summer Design Day Schedule Name
  {3ea0308a-a2f0-46c7-a98c-7fea6ef89c15}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c128e495-829e-4ffd-bf64-61026ac043fb}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {e33b1437-6a28-43da-9bd8-f8dd7aca8b56}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0.933710317509291,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3ea0308a-a2f0-46c7-a98c-7fea6ef89c15}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {e33b1437-6a28-43da-9bd8-f8dd7aca8b56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {c8df220f-4008-4242-ba3e-12559012a725}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {e33b1437-6a28-43da-9bd8-f8dd7aca8b56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1f01d92-86f1-4023-826c-ec3a784dd2cf}, !- Handle
  Schedule Rule 12,                       !- Name
  {a2ae4293-0cca-4c6e-b198-11243c19f094}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7853da40-3ce8-463d-ad80-57b0e533bd6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7853da40-3ce8-463d-ad80-57b0e533bd6e}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {e33b1437-6a28-43da-9bd8-f8dd7aca8b56}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {e33b1437-6a28-43da-9bd8-f8dd7aca8b56}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {3f1ab638-08e6-4d4f-ab0b-4c806fa75416}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source, !- Name
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0975734078689643,                     !- Maximum Flow Rate {m3/s}
  {92555816-f3f3-4a98-a8ef-3a0f87f251ba}, !- Air Inlet Node Name
  {ef90bb96-8450-4732-bce8-72c7690e80a6}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {33a687a9-84e2-4812-ba0c-20615655b9b6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {7642c7b5-8798-4bdd-8b40-b3c41b2b7197}, !- Inlet Port
  {92555816-f3f3-4a98-a8ef-3a0f87f251ba}; !- Outlet Port

OS:Connection,
  {7642c7b5-8798-4bdd-8b40-b3c41b2b7197}, !- Handle
  {4b323e7f-348f-4d77-b889-117fb9a9a0b0}, !- Source Object
  2,                                      !- Outlet Port
  {33a687a9-84e2-4812-ba0c-20615655b9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92555816-f3f3-4a98-a8ef-3a0f87f251ba}, !- Handle
  {33a687a9-84e2-4812-ba0c-20615655b9b6}, !- Source Object
  3,                                      !- Outlet Port
  {3f1ab638-08e6-4d4f-ab0b-4c806fa75416}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ec4611c-291a-4720-a26b-81a3dbfe1e23}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {ef90bb96-8450-4732-bce8-72c7690e80a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef90bb96-8450-4732-bce8-72c7690e80a6}, !- Handle
  {3f1ab638-08e6-4d4f-ab0b-4c806fa75416}, !- Source Object
  7,                                      !- Outlet Port
  {1ec4611c-291a-4720-a26b-81a3dbfe1e23}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {c1077d30-b6c5-43fc-8e3a-24d4b4b1b746}, !- Handle
  Zone Mixing 1,                          !- Name
  {da72fc54-6ea9-4bb5-8c0b-cab55f80aff6}, !- Zone or Space Name
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0975734078689643,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {0e1761ce-8cd7-4e75-a81b-19a64ce8de4d}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {79264935-7213-4c2d-9832-1ae32db2fe6a}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Exhaust Fan, !- Name
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.074331722304,                         !- Maximum Flow Rate {m3/s}
  {38863955-3a2c-4e9e-8a1d-5086067b08a5}, !- Air Inlet Node Name
  {b83a9560-88b6-4dac-8aee-ba3d445e080c}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {9b9a9830-3aa6-401e-9b03-82fc064e85b1}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {c54c087f-eec4-4933-a4b1-5a173f90180b}, !- Inlet Port
  {38863955-3a2c-4e9e-8a1d-5086067b08a5}; !- Outlet Port

OS:Connection,
  {c54c087f-eec4-4933-a4b1-5a173f90180b}, !- Handle
  {b1c56a0d-4695-43ed-8ad6-9cb7bf5698b5}, !- Source Object
  2,                                      !- Outlet Port
  {9b9a9830-3aa6-401e-9b03-82fc064e85b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38863955-3a2c-4e9e-8a1d-5086067b08a5}, !- Handle
  {9b9a9830-3aa6-401e-9b03-82fc064e85b1}, !- Source Object
  3,                                      !- Outlet Port
  {79264935-7213-4c2d-9832-1ae32db2fe6a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b9f82d77-11f7-4a0e-8212-24959fd9738c}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {b83a9560-88b6-4dac-8aee-ba3d445e080c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b83a9560-88b6-4dac-8aee-ba3d445e080c}, !- Handle
  {79264935-7213-4c2d-9832-1ae32db2fe6a}, !- Source Object
  7,                                      !- Outlet Port
  {b9f82d77-11f7-4a0e-8212-24959fd9738c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {2d9a5975-88fa-4e73-ab45-fb34633dbb8b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.712608337331876,                      !- Maximum Flow Rate {m3/s}
  {699363bb-43c3-44ee-a586-5b1d3fc7c42d}, !- Air Inlet Node Name
  {240577a7-44b5-42a2-ba6a-dc601f3d3a4b}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {a2ae4293-0cca-4c6e-b198-11243c19f094}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {46845187-3890-4420-bd2b-5590d40b54b7}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {f6758265-265f-439b-ac23-077033a39e97}, !- Inlet Port
  {699363bb-43c3-44ee-a586-5b1d3fc7c42d}; !- Outlet Port

OS:Connection,
  {f6758265-265f-439b-ac23-077033a39e97}, !- Handle
  {b69ac540-dec5-417b-a767-de25229a4e00}, !- Source Object
  2,                                      !- Outlet Port
  {46845187-3890-4420-bd2b-5590d40b54b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699363bb-43c3-44ee-a586-5b1d3fc7c42d}, !- Handle
  {46845187-3890-4420-bd2b-5590d40b54b7}, !- Source Object
  3,                                      !- Outlet Port
  {2d9a5975-88fa-4e73-ab45-fb34633dbb8b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {830251e0-1dbf-4742-b6e7-1feb14e198a0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {240577a7-44b5-42a2-ba6a-dc601f3d3a4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {240577a7-44b5-42a2-ba6a-dc601f3d3a4b}, !- Handle
  {2d9a5975-88fa-4e73-ab45-fb34633dbb8b}, !- Source Object
  7,                                      !- Outlet Port
  {830251e0-1dbf-4742-b6e7-1feb14e198a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5a2bc829-a37e-4abb-9a16-1042310500ad}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source, !- Name
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.665369756909914,                      !- Maximum Flow Rate {m3/s}
  {267da766-5177-469b-a68b-32b15cf007b2}, !- Air Inlet Node Name
  {c6255a3b-a31e-46f9-9868-6019ad029966}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {fd7bee68-def1-41bc-baad-6b6e6914bff0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {abf68959-a890-41bb-b771-68b152232ac7}, !- Inlet Port
  {267da766-5177-469b-a68b-32b15cf007b2}; !- Outlet Port

OS:Connection,
  {abf68959-a890-41bb-b771-68b152232ac7}, !- Handle
  {b9b063f6-2eb4-4128-a517-4578abf1e456}, !- Source Object
  2,                                      !- Outlet Port
  {fd7bee68-def1-41bc-baad-6b6e6914bff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {267da766-5177-469b-a68b-32b15cf007b2}, !- Handle
  {fd7bee68-def1-41bc-baad-6b6e6914bff0}, !- Source Object
  3,                                      !- Outlet Port
  {5a2bc829-a37e-4abb-9a16-1042310500ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {10cc3fbb-52ef-423f-8dde-fdaff7c4e5a0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {c6255a3b-a31e-46f9-9868-6019ad029966}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6255a3b-a31e-46f9-9868-6019ad029966}, !- Handle
  {5a2bc829-a37e-4abb-9a16-1042310500ad}, !- Source Object
  7,                                      !- Outlet Port
  {10cc3fbb-52ef-423f-8dde-fdaff7c4e5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {be2dba46-b9c1-4216-9304-903adfa7c5d0}, !- Handle
  Zone Mixing 2,                          !- Name
  {46687056-3e5b-4602-84ef-3196ccc4693b}, !- Zone or Space Name
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.665369756909914,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {f3d7cfe2-ce56-43ca-b4c1-bf72a9b4fa29}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {624d90c0-4269-44be-b5ec-97c3868e08b3}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Exhaust Fan, !- Name
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.506880727856991,                      !- Maximum Flow Rate {m3/s}
  {c72802bb-7b34-42a0-a379-d221b763f81d}, !- Air Inlet Node Name
  {0bcd44dc-14f8-4afe-91d8-0274c0d0fcd8}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0b2f79d3-f6e6-40d7-88b0-10f4e2cce620}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {6cbf9a73-2c0c-4b48-9695-331b52290ef8}, !- Inlet Port
  {c72802bb-7b34-42a0-a379-d221b763f81d}; !- Outlet Port

OS:Connection,
  {6cbf9a73-2c0c-4b48-9695-331b52290ef8}, !- Handle
  {b48ebc6b-2b60-4844-b16f-6f63915ae64a}, !- Source Object
  2,                                      !- Outlet Port
  {0b2f79d3-f6e6-40d7-88b0-10f4e2cce620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c72802bb-7b34-42a0-a379-d221b763f81d}, !- Handle
  {0b2f79d3-f6e6-40d7-88b0-10f4e2cce620}, !- Source Object
  3,                                      !- Outlet Port
  {624d90c0-4269-44be-b5ec-97c3868e08b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7bf1a22c-6f1b-416a-8ed4-60af4b651434}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {0bcd44dc-14f8-4afe-91d8-0274c0d0fcd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bcd44dc-14f8-4afe-91d8-0274c0d0fcd8}, !- Handle
  {624d90c0-4269-44be-b5ec-97c3868e08b3}, !- Source Object
  7,                                      !- Outlet Port
  {7bf1a22c-6f1b-416a-8ed4-60af4b651434}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a14c355d-61b5-4585-97a7-1caf90c60d70}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.10450072794445,                       !- Maximum Flow Rate {m3/s}
  {eb65f920-d5a5-4594-839a-f239917b21bc}, !- Air Inlet Node Name
  {62b300c0-d3ec-4449-a258-3aa6ec156fdb}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {a2ae4293-0cca-4c6e-b198-11243c19f094}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {09e56be8-bfbe-4b34-8fda-37e8b4009511}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {19f89d59-376a-4265-a66c-046a5527503f}, !- Inlet Port
  {eb65f920-d5a5-4594-839a-f239917b21bc}; !- Outlet Port

OS:Connection,
  {19f89d59-376a-4265-a66c-046a5527503f}, !- Handle
  {8aa6116e-d211-43c3-8289-225100f2a889}, !- Source Object
  2,                                      !- Outlet Port
  {09e56be8-bfbe-4b34-8fda-37e8b4009511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb65f920-d5a5-4594-839a-f239917b21bc}, !- Handle
  {09e56be8-bfbe-4b34-8fda-37e8b4009511}, !- Source Object
  3,                                      !- Outlet Port
  {a14c355d-61b5-4585-97a7-1caf90c60d70}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {179f47f8-0ea4-4f41-b3e3-910231d6c218}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {62b300c0-d3ec-4449-a258-3aa6ec156fdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62b300c0-d3ec-4449-a258-3aa6ec156fdb}, !- Handle
  {a14c355d-61b5-4585-97a7-1caf90c60d70}, !- Source Object
  7,                                      !- Outlet Port
  {179f47f8-0ea4-4f41-b3e3-910231d6c218}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1a195246-48d0-44c0-ae29-5436a3004775}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source, !- Name
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0975734078689643,                     !- Maximum Flow Rate {m3/s}
  {98cdbde7-416b-4495-9d1c-5e4ed679e04b}, !- Air Inlet Node Name
  {a0f5e0ff-0ef5-4d30-a192-027e516003c7}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {57940885-54eb-4b1d-beca-09e7de4cc410}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {dfa29828-375d-4295-9033-5525395739ad}, !- Inlet Port
  {98cdbde7-416b-4495-9d1c-5e4ed679e04b}; !- Outlet Port

OS:Connection,
  {dfa29828-375d-4295-9033-5525395739ad}, !- Handle
  {82e9b5d9-b4b9-42dd-afea-f896d181158a}, !- Source Object
  2,                                      !- Outlet Port
  {57940885-54eb-4b1d-beca-09e7de4cc410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98cdbde7-416b-4495-9d1c-5e4ed679e04b}, !- Handle
  {57940885-54eb-4b1d-beca-09e7de4cc410}, !- Source Object
  3,                                      !- Outlet Port
  {1a195246-48d0-44c0-ae29-5436a3004775}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39816b80-9e86-4e59-9444-f735cc53381e}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {a0f5e0ff-0ef5-4d30-a192-027e516003c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0f5e0ff-0ef5-4d30-a192-027e516003c7}, !- Handle
  {1a195246-48d0-44c0-ae29-5436a3004775}, !- Source Object
  7,                                      !- Outlet Port
  {39816b80-9e86-4e59-9444-f735cc53381e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {2e32ecf3-45bf-40db-a898-6ca4d51fd797}, !- Handle
  Zone Mixing 3,                          !- Name
  {f27508e7-1ef7-4124-967b-d57b72567816}, !- Zone or Space Name
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0975734078689643,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {eb1c4a48-60d3-4cb2-bb45-2e3dcda6ca53}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {2b5b647e-7d83-402a-ac10-11fcacedbfaa}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Exhaust Fan, !- Name
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.074331722304,                         !- Maximum Flow Rate {m3/s}
  {9ceaffe7-7d94-4139-b4f2-1a0ec92ccdfc}, !- Air Inlet Node Name
  {e595a0e4-3433-4d64-831d-fb83e6b0f856}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a0b9834-193e-436b-9d2c-39b86efa29a8}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {54028158-23ae-4efd-9145-887f9303ecaa}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {ceb133b3-7e55-4da8-b74d-0dc580b47beb}, !- Inlet Port
  {9ceaffe7-7d94-4139-b4f2-1a0ec92ccdfc}; !- Outlet Port

OS:Connection,
  {ceb133b3-7e55-4da8-b74d-0dc580b47beb}, !- Handle
  {e3c34d71-422a-457d-b390-e147883ff268}, !- Source Object
  2,                                      !- Outlet Port
  {54028158-23ae-4efd-9145-887f9303ecaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ceaffe7-7d94-4139-b4f2-1a0ec92ccdfc}, !- Handle
  {54028158-23ae-4efd-9145-887f9303ecaa}, !- Source Object
  3,                                      !- Outlet Port
  {2b5b647e-7d83-402a-ac10-11fcacedbfaa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {96074331-19e7-4ac8-a4ce-d8899e1b704e}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {e595a0e4-3433-4d64-831d-fb83e6b0f856}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e595a0e4-3433-4d64-831d-fb83e6b0f856}, !- Handle
  {2b5b647e-7d83-402a-ac10-11fcacedbfaa}, !- Source Object
  7,                                      !- Outlet Port
  {96074331-19e7-4ac8-a4ce-d8899e1b704e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3b5ec90e-0a19-4fdc-8f1c-93818251f433}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {1def9c75-c570-4619-9433-fe321314ff27}, !- Default Day Schedule Name
  {d2d69305-5f2d-4491-824a-4064051e5459}, !- Summer Design Day Schedule Name
  {b5c0eeeb-f976-440a-b2c2-ed41e8354519}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1def9c75-c570-4619-9433-fe321314ff27}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.009375,                               !- Value Until Time 2
  1,                                      !- Hour 3
  45,                                     !- Minute 3
  0.01875,                                !- Value Until Time 3
  2,                                      !- Hour 4
  0,                                      !- Minute 4
  0.028125,                               !- Value Until Time 4
  2,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0375,                                 !- Value Until Time 5
  2,                                      !- Hour 6
  30,                                     !- Minute 6
  0.046875,                               !- Value Until Time 6
  2,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05625,                                !- Value Until Time 7
  3,                                      !- Hour 8
  0,                                      !- Minute 8
  0.065625,                               !- Value Until Time 8
  3,                                      !- Hour 9
  15,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  3,                                      !- Hour 10
  30,                                     !- Minute 10
  0.084375,                               !- Value Until Time 10
  3,                                      !- Hour 11
  45,                                     !- Minute 11
  0.09375,                                !- Value Until Time 11
  4,                                      !- Hour 12
  0,                                      !- Minute 12
  0.103125,                               !- Value Until Time 12
  4,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1125,                                 !- Value Until Time 13
  4,                                      !- Hour 14
  30,                                     !- Minute 14
  0.121875,                               !- Value Until Time 14
  4,                                      !- Hour 15
  45,                                     !- Minute 15
  0.13125,                                !- Value Until Time 15
  5,                                      !- Hour 16
  0,                                      !- Minute 16
  0.140625,                               !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.208333333333333,                      !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.266666666666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.325,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.383333333333333,                      !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.441666666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.383333333333333,                      !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.366666666666667,                      !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.333333333333333,                      !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.316666666666667,                      !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  10,                                     !- Hour 31
  45,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  11,                                     !- Hour 32
  0,                                      !- Minute 32
  0.325,                                  !- Value Until Time 32
  11,                                     !- Hour 33
  15,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  30,                                     !- Minute 34
  0.375,                                  !- Value Until Time 34
  11,                                     !- Hour 35
  45,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  0,                                      !- Minute 36
  0.425,                                  !- Value Until Time 36
  12,                                     !- Hour 37
  15,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  30,                                     !- Minute 38
  0.475,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  45,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  13,                                     !- Hour 40
  0,                                      !- Minute 40
  0.475,                                  !- Value Until Time 40
  13,                                     !- Hour 41
  15,                                     !- Minute 41
  0.45,                                   !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  0.425,                                  !- Value Until Time 42
  13,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  0,                                      !- Minute 44
  0.35,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3,                                    !- Value Until Time 45
  14,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  14,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2,                                    !- Value Until Time 47
  15,                                     !- Hour 48
  0,                                      !- Minute 48
  0.2125,                                 !- Value Until Time 48
  15,                                     !- Hour 49
  15,                                     !- Minute 49
  0.225,                                  !- Value Until Time 49
  15,                                     !- Hour 50
  30,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  15,                                     !- Hour 51
  45,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  16,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1875,                                 !- Value Until Time 52
  16,                                     !- Hour 53
  15,                                     !- Minute 53
  0.125,                                  !- Value Until Time 53
  16,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0625,                                 !- Value Until Time 54
  16,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Day,
  {d2d69305-5f2d-4491-824a-4064051e5459}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {d3902792-f323-49f5-80dd-b9528a4a040c}, !- Handle
  Schedule Rule 13,                       !- Name
  {3b5ec90e-0a19-4fdc-8f1c-93818251f433}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {faabc6f3-a5ac-4988-9cac-f14a5bc78781}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {faabc6f3-a5ac-4988-9cac-f14a5bc78781}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5875,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5625,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.475,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.434615384615385,                      !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.419230769230769,                      !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.403846153846154,                      !- Value Until Time 20
  10,                                     !- Hour 21
  3,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  18,                                     !- Minute 22
  0.434615384615385,                      !- Value Until Time 22
  10,                                     !- Hour 23
  33,                                     !- Minute 23
  0.419230769230769,                      !- Value Until Time 23
  10,                                     !- Hour 24
  48,                                     !- Minute 24
  0.403846153846154,                      !- Value Until Time 24
  10,                                     !- Hour 25
  52,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  7,                                      !- Minute 26
  0.3875,                                 !- Value Until Time 26
  11,                                     !- Hour 27
  22,                                     !- Minute 27
  0.375,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  37,                                     !- Minute 28
  0.3625,                                 !- Value Until Time 28
  11,                                     !- Hour 29
  52,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  7,                                      !- Minute 30
  0.3375,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  22,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  37,                                     !- Minute 32
  0.3125,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  52,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  52,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  15,                                     !- Hour 35
  7,                                      !- Minute 35
  0.325,                                  !- Value Until Time 35
  15,                                     !- Hour 36
  22,                                     !- Minute 36
  0.35,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  37,                                     !- Minute 37
  0.375,                                  !- Value Until Time 37
  15,                                     !- Hour 38
  52,                                     !- Minute 38
  0.4,                                    !- Value Until Time 38
  16,                                     !- Hour 39
  7,                                      !- Minute 39
  0.4375,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  22,                                     !- Minute 40
  0.475,                                  !- Value Until Time 40
  16,                                     !- Hour 41
  37,                                     !- Minute 41
  0.5125,                                 !- Value Until Time 41
  16,                                     !- Hour 42
  52,                                     !- Minute 42
  0.55,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  7,                                      !- Minute 43
  0.565384615384615,                      !- Value Until Time 43
  17,                                     !- Hour 44
  22,                                     !- Minute 44
  0.580769230769231,                      !- Value Until Time 44
  17,                                     !- Hour 45
  37,                                     !- Minute 45
  0.596153846153846,                      !- Value Until Time 45
  17,                                     !- Hour 46
  41,                                     !- Minute 46
  0.6,                                    !- Value Until Time 46
  17,                                     !- Hour 47
  56,                                     !- Minute 47
  0.515384615384615,                      !- Value Until Time 47
  18,                                     !- Hour 48
  11,                                     !- Minute 48
  0.530769230769231,                      !- Value Until Time 48
  18,                                     !- Hour 49
  26,                                     !- Minute 49
  0.546153846153846,                      !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.55,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  45,                                     !- Minute 51
  0.525,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5,                                    !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.475,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.45,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.4,                                    !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.35,                                   !- Value Until Time 56
  20,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3,                                    !- Value Until Time 57
  20,                                     !- Hour 58
  30,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  45,                                     !- Minute 59
  0.2375,                                 !- Value Until Time 59
  21,                                     !- Hour 60
  0,                                      !- Minute 60
  0.225,                                  !- Value Until Time 60
  21,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2125,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2,                                    !- Value Until Time 62
  21,                                     !- Hour 63
  45,                                     !- Minute 63
  0.15,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  0,                                      !- Minute 64
  0.1,                                    !- Value Until Time 64
  22,                                     !- Hour 65
  15,                                     !- Minute 65
  0.05,                                   !- Value Until Time 65
  22,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0;                                      !- Value Until Time 67

OS:Schedule:Day,
  {b5c0eeeb-f976-440a-b2c2-ed41e8354519}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {f7fcb06d-94cf-4ff1-8254-9d941dcb0fc6}, !- Handle
  Schedule Rule 14,                       !- Name
  {3b5ec90e-0a19-4fdc-8f1c-93818251f433}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {988270b4-fbc1-4f0c-b8e2-9fca1de1626c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {988270b4-fbc1-4f0c-b8e2-9fca1de1626c}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0125,                                 !- Value Until Time 2
  2,                                      !- Hour 3
  15,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  2,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  2,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0625,                                 !- Value Until Time 6
  3,                                      !- Hour 7
  15,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  3,                                      !- Hour 9
  45,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  4,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1125,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  30,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  4,                                      !- Hour 13
  45,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  15,                                     !- Minute 15
  0.325,                                  !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4125,                                 !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.4875,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.475,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.4625,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.45,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.4375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.425,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.4125,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  45,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  0,                                      !- Minute 28
  0.3875,                                 !- Value Until Time 28
  10,                                     !- Hour 29
  15,                                     !- Minute 29
  0.375,                                  !- Value Until Time 29
  10,                                     !- Hour 30
  30,                                     !- Minute 30
  0.3625,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  45,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  0,                                      !- Minute 32
  0.3875,                                 !- Value Until Time 32
  11,                                     !- Hour 33
  15,                                     !- Minute 33
  0.425,                                  !- Value Until Time 33
  11,                                     !- Hour 34
  30,                                     !- Minute 34
  0.4625,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  45,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5125,                                 !- Value Until Time 36
  12,                                     !- Hour 37
  15,                                     !- Minute 37
  0.525,                                  !- Value Until Time 37
  12,                                     !- Hour 38
  30,                                     !- Minute 38
  0.5375,                                 !- Value Until Time 38
  12,                                     !- Hour 39
  45,                                     !- Minute 39
  0.55,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5125,                                 !- Value Until Time 40
  13,                                     !- Hour 41
  15,                                     !- Minute 41
  0.475,                                  !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4375,                                 !- Value Until Time 42
  13,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  14,                                     !- Hour 45
  15,                                     !- Minute 45
  0.35,                                   !- Value Until Time 45
  14,                                     !- Hour 46
  30,                                     !- Minute 46
  0.325,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3,                                    !- Value Until Time 47
  15,                                     !- Hour 48
  0,                                      !- Minute 48
  0.275,                                  !- Value Until Time 48
  15,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  15,                                     !- Hour 50
  30,                                     !- Minute 50
  0.225,                                  !- Value Until Time 50
  15,                                     !- Hour 51
  45,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  16,                                     !- Hour 52
  0,                                      !- Minute 52
  0.15,                                   !- Value Until Time 52
  16,                                     !- Hour 53
  15,                                     !- Minute 53
  0.1,                                    !- Value Until Time 53
  16,                                     !- Hour 54
  30,                                     !- Minute 54
  0.05,                                   !- Value Until Time 54
  16,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:WaterUse:Connections,
  {5ca99532-a799-4db7-9c87-6ccd90336662}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 4.23gpm at 180F, !- Name
  {65a7504b-1705-4785-81f9-85d0ce689f38}, !- Inlet Node Name
  {a840f44c-1045-43d5-97b4-6d29396d839a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4dabbe47-84e5-4319-bf70-836f7deccf4e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea00d818-98d5-4929-ab4a-e229aece630a}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 4.23gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000266879516880598,                   !- Peak Flow Rate {m3/s}
  {af1e8608-a095-49b3-ab99-d922bf6132be}, !- Target Temperature Schedule Name
  {00c7bde1-4e8b-4d24-b927-2cb9ddc1f70b}, !- Sensible Fraction Schedule Name
  {5e53267c-85d9-4947-9186-73f5f4bac52f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {00c7bde1-4e8b-4d24-b927-2cb9ddc1f70b}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {b88caac3-e168-4426-8066-c97c56af6f8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b88caac3-e168-4426-8066-c97c56af6f8e}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e53267c-85d9-4947-9186-73f5f4bac52f}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {2c555a85-c325-47cc-b2ea-1c728fd908d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c555a85-c325-47cc-b2ea-1c728fd908d9}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af1e8608-a095-49b3-ab99-d922bf6132be}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  {dd66763a-82fe-46c5-abae-31f8d00734f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd66763a-82fe-46c5-abae-31f8d00734f8}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {4dabbe47-84e5-4319-bf70-836f7deccf4e}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 4.23gpm at 180F, !- Name
  {ea00d818-98d5-4929-ab4a-e229aece630a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3b5ec90e-0a19-4fdc-8f1c-93818251f433}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {90db57a5-166f-4eb0-8931-4ca051b31921}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 2.82gpm at 140F, !- Name
  {42e9c71a-88c4-4450-9783-28ab777a046f}, !- Inlet Node Name
  {1c38d9dd-eb48-4c85-96b8-f0d32892c70e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bd95b0d3-3e80-454e-b62a-cd59c344369c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cac16f67-1828-4843-b26a-1af34d44cad2}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 2.82gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000177919677920399,                   !- Peak Flow Rate {m3/s}
  {7a5f3ad1-ec54-452b-8e6d-fe3be37d3be4}, !- Target Temperature Schedule Name
  {00c7bde1-4e8b-4d24-b927-2cb9ddc1f70b}, !- Sensible Fraction Schedule Name
  {5e53267c-85d9-4947-9186-73f5f4bac52f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7a5f3ad1-ec54-452b-8e6d-fe3be37d3be4}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  {6aed247a-28af-487e-87c3-59bbb0d873eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6aed247a-28af-487e-87c3-59bbb0d873eb}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {bd95b0d3-3e80-454e-b62a-cd59c344369c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 2.82gpm at 140F, !- Name
  {cac16f67-1828-4843-b26a-1af34d44cad2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3b5ec90e-0a19-4fdc-8f1c-93818251f433}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {ffe5ebeb-26bb-4391-929b-c6ffdd09f118}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {151077cf-6b9d-44e5-97d9-94eb66599577}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00240191565192538,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.288229878231046,                      !- Plant Loop Volume {m3}
  {2537280e-bf5d-49cb-97f0-eca76a6f2041}, !- Plant Side Inlet Node Name
  {52a1caa9-4def-482b-8424-8f0595700b01}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0f70dfe8-b1d1-4fd6-8bff-1d0d5a43e33b}, !- Demand Side Inlet Node Name
  {f4cff81b-8c37-4416-8a97-c568446e03c3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {728c7caf-7efb-46e7-8c59-0047b2b2d553}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {99a6dc4e-30a4-40ef-a55d-306e2c0200d5}, !- Demand Mixer Name
  {ce6729a1-0d14-4797-8b45-2545106514b4}, !- Demand Splitter Name
  {f53d65b4-2e06-4bf8-837e-802240ab9b3d}, !- Supply Mixer Name
  {cf558935-7089-4af7-a682-832e395dc8ed}; !- Supply Splitter Name

OS:Node,
  {d9218872-408a-4dfb-8b68-8c27abe33c4d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {2537280e-bf5d-49cb-97f0-eca76a6f2041}, !- Inlet Port
  {0d1204dd-482b-41f7-bd03-838429da12ae}; !- Outlet Port

OS:Node,
  {151077cf-6b9d-44e5-97d9-94eb66599577}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {ae23eceb-0265-426b-9175-91a4a11961b0}, !- Inlet Port
  {52a1caa9-4def-482b-8424-8f0595700b01}; !- Outlet Port

OS:Node,
  {01d323ef-4291-496d-ab08-e0077987dd49}, !- Handle
  266gal Electricity Water Heater - 266kBtu/hr Supply Inlet Water Node, !- Name
  {7ee32057-5cfb-4e9c-9b0f-a5c7c393481e}, !- Inlet Port
  {702df2d2-aee6-4549-86df-b673f88f08ae}; !- Outlet Port

OS:Connector:Mixer,
  {f53d65b4-2e06-4bf8-837e-802240ab9b3d}, !- Handle
  Connector Mixer 1,                      !- Name
  {cae930e3-af24-4ec8-95b2-d3d1d220c22c}, !- Outlet Branch Name
  {c36fc0ca-feb5-40cd-85f5-1d01b42e9a03}, !- Inlet Branch Name 1
  {073ba5e2-d186-49e1-97bc-77c61ab4d022}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cf558935-7089-4af7-a682-832e395dc8ed}, !- Handle
  Connector Splitter 1,                   !- Name
  {f473234a-e755-4992-8ce1-c31d63918e9f}, !- Inlet Branch Name
  {7ee32057-5cfb-4e9c-9b0f-a5c7c393481e}, !- Outlet Branch Name 1
  {27274092-6179-4436-b7fe-4314b8d5edf5}; !- Outlet Branch Name 2

OS:Connection,
  {2537280e-bf5d-49cb-97f0-eca76a6f2041}, !- Handle
  {ffe5ebeb-26bb-4391-929b-c6ffdd09f118}, !- Source Object
  14,                                     !- Outlet Port
  {d9218872-408a-4dfb-8b68-8c27abe33c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee32057-5cfb-4e9c-9b0f-a5c7c393481e}, !- Handle
  {cf558935-7089-4af7-a682-832e395dc8ed}, !- Source Object
  3,                                      !- Outlet Port
  {01d323ef-4291-496d-ab08-e0077987dd49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a1caa9-4def-482b-8424-8f0595700b01}, !- Handle
  {151077cf-6b9d-44e5-97d9-94eb66599577}, !- Source Object
  3,                                      !- Outlet Port
  {ffe5ebeb-26bb-4391-929b-c6ffdd09f118}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d986efdf-e356-4535-aaad-1d03af303581}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {0f70dfe8-b1d1-4fd6-8bff-1d0d5a43e33b}, !- Inlet Port
  {ca5aee32-8ddb-46ab-878d-27da92985ca4}; !- Outlet Port

OS:Node,
  {f28af423-0c69-4306-88eb-0248841ff128}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {008510ae-f35b-4987-9f31-7174b2e24d48}, !- Inlet Port
  {f4cff81b-8c37-4416-8a97-c568446e03c3}; !- Outlet Port

OS:Node,
  {479b7300-135a-479b-a633-c8a39d5d995a}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {c3dc4729-9a6b-49e1-85a6-cc9ac1711d10}, !- Inlet Port
  {5abbfd8f-b4b7-4750-ba85-df770d454031}; !- Outlet Port

OS:Connector:Mixer,
  {99a6dc4e-30a4-40ef-a55d-306e2c0200d5}, !- Handle
  Connector Mixer 2,                      !- Name
  {f14369c2-cced-4911-9b3a-840fd32e9433}, !- Outlet Branch Name
  {65f3f65b-9374-4325-a533-9fd1f029925c}, !- Inlet Branch Name 1
  {397930f0-30b0-4125-9874-a848a275fd47}, !- Inlet Branch Name 2
  {61d5d0e5-c9a4-4780-9edc-021e256d5de4}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {ce6729a1-0d14-4797-8b45-2545106514b4}, !- Handle
  Connector Splitter 2,                   !- Name
  {721b5bbf-74c3-4cba-b35d-6b15fb66d1cb}, !- Inlet Branch Name
  {c3dc4729-9a6b-49e1-85a6-cc9ac1711d10}, !- Outlet Branch Name 1
  {e0a96aa4-9d0b-4053-8fb8-52a86a8cc6f0}, !- Outlet Branch Name 2
  {44576e48-848c-4166-8787-f860a546f7e2}; !- Outlet Branch Name 3

OS:Connection,
  {0f70dfe8-b1d1-4fd6-8bff-1d0d5a43e33b}, !- Handle
  {ffe5ebeb-26bb-4391-929b-c6ffdd09f118}, !- Source Object
  17,                                     !- Outlet Port
  {d986efdf-e356-4535-aaad-1d03af303581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3dc4729-9a6b-49e1-85a6-cc9ac1711d10}, !- Handle
  {ce6729a1-0d14-4797-8b45-2545106514b4}, !- Source Object
  3,                                      !- Outlet Port
  {479b7300-135a-479b-a633-c8a39d5d995a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4cff81b-8c37-4416-8a97-c568446e03c3}, !- Handle
  {f28af423-0c69-4306-88eb-0248841ff128}, !- Source Object
  3,                                      !- Outlet Port
  {ffe5ebeb-26bb-4391-929b-c6ffdd09f118}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {69ee6e15-96fd-4e9e-a099-ee64d54cb5fd}, !- Handle
  {ffe5ebeb-26bb-4391-929b-c6ffdd09f118}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {728c7caf-7efb-46e7-8c59-0047b2b2d553}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {9dce02be-64d1-48d3-a2c8-dad1efb521b2}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {81089c1c-6668-4b37-9dd0-0aabdc8eb14f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {9dce02be-64d1-48d3-a2c8-dad1efb521b2}, !- Schedule Type Limits Name
  {12798ce0-8ec9-4575-bbc8-f8ce22116b9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12798ce0-8ec9-4575-bbc8-f8ce22116b9d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {9dce02be-64d1-48d3-a2c8-dad1efb521b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {71397cde-b4e6-4c72-a37b-e2eb2bd37a2e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {81089c1c-6668-4b37-9dd0-0aabdc8eb14f}, !- Schedule Name
  {151077cf-6b9d-44e5-97d9-94eb66599577}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a683c09e-3b0d-496f-81af-bd625c48fa2a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {0d1204dd-482b-41f7-bd03-838429da12ae}, !- Inlet Node Name
  {af5a1938-25db-4b7c-ad0e-5536f8c329f3}, !- Outlet Node Name
  0.00240191565192538,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  3.7325806555234e-06,                    !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {3bd9ded8-8082-4ccc-9177-4c0b4422962d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {af5a1938-25db-4b7c-ad0e-5536f8c329f3}, !- Inlet Port
  {f473234a-e755-4992-8ce1-c31d63918e9f}; !- Outlet Port

OS:Connection,
  {0d1204dd-482b-41f7-bd03-838429da12ae}, !- Handle
  {d9218872-408a-4dfb-8b68-8c27abe33c4d}, !- Source Object
  3,                                      !- Outlet Port
  {a683c09e-3b0d-496f-81af-bd625c48fa2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5a1938-25db-4b7c-ad0e-5536f8c329f3}, !- Handle
  {a683c09e-3b0d-496f-81af-bd625c48fa2a}, !- Source Object
  3,                                      !- Outlet Port
  {3bd9ded8-8082-4ccc-9177-4c0b4422962d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f473234a-e755-4992-8ce1-c31d63918e9f}, !- Handle
  {3bd9ded8-8082-4ccc-9177-4c0b4422962d}, !- Source Object
  3,                                      !- Outlet Port
  {cf558935-7089-4af7-a682-832e395dc8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {a46cc314-b9a0-4169-bf58-100d69cb7b52}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {10756cd0-9d56-4e7f-9a87-1f32acc8e1c8}, !- Handle
  266gal Electricity Water Heater - 266kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  1.00880457380866,                       !- Tank Volume {m3}
  {81089c1c-6668-4b37-9dd0-0aabdc8eb14f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  78102.8466421374,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2718707e-63c4-4353-a90e-cdfafd0072a9}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.4566071595005,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.4566071595005,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {702df2d2-aee6-4549-86df-b673f88f08ae}, !- Use Side Inlet Node Name
  {86e870f5-42dd-4ffb-8727-f07753658417}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {f27c2b7b-6520-4062-8894-c4ba19e6d0c7}, !- Handle
  {10756cd0-9d56-4e7f-9a87-1f32acc8e1c8}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {2718707e-63c4-4353-a90e-cdfafd0072a9}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {a46cc314-b9a0-4169-bf58-100d69cb7b52}, !- Schedule Type Limits Name
  {0dc84d97-999f-43fc-bdf0-d5c9613c2861}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dc84d97-999f-43fc-bdf0-d5c9613c2861}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {a46cc314-b9a0-4169-bf58-100d69cb7b52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {dc3e8dd6-0d43-4b23-8afd-d2d75ff83b10}, !- Handle
  266gal Electricity Water Heater - 266kBtu/hr Supply Outlet Water Node, !- Name
  {86e870f5-42dd-4ffb-8727-f07753658417}, !- Inlet Port
  {c36fc0ca-feb5-40cd-85f5-1d01b42e9a03}; !- Outlet Port

OS:Connection,
  {702df2d2-aee6-4549-86df-b673f88f08ae}, !- Handle
  {01d323ef-4291-496d-ab08-e0077987dd49}, !- Source Object
  3,                                      !- Outlet Port
  {10756cd0-9d56-4e7f-9a87-1f32acc8e1c8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {86e870f5-42dd-4ffb-8727-f07753658417}, !- Handle
  {10756cd0-9d56-4e7f-9a87-1f32acc8e1c8}, !- Source Object
  32,                                     !- Outlet Port
  {dc3e8dd6-0d43-4b23-8afd-d2d75ff83b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c36fc0ca-feb5-40cd-85f5-1d01b42e9a03}, !- Handle
  {dc3e8dd6-0d43-4b23-8afd-d2d75ff83b10}, !- Source Object
  3,                                      !- Outlet Port
  {f53d65b4-2e06-4bf8-837e-802240ab9b3d}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {5a150ea1-8120-4497-8249-212dd165e37d}, !- Handle
  {10756cd0-9d56-4e7f-9a87-1f32acc8e1c8}; !- Object Name

OS:Schedule:Ruleset,
  {1e641af8-7f15-405b-9eff-f834e13d2655}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  {f93a2872-df12-4b45-bd64-952784750b85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f93a2872-df12-4b45-bd64-952784750b85}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0d52365-e381-4506-a73c-76e60e27e187}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  {294ec2ee-7a8e-4464-ae80-6cd387998cad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {294ec2ee-7a8e-4464-ae80-6cd387998cad}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {724da29a-9b85-43ad-af9f-d7cb9b745671}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f5d2d82b-776f-4447-8302-33e22c158978}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {724da29a-9b85-43ad-af9f-d7cb9b745671}; !- Layer 1

OS:Pipe:Indoor,
  {e83d2a88-5a83-4842-b376-858d8ba2daa2}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {f5d2d82b-776f-4447-8302-33e22c158978}, !- Construction
  {ca5aee32-8ddb-46ab-878d-27da92985ca4}, !- Fluid Inlet Node
  {e0b07747-1477-49cd-a11f-615f1559f954}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {1e641af8-7f15-405b-9eff-f834e13d2655}, !- Ambient Temperature Schedule
  {a0d52365-e381-4506-a73c-76e60e27e187}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {f88b024c-6adc-4934-b4ab-bf344c8b44ed}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {e0b07747-1477-49cd-a11f-615f1559f954}, !- Inlet Port
  {721b5bbf-74c3-4cba-b35d-6b15fb66d1cb}; !- Outlet Port

OS:Connection,
  {ca5aee32-8ddb-46ab-878d-27da92985ca4}, !- Handle
  {d986efdf-e356-4535-aaad-1d03af303581}, !- Source Object
  3,                                      !- Outlet Port
  {e83d2a88-5a83-4842-b376-858d8ba2daa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0b07747-1477-49cd-a11f-615f1559f954}, !- Handle
  {e83d2a88-5a83-4842-b376-858d8ba2daa2}, !- Source Object
  4,                                      !- Outlet Port
  {f88b024c-6adc-4934-b4ab-bf344c8b44ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {721b5bbf-74c3-4cba-b35d-6b15fb66d1cb}, !- Handle
  {f88b024c-6adc-4934-b4ab-bf344c8b44ed}, !- Source Object
  3,                                      !- Outlet Port
  {ce6729a1-0d14-4797-8b45-2545106514b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5bc2bb6f-5706-4401-a256-bd04300cdfa8}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {40b20333-59a1-45f8-b836-0d3ecedddfd5}, !- Inlet Node Name
  {3c96bfb5-b8aa-4a39-9988-22a54c17bbaf}; !- Outlet Node Name

OS:Node,
  {7004d98b-fff1-4c26-8197-1ee706e6254f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {27274092-6179-4436-b7fe-4314b8d5edf5}, !- Inlet Port
  {40b20333-59a1-45f8-b836-0d3ecedddfd5}; !- Outlet Port

OS:Connection,
  {27274092-6179-4436-b7fe-4314b8d5edf5}, !- Handle
  {cf558935-7089-4af7-a682-832e395dc8ed}, !- Source Object
  4,                                      !- Outlet Port
  {7004d98b-fff1-4c26-8197-1ee706e6254f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1003ddd7-14bc-4e11-a307-14dbe9834dc0}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {3c96bfb5-b8aa-4a39-9988-22a54c17bbaf}, !- Inlet Port
  {073ba5e2-d186-49e1-97bc-77c61ab4d022}; !- Outlet Port

OS:Connection,
  {40b20333-59a1-45f8-b836-0d3ecedddfd5}, !- Handle
  {7004d98b-fff1-4c26-8197-1ee706e6254f}, !- Source Object
  3,                                      !- Outlet Port
  {5bc2bb6f-5706-4401-a256-bd04300cdfa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c96bfb5-b8aa-4a39-9988-22a54c17bbaf}, !- Handle
  {5bc2bb6f-5706-4401-a256-bd04300cdfa8}, !- Source Object
  3,                                      !- Outlet Port
  {1003ddd7-14bc-4e11-a307-14dbe9834dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073ba5e2-d186-49e1-97bc-77c61ab4d022}, !- Handle
  {1003ddd7-14bc-4e11-a307-14dbe9834dc0}, !- Source Object
  3,                                      !- Outlet Port
  {f53d65b4-2e06-4bf8-837e-802240ab9b3d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {062e2fc8-b09a-41ba-a53d-ab1bc58f2312}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {5abbfd8f-b4b7-4750-ba85-df770d454031}, !- Inlet Node Name
  {094351bb-fca2-41e6-9586-1c57adee9c75}; !- Outlet Node Name

OS:Node,
  {0408e63b-b412-4632-a370-c2c3beb34830}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {094351bb-fca2-41e6-9586-1c57adee9c75}, !- Inlet Port
  {65f3f65b-9374-4325-a533-9fd1f029925c}; !- Outlet Port

OS:Connection,
  {5abbfd8f-b4b7-4750-ba85-df770d454031}, !- Handle
  {479b7300-135a-479b-a633-c8a39d5d995a}, !- Source Object
  3,                                      !- Outlet Port
  {062e2fc8-b09a-41ba-a53d-ab1bc58f2312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {094351bb-fca2-41e6-9586-1c57adee9c75}, !- Handle
  {062e2fc8-b09a-41ba-a53d-ab1bc58f2312}, !- Source Object
  3,                                      !- Outlet Port
  {0408e63b-b412-4632-a370-c2c3beb34830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f3f65b-9374-4325-a533-9fd1f029925c}, !- Handle
  {0408e63b-b412-4632-a370-c2c3beb34830}, !- Source Object
  3,                                      !- Outlet Port
  {99a6dc4e-30a4-40ef-a55d-306e2c0200d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7e7f78ce-3f86-4ce7-9374-c22ce04118c7}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {cbcdafb8-ef44-4172-bb32-d341331f4547}, !- Inlet Node Name
  {ae23eceb-0265-426b-9175-91a4a11961b0}; !- Outlet Node Name

OS:Node,
  {28030e5e-958d-4e9e-98ed-9b79ca3396c8}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {cae930e3-af24-4ec8-95b2-d3d1d220c22c}, !- Inlet Port
  {cbcdafb8-ef44-4172-bb32-d341331f4547}; !- Outlet Port

OS:Connection,
  {cae930e3-af24-4ec8-95b2-d3d1d220c22c}, !- Handle
  {f53d65b4-2e06-4bf8-837e-802240ab9b3d}, !- Source Object
  2,                                      !- Outlet Port
  {28030e5e-958d-4e9e-98ed-9b79ca3396c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbcdafb8-ef44-4172-bb32-d341331f4547}, !- Handle
  {28030e5e-958d-4e9e-98ed-9b79ca3396c8}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f78ce-3f86-4ce7-9374-c22ce04118c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae23eceb-0265-426b-9175-91a4a11961b0}, !- Handle
  {7e7f78ce-3f86-4ce7-9374-c22ce04118c7}, !- Source Object
  3,                                      !- Outlet Port
  {151077cf-6b9d-44e5-97d9-94eb66599577}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bcb1af0d-e22d-4dcb-affc-286fb19afa6c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {4c24adc2-1060-47ed-8bda-4e2eb573515c}, !- Inlet Node Name
  {008510ae-f35b-4987-9f31-7174b2e24d48}; !- Outlet Node Name

OS:Node,
  {fc235140-21cc-47d9-ba1e-9033824febcf}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {f14369c2-cced-4911-9b3a-840fd32e9433}, !- Inlet Port
  {4c24adc2-1060-47ed-8bda-4e2eb573515c}; !- Outlet Port

OS:Connection,
  {f14369c2-cced-4911-9b3a-840fd32e9433}, !- Handle
  {99a6dc4e-30a4-40ef-a55d-306e2c0200d5}, !- Source Object
  2,                                      !- Outlet Port
  {fc235140-21cc-47d9-ba1e-9033824febcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c24adc2-1060-47ed-8bda-4e2eb573515c}, !- Handle
  {fc235140-21cc-47d9-ba1e-9033824febcf}, !- Source Object
  3,                                      !- Outlet Port
  {bcb1af0d-e22d-4dcb-affc-286fb19afa6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {008510ae-f35b-4987-9f31-7174b2e24d48}, !- Handle
  {bcb1af0d-e22d-4dcb-affc-286fb19afa6c}, !- Source Object
  3,                                      !- Outlet Port
  {f28af423-0c69-4306-88eb-0248841ff128}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1982abfa-49d6-490e-9be9-c9ddb7450e59}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 2.82gpm at 140F Inlet Water Node, !- Name
  {e0a96aa4-9d0b-4053-8fb8-52a86a8cc6f0}, !- Inlet Port
  {42e9c71a-88c4-4450-9783-28ab777a046f}; !- Outlet Port

OS:Connection,
  {e0a96aa4-9d0b-4053-8fb8-52a86a8cc6f0}, !- Handle
  {ce6729a1-0d14-4797-8b45-2545106514b4}, !- Source Object
  4,                                      !- Outlet Port
  {1982abfa-49d6-490e-9be9-c9ddb7450e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b322baa-7bfc-45e7-8d7e-3f084eec538b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 2.82gpm at 140F Outlet Water Node, !- Name
  {1c38d9dd-eb48-4c85-96b8-f0d32892c70e}, !- Inlet Port
  {397930f0-30b0-4125-9874-a848a275fd47}; !- Outlet Port

OS:Connection,
  {42e9c71a-88c4-4450-9783-28ab777a046f}, !- Handle
  {1982abfa-49d6-490e-9be9-c9ddb7450e59}, !- Source Object
  3,                                      !- Outlet Port
  {90db57a5-166f-4eb0-8931-4ca051b31921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c38d9dd-eb48-4c85-96b8-f0d32892c70e}, !- Handle
  {90db57a5-166f-4eb0-8931-4ca051b31921}, !- Source Object
  3,                                      !- Outlet Port
  {2b322baa-7bfc-45e7-8d7e-3f084eec538b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397930f0-30b0-4125-9874-a848a275fd47}, !- Handle
  {2b322baa-7bfc-45e7-8d7e-3f084eec538b}, !- Source Object
  3,                                      !- Outlet Port
  {99a6dc4e-30a4-40ef-a55d-306e2c0200d5}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {05786078-1f12-447f-9dd1-aa8a8178809a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bdb47260-d661-4ebc-9553-d2441c41797f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.000266879516880598,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0320255420256718,                     !- Plant Loop Volume {m3}
  {b0fc35f3-b05e-4b0b-b589-542ac55bece5}, !- Plant Side Inlet Node Name
  {94f70aa1-a4bf-42fc-9066-07a7662c9027}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2c11df2a-2045-4a4f-9bcd-3756f803e94b}, !- Demand Side Inlet Node Name
  {3fc242c5-cb7b-44a7-954e-6c9454bbc855}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4c58c4b1-3f82-4d6c-bfd4-11656fa1f133}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9a0ebb32-7635-4627-b92a-f12cc47dddb9}, !- Demand Mixer Name
  {0961c7f5-eb18-4e69-8900-50bdd6144d2c}, !- Demand Splitter Name
  {7a97e8d1-2032-4b41-9809-5e8ebe64c905}, !- Supply Mixer Name
  {5411ad6a-ba69-43fc-96b6-4d88af63185b}; !- Supply Splitter Name

OS:Node,
  {e175e26e-1826-4c76-aadc-cf61829f52a1}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Inlet Node, !- Name
  {b0fc35f3-b05e-4b0b-b589-542ac55bece5}, !- Inlet Port
  {2a0d3974-f4d6-4759-a96e-c7832df643cd}; !- Outlet Port

OS:Node,
  {bdb47260-d661-4ebc-9553-d2441c41797f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Outlet Node, !- Name
  {315208fe-b468-4b73-9392-a9168f01c498}, !- Inlet Port
  {94f70aa1-a4bf-42fc-9066-07a7662c9027}; !- Outlet Port

OS:Node,
  {1810f459-3d09-44f6-a55a-69f0803ed77c}, !- Handle
  6.0gal Electricity Booster Water Heater - 51kBtu/hr Supply Inlet Water Node, !- Name
  {c95e61fa-7cd8-478f-9b91-828991023630}, !- Inlet Port
  {c1ad7ae2-892e-4553-aebe-070e2a77af30}; !- Outlet Port

OS:Connector:Mixer,
  {7a97e8d1-2032-4b41-9809-5e8ebe64c905}, !- Handle
  Connector Mixer 3,                      !- Name
  {b3307eaf-4101-4dbd-a1f3-8562d995188c}, !- Outlet Branch Name
  {e1ecb484-41be-4286-a35e-e4a1bb740b46}, !- Inlet Branch Name 1
  {edfbec9d-d2fa-4dfb-ab2a-04bd9646cac4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5411ad6a-ba69-43fc-96b6-4d88af63185b}, !- Handle
  Connector Splitter 3,                   !- Name
  {1f4585e8-fe1a-4581-8a5f-3403b04cdec9}, !- Inlet Branch Name
  {c95e61fa-7cd8-478f-9b91-828991023630}, !- Outlet Branch Name 1
  {2c774e30-157d-4e68-a412-f546920d34f8}; !- Outlet Branch Name 2

OS:Connection,
  {b0fc35f3-b05e-4b0b-b589-542ac55bece5}, !- Handle
  {05786078-1f12-447f-9dd1-aa8a8178809a}, !- Source Object
  14,                                     !- Outlet Port
  {e175e26e-1826-4c76-aadc-cf61829f52a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95e61fa-7cd8-478f-9b91-828991023630}, !- Handle
  {5411ad6a-ba69-43fc-96b6-4d88af63185b}, !- Source Object
  3,                                      !- Outlet Port
  {1810f459-3d09-44f6-a55a-69f0803ed77c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94f70aa1-a4bf-42fc-9066-07a7662c9027}, !- Handle
  {bdb47260-d661-4ebc-9553-d2441c41797f}, !- Source Object
  3,                                      !- Outlet Port
  {05786078-1f12-447f-9dd1-aa8a8178809a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fa5d208e-2b35-4d70-a977-747467c3d0f9}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Inlet Node, !- Name
  {2c11df2a-2045-4a4f-9bcd-3756f803e94b}, !- Inlet Port
  {a24d3cde-e1f0-4f19-9f5b-c4920145e01f}; !- Outlet Port

OS:Node,
  {c9154e34-b601-4f2d-8174-9185bd09e4d3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Outlet Node, !- Name
  {19385052-6689-4664-ac87-e9bf98c78caa}, !- Inlet Port
  {3fc242c5-cb7b-44a7-954e-6c9454bbc855}; !- Outlet Port

OS:Node,
  {5b3e23c7-93df-4817-b3e6-3290fefcba45}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {ca22d4af-2a0a-4515-9f75-9e7f8007274a}, !- Inlet Port
  {e2ef7ad8-f83f-44e8-9fc1-5007bb2a405e}; !- Outlet Port

OS:Connector:Mixer,
  {9a0ebb32-7635-4627-b92a-f12cc47dddb9}, !- Handle
  Connector Mixer 4,                      !- Name
  {cdbdb972-ade9-4367-bdbd-bee1666acd28}, !- Outlet Branch Name
  {3df37794-942f-4a9c-8082-3404279f015e}, !- Inlet Branch Name 1
  {2cd92056-ae52-4c31-b28f-dbf0e0738fc4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0961c7f5-eb18-4e69-8900-50bdd6144d2c}, !- Handle
  Connector Splitter 4,                   !- Name
  {dc56ea34-e11b-4b62-ab8f-1a28975014ea}, !- Inlet Branch Name
  {ca22d4af-2a0a-4515-9f75-9e7f8007274a}, !- Outlet Branch Name 1
  {fc4bda91-1b34-4cc2-875e-f5154d3c25c1}; !- Outlet Branch Name 2

OS:Connection,
  {2c11df2a-2045-4a4f-9bcd-3756f803e94b}, !- Handle
  {05786078-1f12-447f-9dd1-aa8a8178809a}, !- Source Object
  17,                                     !- Outlet Port
  {fa5d208e-2b35-4d70-a977-747467c3d0f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca22d4af-2a0a-4515-9f75-9e7f8007274a}, !- Handle
  {0961c7f5-eb18-4e69-8900-50bdd6144d2c}, !- Source Object
  3,                                      !- Outlet Port
  {5b3e23c7-93df-4817-b3e6-3290fefcba45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc242c5-cb7b-44a7-954e-6c9454bbc855}, !- Handle
  {c9154e34-b601-4f2d-8174-9185bd09e4d3}, !- Source Object
  3,                                      !- Outlet Port
  {05786078-1f12-447f-9dd1-aa8a8178809a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {317c8ae3-3fab-498e-a194-42e9e0421113}, !- Handle
  {05786078-1f12-447f-9dd1-aa8a8178809a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4c58c4b1-3f82-4d6c-bfd4-11656fa1f133}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {09841e7a-39f0-474e-aee9-ecd38e86abab}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5202cb35-fa11-4b61-ba03-6e7190c52907}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {09841e7a-39f0-474e-aee9-ecd38e86abab}, !- Schedule Type Limits Name
  {ee439f46-2332-46f3-a7b5-f9d0f013f568}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee439f46-2332-46f3-a7b5-f9d0f013f568}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {09841e7a-39f0-474e-aee9-ecd38e86abab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a412f1e9-f2e1-47ee-a0d8-11cb0f6e1f88}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {5202cb35-fa11-4b61-ba03-6e7190c52907}, !- Schedule Name
  {bdb47260-d661-4ebc-9553-d2441c41797f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7e1630ca-c79b-447b-bc0a-13b091090028}, !- Handle
  Booster Water Loop Pump,                !- Name
  {aebf03b1-248f-497f-bacb-974edabf55b7}, !- Inlet Node Name
  {5ff85df7-08f3-42fe-acc7-84868d452510}, !- Outlet Node Name
  0.000266879516880598,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {706b5e11-ba1b-4b68-94eb-a9a3d5bdbdba}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {5ff85df7-08f3-42fe-acc7-84868d452510}, !- Inlet Port
  {1f4585e8-fe1a-4581-8a5f-3403b04cdec9}; !- Outlet Port

OS:Connection,
  {5ff85df7-08f3-42fe-acc7-84868d452510}, !- Handle
  {7e1630ca-c79b-447b-bc0a-13b091090028}, !- Source Object
  3,                                      !- Outlet Port
  {706b5e11-ba1b-4b68-94eb-a9a3d5bdbdba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f4585e8-fe1a-4581-8a5f-3403b04cdec9}, !- Handle
  {706b5e11-ba1b-4b68-94eb-a9a3d5bdbdba}, !- Source Object
  3,                                      !- Outlet Port
  {5411ad6a-ba69-43fc-96b6-4d88af63185b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {71082c5a-a4cb-49c8-9137-bbb46d8e9782}, !- Handle
  6.0gal Electricity Booster Water Heater - 51kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {5202cb35-fa11-4b61-ba03-6e7190c52907}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  14995.7465552904,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f23d015f-9a5b-4d14-b9bc-120939360581}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.59361877384802,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.59361877384802,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c1ad7ae2-892e-4553-aebe-070e2a77af30}, !- Use Side Inlet Node Name
  {5d135d24-eb75-42c2-ad4f-d77220efb827}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {7ec69191-5076-40c4-9153-796bab65afc2}, !- Handle
  {71082c5a-a4cb-49c8-9137-bbb46d8e9782}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {f23d015f-9a5b-4d14-b9bc-120939360581}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {09841e7a-39f0-474e-aee9-ecd38e86abab}, !- Schedule Type Limits Name
  {43904be6-4b03-4faa-a607-50707b196e69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43904be6-4b03-4faa-a607-50707b196e69}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {09841e7a-39f0-474e-aee9-ecd38e86abab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {f2770149-bec2-4be8-a09b-4631b8ee9170}, !- Handle
  6.0gal Electricity Booster Water Heater - 51kBtu/hr Supply Outlet Water Node, !- Name
  {5d135d24-eb75-42c2-ad4f-d77220efb827}, !- Inlet Port
  {e1ecb484-41be-4286-a35e-e4a1bb740b46}; !- Outlet Port

OS:Connection,
  {c1ad7ae2-892e-4553-aebe-070e2a77af30}, !- Handle
  {1810f459-3d09-44f6-a55a-69f0803ed77c}, !- Source Object
  3,                                      !- Outlet Port
  {71082c5a-a4cb-49c8-9137-bbb46d8e9782}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5d135d24-eb75-42c2-ad4f-d77220efb827}, !- Handle
  {71082c5a-a4cb-49c8-9137-bbb46d8e9782}, !- Source Object
  32,                                     !- Outlet Port
  {f2770149-bec2-4be8-a09b-4631b8ee9170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ecb484-41be-4286-a35e-e4a1bb740b46}, !- Handle
  {f2770149-bec2-4be8-a09b-4631b8ee9170}, !- Source Object
  3,                                      !- Outlet Port
  {7a97e8d1-2032-4b41-9809-5e8ebe64c905}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0603085f-f381-4993-809a-65e606e7c5b7}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {beffc1d0-60fd-4a83-bbe8-f8527cd6384f}, !- Inlet Node Name
  {9eb92083-4b34-4dc3-bd0c-3de3b91e2767}; !- Outlet Node Name

OS:Node,
  {32265d67-7abf-47a5-81ba-d270b95c9266}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {2c774e30-157d-4e68-a412-f546920d34f8}, !- Inlet Port
  {beffc1d0-60fd-4a83-bbe8-f8527cd6384f}; !- Outlet Port

OS:Connection,
  {2c774e30-157d-4e68-a412-f546920d34f8}, !- Handle
  {5411ad6a-ba69-43fc-96b6-4d88af63185b}, !- Source Object
  4,                                      !- Outlet Port
  {32265d67-7abf-47a5-81ba-d270b95c9266}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5748f696-058e-4625-9093-80bb3a6a9469}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {9eb92083-4b34-4dc3-bd0c-3de3b91e2767}, !- Inlet Port
  {edfbec9d-d2fa-4dfb-ab2a-04bd9646cac4}; !- Outlet Port

OS:Connection,
  {beffc1d0-60fd-4a83-bbe8-f8527cd6384f}, !- Handle
  {32265d67-7abf-47a5-81ba-d270b95c9266}, !- Source Object
  3,                                      !- Outlet Port
  {0603085f-f381-4993-809a-65e606e7c5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb92083-4b34-4dc3-bd0c-3de3b91e2767}, !- Handle
  {0603085f-f381-4993-809a-65e606e7c5b7}, !- Source Object
  3,                                      !- Outlet Port
  {5748f696-058e-4625-9093-80bb3a6a9469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edfbec9d-d2fa-4dfb-ab2a-04bd9646cac4}, !- Handle
  {5748f696-058e-4625-9093-80bb3a6a9469}, !- Source Object
  3,                                      !- Outlet Port
  {7a97e8d1-2032-4b41-9809-5e8ebe64c905}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b9f315cf-02f1-4903-b013-b3409ce25113}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {e2ef7ad8-f83f-44e8-9fc1-5007bb2a405e}, !- Inlet Node Name
  {6c026205-e7fb-4bfb-913d-b0321fc2b248}; !- Outlet Node Name

OS:Node,
  {449b4e60-97e4-4753-ac03-b5bdb5e40153}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {6c026205-e7fb-4bfb-913d-b0321fc2b248}, !- Inlet Port
  {3df37794-942f-4a9c-8082-3404279f015e}; !- Outlet Port

OS:Connection,
  {e2ef7ad8-f83f-44e8-9fc1-5007bb2a405e}, !- Handle
  {5b3e23c7-93df-4817-b3e6-3290fefcba45}, !- Source Object
  3,                                      !- Outlet Port
  {b9f315cf-02f1-4903-b013-b3409ce25113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c026205-e7fb-4bfb-913d-b0321fc2b248}, !- Handle
  {b9f315cf-02f1-4903-b013-b3409ce25113}, !- Source Object
  3,                                      !- Outlet Port
  {449b4e60-97e4-4753-ac03-b5bdb5e40153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df37794-942f-4a9c-8082-3404279f015e}, !- Handle
  {449b4e60-97e4-4753-ac03-b5bdb5e40153}, !- Source Object
  3,                                      !- Outlet Port
  {9a0ebb32-7635-4627-b92a-f12cc47dddb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3eb8687a-fd72-4a65-b5f5-e7f6b98233c7}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {33e6a3b5-4e93-4fe0-af0f-0a3b6ad90b9f}, !- Inlet Node Name
  {315208fe-b468-4b73-9392-a9168f01c498}; !- Outlet Node Name

OS:Node,
  {57371c86-1aac-4fcc-a5f6-5dd1018747a3}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {b3307eaf-4101-4dbd-a1f3-8562d995188c}, !- Inlet Port
  {33e6a3b5-4e93-4fe0-af0f-0a3b6ad90b9f}; !- Outlet Port

OS:Connection,
  {b3307eaf-4101-4dbd-a1f3-8562d995188c}, !- Handle
  {7a97e8d1-2032-4b41-9809-5e8ebe64c905}, !- Source Object
  2,                                      !- Outlet Port
  {57371c86-1aac-4fcc-a5f6-5dd1018747a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e6a3b5-4e93-4fe0-af0f-0a3b6ad90b9f}, !- Handle
  {57371c86-1aac-4fcc-a5f6-5dd1018747a3}, !- Source Object
  3,                                      !- Outlet Port
  {3eb8687a-fd72-4a65-b5f5-e7f6b98233c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {315208fe-b468-4b73-9392-a9168f01c498}, !- Handle
  {3eb8687a-fd72-4a65-b5f5-e7f6b98233c7}, !- Source Object
  3,                                      !- Outlet Port
  {bdb47260-d661-4ebc-9553-d2441c41797f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {152e3ed9-9b5e-44be-bd0a-83f4dbd69963}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {a24d3cde-e1f0-4f19-9f5b-c4920145e01f}, !- Inlet Node Name
  {ab832e38-eed1-4770-898e-f78192b1893a}; !- Outlet Node Name

OS:Node,
  {4004bbaa-a694-4cdb-83e5-3851645cf923}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {ab832e38-eed1-4770-898e-f78192b1893a}, !- Inlet Port
  {dc56ea34-e11b-4b62-ab8f-1a28975014ea}; !- Outlet Port

OS:Connection,
  {a24d3cde-e1f0-4f19-9f5b-c4920145e01f}, !- Handle
  {fa5d208e-2b35-4d70-a977-747467c3d0f9}, !- Source Object
  3,                                      !- Outlet Port
  {152e3ed9-9b5e-44be-bd0a-83f4dbd69963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab832e38-eed1-4770-898e-f78192b1893a}, !- Handle
  {152e3ed9-9b5e-44be-bd0a-83f4dbd69963}, !- Source Object
  3,                                      !- Outlet Port
  {4004bbaa-a694-4cdb-83e5-3851645cf923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc56ea34-e11b-4b62-ab8f-1a28975014ea}, !- Handle
  {4004bbaa-a694-4cdb-83e5-3851645cf923}, !- Source Object
  3,                                      !- Outlet Port
  {0961c7f5-eb18-4e69-8900-50bdd6144d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {081f4f21-48a8-44ba-911e-8022c9eedefe}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {c229cda6-941a-41fe-9ee8-c598681baf76}, !- Inlet Node Name
  {19385052-6689-4664-ac87-e9bf98c78caa}; !- Outlet Node Name

OS:Node,
  {57605c8d-71ca-4e38-b5e5-e77accaf1aa2}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {cdbdb972-ade9-4367-bdbd-bee1666acd28}, !- Inlet Port
  {c229cda6-941a-41fe-9ee8-c598681baf76}; !- Outlet Port

OS:Connection,
  {cdbdb972-ade9-4367-bdbd-bee1666acd28}, !- Handle
  {9a0ebb32-7635-4627-b92a-f12cc47dddb9}, !- Source Object
  2,                                      !- Outlet Port
  {57605c8d-71ca-4e38-b5e5-e77accaf1aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c229cda6-941a-41fe-9ee8-c598681baf76}, !- Handle
  {57605c8d-71ca-4e38-b5e5-e77accaf1aa2}, !- Source Object
  3,                                      !- Outlet Port
  {081f4f21-48a8-44ba-911e-8022c9eedefe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19385052-6689-4664-ac87-e9bf98c78caa}, !- Handle
  {081f4f21-48a8-44ba-911e-8022c9eedefe}, !- Source Object
  3,                                      !- Outlet Port
  {c9154e34-b601-4f2d-8174-9185bd09e4d3}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {c5f14653-8861-450c-bd3c-e62395f57e71}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {98228db9-c86a-471b-bc1f-1f11a8df8c9a}, !- Loop Demand Side Inlet Node
  {ee4df3c0-e11b-4c2f-8d89-845af217d582}, !- Loop Demand Side Outlet Node
  0.000266879516880598,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {2a0d3974-f4d6-4759-a96e-c7832df643cd}, !- Loop Supply Side Inlet Node
  {510e77f0-1ee5-4392-b6d4-f3f0e09e7eca}, !- Loop Supply Side Outlet Node
  0.000266879516880598,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  325.227267714914,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {26b50cb8-69c8-4843-847b-3e88a977f10e}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {510e77f0-1ee5-4392-b6d4-f3f0e09e7eca}, !- Inlet Port
  {aebf03b1-248f-497f-bacb-974edabf55b7}; !- Outlet Port

OS:Connection,
  {2a0d3974-f4d6-4759-a96e-c7832df643cd}, !- Handle
  {e175e26e-1826-4c76-aadc-cf61829f52a1}, !- Source Object
  3,                                      !- Outlet Port
  {c5f14653-8861-450c-bd3c-e62395f57e71}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {510e77f0-1ee5-4392-b6d4-f3f0e09e7eca}, !- Handle
  {c5f14653-8861-450c-bd3c-e62395f57e71}, !- Source Object
  7,                                      !- Outlet Port
  {26b50cb8-69c8-4843-847b-3e88a977f10e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebf03b1-248f-497f-bacb-974edabf55b7}, !- Handle
  {26b50cb8-69c8-4843-847b-3e88a977f10e}, !- Source Object
  3,                                      !- Outlet Port
  {7e1630ca-c79b-447b-bc0a-13b091090028}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfda4b9b-9a29-4e55-9ad4-b3ca1c5d7f73}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {44576e48-848c-4166-8787-f860a546f7e2}, !- Inlet Port
  {98228db9-c86a-471b-bc1f-1f11a8df8c9a}; !- Outlet Port

OS:Connection,
  {44576e48-848c-4166-8787-f860a546f7e2}, !- Handle
  {ce6729a1-0d14-4797-8b45-2545106514b4}, !- Source Object
  5,                                      !- Outlet Port
  {dfda4b9b-9a29-4e55-9ad4-b3ca1c5d7f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87147586-13ea-4bda-a8c7-674c70510728}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {ee4df3c0-e11b-4c2f-8d89-845af217d582}, !- Inlet Port
  {80bca34e-1fd6-4fdc-8c99-485dbc034ec1}; !- Outlet Port

OS:Connection,
  {98228db9-c86a-471b-bc1f-1f11a8df8c9a}, !- Handle
  {dfda4b9b-9a29-4e55-9ad4-b3ca1c5d7f73}, !- Source Object
  3,                                      !- Outlet Port
  {c5f14653-8861-450c-bd3c-e62395f57e71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee4df3c0-e11b-4c2f-8d89-845af217d582}, !- Handle
  {c5f14653-8861-450c-bd3c-e62395f57e71}, !- Source Object
  4,                                      !- Outlet Port
  {87147586-13ea-4bda-a8c7-674c70510728}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {5b85bfc1-954c-4085-8064-86d05fd3caa1}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {80bca34e-1fd6-4fdc-8c99-485dbc034ec1}, !- Inlet Node
  {8d3e9f3b-f68b-47d5-bebc-3df27118c57f}, !- Outlet Node
  0.00240191565192538,                    !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {5801bc9a-4ceb-4481-847d-0811ff833a48}; !- Source Temperature Schedule Name {C}

OS:Node,
  {4c0ea2bd-235c-4093-96f9-eafee8c2f3ea}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {8d3e9f3b-f68b-47d5-bebc-3df27118c57f}, !- Inlet Port
  {61d5d0e5-c9a4-4780-9edc-021e256d5de4}; !- Outlet Port

OS:Connection,
  {80bca34e-1fd6-4fdc-8c99-485dbc034ec1}, !- Handle
  {87147586-13ea-4bda-a8c7-674c70510728}, !- Source Object
  3,                                      !- Outlet Port
  {5b85bfc1-954c-4085-8064-86d05fd3caa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3e9f3b-f68b-47d5-bebc-3df27118c57f}, !- Handle
  {5b85bfc1-954c-4085-8064-86d05fd3caa1}, !- Source Object
  3,                                      !- Outlet Port
  {4c0ea2bd-235c-4093-96f9-eafee8c2f3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d5d0e5-c9a4-4780-9edc-021e256d5de4}, !- Handle
  {4c0ea2bd-235c-4093-96f9-eafee8c2f3ea}, !- Source Object
  3,                                      !- Outlet Port
  {99a6dc4e-30a4-40ef-a55d-306e2c0200d5}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {c5b9a1eb-8ac7-49d0-a1c9-360d72848cd1}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {5801bc9a-4ceb-4481-847d-0811ff833a48}, !- Handle
  Mains Water Temperature,                !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {a5daf788-dac3-4151-ad50-eb03338c6273}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {5801bc9a-4ceb-4481-847d-0811ff833a48}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {40cb349c-7e07-4a5c-81cc-ebf52a015984}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {a5daf788-dac3-4151-ad50-eb03338c6273} = {c5b9a1eb-8ac7-49d0-a1c9-360d72848cd1}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {a67bcefd-47ea-4844-b11f-bbd8ef99b888}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {40cb349c-7e07-4a5c-81cc-ebf52a015984}; !- Program Name 1

OS:Node,
  {cef71b1e-6c33-4fa7-827e-2692c7ad775f}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 4.23gpm at 180F Inlet Water Node, !- Name
  {fc4bda91-1b34-4cc2-875e-f5154d3c25c1}, !- Inlet Port
  {65a7504b-1705-4785-81f9-85d0ce689f38}; !- Outlet Port

OS:Connection,
  {fc4bda91-1b34-4cc2-875e-f5154d3c25c1}, !- Handle
  {0961c7f5-eb18-4e69-8900-50bdd6144d2c}, !- Source Object
  4,                                      !- Outlet Port
  {cef71b1e-6c33-4fa7-827e-2692c7ad775f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dc628d9-c6b0-4088-80ac-9ae93a5b4ab5}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 4.23gpm at 180F Outlet Water Node, !- Name
  {a840f44c-1045-43d5-97b4-6d29396d839a}, !- Inlet Port
  {2cd92056-ae52-4c31-b28f-dbf0e0738fc4}; !- Outlet Port

OS:Connection,
  {65a7504b-1705-4785-81f9-85d0ce689f38}, !- Handle
  {cef71b1e-6c33-4fa7-827e-2692c7ad775f}, !- Source Object
  3,                                      !- Outlet Port
  {5ca99532-a799-4db7-9c87-6ccd90336662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a840f44c-1045-43d5-97b4-6d29396d839a}, !- Handle
  {5ca99532-a799-4db7-9c87-6ccd90336662}, !- Source Object
  3,                                      !- Outlet Port
  {3dc628d9-c6b0-4088-80ac-9ae93a5b4ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd92056-ae52-4c31-b28f-dbf0e0738fc4}, !- Handle
  {3dc628d9-c6b0-4088-80ac-9ae93a5b4ab5}, !- Source Object
  3,                                      !- Outlet Port
  {9a0ebb32-7635-4627-b92a-f12cc47dddb9}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {9801db6e-02ab-4e59-8656-55ca0cea5eea}, !- Handle
  Full Service Restaurant Cooler,         !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  2256.64724032611,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  200,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  100,                                    !- Rated Total Lighting Power {W}
  {a19b9652-8004-470e-a1fe-62ab8f41110c}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {d83a51f6-9500-4b35-b07e-336ef52753d8}, !- Defrost Schedule Name
  {0d7c5f3b-21fd-4f4e-9f39-89e110a1349f}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  9.290304,                               !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {c1025361-6f1f-4ac8-a1ba-d462aff0a372}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {c1025361-6f1f-4ac8-a1ba-d462aff0a372}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {46687056-3e5b-4602-84ef-3196ccc4693b}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {0795a9be-0513-4fb0-9b39-3b8909a953ea}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {a19b9652-8004-470e-a1fe-62ab8f41110c}, !- Handle
  Always On,                              !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {60093a2e-56ca-4d07-90d7-afffc8fed3ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60093a2e-56ca-4d07-90d7-afffc8fed3ab}, !- Handle
  Always On Default,                      !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0795a9be-0513-4fb0-9b39-3b8909a953ea}, !- Handle
  door_wi_sched,                          !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {ee67b69e-61eb-4085-90fe-73fcda839466}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee67b69e-61eb-4085-90fe-73fcda839466}, !- Handle
  door_wi_sched Default,                  !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e86e6098-ab4e-40e7-ab1a-90a345425a72}, !- Handle
  {9801db6e-02ab-4e59-8656-55ca0cea5eea}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {d83a51f6-9500-4b35-b07e-336ef52753d8}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {56655cfe-ca8d-4e3f-b252-75dbad18be66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56655cfe-ca8d-4e3f-b252-75dbad18be66}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Cooler, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {0d7c5f3b-21fd-4f4e-9f39-89e110a1349f}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {71cc7be5-5adb-4c78-af4c-1f9bae8f9837}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71cc7be5-5adb-4c78-af4c-1f9bae8f9837}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Cooler, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {4d3864aa-d80e-432e-80c4-0616a2002dfb}, !- Handle
  Medium Temperature,                     !- Name
  {077d26f8-784a-40ba-ae5a-8a80e9fde895}, !- Refrigerated CaseAndWalkInList Name
  {9c543776-445d-47b7-bc44-8f5fbfaf973a}, !- Refrigeration TransferLoad List Name
  {76211dae-28e0-4044-9bcd-18ba5cf1ba7b}, !- Refrigeration Condenser Name
  {7de101d7-c32f-40c7-8ede-21626b442bf7}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {7ff00e30-c634-4ce2-9fc2-dfec3406b8e2}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {077d26f8-784a-40ba-ae5a-8a80e9fde895}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {9801db6e-02ab-4e59-8656-55ca0cea5eea}; !- Model Object 1

OS:ModelObjectList,
  {9c543776-445d-47b7-bc44-8f5fbfaf973a}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {7de101d7-c32f-40c7-8ede-21626b442bf7}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {35eb3042-10d5-4472-896f-f4dd0d6eeae4}; !- Model Object 1

OS:ModelObjectList,
  {7ff00e30-c634-4ce2-9fc2-dfec3406b8e2}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {35eb3042-10d5-4472-896f-f4dd0d6eeae4}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {99d8c14f-c3d6-4f24-9918-47aa6ec459c7}, !- Refrigeration Compressor Power Curve Name
  {285c6cda-8dc7-4594-8fed-bed0227db8ce}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {99d8c14f-c3d6-4f24-9918-47aa6ec459c7}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {285c6cda-8dc7-4594-8fed-bed0227db8ce}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {895d1aa0-bfaf-4a30-a98c-3adf512af065}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {76211dae-28e0-4044-9bcd-18ba5cf1ba7b}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {895d1aa0-bfaf-4a30-a98c-3adf512af065}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  96.7134531632809,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {496b5d41-17c9-4a8c-9e5e-0d0a7a30de2d}, !- Handle
  Full Service Restaurant Freezer,        !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {a19b9652-8004-470e-a1fe-62ab8f41110c}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {ad59c214-9045-49e5-ac7c-796ff6cda9ec}, !- Defrost Schedule Name
  {e22a0705-5c50-4ef7-b659-fd3055a24d6c}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {a4cc3d6d-cfee-49f8-b23e-41b19b403d87}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {a4cc3d6d-cfee-49f8-b23e-41b19b403d87}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {46687056-3e5b-4602-84ef-3196ccc4693b}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {0795a9be-0513-4fb0-9b39-3b8909a953ea}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {90ab786d-414d-4d98-81b6-43b56c003a87}, !- Handle
  {496b5d41-17c9-4a8c-9e5e-0d0a7a30de2d}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {ad59c214-9045-49e5-ac7c-796ff6cda9ec}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {e3c041a3-6a18-45e1-83ae-6c57196c02c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3c041a3-6a18-45e1-83ae-6c57196c02c9}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Freezer, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {e22a0705-5c50-4ef7-b659-fd3055a24d6c}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {f360bce0-b4c8-4fb3-b241-a32da9427396}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f360bce0-b4c8-4fb3-b241-a32da9427396}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Freezer, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {141930ee-34a2-4d1c-9311-a380b5965bda}, !- Handle
  Low Temperature,                        !- Name
  {1cb1fac8-6f47-4dcd-8a9c-956297dad257}, !- Refrigerated CaseAndWalkInList Name
  {226d2ec4-be26-4072-a195-7d82dd1482e1}, !- Refrigeration TransferLoad List Name
  {5fe3bef2-dce8-4153-973b-217629966c0b}, !- Refrigeration Condenser Name
  {935e4ccd-c455-4f8b-b892-3ed4ef37c947}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {e2ce2be0-1c3d-4cf5-9665-5612896e78ef}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {1cb1fac8-6f47-4dcd-8a9c-956297dad257}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {496b5d41-17c9-4a8c-9e5e-0d0a7a30de2d}; !- Model Object 1

OS:ModelObjectList,
  {226d2ec4-be26-4072-a195-7d82dd1482e1}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {935e4ccd-c455-4f8b-b892-3ed4ef37c947}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {7c7f6efb-8769-4658-ab0d-bdbeb027e21d}; !- Model Object 1

OS:ModelObjectList,
  {e2ce2be0-1c3d-4cf5-9665-5612896e78ef}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {7c7f6efb-8769-4658-ab0d-bdbeb027e21d}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {08597c7d-eac9-4ab0-b2c4-2f8f5e4f1232}, !- Refrigeration Compressor Power Curve Name
  {b4e850e1-c030-41f6-9767-06580bf3587d}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {08597c7d-eac9-4ab0-b2c4-2f8f5e4f1232}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {b4e850e1-c030-41f6-9767-06580bf3587d}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {e7ac99c9-156f-41f8-b46b-bd9ee700bebc}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {5fe3bef2-dce8-4153-973b-217629966c0b}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {e7ac99c9-156f-41f8-b46b-bd9ee700bebc}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {97312689-c9ba-4572-845c-e6eaa1110cf4}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {2fd76783-dc5e-4264-9b51-5a8f9516c570}, !- Heating Setpoint Temperature Schedule Name
  {a817d904-7ca0-4a6d-b1aa-5924e0f928ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2fd76783-dc5e-4264-9b51-5a8f9516c570}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  {952ae2e5-dbd6-4fa2-8c0d-4700ba713f55}, !- Default Day Schedule Name
  {ce3f75be-9e49-4165-bbf8-c6abe226dc29}, !- Summer Design Day Schedule Name
  {dee1de03-8e53-4221-8428-4f9315299825}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {952ae2e5-dbd6-4fa2-8c0d-4700ba713f55}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {a817d904-7ca0-4a6d-b1aa-5924e0f928ad}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  {5ad4ae0a-a7d7-4c64-8e04-8215c31b6472}, !- Default Day Schedule Name
  {9b54d35b-37a8-4181-acc6-f205976b7e47}, !- Summer Design Day Schedule Name
  {9124ee38-61f9-4315-8d00-901ceef18795}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ad4ae0a-a7d7-4c64-8e04-8215c31b6472}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {c5d517fc-14bc-4836-aba3-557f0ab6b972}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {2fd76783-dc5e-4264-9b51-5a8f9516c570}, !- Heating Setpoint Temperature Schedule Name
  {a817d904-7ca0-4a6d-b1aa-5924e0f928ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21b9933c-65cf-4011-aa3f-3fedad330d7f}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {2fd76783-dc5e-4264-9b51-5a8f9516c570}, !- Heating Setpoint Temperature Schedule Name
  {a817d904-7ca0-4a6d-b1aa-5924e0f928ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {353a0ec7-9d43-4ba7-bd9d-c25c1f60a1fd}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {2fd76783-dc5e-4264-9b51-5a8f9516c570}, !- Heating Setpoint Temperature Schedule Name
  {a817d904-7ca0-4a6d-b1aa-5924e0f928ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e4a0763-2cb9-43ab-878f-069908b5d7cc}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {2fd76783-dc5e-4264-9b51-5a8f9516c570}, !- Heating Setpoint Temperature Schedule Name
  {a817d904-7ca0-4a6d-b1aa-5924e0f928ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98036c8a-00b4-4138-92fa-2a90de87f849}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {2fd76783-dc5e-4264-9b51-5a8f9516c570}, !- Heating Setpoint Temperature Schedule Name
  {a817d904-7ca0-4a6d-b1aa-5924e0f928ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd4e8852-3362-437d-aeff-f463c74f796a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {800e7006-abe0-466c-be01-f4a6049ab427}, !- Heating Setpoint Temperature Schedule Name
  {779d4ae4-dd66-4613-ba23-5d0f38636bde}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {800e7006-abe0-466c-be01-f4a6049ab427}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  {b716b9bd-4955-47f4-b485-6d87e08a7e0b}, !- Default Day Schedule Name
  {80fbc1fb-d7f8-489a-93f3-382c9d1adc4c}, !- Summer Design Day Schedule Name
  {861640a8-500b-4c4d-9aa0-ae209e7267ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b716b9bd-4955-47f4-b485-6d87e08a7e0b}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {779d4ae4-dd66-4613-ba23-5d0f38636bde}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  {8dd5ef0f-c234-48a3-acac-76d5d1d03bb6}, !- Default Day Schedule Name
  {fe1f4ea3-1f31-4250-a887-b5d22a6b03bf}, !- Summer Design Day Schedule Name
  {0b0ed350-d17a-45d7-b1b2-51906d130c04}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8dd5ef0f-c234-48a3-acac-76d5d1d03bb6}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {adac7cbb-63d0-40f8-90dd-ed1bc4455964}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {800e7006-abe0-466c-be01-f4a6049ab427}, !- Heating Setpoint Temperature Schedule Name
  {779d4ae4-dd66-4613-ba23-5d0f38636bde}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {435ae0a8-8781-4ab1-b8b0-e2c50dc49bcd}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {800e7006-abe0-466c-be01-f4a6049ab427}, !- Heating Setpoint Temperature Schedule Name
  {779d4ae4-dd66-4613-ba23-5d0f38636bde}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fb949d0-0cf0-4a06-af33-2a41083de582}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {800e7006-abe0-466c-be01-f4a6049ab427}, !- Heating Setpoint Temperature Schedule Name
  {779d4ae4-dd66-4613-ba23-5d0f38636bde}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0363a07-e2f4-4c99-a1af-9cde8d2ea13f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {800e7006-abe0-466c-be01-f4a6049ab427}, !- Heating Setpoint Temperature Schedule Name
  {779d4ae4-dd66-4613-ba23-5d0f38636bde}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7649bc0-18de-4f34-8397-945401a6b5ab}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {800e7006-abe0-466c-be01-f4a6049ab427}, !- Heating Setpoint Temperature Schedule Name
  {779d4ae4-dd66-4613-ba23-5d0f38636bde}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {ec0216b3-7333-4a2b-9d2e-558c34d9f568}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f9b43579-b629-4288-b4d9-eb732641e4be}, !- Availability Schedule
  {2898505b-8674-42c2-a797-604078eb32c1}, !- Availability Manager List Name
  1.68531630017403,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7d01b326-962f-4ab1-87cd-0cfcb08ff876}, !- Supply Side Inlet Node Name
  {1cb3d701-de0c-4677-bfed-f4aa736408ea}, !- Demand Side Outlet Node Name
  {9a0fe42c-9880-436e-9d61-141e7e307f63}, !- Demand Side Inlet Node A
  {3cb9bfa7-2a0b-45ca-83f1-d44f5df695c4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {308b99a0-1511-450e-99b1-14470d9fe82e}, !- Demand Mixer Name
  {b969acad-894f-452f-b324-be20b9676a38}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {802c00f9-f291-42e6-a0e3-26deb7ae29f0}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7d01b326-962f-4ab1-87cd-0cfcb08ff876}, !- Inlet Port
  {abe8a06c-423c-443c-b8bd-4d3facbf7dfd}; !- Outlet Port

OS:Node,
  {ab1045e5-ff23-4578-a25d-02a19faa0f51}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {e8378a24-ca10-45b6-9073-79b6328165b2}, !- Inlet Port
  {3cb9bfa7-2a0b-45ca-83f1-d44f5df695c4}; !- Outlet Port

OS:Connection,
  {7d01b326-962f-4ab1-87cd-0cfcb08ff876}, !- Handle
  {ec0216b3-7333-4a2b-9d2e-558c34d9f568}, !- Source Object
  9,                                      !- Outlet Port
  {802c00f9-f291-42e6-a0e3-26deb7ae29f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cb9bfa7-2a0b-45ca-83f1-d44f5df695c4}, !- Handle
  {ab1045e5-ff23-4578-a25d-02a19faa0f51}, !- Source Object
  3,                                      !- Outlet Port
  {ec0216b3-7333-4a2b-9d2e-558c34d9f568}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {60f79cff-f599-4332-b13d-529ff20fc8c9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {9a0fe42c-9880-436e-9d61-141e7e307f63}, !- Inlet Port
  {6b780ae8-c616-485b-b25a-ab438a26e105}; !- Outlet Port

OS:Node,
  {0e0d92d4-5d89-4bbd-9dce-6e9f1940d0c3}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {9454a4e7-e3c8-4db5-a3ef-988706e20c5d}, !- Inlet Port
  {1cb3d701-de0c-4677-bfed-f4aa736408ea}; !- Outlet Port

OS:Node,
  {5e76459b-f21d-4eef-b0d6-939cc17c467c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9f0941e8-fbed-49c1-a197-26981cfdcb35}, !- Inlet Port
  {88fadc96-75ca-4bbc-87c8-92a41f6e2b4e}; !- Outlet Port

OS:Connection,
  {9a0fe42c-9880-436e-9d61-141e7e307f63}, !- Handle
  {ec0216b3-7333-4a2b-9d2e-558c34d9f568}, !- Source Object
  11,                                     !- Outlet Port
  {60f79cff-f599-4332-b13d-529ff20fc8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb3d701-de0c-4677-bfed-f4aa736408ea}, !- Handle
  {0e0d92d4-5d89-4bbd-9dce-6e9f1940d0c3}, !- Source Object
  3,                                      !- Outlet Port
  {ec0216b3-7333-4a2b-9d2e-558c34d9f568}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b969acad-894f-452f-b324-be20b9676a38}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6b780ae8-c616-485b-b25a-ab438a26e105}, !- Inlet Node Name
  {89593bc8-4929-411b-b898-a59d21dd575c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {308b99a0-1511-450e-99b1-14470d9fe82e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {9454a4e7-e3c8-4db5-a3ef-988706e20c5d}, !- Outlet Node Name
  {e8822201-79c3-4d03-b567-dc925de460a9}; !- Inlet Node Name 1

OS:Connection,
  {6b780ae8-c616-485b-b25a-ab438a26e105}, !- Handle
  {60f79cff-f599-4332-b13d-529ff20fc8c9}, !- Source Object
  3,                                      !- Outlet Port
  {b969acad-894f-452f-b324-be20b9676a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9454a4e7-e3c8-4db5-a3ef-988706e20c5d}, !- Handle
  {308b99a0-1511-450e-99b1-14470d9fe82e}, !- Source Object
  2,                                      !- Outlet Port
  {0e0d92d4-5d89-4bbd-9dce-6e9f1940d0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8866e15f-b3d9-4731-83c9-4756d6b27ea3}, !- Handle
  {ec0216b3-7333-4a2b-9d2e-558c34d9f568}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.68531630017403,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  34804.57,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  41700.27,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2898505b-8674-42c2-a797-604078eb32c1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b44a265b-2b7a-433d-b02c-e60918f20ab2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1cda9c43-aa09-4663-8e30-62f272300a69}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0e1761ce-8cd7-4e75-a81b-19a64ce8de4d}, !- Control Zone Name
  {ab1045e5-ff23-4578-a25d-02a19faa0f51}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {62349bb1-9b8a-40a9-afb1-e9d3a15f6e83}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  1,                                      !- Efficiency
  73186.2968687507,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Schedule:Constant,
  {f6f7b2b8-26b2-44ab-acf3-7f97d3be9168}, !- Handle
  Always Off Discrete,                    !- Name
  {452b190e-9f00-4b53-b628-97f31a212cad}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {452b190e-9f00-4b53-b628-97f31a212cad}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {d5c0e43a-56c1-4806-bb5e-28ac2d22906c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC No Heat, !- Name
  {f6f7b2b8-26b2-44ab-acf3-7f97d3be9168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a3309947-97f5-4cb9-9b24-5c7b3052f4ee}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 125kBtu/hr 8.9EER, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  41850.4171883295,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.68531630017403,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e3ed7f8-72e6-4722-b542-ed1ec1e1bad9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0a2cf4f-0f85-41a7-9393-46a7f4974d2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e418419e-5bbe-40ff-a597-e8cd0ad017fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9d4c47f-2b2d-48ec-9f02-3ba29f803da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b9daffc3-3f73-4550-8088-f0ae7f30cb7c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a183e13b-0963-4b38-bcf8-9e19df2a6f58}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Fan, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.68531630017403,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2d4cc3c-dca4-47bc-b8b9-54d0cc7928f3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d698baf2-ef7c-4222-9900-a703d1d51982}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d2d4cc3c-dca4-47bc-b8b9-54d0cc7928f3}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d698baf2-ef7c-4222-9900-a703d1d51982}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ec04a10f-860d-411b-8432-96f8dfeb1c98}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0e1761ce-8cd7-4e75-a81b-19a64ce8de4d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  {e1745b22-9d22-4b26-872a-385dbb1bca62}, !- Air Inlet Node Name
  {e8378a24-ca10-45b6-9073-79b6328165b2}, !- Air Outlet Node Name
  {a183e13b-0963-4b38-bcf8-9e19df2a6f58}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f9b43579-b629-4288-b4d9-eb732641e4be}, !- Supply Air Fan Operating Mode Schedule Name
  {62349bb1-9b8a-40a9-afb1-e9d3a15f6e83}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a3309947-97f5-4cb9-9b24-5c7b3052f4ee}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d5c0e43a-56c1-4806-bb5e-28ac2d22906c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.68531630017403,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.68531630017403,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e8378a24-ca10-45b6-9073-79b6328165b2}, !- Handle
  {ec04a10f-860d-411b-8432-96f8dfeb1c98}, !- Source Object
  7,                                      !- Outlet Port
  {ab1045e5-ff23-4578-a25d-02a19faa0f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f40408af-5c60-4793-b7ce-326af16a67cc}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.770270285546863,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.68531630017403,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c03bcf18-3e67-4109-8c12-0922b1a2efd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e2053bfe-a4e2-48a6-b73b-9a860d75e47a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e2053bfe-a4e2-48a6-b73b-9a860d75e47a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ee1b77d2-5034-4d2b-aa43-68b46516e083}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC OA System, !- Name
  {f40408af-5c60-4793-b7ce-326af16a67cc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fbf92490-5665-494b-9eeb-62fa5d23a2d7}, !- Mixed Air Node Name
  {4b901ccb-35d7-4e08-8a55-0a85e7b4c815}, !- Outdoor Air Stream Node Name
  {42092bb9-a712-4ead-9ecd-0370ecddbe9f}, !- Relief Air Stream Node Name
  {abe8a06c-423c-443c-b8bd-4d3facbf7dfd}; !- Return Air Stream Node Name

OS:Node,
  {7d75cc8c-2a0d-4fdd-ba36-e6203462b72a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4b901ccb-35d7-4e08-8a55-0a85e7b4c815}; !- Outlet Port

OS:Connection,
  {4b901ccb-35d7-4e08-8a55-0a85e7b4c815}, !- Handle
  {7d75cc8c-2a0d-4fdd-ba36-e6203462b72a}, !- Source Object
  3,                                      !- Outlet Port
  {ee1b77d2-5034-4d2b-aa43-68b46516e083}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6cc92727-7f12-4a7d-8b16-d8688aaaeb17}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {42092bb9-a712-4ead-9ecd-0370ecddbe9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42092bb9-a712-4ead-9ecd-0370ecddbe9f}, !- Handle
  {ee1b77d2-5034-4d2b-aa43-68b46516e083}, !- Source Object
  7,                                      !- Outlet Port
  {6cc92727-7f12-4a7d-8b16-d8688aaaeb17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {263315e5-e4d1-4c43-bb66-f4620ccb93b8}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {fbf92490-5665-494b-9eeb-62fa5d23a2d7}, !- Inlet Port
  {e1745b22-9d22-4b26-872a-385dbb1bca62}; !- Outlet Port

OS:Connection,
  {abe8a06c-423c-443c-b8bd-4d3facbf7dfd}, !- Handle
  {802c00f9-f291-42e6-a0e3-26deb7ae29f0}, !- Source Object
  3,                                      !- Outlet Port
  {ee1b77d2-5034-4d2b-aa43-68b46516e083}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fbf92490-5665-494b-9eeb-62fa5d23a2d7}, !- Handle
  {ee1b77d2-5034-4d2b-aa43-68b46516e083}, !- Source Object
  5,                                      !- Outlet Port
  {263315e5-e4d1-4c43-bb66-f4620ccb93b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1745b22-9d22-4b26-872a-385dbb1bca62}, !- Handle
  {263315e5-e4d1-4c43-bb66-f4620ccb93b8}, !- Source Object
  3,                                      !- Outlet Port
  {ec04a10f-860d-411b-8432-96f8dfeb1c98}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b44a265b-2b7a-433d-b02c-e60918f20ab2}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8f5c0f4e-9e82-4db6-ad2c-3c8fad93c952}, !- Control Zone or Zone List Name
  {5663b135-8eba-4a6d-bd7b-fd14e892fdd0}, !- Cooling Control Zone or Zone List Name
  {921aede3-f64d-4e16-8610-1467c9bd5539}, !- Heating Control Zone or Zone List Name
  {bc176a72-a044-4461-9071-a4ab8065473e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8f5c0f4e-9e82-4db6-ad2c-3c8fad93c952}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {5663b135-8eba-4a6d-bd7b-fd14e892fdd0}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {921aede3-f64d-4e16-8610-1467c9bd5539}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bc176a72-a044-4461-9071-a4ab8065473e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f32cb3dd-37ec-470a-8d75-b3a227997b87}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  {8117be06-8246-4d6f-8bd5-b3ca05c2d883}, !- Air Inlet Node Name
  {9f0941e8-fbed-49c1-a197-26981cfdcb35}, !- Air Outlet Node Name
  1.68531630017403;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62ea5b2f-1762-468c-8ff2-0c700178c973}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Return Air Node, !- Name
  {f53ef148-fa93-4ee8-8719-81d0a58b7323}, !- Inlet Port
  {e8822201-79c3-4d03-b567-dc925de460a9}; !- Outlet Port

OS:Connection,
  {88fadc96-75ca-4bbc-87c8-92a41f6e2b4e}, !- Handle
  {5e76459b-f21d-4eef-b0d6-939cc17c467c}, !- Source Object
  3,                                      !- Outlet Port
  {dbfd46be-d59f-40cb-88e2-288ede1f62f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f53ef148-fa93-4ee8-8719-81d0a58b7323}, !- Handle
  {c6377b96-60c9-4aae-a27e-efaa65088235}, !- Source Object
  2,                                      !- Outlet Port
  {62ea5b2f-1762-468c-8ff2-0c700178c973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8822201-79c3-4d03-b567-dc925de460a9}, !- Handle
  {62ea5b2f-1762-468c-8ff2-0c700178c973}, !- Source Object
  3,                                      !- Outlet Port
  {308b99a0-1511-450e-99b1-14470d9fe82e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49a03c2b-544a-4086-b4cb-7f087481e6af}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {89593bc8-4929-411b-b898-a59d21dd575c}, !- Inlet Port
  {8117be06-8246-4d6f-8bd5-b3ca05c2d883}; !- Outlet Port

OS:Connection,
  {89593bc8-4929-411b-b898-a59d21dd575c}, !- Handle
  {b969acad-894f-452f-b324-be20b9676a38}, !- Source Object
  3,                                      !- Outlet Port
  {49a03c2b-544a-4086-b4cb-7f087481e6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8117be06-8246-4d6f-8bd5-b3ca05c2d883}, !- Handle
  {49a03c2b-544a-4086-b4cb-7f087481e6af}, !- Source Object
  3,                                      !- Outlet Port
  {f32cb3dd-37ec-470a-8d75-b3a227997b87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f0941e8-fbed-49c1-a197-26981cfdcb35}, !- Handle
  {f32cb3dd-37ec-470a-8d75-b3a227997b87}, !- Source Object
  4,                                      !- Outlet Port
  {5e76459b-f21d-4eef-b0d6-939cc17c467c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dacb38f5-10eb-4e49-8d69-699dabf0e1cc}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0b498ace-bfe1-48ec-8844-d8b160f0a460}, !- Availability Schedule
  {d927dd92-858a-4c57-a889-63c9c0c496bd}, !- Availability Manager List Name
  0.384047299831118,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {acc3e932-8b53-48e2-b3d6-1e936b8028ed}, !- Supply Side Inlet Node Name
  {fe2b796b-620f-4b18-a879-ecd6c23e958c}, !- Demand Side Outlet Node Name
  {48833d12-90ae-4eca-a994-d4a26340052a}, !- Demand Side Inlet Node A
  {52406af5-673e-462b-9b66-a5a55e704b14}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {567f1312-468d-4030-b312-9d00d66d7230}, !- Demand Mixer Name
  {bb42bb85-ce52-4d48-a32b-e284f3a71de6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3882f76e-191c-40c8-b816-45bd4a10d55a}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {acc3e932-8b53-48e2-b3d6-1e936b8028ed}, !- Inlet Port
  {8cdb68fd-b1a1-4d55-ad00-8f79f64eba5d}; !- Outlet Port

OS:Node,
  {594ae362-94c5-4be9-9615-f56cd31d4a6f}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {efb40d8e-fd99-43da-a950-6bd9dd9ecf9d}, !- Inlet Port
  {52406af5-673e-462b-9b66-a5a55e704b14}; !- Outlet Port

OS:Connection,
  {acc3e932-8b53-48e2-b3d6-1e936b8028ed}, !- Handle
  {dacb38f5-10eb-4e49-8d69-699dabf0e1cc}, !- Source Object
  9,                                      !- Outlet Port
  {3882f76e-191c-40c8-b816-45bd4a10d55a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52406af5-673e-462b-9b66-a5a55e704b14}, !- Handle
  {594ae362-94c5-4be9-9615-f56cd31d4a6f}, !- Source Object
  3,                                      !- Outlet Port
  {dacb38f5-10eb-4e49-8d69-699dabf0e1cc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {72178037-d102-4470-8680-d98813617d3b}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {48833d12-90ae-4eca-a994-d4a26340052a}, !- Inlet Port
  {aa898aec-aaca-48f7-9c99-b618396af8dd}; !- Outlet Port

OS:Node,
  {2019921e-70d3-48fb-a5ac-13c48ca16aa4}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {08171da6-a861-4310-ac08-2b5730439c38}, !- Inlet Port
  {fe2b796b-620f-4b18-a879-ecd6c23e958c}; !- Outlet Port

OS:Node,
  {9c1454ec-24af-4454-a2a2-dc3be8b825d0}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {bf7df2e5-c987-4e62-a2dc-3edfa6311d4c}, !- Inlet Port
  {e6072d36-6405-40db-b152-b211a1fb40c2}; !- Outlet Port

OS:Connection,
  {48833d12-90ae-4eca-a994-d4a26340052a}, !- Handle
  {dacb38f5-10eb-4e49-8d69-699dabf0e1cc}, !- Source Object
  11,                                     !- Outlet Port
  {72178037-d102-4470-8680-d98813617d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe2b796b-620f-4b18-a879-ecd6c23e958c}, !- Handle
  {2019921e-70d3-48fb-a5ac-13c48ca16aa4}, !- Source Object
  3,                                      !- Outlet Port
  {dacb38f5-10eb-4e49-8d69-699dabf0e1cc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb42bb85-ce52-4d48-a32b-e284f3a71de6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {aa898aec-aaca-48f7-9c99-b618396af8dd}, !- Inlet Node Name
  {1fdb85ad-73e4-4383-9d96-0f73645fb55f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {567f1312-468d-4030-b312-9d00d66d7230}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {08171da6-a861-4310-ac08-2b5730439c38}, !- Outlet Node Name
  {9f06b79e-3c9c-4ab4-8424-d20318b4c47b}; !- Inlet Node Name 1

OS:Connection,
  {aa898aec-aaca-48f7-9c99-b618396af8dd}, !- Handle
  {72178037-d102-4470-8680-d98813617d3b}, !- Source Object
  3,                                      !- Outlet Port
  {bb42bb85-ce52-4d48-a32b-e284f3a71de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08171da6-a861-4310-ac08-2b5730439c38}, !- Handle
  {567f1312-468d-4030-b312-9d00d66d7230}, !- Source Object
  2,                                      !- Outlet Port
  {2019921e-70d3-48fb-a5ac-13c48ca16aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {230a196c-7e08-43bc-8ff8-cadd986491f7}, !- Handle
  {dacb38f5-10eb-4e49-8d69-699dabf0e1cc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.384047299831118,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7206.1,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7703.3,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d927dd92-858a-4c57-a889-63c9c0c496bd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {a94df0de-ff53-46c4-a445-6adca5908ef9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ec64edd5-a223-4ff2-abed-2f06d73aad76}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a828534b-7c2c-46db-b693-249b552efe92}, !- Control Zone Name
  {594ae362-94c5-4be9-9615-f56cd31d4a6f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {90294d22-e258-4cd5-9af4-ae2afd464785}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  1,                                      !- Efficiency
  16021.9056790351,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {a3c663e3-cd5a-41cc-836d-7586377e375a}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC No Heat, !- Name
  {f6f7b2b8-26b2-44ab-acf3-7f97d3be9168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d8d4f942-f763-45c9-ba31-a44c067d0dd4}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 27kBtu/hr 9.7SEER, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  9429.19418418377,                       !- Rated Total Cooling Capacity {W}
  0.70488034068624,                       !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.384047299831118,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e3ed7f8-72e6-4722-b542-ed1ec1e1bad9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0a2cf4f-0f85-41a7-9393-46a7f4974d2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e418419e-5bbe-40ff-a597-e8cd0ad017fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9d4c47f-2b2d-48ec-9f02-3ba29f803da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b9daffc3-3f73-4550-8088-f0ae7f30cb7c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a67e9301-ecaa-482b-a8d3-9b3537ab4ce5}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Fan, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.384047299831118,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61ebd283-f8f3-4c00-a1e3-31d0df993fcd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {78a6f9ed-0650-4975-93d6-3c4cdab2797c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {61ebd283-f8f3-4c00-a1e3-31d0df993fcd}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {78a6f9ed-0650-4975-93d6-3c4cdab2797c}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fcc6e340-0273-44e8-8778-238a4dd42f4b}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a828534b-7c2c-46db-b693-249b552efe92}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  {abe19ab1-8c5e-4312-b6b6-1d4b8b881f8b}, !- Air Inlet Node Name
  {efb40d8e-fd99-43da-a950-6bd9dd9ecf9d}, !- Air Outlet Node Name
  {a67e9301-ecaa-482b-a8d3-9b3537ab4ce5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0b498ace-bfe1-48ec-8844-d8b160f0a460}, !- Supply Air Fan Operating Mode Schedule Name
  {90294d22-e258-4cd5-9af4-ae2afd464785}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d8d4f942-f763-45c9-ba31-a44c067d0dd4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a3c663e3-cd5a-41cc-836d-7586377e375a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.384047299831118,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.384047299831118,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {efb40d8e-fd99-43da-a950-6bd9dd9ecf9d}, !- Handle
  {fcc6e340-0273-44e8-8778-238a4dd42f4b}, !- Source Object
  7,                                      !- Outlet Port
  {594ae362-94c5-4be9-9615-f56cd31d4a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dc444f23-962c-41fa-ba18-c7be185ae42c}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.1422921541248,                        !- Minimum Outdoor Air Flow Rate {m3/s}
  0.384047299831118,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {32ff0f28-d70b-4952-9508-9b0f3a9c09e0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0b8bdf43-36a0-4ced-b0b0-ac205dd333ee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0b8bdf43-36a0-4ced-b0b0-ac205dd333ee}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {90cd70e9-f4d1-45cb-aa81-caf6e7bd058d}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC OA System, !- Name
  {dc444f23-962c-41fa-ba18-c7be185ae42c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0f1fc485-84a8-4fb1-ae40-744dd81b5ea0}, !- Mixed Air Node Name
  {63bfb4c4-dd0d-49ad-945c-86dc68b94d8c}, !- Outdoor Air Stream Node Name
  {d182f47e-53f7-453f-b24c-8558ebb340fe}, !- Relief Air Stream Node Name
  {8cdb68fd-b1a1-4d55-ad00-8f79f64eba5d}; !- Return Air Stream Node Name

OS:Node,
  {85a001f6-a9c5-4ca3-8c7d-73b47edb6121}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {63bfb4c4-dd0d-49ad-945c-86dc68b94d8c}; !- Outlet Port

OS:Connection,
  {63bfb4c4-dd0d-49ad-945c-86dc68b94d8c}, !- Handle
  {85a001f6-a9c5-4ca3-8c7d-73b47edb6121}, !- Source Object
  3,                                      !- Outlet Port
  {90cd70e9-f4d1-45cb-aa81-caf6e7bd058d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {15882876-eada-4fa0-8a5f-6768b21e5167}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {d182f47e-53f7-453f-b24c-8558ebb340fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d182f47e-53f7-453f-b24c-8558ebb340fe}, !- Handle
  {90cd70e9-f4d1-45cb-aa81-caf6e7bd058d}, !- Source Object
  7,                                      !- Outlet Port
  {15882876-eada-4fa0-8a5f-6768b21e5167}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8155864-a23e-4751-9492-aece14387fd8}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {0f1fc485-84a8-4fb1-ae40-744dd81b5ea0}, !- Inlet Port
  {abe19ab1-8c5e-4312-b6b6-1d4b8b881f8b}; !- Outlet Port

OS:Connection,
  {8cdb68fd-b1a1-4d55-ad00-8f79f64eba5d}, !- Handle
  {3882f76e-191c-40c8-b816-45bd4a10d55a}, !- Source Object
  3,                                      !- Outlet Port
  {90cd70e9-f4d1-45cb-aa81-caf6e7bd058d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0f1fc485-84a8-4fb1-ae40-744dd81b5ea0}, !- Handle
  {90cd70e9-f4d1-45cb-aa81-caf6e7bd058d}, !- Source Object
  5,                                      !- Outlet Port
  {d8155864-a23e-4751-9492-aece14387fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe19ab1-8c5e-4312-b6b6-1d4b8b881f8b}, !- Handle
  {d8155864-a23e-4751-9492-aece14387fd8}, !- Source Object
  3,                                      !- Outlet Port
  {fcc6e340-0273-44e8-8778-238a4dd42f4b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a94df0de-ff53-46c4-a445-6adca5908ef9}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0e7c1f6d-f173-44bf-9a53-d6faa996ae90}, !- Control Zone or Zone List Name
  {0834757b-9f98-4497-9ea3-3aba28892b8a}, !- Cooling Control Zone or Zone List Name
  {3c029815-69ad-4f61-8f47-cc5af05d2733}, !- Heating Control Zone or Zone List Name
  {78dcc29e-2448-4951-bbc4-8f98b4c3b9c6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0e7c1f6d-f173-44bf-9a53-d6faa996ae90}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {0834757b-9f98-4497-9ea3-3aba28892b8a}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3c029815-69ad-4f61-8f47-cc5af05d2733}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {78dcc29e-2448-4951-bbc4-8f98b4c3b9c6}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2e7f7f1d-1ea4-45d6-9997-ed22e0b68aa8}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  {13d7d81f-7e3b-4204-be30-e43506c8780d}, !- Air Inlet Node Name
  {bf7df2e5-c987-4e62-a2dc-3edfa6311d4c}, !- Air Outlet Node Name
  0.384047299831118;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {86249448-1ac2-420c-8a40-ebff7241d4f7}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Return Air Node, !- Name
  {864fe6d4-bf9d-4c0e-b449-7570cc105756}, !- Inlet Port
  {9f06b79e-3c9c-4ab4-8424-d20318b4c47b}; !- Outlet Port

OS:Connection,
  {e6072d36-6405-40db-b152-b211a1fb40c2}, !- Handle
  {9c1454ec-24af-4454-a2a2-dc3be8b825d0}, !- Source Object
  3,                                      !- Outlet Port
  {76314f2f-7854-4f7d-a335-d76b25e076c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {864fe6d4-bf9d-4c0e-b449-7570cc105756}, !- Handle
  {18904cb0-7779-49a8-b49b-c8dd8555a163}, !- Source Object
  2,                                      !- Outlet Port
  {86249448-1ac2-420c-8a40-ebff7241d4f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f06b79e-3c9c-4ab4-8424-d20318b4c47b}, !- Handle
  {86249448-1ac2-420c-8a40-ebff7241d4f7}, !- Source Object
  3,                                      !- Outlet Port
  {567f1312-468d-4030-b312-9d00d66d7230}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4894d51a-2588-4094-9876-990b672cd847}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1fdb85ad-73e4-4383-9d96-0f73645fb55f}, !- Inlet Port
  {13d7d81f-7e3b-4204-be30-e43506c8780d}; !- Outlet Port

OS:Connection,
  {1fdb85ad-73e4-4383-9d96-0f73645fb55f}, !- Handle
  {bb42bb85-ce52-4d48-a32b-e284f3a71de6}, !- Source Object
  3,                                      !- Outlet Port
  {4894d51a-2588-4094-9876-990b672cd847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d7d81f-7e3b-4204-be30-e43506c8780d}, !- Handle
  {4894d51a-2588-4094-9876-990b672cd847}, !- Source Object
  3,                                      !- Outlet Port
  {2e7f7f1d-1ea4-45d6-9997-ed22e0b68aa8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf7df2e5-c987-4e62-a2dc-3edfa6311d4c}, !- Handle
  {2e7f7f1d-1ea4-45d6-9997-ed22e0b68aa8}, !- Source Object
  4,                                      !- Outlet Port
  {9c1454ec-24af-4454-a2a2-dc3be8b825d0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6c1ba790-540e-4d17-ac6e-4cf399a36580}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e85a9e19-9b73-465c-a4ce-cf7d3b348fbf}, !- Availability Schedule
  {d757733c-bca7-4a77-bf10-bd2e44c60091}, !- Availability Manager List Name
  8.31732977520131,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e4814d19-93fb-41af-9034-d91e74d8e090}, !- Supply Side Inlet Node Name
  {940ab237-76b1-4a72-80ef-05e76d8dcc7d}, !- Demand Side Outlet Node Name
  {0eb4418c-94cb-483a-9cf2-c6e517a8f138}, !- Demand Side Inlet Node A
  {3a015c87-3357-4bcc-81bd-d902912de8aa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3dc7e9d1-aed7-456c-b569-c61ae7f354a2}, !- Demand Mixer Name
  {3a9c11b7-0566-4854-901e-7cb4d35b68fe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {732b5a23-ce1c-4211-9a34-917ff02ae93e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e4814d19-93fb-41af-9034-d91e74d8e090}, !- Inlet Port
  {fee7ff88-2003-4f95-9e2a-2eda88c61f13}; !- Outlet Port

OS:Node,
  {23f80fd5-8684-43fc-8a99-20a1fafdb646}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {444a289d-65b9-4fe0-b319-38e4b5d5d3b8}, !- Inlet Port
  {3a015c87-3357-4bcc-81bd-d902912de8aa}; !- Outlet Port

OS:Connection,
  {e4814d19-93fb-41af-9034-d91e74d8e090}, !- Handle
  {6c1ba790-540e-4d17-ac6e-4cf399a36580}, !- Source Object
  9,                                      !- Outlet Port
  {732b5a23-ce1c-4211-9a34-917ff02ae93e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a015c87-3357-4bcc-81bd-d902912de8aa}, !- Handle
  {23f80fd5-8684-43fc-8a99-20a1fafdb646}, !- Source Object
  3,                                      !- Outlet Port
  {6c1ba790-540e-4d17-ac6e-4cf399a36580}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1501f09d-c4ad-47fa-9c78-f12a46f2678c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0eb4418c-94cb-483a-9cf2-c6e517a8f138}, !- Inlet Port
  {bf9ab6cf-8f4d-4f85-8af3-ee7f0b42a282}; !- Outlet Port

OS:Node,
  {8d670dca-e6c6-4cf0-a2f7-7588fe46ad02}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {ea1d5d53-d662-4893-b2a2-43d51fb019b1}, !- Inlet Port
  {940ab237-76b1-4a72-80ef-05e76d8dcc7d}; !- Outlet Port

OS:Node,
  {2ae8c49e-8bdd-4422-bce0-20ed5acdd326}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a4a01704-7546-4ac1-bb79-0f24a6d507fd}, !- Inlet Port
  {fe82fd6f-7b2a-4149-b185-a29e1730a673}; !- Outlet Port

OS:Connection,
  {0eb4418c-94cb-483a-9cf2-c6e517a8f138}, !- Handle
  {6c1ba790-540e-4d17-ac6e-4cf399a36580}, !- Source Object
  11,                                     !- Outlet Port
  {1501f09d-c4ad-47fa-9c78-f12a46f2678c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {940ab237-76b1-4a72-80ef-05e76d8dcc7d}, !- Handle
  {8d670dca-e6c6-4cf0-a2f7-7588fe46ad02}, !- Source Object
  3,                                      !- Outlet Port
  {6c1ba790-540e-4d17-ac6e-4cf399a36580}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3a9c11b7-0566-4854-901e-7cb4d35b68fe}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {bf9ab6cf-8f4d-4f85-8af3-ee7f0b42a282}, !- Inlet Node Name
  {2892c3cd-0f95-4893-9ea4-f6ca72f3ed7f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3dc7e9d1-aed7-456c-b569-c61ae7f354a2}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ea1d5d53-d662-4893-b2a2-43d51fb019b1}, !- Outlet Node Name
  {6fee982d-5d7e-4b82-be02-635387a22cda}; !- Inlet Node Name 1

OS:Connection,
  {bf9ab6cf-8f4d-4f85-8af3-ee7f0b42a282}, !- Handle
  {1501f09d-c4ad-47fa-9c78-f12a46f2678c}, !- Source Object
  3,                                      !- Outlet Port
  {3a9c11b7-0566-4854-901e-7cb4d35b68fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1d5d53-d662-4893-b2a2-43d51fb019b1}, !- Handle
  {3dc7e9d1-aed7-456c-b569-c61ae7f354a2}, !- Source Object
  2,                                      !- Outlet Port
  {8d670dca-e6c6-4cf0-a2f7-7588fe46ad02}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a9fb3465-3a8e-44ca-b262-89694af84593}, !- Handle
  {6c1ba790-540e-4d17-ac6e-4cf399a36580}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  8.31732977520131,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  211230.06,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  284361.26,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d757733c-bca7-4a77-bf10-bd2e44c60091}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {504a9d9d-084e-4613-909d-4635cbd59fd7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5ade5854-ea57-4062-8318-1facb15a1b48}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f3d7cfe2-ce56-43ca-b4c1-bf72a9b4fa29}, !- Control Zone Name
  {23f80fd5-8684-43fc-8a99-20a1fafdb646}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {e5c6e6b1-7cf2-4b38-babe-a996a915aacb}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  1,                                      !- Efficiency
  389816.085576846,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {f24e57c2-cbfd-4ba6-9766-be1c6b912907}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC No Heat, !- Name
  {f6f7b2b8-26b2-44ab-acf3-7f97d3be9168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e61bf15f-6038-4e34-977b-7244f23e3b43}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 645kBtu/hr 8.5EER, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  206539.105418458,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  8.31732977520131,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e3ed7f8-72e6-4722-b542-ed1ec1e1bad9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0a2cf4f-0f85-41a7-9393-46a7f4974d2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e418419e-5bbe-40ff-a597-e8cd0ad017fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9d4c47f-2b2d-48ec-9f02-3ba29f803da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b9daffc3-3f73-4550-8088-f0ae7f30cb7c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {38c8179b-6170-41ea-aba6-8fa1319e44ee}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Fan, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  8.31732977520131,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0ef7ca26-17f8-4a98-8ab6-899abe04ec7b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b941110-784b-4da9-8107-75344c7e4bb1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0ef7ca26-17f8-4a98-8ab6-899abe04ec7b}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b941110-784b-4da9-8107-75344c7e4bb1}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2641a0be-50c8-44c5-a4c3-23c6a317c985}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f3d7cfe2-ce56-43ca-b4c1-bf72a9b4fa29}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  {18bfd245-c70c-44b8-93d5-f877abce2f49}, !- Air Inlet Node Name
  {444a289d-65b9-4fe0-b319-38e4b5d5d3b8}, !- Air Outlet Node Name
  {38c8179b-6170-41ea-aba6-8fa1319e44ee}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e85a9e19-9b73-465c-a4ce-cf7d3b348fbf}, !- Supply Air Fan Operating Mode Schedule Name
  {e5c6e6b1-7cf2-4b38-babe-a996a915aacb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e61bf15f-6038-4e34-977b-7244f23e3b43}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f24e57c2-cbfd-4ba6-9766-be1c6b912907}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  8.31732977520131,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  8.31732977520131,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {444a289d-65b9-4fe0-b319-38e4b5d5d3b8}, !- Handle
  {2641a0be-50c8-44c5-a4c3-23c6a317c985}, !- Source Object
  7,                                      !- Outlet Port
  {23f80fd5-8684-43fc-8a99-20a1fafdb646}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {38b2e16e-e496-49df-a713-83890729fad7}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  5.25260482177198,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  8.31732977520131,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {74906cd7-d755-4a33-8fbd-8e01351a8e31}, !- Minimum Outdoor Air Schedule Name
  {01b61bcc-ee79-44b7-80e3-246de99e4122}, !- Minimum Fraction of Outdoor Air Schedule Name
  {deec7203-34a4-44a7-a976-7709c68f7874}, !- Maximum Fraction of Outdoor Air Schedule Name
  {60429f28-8ee0-4d2d-aa69-16d78edac87c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {60429f28-8ee0-4d2d-aa69-16d78edac87c}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4e95be80-dba9-49f7-ab2a-e741aa7cc952}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC OA System, !- Name
  {38b2e16e-e496-49df-a713-83890729fad7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bb17f791-841d-41f8-b4a7-d291015af008}, !- Mixed Air Node Name
  {b87e9e7c-4c12-4a03-ba82-3b749d2f4304}, !- Outdoor Air Stream Node Name
  {08c60472-f8d2-4c6f-8b00-90f4ef1ccfbb}, !- Relief Air Stream Node Name
  {fee7ff88-2003-4f95-9e2a-2eda88c61f13}; !- Return Air Stream Node Name

OS:Node,
  {2d36d830-59a1-41fd-9d68-54bc7ddd8b9a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b87e9e7c-4c12-4a03-ba82-3b749d2f4304}; !- Outlet Port

OS:Connection,
  {b87e9e7c-4c12-4a03-ba82-3b749d2f4304}, !- Handle
  {2d36d830-59a1-41fd-9d68-54bc7ddd8b9a}, !- Source Object
  3,                                      !- Outlet Port
  {4e95be80-dba9-49f7-ab2a-e741aa7cc952}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {774e3b67-718a-4f7e-baa0-aec030709f2c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {08c60472-f8d2-4c6f-8b00-90f4ef1ccfbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08c60472-f8d2-4c6f-8b00-90f4ef1ccfbb}, !- Handle
  {4e95be80-dba9-49f7-ab2a-e741aa7cc952}, !- Source Object
  7,                                      !- Outlet Port
  {774e3b67-718a-4f7e-baa0-aec030709f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45c245b6-e0c9-4354-a093-16fd8fc5fe51}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {bb17f791-841d-41f8-b4a7-d291015af008}, !- Inlet Port
  {18bfd245-c70c-44b8-93d5-f877abce2f49}; !- Outlet Port

OS:Connection,
  {fee7ff88-2003-4f95-9e2a-2eda88c61f13}, !- Handle
  {732b5a23-ce1c-4211-9a34-917ff02ae93e}, !- Source Object
  3,                                      !- Outlet Port
  {4e95be80-dba9-49f7-ab2a-e741aa7cc952}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bb17f791-841d-41f8-b4a7-d291015af008}, !- Handle
  {4e95be80-dba9-49f7-ab2a-e741aa7cc952}, !- Source Object
  5,                                      !- Outlet Port
  {45c245b6-e0c9-4354-a093-16fd8fc5fe51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18bfd245-c70c-44b8-93d5-f877abce2f49}, !- Handle
  {45c245b6-e0c9-4354-a093-16fd8fc5fe51}, !- Source Object
  3,                                      !- Outlet Port
  {2641a0be-50c8-44c5-a4c3-23c6a317c985}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {504a9d9d-084e-4613-909d-4635cbd59fd7}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a4ecfb8b-fb53-451d-93e4-10e750154897}, !- Control Zone or Zone List Name
  {96bb7a19-8fa1-416d-a3a7-a3019c49feba}, !- Cooling Control Zone or Zone List Name
  {d208c39e-f7a9-416b-9e54-6f3d1174166c}, !- Heating Control Zone or Zone List Name
  {2d1bf52a-d22a-4bed-afed-3502317df82d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a4ecfb8b-fb53-451d-93e4-10e750154897}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {96bb7a19-8fa1-416d-a3a7-a3019c49feba}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d208c39e-f7a9-416b-9e54-6f3d1174166c}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2d1bf52a-d22a-4bed-afed-3502317df82d}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07e99eff-509e-4c8e-97df-574e33e46986}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  {ac2da530-650f-4532-965d-6f70c889d677}, !- Air Inlet Node Name
  {a4a01704-7546-4ac1-bb79-0f24a6d507fd}, !- Air Outlet Node Name
  8.31732977520131;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ae8fc9a5-b535-4531-b7d3-4b1db07f5310}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Return Air Node, !- Name
  {9a4bd596-0308-4319-b428-9d3f8537ed65}, !- Inlet Port
  {6fee982d-5d7e-4b82-be02-635387a22cda}; !- Outlet Port

OS:Connection,
  {fe82fd6f-7b2a-4149-b185-a29e1730a673}, !- Handle
  {2ae8c49e-8bdd-4422-bce0-20ed5acdd326}, !- Source Object
  3,                                      !- Outlet Port
  {3054d82f-236e-4fb8-b6a3-811a85517982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a4bd596-0308-4319-b428-9d3f8537ed65}, !- Handle
  {a1b355d1-bcdd-4a43-aaec-c4a9df1cd810}, !- Source Object
  2,                                      !- Outlet Port
  {ae8fc9a5-b535-4531-b7d3-4b1db07f5310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fee982d-5d7e-4b82-be02-635387a22cda}, !- Handle
  {ae8fc9a5-b535-4531-b7d3-4b1db07f5310}, !- Source Object
  3,                                      !- Outlet Port
  {3dc7e9d1-aed7-456c-b569-c61ae7f354a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15460956-512b-4287-9c28-18bea410eae1}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2892c3cd-0f95-4893-9ea4-f6ca72f3ed7f}, !- Inlet Port
  {ac2da530-650f-4532-965d-6f70c889d677}; !- Outlet Port

OS:Connection,
  {2892c3cd-0f95-4893-9ea4-f6ca72f3ed7f}, !- Handle
  {3a9c11b7-0566-4854-901e-7cb4d35b68fe}, !- Source Object
  3,                                      !- Outlet Port
  {15460956-512b-4287-9c28-18bea410eae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac2da530-650f-4532-965d-6f70c889d677}, !- Handle
  {15460956-512b-4287-9c28-18bea410eae1}, !- Source Object
  3,                                      !- Outlet Port
  {07e99eff-509e-4c8e-97df-574e33e46986}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4a01704-7546-4ac1-bb79-0f24a6d507fd}, !- Handle
  {07e99eff-509e-4c8e-97df-574e33e46986}, !- Source Object
  4,                                      !- Outlet Port
  {2ae8c49e-8bdd-4422-bce0-20ed5acdd326}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {25d0d6d7-cdbf-4e85-adef-b156943d7a61}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {287c740e-8c79-40b5-8002-a91e01d7ecd9}, !- Availability Schedule
  {766a26b1-7f7e-42e5-ad27-0c9dafcf3536}, !- Availability Manager List Name
  2.1672056844766,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f3d961ba-9039-403b-9e0e-1e49a13bca12}, !- Supply Side Inlet Node Name
  {88da5ab4-db46-426b-92e9-7ee052afa205}, !- Demand Side Outlet Node Name
  {7880bb42-6b11-4ea7-88d9-d5d4fc75032a}, !- Demand Side Inlet Node A
  {69857377-a859-4a4a-9776-fd55f7c4e3f4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7a1f1c36-c806-4f67-88c3-ebc79bde2e22}, !- Demand Mixer Name
  {b6f09e41-8916-4afa-9115-af5d5feb94ed}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d9bf3f23-af3d-42de-af95-c86928c8d64f}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f3d961ba-9039-403b-9e0e-1e49a13bca12}, !- Inlet Port
  {1712a4a0-eb9e-4833-82a6-9ca017536515}; !- Outlet Port

OS:Node,
  {85b18046-eb9e-4618-82fa-b47964fd7994}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {3087fd08-6f09-498f-ad09-01ecca5f5fca}, !- Inlet Port
  {69857377-a859-4a4a-9776-fd55f7c4e3f4}; !- Outlet Port

OS:Connection,
  {f3d961ba-9039-403b-9e0e-1e49a13bca12}, !- Handle
  {25d0d6d7-cdbf-4e85-adef-b156943d7a61}, !- Source Object
  9,                                      !- Outlet Port
  {d9bf3f23-af3d-42de-af95-c86928c8d64f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69857377-a859-4a4a-9776-fd55f7c4e3f4}, !- Handle
  {85b18046-eb9e-4618-82fa-b47964fd7994}, !- Source Object
  3,                                      !- Outlet Port
  {25d0d6d7-cdbf-4e85-adef-b156943d7a61}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {95b70bbb-550e-42fa-9f84-131f5f92fa79}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7880bb42-6b11-4ea7-88d9-d5d4fc75032a}, !- Inlet Port
  {a8d4b118-dbc9-4c07-b732-16a8a0acf99d}; !- Outlet Port

OS:Node,
  {6aa3f54c-278a-4b4a-b0ee-3967c7f73485}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d63ecf4a-6fba-4696-8c13-a6ca7998d6fa}, !- Inlet Port
  {88da5ab4-db46-426b-92e9-7ee052afa205}; !- Outlet Port

OS:Node,
  {5f456045-9b84-4467-990f-542f6f1470b8}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9fc61ea0-2926-4490-8617-1542d5f236e0}, !- Inlet Port
  {36b083fb-1d76-4498-b5ba-107ec9f63ddb}; !- Outlet Port

OS:Connection,
  {7880bb42-6b11-4ea7-88d9-d5d4fc75032a}, !- Handle
  {25d0d6d7-cdbf-4e85-adef-b156943d7a61}, !- Source Object
  11,                                     !- Outlet Port
  {95b70bbb-550e-42fa-9f84-131f5f92fa79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88da5ab4-db46-426b-92e9-7ee052afa205}, !- Handle
  {6aa3f54c-278a-4b4a-b0ee-3967c7f73485}, !- Source Object
  3,                                      !- Outlet Port
  {25d0d6d7-cdbf-4e85-adef-b156943d7a61}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b6f09e41-8916-4afa-9115-af5d5feb94ed}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {a8d4b118-dbc9-4c07-b732-16a8a0acf99d}, !- Inlet Node Name
  {f731e041-c395-472e-950c-72ca53848240}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7a1f1c36-c806-4f67-88c3-ebc79bde2e22}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d63ecf4a-6fba-4696-8c13-a6ca7998d6fa}, !- Outlet Node Name
  {994afc1c-9825-41ad-8d1b-f795878050c5}; !- Inlet Node Name 1

OS:Connection,
  {a8d4b118-dbc9-4c07-b732-16a8a0acf99d}, !- Handle
  {95b70bbb-550e-42fa-9f84-131f5f92fa79}, !- Source Object
  3,                                      !- Outlet Port
  {b6f09e41-8916-4afa-9115-af5d5feb94ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63ecf4a-6fba-4696-8c13-a6ca7998d6fa}, !- Handle
  {7a1f1c36-c806-4f67-88c3-ebc79bde2e22}, !- Source Object
  2,                                      !- Outlet Port
  {6aa3f54c-278a-4b4a-b0ee-3967c7f73485}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b41da21a-453c-4d2c-a0e6-455216005ef5}, !- Handle
  {25d0d6d7-cdbf-4e85-adef-b156943d7a61}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.1672056844766,                        !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  44360.92,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  52530.1,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {766a26b1-7f7e-42e5-ad27-0c9dafcf3536}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {3b4c83f8-f551-43ce-a06e-9367dfaa8eb4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8b6e2ed0-3dd2-4ae8-ab85-5a57ddf47ac1}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4f203909-7239-4397-b60d-88996b789f4f}, !- Control Zone Name
  {85b18046-eb9e-4618-82fa-b47964fd7994}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {5f96d05c-42b8-4257-8741-78ec487ecce8}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  1,                                      !- Efficiency
  93714.2043271346,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {e3255636-9489-4698-815f-ec44dcbf9c65}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC No Heat, !- Name
  {f6f7b2b8-26b2-44ab-acf3-7f97d3be9168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5e01b6fd-035d-4b5b-97fd-1983ec91e884}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 157kBtu/hr 8.5EER, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  53816.8781841717,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  2.1672056844766,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e3ed7f8-72e6-4722-b542-ed1ec1e1bad9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0a2cf4f-0f85-41a7-9393-46a7f4974d2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e418419e-5bbe-40ff-a597-e8cd0ad017fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9d4c47f-2b2d-48ec-9f02-3ba29f803da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b9daffc3-3f73-4550-8088-f0ae7f30cb7c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cbc91646-4491-4848-bdc4-d9bb6655b041}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Fan, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.1672056844766,                        !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {476dfae1-6f64-440a-a8d9-9093b1640954}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b47c012a-5187-4372-9059-e04c9dfca7c3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {476dfae1-6f64-440a-a8d9-9093b1640954}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b47c012a-5187-4372-9059-e04c9dfca7c3}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {54aec719-e104-4a79-87d1-f136632e5acd}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4f203909-7239-4397-b60d-88996b789f4f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  {dfdbe247-4298-401d-8c7b-251102d3d025}, !- Air Inlet Node Name
  {3087fd08-6f09-498f-ad09-01ecca5f5fca}, !- Air Outlet Node Name
  {cbc91646-4491-4848-bdc4-d9bb6655b041}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {287c740e-8c79-40b5-8002-a91e01d7ecd9}, !- Supply Air Fan Operating Mode Schedule Name
  {5f96d05c-42b8-4257-8741-78ec487ecce8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5e01b6fd-035d-4b5b-97fd-1983ec91e884}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e3255636-9489-4698-815f-ec44dcbf9c65}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.1672056844766,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.1672056844766,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3087fd08-6f09-498f-ad09-01ecca5f5fca}, !- Handle
  {54aec719-e104-4a79-87d1-f136632e5acd}, !- Source Object
  7,                                      !- Outlet Port
  {85b18046-eb9e-4618-82fa-b47964fd7994}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cbaeded5-61ea-4dcd-b9c7-f82f9ed03203}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.970314536183382,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  2.1672056844766,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c5358309-d4a0-4626-babb-6c71b4db690b}, !- Minimum Outdoor Air Schedule Name
  {ebcf994a-32bf-4798-a7fa-5f3f8d7a4e73}, !- Minimum Fraction of Outdoor Air Schedule Name
  {3db42779-2812-4f2c-acc5-45c3d1d15971}, !- Maximum Fraction of Outdoor Air Schedule Name
  {60d2cecd-6d1f-4db7-8be0-0e329aa2f2f3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {60d2cecd-6d1f-4db7-8be0-0e329aa2f2f3}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5d7707bb-219d-425e-8421-1fbbffbfb460}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC OA System, !- Name
  {cbaeded5-61ea-4dcd-b9c7-f82f9ed03203}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a375b710-aac5-43ff-a7a4-32aad62ff918}, !- Mixed Air Node Name
  {21daac93-9ff8-4bc3-b9f7-1d16b83304f2}, !- Outdoor Air Stream Node Name
  {53f8c54d-973a-46ca-8895-5c4552d21682}, !- Relief Air Stream Node Name
  {1712a4a0-eb9e-4833-82a6-9ca017536515}; !- Return Air Stream Node Name

OS:Node,
  {3a446521-9987-46d8-9f53-352d2a13e957}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {21daac93-9ff8-4bc3-b9f7-1d16b83304f2}; !- Outlet Port

OS:Connection,
  {21daac93-9ff8-4bc3-b9f7-1d16b83304f2}, !- Handle
  {3a446521-9987-46d8-9f53-352d2a13e957}, !- Source Object
  3,                                      !- Outlet Port
  {5d7707bb-219d-425e-8421-1fbbffbfb460}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d8a037fa-9aaf-4560-92c0-84e3cd7c30c0}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {53f8c54d-973a-46ca-8895-5c4552d21682}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53f8c54d-973a-46ca-8895-5c4552d21682}, !- Handle
  {5d7707bb-219d-425e-8421-1fbbffbfb460}, !- Source Object
  7,                                      !- Outlet Port
  {d8a037fa-9aaf-4560-92c0-84e3cd7c30c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6918ac92-4909-45fa-9aab-cc458a5f0856}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a375b710-aac5-43ff-a7a4-32aad62ff918}, !- Inlet Port
  {dfdbe247-4298-401d-8c7b-251102d3d025}; !- Outlet Port

OS:Connection,
  {1712a4a0-eb9e-4833-82a6-9ca017536515}, !- Handle
  {d9bf3f23-af3d-42de-af95-c86928c8d64f}, !- Source Object
  3,                                      !- Outlet Port
  {5d7707bb-219d-425e-8421-1fbbffbfb460}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a375b710-aac5-43ff-a7a4-32aad62ff918}, !- Handle
  {5d7707bb-219d-425e-8421-1fbbffbfb460}, !- Source Object
  5,                                      !- Outlet Port
  {6918ac92-4909-45fa-9aab-cc458a5f0856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfdbe247-4298-401d-8c7b-251102d3d025}, !- Handle
  {6918ac92-4909-45fa-9aab-cc458a5f0856}, !- Source Object
  3,                                      !- Outlet Port
  {54aec719-e104-4a79-87d1-f136632e5acd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3b4c83f8-f551-43ce-a06e-9367dfaa8eb4}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2656ed0e-b94a-423e-a013-607849c53c61}, !- Control Zone or Zone List Name
  {eed3116e-8f02-4de6-95b5-4d24b73a0cdf}, !- Cooling Control Zone or Zone List Name
  {30135636-742e-4c7f-b3f1-994bdf916d74}, !- Heating Control Zone or Zone List Name
  {df556526-e25c-48f7-ab90-8a16fa13f675}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2656ed0e-b94a-423e-a013-607849c53c61}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {eed3116e-8f02-4de6-95b5-4d24b73a0cdf}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {30135636-742e-4c7f-b3f1-994bdf916d74}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {df556526-e25c-48f7-ab90-8a16fa13f675}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ae55a798-8831-44cc-bcfc-75a0b9c4360f}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  {1ec4658c-8824-4dae-8a24-f6411ec2bd8d}, !- Air Inlet Node Name
  {9fc61ea0-2926-4490-8617-1542d5f236e0}, !- Air Outlet Node Name
  2.1672056844766;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dec64168-7def-4f2e-920c-cb66be13b02d}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Return Air Node, !- Name
  {22364ebc-4ca4-4c18-8642-babfe1a0be94}, !- Inlet Port
  {994afc1c-9825-41ad-8d1b-f795878050c5}; !- Outlet Port

OS:Connection,
  {36b083fb-1d76-4498-b5ba-107ec9f63ddb}, !- Handle
  {5f456045-9b84-4467-990f-542f6f1470b8}, !- Source Object
  3,                                      !- Outlet Port
  {77d25d06-2218-4766-8f29-ee997d673506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22364ebc-4ca4-4c18-8642-babfe1a0be94}, !- Handle
  {0b79346a-f90b-46e2-8c89-76f2e8fb8374}, !- Source Object
  2,                                      !- Outlet Port
  {dec64168-7def-4f2e-920c-cb66be13b02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {994afc1c-9825-41ad-8d1b-f795878050c5}, !- Handle
  {dec64168-7def-4f2e-920c-cb66be13b02d}, !- Source Object
  3,                                      !- Outlet Port
  {7a1f1c36-c806-4f67-88c3-ebc79bde2e22}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4cc1f37-d447-4827-9917-f4d9c2606b4f}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f731e041-c395-472e-950c-72ca53848240}, !- Inlet Port
  {1ec4658c-8824-4dae-8a24-f6411ec2bd8d}; !- Outlet Port

OS:Connection,
  {f731e041-c395-472e-950c-72ca53848240}, !- Handle
  {b6f09e41-8916-4afa-9115-af5d5feb94ed}, !- Source Object
  3,                                      !- Outlet Port
  {e4cc1f37-d447-4827-9917-f4d9c2606b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ec4658c-8824-4dae-8a24-f6411ec2bd8d}, !- Handle
  {e4cc1f37-d447-4827-9917-f4d9c2606b4f}, !- Source Object
  3,                                      !- Outlet Port
  {ae55a798-8831-44cc-bcfc-75a0b9c4360f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fc61ea0-2926-4490-8617-1542d5f236e0}, !- Handle
  {ae55a798-8831-44cc-bcfc-75a0b9c4360f}, !- Source Object
  4,                                      !- Outlet Port
  {5f456045-9b84-4467-990f-542f6f1470b8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cde1f154-c57b-4e64-aadc-7354efbe230f}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {71eeb9c4-438c-4996-b9c2-c84c9e3e93b8}, !- Availability Schedule
  {18204034-339f-4b4c-9b54-745ad01ed2ff}, !- Availability Manager List Name
  1.75015189315767,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3c05a8c5-dd85-42c5-8421-161a282002c1}, !- Supply Side Inlet Node Name
  {e445c3bc-1010-45d3-a107-2797d5bc83ff}, !- Demand Side Outlet Node Name
  {26f94d47-ba11-476c-940c-35f32b29eb5c}, !- Demand Side Inlet Node A
  {a4d544ac-7602-46f0-93ea-8e1b7ca33c1e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {784d562a-20c8-4538-8263-23b657eb9cdf}, !- Demand Mixer Name
  {32a73462-e7ad-4b93-8a23-bec0efc1597f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {03e2a773-2ebd-4fd9-8256-444fbf4941b1}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {3c05a8c5-dd85-42c5-8421-161a282002c1}, !- Inlet Port
  {272a7c5f-7afc-4abd-98ae-9582e692a74b}; !- Outlet Port

OS:Node,
  {f0045e0e-0e8e-41cc-a217-d13137fac19c}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {0164ac07-0436-4a58-aeff-3db2c7f1ccab}, !- Inlet Port
  {a4d544ac-7602-46f0-93ea-8e1b7ca33c1e}; !- Outlet Port

OS:Connection,
  {3c05a8c5-dd85-42c5-8421-161a282002c1}, !- Handle
  {cde1f154-c57b-4e64-aadc-7354efbe230f}, !- Source Object
  9,                                      !- Outlet Port
  {03e2a773-2ebd-4fd9-8256-444fbf4941b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d544ac-7602-46f0-93ea-8e1b7ca33c1e}, !- Handle
  {f0045e0e-0e8e-41cc-a217-d13137fac19c}, !- Source Object
  3,                                      !- Outlet Port
  {cde1f154-c57b-4e64-aadc-7354efbe230f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {436a5d19-33d5-47f0-a9fe-fa9a27991df9}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {26f94d47-ba11-476c-940c-35f32b29eb5c}, !- Inlet Port
  {0757d7ef-666c-4a35-a866-236cc390a30b}; !- Outlet Port

OS:Node,
  {fe95d12f-0ab3-403a-8cb5-2ab45acd63f2}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {5bffb03d-4299-468b-b7f8-c5f8e4bd98cb}, !- Inlet Port
  {e445c3bc-1010-45d3-a107-2797d5bc83ff}; !- Outlet Port

OS:Node,
  {4c042cf5-60c2-48c5-82f2-f0c41157e8a8}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6ad212d6-3824-48a8-ad53-37c069ca08ef}, !- Inlet Port
  {a22cae79-57b2-4ac3-8de1-139f9f5cd364}; !- Outlet Port

OS:Connection,
  {26f94d47-ba11-476c-940c-35f32b29eb5c}, !- Handle
  {cde1f154-c57b-4e64-aadc-7354efbe230f}, !- Source Object
  11,                                     !- Outlet Port
  {436a5d19-33d5-47f0-a9fe-fa9a27991df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e445c3bc-1010-45d3-a107-2797d5bc83ff}, !- Handle
  {fe95d12f-0ab3-403a-8cb5-2ab45acd63f2}, !- Source Object
  3,                                      !- Outlet Port
  {cde1f154-c57b-4e64-aadc-7354efbe230f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32a73462-e7ad-4b93-8a23-bec0efc1597f}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {0757d7ef-666c-4a35-a866-236cc390a30b}, !- Inlet Node Name
  {0c2f90c1-5aec-4907-9e9c-ce13013adf3b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {784d562a-20c8-4538-8263-23b657eb9cdf}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {5bffb03d-4299-468b-b7f8-c5f8e4bd98cb}, !- Outlet Node Name
  {e2e4221e-fd5d-48f7-bb9f-b521e5967077}; !- Inlet Node Name 1

OS:Connection,
  {0757d7ef-666c-4a35-a866-236cc390a30b}, !- Handle
  {436a5d19-33d5-47f0-a9fe-fa9a27991df9}, !- Source Object
  3,                                      !- Outlet Port
  {32a73462-e7ad-4b93-8a23-bec0efc1597f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bffb03d-4299-468b-b7f8-c5f8e4bd98cb}, !- Handle
  {784d562a-20c8-4538-8263-23b657eb9cdf}, !- Source Object
  2,                                      !- Outlet Port
  {fe95d12f-0ab3-403a-8cb5-2ab45acd63f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3015178f-cc6d-44e6-8185-bc60fa1dbce7}, !- Handle
  {cde1f154-c57b-4e64-aadc-7354efbe230f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.75015189315767,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  34966.52,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  41700.27,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {18204034-339f-4b4c-9b54-745ad01ed2ff}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {54b1f0d9-1f49-465e-862e-4f5626053fae}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {14730374-ffe5-43d6-aa6e-c5a294947188}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {eb1c4a48-60d3-4cb2-bb45-2e3dcda6ca53}, !- Control Zone Name
  {f0045e0e-0e8e-41cc-a217-d13137fac19c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {f9c4b18b-028d-4ee0-a5a1-decfc040c1f9}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  1,                                      !- Efficiency
  75417.2397127319,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {8c29b6f5-3bbc-439e-afe2-02b89e493ae8}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC No Heat, !- Name
  {f6f7b2b8-26b2-44ab-acf3-7f97d3be9168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {defde2d8-be6d-4215-8a99-1ffe0ceb61ec}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 127kBtu/hr 8.9EER, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  43460.4393632399,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.75015189315767,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e3ed7f8-72e6-4722-b542-ed1ec1e1bad9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0a2cf4f-0f85-41a7-9393-46a7f4974d2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e418419e-5bbe-40ff-a597-e8cd0ad017fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9d4c47f-2b2d-48ec-9f02-3ba29f803da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b9daffc3-3f73-4550-8088-f0ae7f30cb7c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ccfd6a59-1dff-4dbd-a2d6-659d699ceb28}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Fan, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.75015189315767,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb2f8911-0301-41e1-909c-2e37f4db55d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3043d0ee-9e55-49d4-b475-49ae60fd4d14}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eb2f8911-0301-41e1-909c-2e37f4db55d1}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3043d0ee-9e55-49d4-b475-49ae60fd4d14}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8e40dc2a-a3df-4bca-8888-23e83b8fea30}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {eb1c4a48-60d3-4cb2-bb45-2e3dcda6ca53}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  {c1104a1e-5426-44c8-a610-ed0eb04caec0}, !- Air Inlet Node Name
  {0164ac07-0436-4a58-aeff-3db2c7f1ccab}, !- Air Outlet Node Name
  {ccfd6a59-1dff-4dbd-a2d6-659d699ceb28}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {71eeb9c4-438c-4996-b9c2-c84c9e3e93b8}, !- Supply Air Fan Operating Mode Schedule Name
  {f9c4b18b-028d-4ee0-a5a1-decfc040c1f9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {defde2d8-be6d-4215-8a99-1ffe0ceb61ec}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8c29b6f5-3bbc-439e-afe2-02b89e493ae8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.75015189315767,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.75015189315767,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0164ac07-0436-4a58-aeff-3db2c7f1ccab}, !- Handle
  {8e40dc2a-a3df-4bca-8888-23e83b8fea30}, !- Source Object
  7,                                      !- Outlet Port
  {f0045e0e-0e8e-41cc-a217-d13137fac19c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2dbec812-39ff-4fac-b114-c49a1e835119}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.770270285546863,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.75015189315767,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2c46b4d3-8ff4-41e0-84c0-20dbf1ae95b4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9123a281-5b45-4ed6-b3c3-636be46abdb8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9123a281-5b45-4ed6-b3c3-636be46abdb8}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c035b2c5-4369-4f8c-8931-00f3e9bfb9bc}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC OA System, !- Name
  {2dbec812-39ff-4fac-b114-c49a1e835119}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6725309b-8f0e-4b41-bcd4-b44b0783b311}, !- Mixed Air Node Name
  {1e5547e0-19d8-4fda-9b89-47c9b4886681}, !- Outdoor Air Stream Node Name
  {6d024bf0-f958-4bf1-bf0a-158ec8496b20}, !- Relief Air Stream Node Name
  {272a7c5f-7afc-4abd-98ae-9582e692a74b}; !- Return Air Stream Node Name

OS:Node,
  {3b0d110e-ac5a-49a5-b23c-c95dab53a237}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1e5547e0-19d8-4fda-9b89-47c9b4886681}; !- Outlet Port

OS:Connection,
  {1e5547e0-19d8-4fda-9b89-47c9b4886681}, !- Handle
  {3b0d110e-ac5a-49a5-b23c-c95dab53a237}, !- Source Object
  3,                                      !- Outlet Port
  {c035b2c5-4369-4f8c-8931-00f3e9bfb9bc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {568b2ee5-be2c-4218-8f94-61f6a79fd592}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {6d024bf0-f958-4bf1-bf0a-158ec8496b20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d024bf0-f958-4bf1-bf0a-158ec8496b20}, !- Handle
  {c035b2c5-4369-4f8c-8931-00f3e9bfb9bc}, !- Source Object
  7,                                      !- Outlet Port
  {568b2ee5-be2c-4218-8f94-61f6a79fd592}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c12c4db0-0773-40be-b260-b970f2c6fde0}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {6725309b-8f0e-4b41-bcd4-b44b0783b311}, !- Inlet Port
  {c1104a1e-5426-44c8-a610-ed0eb04caec0}; !- Outlet Port

OS:Connection,
  {272a7c5f-7afc-4abd-98ae-9582e692a74b}, !- Handle
  {03e2a773-2ebd-4fd9-8256-444fbf4941b1}, !- Source Object
  3,                                      !- Outlet Port
  {c035b2c5-4369-4f8c-8931-00f3e9bfb9bc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6725309b-8f0e-4b41-bcd4-b44b0783b311}, !- Handle
  {c035b2c5-4369-4f8c-8931-00f3e9bfb9bc}, !- Source Object
  5,                                      !- Outlet Port
  {c12c4db0-0773-40be-b260-b970f2c6fde0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1104a1e-5426-44c8-a610-ed0eb04caec0}, !- Handle
  {c12c4db0-0773-40be-b260-b970f2c6fde0}, !- Source Object
  3,                                      !- Outlet Port
  {8e40dc2a-a3df-4bca-8888-23e83b8fea30}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {54b1f0d9-1f49-465e-862e-4f5626053fae}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8066099e-8e6e-40aa-9643-4f9d1dfea7ae}, !- Control Zone or Zone List Name
  {9c315e38-54ea-4457-8495-caa2e0652bb0}, !- Cooling Control Zone or Zone List Name
  {b7ab3333-f2eb-4dc2-818e-3ed154c5fdff}, !- Heating Control Zone or Zone List Name
  {70e92421-0e93-493b-bc49-547a3584d23f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8066099e-8e6e-40aa-9643-4f9d1dfea7ae}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {9c315e38-54ea-4457-8495-caa2e0652bb0}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b7ab3333-f2eb-4dc2-818e-3ed154c5fdff}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {70e92421-0e93-493b-bc49-547a3584d23f}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ede3f88-43e3-4d40-a16a-2dbb6d8212a1}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  {04fc380c-5bd5-454b-85bc-5ee95892f8a5}, !- Air Inlet Node Name
  {6ad212d6-3824-48a8-ad53-37c069ca08ef}, !- Air Outlet Node Name
  1.75015189315767;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5dfe9416-ce05-42d1-b523-d188e5011ca0}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Return Air Node, !- Name
  {96a48bb6-f971-4653-8c80-52ab6ef40e95}, !- Inlet Port
  {e2e4221e-fd5d-48f7-bb9f-b521e5967077}; !- Outlet Port

OS:Connection,
  {a22cae79-57b2-4ac3-8de1-139f9f5cd364}, !- Handle
  {4c042cf5-60c2-48c5-82f2-f0c41157e8a8}, !- Source Object
  3,                                      !- Outlet Port
  {c8977293-fc06-4558-bfc1-367f83ce03b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a48bb6-f971-4653-8c80-52ab6ef40e95}, !- Handle
  {fcf200d5-6657-4176-876a-7c127629bc2d}, !- Source Object
  2,                                      !- Outlet Port
  {5dfe9416-ce05-42d1-b523-d188e5011ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e4221e-fd5d-48f7-bb9f-b521e5967077}, !- Handle
  {5dfe9416-ce05-42d1-b523-d188e5011ca0}, !- Source Object
  3,                                      !- Outlet Port
  {784d562a-20c8-4538-8263-23b657eb9cdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0d01fe7-7ce2-41c5-8549-28891771cf4a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0c2f90c1-5aec-4907-9e9c-ce13013adf3b}, !- Inlet Port
  {04fc380c-5bd5-454b-85bc-5ee95892f8a5}; !- Outlet Port

OS:Connection,
  {0c2f90c1-5aec-4907-9e9c-ce13013adf3b}, !- Handle
  {32a73462-e7ad-4b93-8a23-bec0efc1597f}, !- Source Object
  3,                                      !- Outlet Port
  {e0d01fe7-7ce2-41c5-8549-28891771cf4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04fc380c-5bd5-454b-85bc-5ee95892f8a5}, !- Handle
  {e0d01fe7-7ce2-41c5-8549-28891771cf4a}, !- Source Object
  3,                                      !- Outlet Port
  {1ede3f88-43e3-4d40-a16a-2dbb6d8212a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ad212d6-3824-48a8-ad53-37c069ca08ef}, !- Handle
  {1ede3f88-43e3-4d40-a16a-2dbb6d8212a1}, !- Source Object
  4,                                      !- Outlet Port
  {4c042cf5-60c2-48c5-82f2-f0c41157e8a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6594b721-4980-4558-a817-35f48c133435}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {acc78abb-37c4-4374-b080-0a6a2e638aee}, !- Availability Schedule
  {a037d7c5-a804-4ea8-830c-c2bd859ce503}, !- Availability Manager List Name
  0.402717868663901,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8d0279c8-90e9-4f6a-9fa4-e7e994d21aa8}, !- Supply Side Inlet Node Name
  {0ea78823-b7b5-4948-b8fc-be98a8bc5547}, !- Demand Side Outlet Node Name
  {a00225b4-f78b-4124-85cd-e0e08c4c9de5}, !- Demand Side Inlet Node A
  {4907f18f-c845-4ddc-99eb-0be7007d5a93}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c6f6723b-11e2-4eef-bdc8-a9e432b5ddf9}, !- Demand Mixer Name
  {16aac6dd-f97c-4cf7-9677-b7e1ffa38ada}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {75e79363-d239-4efe-8275-bf42cbc7df7e}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8d0279c8-90e9-4f6a-9fa4-e7e994d21aa8}, !- Inlet Port
  {89f61d04-66ea-4b1f-a4de-7dea5ce4326c}; !- Outlet Port

OS:Node,
  {3c39f6d6-b6b9-4c12-9cd8-df6314830724}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {61e166fd-be04-484b-9c17-b2b43ab17401}, !- Inlet Port
  {4907f18f-c845-4ddc-99eb-0be7007d5a93}; !- Outlet Port

OS:Connection,
  {8d0279c8-90e9-4f6a-9fa4-e7e994d21aa8}, !- Handle
  {6594b721-4980-4558-a817-35f48c133435}, !- Source Object
  9,                                      !- Outlet Port
  {75e79363-d239-4efe-8275-bf42cbc7df7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4907f18f-c845-4ddc-99eb-0be7007d5a93}, !- Handle
  {3c39f6d6-b6b9-4c12-9cd8-df6314830724}, !- Source Object
  3,                                      !- Outlet Port
  {6594b721-4980-4558-a817-35f48c133435}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7cfdb52f-c8c7-4c52-a7b7-607e3714fcbe}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {a00225b4-f78b-4124-85cd-e0e08c4c9de5}, !- Inlet Port
  {0359b98c-ac65-499d-81f0-836950949bc6}; !- Outlet Port

OS:Node,
  {99aedaf3-1bf4-4007-964a-0d328295a8a6}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a4cc1d9e-798d-44ae-84bc-b5ad42463b18}, !- Inlet Port
  {0ea78823-b7b5-4948-b8fc-be98a8bc5547}; !- Outlet Port

OS:Node,
  {c6b7b992-4e93-4a02-8cdc-0541688aaf53}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {247e38ac-7ed0-40a5-b046-08351115927f}, !- Inlet Port
  {57e57d11-2d9d-4624-b8d4-97349a2d9b3a}; !- Outlet Port

OS:Connection,
  {a00225b4-f78b-4124-85cd-e0e08c4c9de5}, !- Handle
  {6594b721-4980-4558-a817-35f48c133435}, !- Source Object
  11,                                     !- Outlet Port
  {7cfdb52f-c8c7-4c52-a7b7-607e3714fcbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea78823-b7b5-4948-b8fc-be98a8bc5547}, !- Handle
  {99aedaf3-1bf4-4007-964a-0d328295a8a6}, !- Source Object
  3,                                      !- Outlet Port
  {6594b721-4980-4558-a817-35f48c133435}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {16aac6dd-f97c-4cf7-9677-b7e1ffa38ada}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {0359b98c-ac65-499d-81f0-836950949bc6}, !- Inlet Node Name
  {23a88bee-327a-485b-ad4d-a679186258a4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c6f6723b-11e2-4eef-bdc8-a9e432b5ddf9}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {a4cc1d9e-798d-44ae-84bc-b5ad42463b18}, !- Outlet Node Name
  {1d6b2b0e-fb11-409d-abdb-d1879cb83a0f}; !- Inlet Node Name 1

OS:Connection,
  {0359b98c-ac65-499d-81f0-836950949bc6}, !- Handle
  {7cfdb52f-c8c7-4c52-a7b7-607e3714fcbe}, !- Source Object
  3,                                      !- Outlet Port
  {16aac6dd-f97c-4cf7-9677-b7e1ffa38ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4cc1d9e-798d-44ae-84bc-b5ad42463b18}, !- Handle
  {c6f6723b-11e2-4eef-bdc8-a9e432b5ddf9}, !- Source Object
  2,                                      !- Outlet Port
  {99aedaf3-1bf4-4007-964a-0d328295a8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7b92d947-af61-4690-95b9-f9ec56dbf93e}, !- Handle
  {6594b721-4980-4558-a817-35f48c133435}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.402717868663901,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7235.1,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7703.3,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a037d7c5-a804-4ea8-830c-c2bd859ce503}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {bfc11c20-dc30-4e6e-bd97-4a37611eec09}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {60696c2e-27c9-46b9-ac30-8eac63edc9c6}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {067d0509-e44b-48e7-848e-cfab9945a4ad}, !- Control Zone Name
  {3c39f6d6-b6b9-4c12-9cd8-df6314830724}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {98677765-fa1f-4a9f-93ec-444911cbec41}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  1,                                      !- Efficiency
  16664.3455799252,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {e295b794-5ca0-4cff-933c-2a54c39a35ab}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC No Heat, !- Name
  {f6f7b2b8-26b2-44ab-acf3-7f97d3be9168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a1f5a42c-bfb7-4b92-9f24-04c22376c13d}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 28kBtu/hr 9.7SEER, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  9604.23415704497,                       !- Rated Total Cooling Capacity {W}
  0.714193793551011,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.402717868663901,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e3ed7f8-72e6-4722-b542-ed1ec1e1bad9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0a2cf4f-0f85-41a7-9393-46a7f4974d2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e418419e-5bbe-40ff-a597-e8cd0ad017fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9d4c47f-2b2d-48ec-9f02-3ba29f803da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b9daffc3-3f73-4550-8088-f0ae7f30cb7c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7e1d4021-aae0-41f6-9f71-9c9f51c0798f}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Fan, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.402717868663901,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dbecbb7-ecb1-468f-b768-de188edde326}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3327cf8f-d91d-4784-b852-10f7ebe07743}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9dbecbb7-ecb1-468f-b768-de188edde326}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3327cf8f-d91d-4784-b852-10f7ebe07743}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {241954a0-14ac-450f-8347-c4a06044cb47}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {067d0509-e44b-48e7-848e-cfab9945a4ad}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  {ce3d749f-c9c7-4cbb-96f7-1e7448055412}, !- Air Inlet Node Name
  {61e166fd-be04-484b-9c17-b2b43ab17401}, !- Air Outlet Node Name
  {7e1d4021-aae0-41f6-9f71-9c9f51c0798f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {acc78abb-37c4-4374-b080-0a6a2e638aee}, !- Supply Air Fan Operating Mode Schedule Name
  {98677765-fa1f-4a9f-93ec-444911cbec41}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a1f5a42c-bfb7-4b92-9f24-04c22376c13d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e295b794-5ca0-4cff-933c-2a54c39a35ab}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.402717868663901,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.402717868663901,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {61e166fd-be04-484b-9c17-b2b43ab17401}, !- Handle
  {241954a0-14ac-450f-8347-c4a06044cb47}, !- Source Object
  7,                                      !- Outlet Port
  {3c39f6d6-b6b9-4c12-9cd8-df6314830724}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6076b17e-4323-40de-ad3f-94ff9e07fc95}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.1422921541248,                        !- Minimum Outdoor Air Flow Rate {m3/s}
  0.402717868663901,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {93d5a53b-ea0c-4ddc-bfab-ab7e2ca34151}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d60ae537-6c43-4f24-9264-8ca7702ae266}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d60ae537-6c43-4f24-9264-8ca7702ae266}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c426c4cd-ba22-405b-8660-786c7e3691bd}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC OA System, !- Name
  {6076b17e-4323-40de-ad3f-94ff9e07fc95}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2987b561-8396-4a7d-93a5-96e499e2657a}, !- Mixed Air Node Name
  {f76ad8e7-e0bc-44dd-acf4-41d0400a0023}, !- Outdoor Air Stream Node Name
  {00cb4998-c386-4b9f-aee8-6ac525ca2080}, !- Relief Air Stream Node Name
  {89f61d04-66ea-4b1f-a4de-7dea5ce4326c}; !- Return Air Stream Node Name

OS:Node,
  {8f6a8d73-f5bb-49db-bfff-0abf538bd6b4}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f76ad8e7-e0bc-44dd-acf4-41d0400a0023}; !- Outlet Port

OS:Connection,
  {f76ad8e7-e0bc-44dd-acf4-41d0400a0023}, !- Handle
  {8f6a8d73-f5bb-49db-bfff-0abf538bd6b4}, !- Source Object
  3,                                      !- Outlet Port
  {c426c4cd-ba22-405b-8660-786c7e3691bd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ab08df4e-e8a6-45b4-b5a3-205fe166b03c}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {00cb4998-c386-4b9f-aee8-6ac525ca2080}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00cb4998-c386-4b9f-aee8-6ac525ca2080}, !- Handle
  {c426c4cd-ba22-405b-8660-786c7e3691bd}, !- Source Object
  7,                                      !- Outlet Port
  {ab08df4e-e8a6-45b4-b5a3-205fe166b03c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afe587de-a528-45cc-898e-452703a1dc37}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2987b561-8396-4a7d-93a5-96e499e2657a}, !- Inlet Port
  {ce3d749f-c9c7-4cbb-96f7-1e7448055412}; !- Outlet Port

OS:Connection,
  {89f61d04-66ea-4b1f-a4de-7dea5ce4326c}, !- Handle
  {75e79363-d239-4efe-8275-bf42cbc7df7e}, !- Source Object
  3,                                      !- Outlet Port
  {c426c4cd-ba22-405b-8660-786c7e3691bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2987b561-8396-4a7d-93a5-96e499e2657a}, !- Handle
  {c426c4cd-ba22-405b-8660-786c7e3691bd}, !- Source Object
  5,                                      !- Outlet Port
  {afe587de-a528-45cc-898e-452703a1dc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce3d749f-c9c7-4cbb-96f7-1e7448055412}, !- Handle
  {afe587de-a528-45cc-898e-452703a1dc37}, !- Source Object
  3,                                      !- Outlet Port
  {241954a0-14ac-450f-8347-c4a06044cb47}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bfc11c20-dc30-4e6e-bd97-4a37611eec09}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cfd06647-62f0-4bee-9a71-6e8f9a890175}, !- Control Zone or Zone List Name
  {af1bdded-2ec7-4073-a0f3-bfcc7436d3f1}, !- Cooling Control Zone or Zone List Name
  {d5c127ad-1dd3-4483-b337-2138fa6f36ed}, !- Heating Control Zone or Zone List Name
  {38c80cc8-7b93-45ce-a969-3247cb9ae8cf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cfd06647-62f0-4bee-9a71-6e8f9a890175}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {af1bdded-2ec7-4073-a0f3-bfcc7436d3f1}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d5c127ad-1dd3-4483-b337-2138fa6f36ed}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {38c80cc8-7b93-45ce-a969-3247cb9ae8cf}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {997051b5-8d18-4a0c-b4bb-b525a80d13f6}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  {f83e3cb2-f75b-4440-a313-f269944b14f7}, !- Air Inlet Node Name
  {247e38ac-7ed0-40a5-b046-08351115927f}, !- Air Outlet Node Name
  0.402717868663901;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a50d2fa3-30ac-48ea-8820-52f7813db4a3}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Return Air Node, !- Name
  {cfe2d8c7-be12-41e1-a4f9-3150ea8e44fe}, !- Inlet Port
  {1d6b2b0e-fb11-409d-abdb-d1879cb83a0f}; !- Outlet Port

OS:Connection,
  {57e57d11-2d9d-4624-b8d4-97349a2d9b3a}, !- Handle
  {c6b7b992-4e93-4a02-8cdc-0541688aaf53}, !- Source Object
  3,                                      !- Outlet Port
  {d3743dc1-8c09-4f23-9879-00612a82be00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe2d8c7-be12-41e1-a4f9-3150ea8e44fe}, !- Handle
  {482eb38c-47f5-43ff-bd89-df9da8c734f5}, !- Source Object
  2,                                      !- Outlet Port
  {a50d2fa3-30ac-48ea-8820-52f7813db4a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6b2b0e-fb11-409d-abdb-d1879cb83a0f}, !- Handle
  {a50d2fa3-30ac-48ea-8820-52f7813db4a3}, !- Source Object
  3,                                      !- Outlet Port
  {c6f6723b-11e2-4eef-bdc8-a9e432b5ddf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {add434af-364e-45ea-9a0d-7cdccd447023}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {23a88bee-327a-485b-ad4d-a679186258a4}, !- Inlet Port
  {f83e3cb2-f75b-4440-a313-f269944b14f7}; !- Outlet Port

OS:Connection,
  {23a88bee-327a-485b-ad4d-a679186258a4}, !- Handle
  {16aac6dd-f97c-4cf7-9677-b7e1ffa38ada}, !- Source Object
  3,                                      !- Outlet Port
  {add434af-364e-45ea-9a0d-7cdccd447023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f83e3cb2-f75b-4440-a313-f269944b14f7}, !- Handle
  {add434af-364e-45ea-9a0d-7cdccd447023}, !- Source Object
  3,                                      !- Outlet Port
  {997051b5-8d18-4a0c-b4bb-b525a80d13f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {247e38ac-7ed0-40a5-b046-08351115927f}, !- Handle
  {997051b5-8d18-4a0c-b4bb-b525a80d13f6}, !- Source Object
  4,                                      !- Outlet Port
  {c6b7b992-4e93-4a02-8cdc-0541688aaf53}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {81cfed09-6eaf-4889-8f10-c3d8855b59ed}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {de57d243-accc-4962-aa92-f39a3f27e721}, !- Availability Schedule
  {34bdd197-819f-428f-a7f2-ada404cdbf96}, !- Availability Manager List Name
  0.534937942277843,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fc8e2100-c187-403e-b6a4-c6b41d684ab8}, !- Supply Side Inlet Node Name
  {153773d5-9570-4287-a663-7ffd29bb2c26}, !- Demand Side Outlet Node Name
  {041abba4-1215-4e18-b37a-7fe815f15e64}, !- Demand Side Inlet Node A
  {d37378d0-e76d-4e63-a214-5489e9e82892}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6e497c25-72a6-476c-bc1b-cd7a1bb6aead}, !- Demand Mixer Name
  {726b82e3-b0bb-4412-bf68-3814415bc1f0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ebf95e78-a388-43c1-abea-539831776a80}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {fc8e2100-c187-403e-b6a4-c6b41d684ab8}, !- Inlet Port
  {375da37a-6c0f-4cf2-9ab9-a0d8ea2e34e0}; !- Outlet Port

OS:Node,
  {87523fd7-de18-4c73-b7c1-7f0e37f3b6a8}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {13721b76-6194-45ec-a539-6b6242147ddd}, !- Inlet Port
  {d37378d0-e76d-4e63-a214-5489e9e82892}; !- Outlet Port

OS:Connection,
  {fc8e2100-c187-403e-b6a4-c6b41d684ab8}, !- Handle
  {81cfed09-6eaf-4889-8f10-c3d8855b59ed}, !- Source Object
  9,                                      !- Outlet Port
  {ebf95e78-a388-43c1-abea-539831776a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37378d0-e76d-4e63-a214-5489e9e82892}, !- Handle
  {87523fd7-de18-4c73-b7c1-7f0e37f3b6a8}, !- Source Object
  3,                                      !- Outlet Port
  {81cfed09-6eaf-4889-8f10-c3d8855b59ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {21f9bce8-9c9b-4440-833c-f6aa048945a0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {041abba4-1215-4e18-b37a-7fe815f15e64}, !- Inlet Port
  {e84a04a9-0ea5-4b94-91ee-92e3818fbf0d}; !- Outlet Port

OS:Node,
  {36fc632b-6baa-41fc-b689-aec40e50009c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {cfe23741-0196-4c5c-821b-73c8472d7732}, !- Inlet Port
  {153773d5-9570-4287-a663-7ffd29bb2c26}; !- Outlet Port

OS:Node,
  {173396cd-084c-4e1c-9d86-a30ab6017d59}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f76b9692-80f4-4f01-810b-8cb3fcdde535}, !- Inlet Port
  {ffc8b462-b2be-4d72-a302-552d3f22e34d}; !- Outlet Port

OS:Connection,
  {041abba4-1215-4e18-b37a-7fe815f15e64}, !- Handle
  {81cfed09-6eaf-4889-8f10-c3d8855b59ed}, !- Source Object
  11,                                     !- Outlet Port
  {21f9bce8-9c9b-4440-833c-f6aa048945a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {153773d5-9570-4287-a663-7ffd29bb2c26}, !- Handle
  {36fc632b-6baa-41fc-b689-aec40e50009c}, !- Source Object
  3,                                      !- Outlet Port
  {81cfed09-6eaf-4889-8f10-c3d8855b59ed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {726b82e3-b0bb-4412-bf68-3814415bc1f0}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {e84a04a9-0ea5-4b94-91ee-92e3818fbf0d}, !- Inlet Node Name
  {2bfefd96-1f29-45a3-88ba-a63f752a3add}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6e497c25-72a6-476c-bc1b-cd7a1bb6aead}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {cfe23741-0196-4c5c-821b-73c8472d7732}, !- Outlet Node Name
  {337262de-b6df-49cb-8a17-7ef5a5b5e1c3}; !- Inlet Node Name 1

OS:Connection,
  {e84a04a9-0ea5-4b94-91ee-92e3818fbf0d}, !- Handle
  {21f9bce8-9c9b-4440-833c-f6aa048945a0}, !- Source Object
  3,                                      !- Outlet Port
  {726b82e3-b0bb-4412-bf68-3814415bc1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe23741-0196-4c5c-821b-73c8472d7732}, !- Handle
  {6e497c25-72a6-476c-bc1b-cd7a1bb6aead}, !- Source Object
  2,                                      !- Outlet Port
  {36fc632b-6baa-41fc-b689-aec40e50009c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eb2c020b-4153-483c-b720-f38eb403a980}, !- Handle
  {81cfed09-6eaf-4889-8f10-c3d8855b59ed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.534937942277843,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6995.12,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3798.52,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {34bdd197-819f-428f-a7f2-ada404cdbf96}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {e97a014c-d35a-4b3a-9ba2-97082ac681f7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {010460c2-2f50-4b26-8e08-e0fe717ea143}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {da72fc54-6ea9-4bb5-8c0b-cab55f80aff6}, !- Control Zone Name
  {87523fd7-de18-4c73-b7c1-7f0e37f3b6a8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {0ebe3c7d-4d71-4943-8999-cf585b6496dc}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  1,                                      !- Efficiency
  19791.0105666825,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {1f9b1a65-799f-47f8-a8b6-168cb4d35a29}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC No Heat, !- Name
  {f6f7b2b8-26b2-44ab-acf3-7f97d3be9168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5243b96a-b431-49e5-8388-351a591eaae9}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 37kBtu/hr 9.7SEER, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  10246.0864944406,                       !- Rated Total Cooling Capacity {W}
  0.793743981418606,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.534937942277843,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e3ed7f8-72e6-4722-b542-ed1ec1e1bad9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0a2cf4f-0f85-41a7-9393-46a7f4974d2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e418419e-5bbe-40ff-a597-e8cd0ad017fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9d4c47f-2b2d-48ec-9f02-3ba29f803da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b9daffc3-3f73-4550-8088-f0ae7f30cb7c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {07ad15cb-7647-469c-9fc1-b9858470b57f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Fan, !- Name
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.534937942277843,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ca636cd-4b4c-44bd-a192-eb72b8cbae1d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {62ea4271-4396-4ba2-bfb6-26788063c95d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3ca636cd-4b4c-44bd-a192-eb72b8cbae1d}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {62ea4271-4396-4ba2-bfb6-26788063c95d}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8d0e8dab-ee48-496e-b7ae-fc3ac30ec177}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {da72fc54-6ea9-4bb5-8c0b-cab55f80aff6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {cefcf640-4f2e-4c97-8ddb-75ed38239e09}, !- Availability Schedule Name
  {315e767e-9db7-429b-92c4-cdd344c61964}, !- Air Inlet Node Name
  {13721b76-6194-45ec-a539-6b6242147ddd}, !- Air Outlet Node Name
  {07ad15cb-7647-469c-9fc1-b9858470b57f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {de57d243-accc-4962-aa92-f39a3f27e721}, !- Supply Air Fan Operating Mode Schedule Name
  {0ebe3c7d-4d71-4943-8999-cf585b6496dc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5243b96a-b431-49e5-8388-351a591eaae9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1f9b1a65-799f-47f8-a8b6-168cb4d35a29}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.534937942277843,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.534937942277843,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {13721b76-6194-45ec-a539-6b6242147ddd}, !- Handle
  {8d0e8dab-ee48-496e-b7ae-fc3ac30ec177}, !- Source Object
  7,                                      !- Outlet Port
  {87523fd7-de18-4c73-b7c1-7f0e37f3b6a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {da548ef0-29da-43f9-a2aa-45c41ceb5bab}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0701647744769878,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.534937942277843,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
