  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e7f0cdb-d9fe-4b72-a6a3-ff52bf6181f8}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {d6b400a2-9807-456c-a497-ceb1c2e34d59}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e8399fc-3517-4fa6-bd79-2421e6c74c87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e8399fc-3517-4fa6-bd79-2421e6c74c87}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ac5eb41b-6589-49c7-9ec1-35b852a22308}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d6b400a2-9807-456c-a497-ceb1c2e34d59}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76a94e15-92d2-4e57-bcae-d2705f7345f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76a94e15-92d2-4e57-bcae-d2705f7345f8}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7c0ac6b1-5dcd-4381-b68e-86ec25c241e2}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  {35f8c8af-7e0d-4022-b2d7-b9fd65c1d37b}, !- Default Day Schedule Name
  {bfc6be42-f141-44ce-85bc-27ace916a318}, !- Summer Design Day Schedule Name
  {485173d8-fef1-45f5-b010-4b4946bfb4f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35f8c8af-7e0d-4022-b2d7-b9fd65c1d37b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a3c40a04-e059-4fb8-abb4-7ef8814645ee}, !- Handle
  {7c0ac6b1-5dcd-4381-b68e-86ec25c241e2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  81.605515258659963,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {485173d8-fef1-45f5-b010-4b4946bfb4f3}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bfc6be42-f141-44ce-85bc-27ace916a318}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77242d8a-6bbd-4be7-b3b5-bedb881ca017}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {7c0ac6b1-5dcd-4381-b68e-86ec25c241e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e463707c-75b4-4e7a-8681-00ae3f427219}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e463707c-75b4-4e7a-8681-00ae3f427219}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {40598a03-74e3-49a4-ba2d-a4da99f37f19}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {7c0ac6b1-5dcd-4381-b68e-86ec25c241e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb5df8a4-89ef-4b8d-ba2f-6e1359d8e722}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb5df8a4-89ef-4b8d-ba2f-6e1359d8e722}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {75511aaf-387b-48de-a2d0-395be3b5ffc0}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  {0a9789d1-7637-4d37-bb9f-35ea078b9269}, !- Default Day Schedule Name
  {177c25bb-d444-4d62-9416-6a3c7b2672be}, !- Summer Design Day Schedule Name
  {1c27e525-a318-4a3d-92da-43f6218a8930}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a9789d1-7637-4d37-bb9f-35ea078b9269}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {da79d868-6f9d-46f2-81a5-14fedb741362}, !- Handle
  {75511aaf-387b-48de-a2d0-395be3b5ffc0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.074999999999983,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1c27e525-a318-4a3d-92da-43f6218a8930}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {177c25bb-d444-4d62-9416-6a3c7b2672be}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84777d33-8bd9-4bea-8a88-7baf286d9597}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {75511aaf-387b-48de-a2d0-395be3b5ffc0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39f8cb48-14cf-4631-87ef-d6058a786561}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39f8cb48-14cf-4631-87ef-d6058a786561}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1363adab-25a4-41fc-a19b-0f0d96d93021}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {75511aaf-387b-48de-a2d0-395be3b5ffc0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97cabe00-5235-4a2f-b50c-cc04f721b8c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97cabe00-5235-4a2f-b50c-cc04f721b8c2}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e9e489ae-0352-4700-bdd9-314c0af23ab1}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  {e73bdb83-14b3-4dba-9fe5-68d352219016}, !- Default Day Schedule Name
  {dc6e836e-db97-4847-acaa-edf3c4d6c6aa}, !- Summer Design Day Schedule Name
  {fca588fb-7e99-441d-b5e8-02d91ccd1599}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e73bdb83-14b3-4dba-9fe5-68d352219016}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dc3c61b3-a286-40ee-94ea-a8cc7899be3a}, !- Handle
  {e9e489ae-0352-4700-bdd9-314c0af23ab1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5816035912190829,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fca588fb-7e99-441d-b5e8-02d91ccd1599}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc6e836e-db97-4847-acaa-edf3c4d6c6aa}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {917b455b-d5f2-4e18-86b0-62534b1147c9}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e9e489ae-0352-4700-bdd9-314c0af23ab1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bbd02d7b-e191-492f-adde-2931a23b4c74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbd02d7b-e191-492f-adde-2931a23b4c74}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {768089aa-9c75-4b35-9b53-08a6b0818ff8}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e9e489ae-0352-4700-bdd9-314c0af23ab1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9266f8b-3f34-40b6-8166-f83cc1d6ddbf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9266f8b-3f34-40b6-8166-f83cc1d6ddbf}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {066acbad-a8a5-4a84-93aa-552adf998c13}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  {252b910c-3be7-476f-b406-49dd8b4e053f}, !- Default Day Schedule Name
  {0e0b0ca1-4ee8-45ac-bdfe-784b423f5453}, !- Summer Design Day Schedule Name
  {8887f64c-4134-41d9-9b8d-b687db22aacf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {252b910c-3be7-476f-b406-49dd8b4e053f}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {24cb2b3a-9b05-41d3-8b36-62a3594433ff}, !- Handle
  {066acbad-a8a5-4a84-93aa-552adf998c13}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.125,                                  !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8887f64c-4134-41d9-9b8d-b687db22aacf}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e0b0ca1-4ee8-45ac-bdfe-784b423f5453}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {685aa296-e99c-47d7-91a8-f68b6608395f}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {066acbad-a8a5-4a84-93aa-552adf998c13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {685fe51b-f99e-4749-8d43-7e2741e5dfd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {685fe51b-f99e-4749-8d43-7e2741e5dfd7}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {24ff1d0b-eadb-46b1-b557-b95000bf711f}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {066acbad-a8a5-4a84-93aa-552adf998c13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {194c6123-a099-44ad-a059-4e985562da57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {194c6123-a099-44ad-a059-4e985562da57}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2798e429-b170-44b3-87ee-42ba86b42a51}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  {3aad2c0e-d30c-472e-b7f9-44041393edf3}, !- Default Day Schedule Name
  {f43c0ffa-96b5-4c41-abac-44816ced6222}, !- Summer Design Day Schedule Name
  {b4754b1c-9313-43d7-8b31-9d74f43fecc5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3aad2c0e-d30c-472e-b7f9-44041393edf3}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fb198d20-3f18-42d3-bd69-a3820bf8ad5f}, !- Handle
  {2798e429-b170-44b3-87ee-42ba86b42a51}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.785225401069699,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b4754b1c-9313-43d7-8b31-9d74f43fecc5}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f43c0ffa-96b5-4c41-abac-44816ced6222}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ffee8d0-d06a-4480-b45b-3d9c20edc973}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2798e429-b170-44b3-87ee-42ba86b42a51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06ce0fea-7fbb-467c-ba5e-69205e894bc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06ce0fea-7fbb-467c-ba5e-69205e894bc5}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {adaecd86-b16a-45e5-a3ee-a700d4627ff4}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2798e429-b170-44b3-87ee-42ba86b42a51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d159cd6d-4350-480e-ae7f-d79525982a0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d159cd6d-4350-480e-ae7f-d79525982a0b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a46627d8-cdd7-4970-9ff7-95b7a66629fc}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  {9c1be2bd-9c73-461e-868a-e83c5b755070}, !- Default Day Schedule Name
  {e8572811-8460-4f2d-8f09-d0793d3ff174}, !- Summer Design Day Schedule Name
  {98d8306f-3a07-48f1-a729-44a4ece5c68b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c1be2bd-9c73-461e-868a-e83c5b755070}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {926e582a-3482-4cf5-b550-2f93684b4749}, !- Handle
  {a46627d8-cdd7-4970-9ff7-95b7a66629fc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.6715674164922287,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {98d8306f-3a07-48f1-a729-44a4ece5c68b}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8572811-8460-4f2d-8f09-d0793d3ff174}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a51b862-7070-40ee-8c9f-9bbb5828c817}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {a46627d8-cdd7-4970-9ff7-95b7a66629fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {637d4909-1c44-4dd9-84c0-e45d27cb89a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {637d4909-1c44-4dd9-84c0-e45d27cb89a1}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6fbf866c-0606-4091-8ae8-afa75dc496ab}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {a46627d8-cdd7-4970-9ff7-95b7a66629fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {916e3a87-7aac-479a-a066-4da0ae028f61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {916e3a87-7aac-479a-a066-4da0ae028f61}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {636933d0-a89e-4f65-8260-6af53b0e401f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  {c13020bf-7715-407a-b955-dd1f5adda309}, !- Default Day Schedule Name
  {d4dd207f-975f-4216-9f7d-354db20ee0c0}, !- Summer Design Day Schedule Name
  {f8db2d5f-a6b3-4f63-beb1-8a406ada82c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c13020bf-7715-407a-b955-dd1f5adda309}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2309bc41-0d72-466e-b823-2a232f57290b}, !- Handle
  {636933d0-a89e-4f65-8260-6af53b0e401f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5816035912190827,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f8db2d5f-a6b3-4f63-beb1-8a406ada82c1}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4dd207f-975f-4216-9f7d-354db20ee0c0}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7aaac026-a661-42fb-980f-e104f4428c08}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {636933d0-a89e-4f65-8260-6af53b0e401f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29f2a361-e7f2-4173-84aa-78b9286a088e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29f2a361-e7f2-4173-84aa-78b9286a088e}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c74e3d37-30a5-4ffa-9a1c-c9149b6ff682}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {636933d0-a89e-4f65-8260-6af53b0e401f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14c9a04a-9e4c-45c9-92a4-3cf52dcc9dc9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14c9a04a-9e4c-45c9-92a4-3cf52dcc9dc9}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9a4a0fe3-e513-47db-8ead-e309bd93f992}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  {c0f8bcbf-44de-4b9c-aed1-307d2480fbc3}, !- Default Day Schedule Name
  {89859c0a-a971-4db4-acfd-5be41b76c247}, !- Summer Design Day Schedule Name
  {e8ff838f-2a08-4e2a-b3de-01442b516300}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0f8bcbf-44de-4b9c-aed1-307d2480fbc3}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7392f26d-8656-4dba-85da-f29f8a713d48}, !- Handle
  {9a4a0fe3-e513-47db-8ead-e309bd93f992}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e8ff838f-2a08-4e2a-b3de-01442b516300}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89859c0a-a971-4db4-acfd-5be41b76c247}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99f5b310-cedd-4f55-a87a-3af1bd912862}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {9a4a0fe3-e513-47db-8ead-e309bd93f992}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be8a7467-f7bd-4a4e-bb77-84ac856699aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be8a7467-f7bd-4a4e-bb77-84ac856699aa}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b14fcea9-8080-468e-98be-30fd2aede87d}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {9a4a0fe3-e513-47db-8ead-e309bd93f992}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6d77c6e-5d85-4263-a8ab-da9a09840a6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6d77c6e-5d85-4263-a8ab-da9a09840a6b}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {0e3ed7f8-72e6-4722-b542-ed1ec1e1bad9}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e0a2cf4f-0f85-41a7-9393-46a7f4974d2f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e418419e-5bbe-40ff-a597-e8cd0ad017fb}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f9d4c47f-2b2d-48ec-9f02-3ba29f803da9}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b9daffc3-3f73-4550-8088-f0ae7f30cb7c}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {31556fe0-c1db-4085-b7b9-bfa90ba750aa}, !- Handle
  {71082c5a-a4cb-49c8-9137-bbb46d8e9782}; !- Object Name

OS:Material,
  {b1443df1-6d3c-4767-ba82-d2f726c51bb6}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5f787c84-4cc1-4943-a7d2-4f5b463f2199}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {b1443df1-6d3c-4767-ba82-d2f726c51bb6}; !- Layer 1

OS:InternalMass:Definition,
  {e25aa20d-40dc-4d44-b879-d289057dae5e}, !- Handle
  Internal Mass Definition 2,             !- Name
  {5f787c84-4cc1-4943-a7d2-4f5b463f2199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3022920f-ce97-44b0-a6b6-6da2757967bf}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground Mass, !- Name
  {e25aa20d-40dc-4d44-b879-d289057dae5e}, !- Internal Mass Definition Name
  {fed6ab55-a5e4-495d-b621-cd3506a8881f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {29402a2b-0437-4a2e-a7d7-c7e72b646e2f}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground Mass, !- Name
  {e25aa20d-40dc-4d44-b879-d289057dae5e}, !- Internal Mass Definition Name
  {4e8914aa-0958-4b92-bbbc-2b33a6edeb07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {177b3981-0d27-4e31-9e91-19dc76b70710}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {e25aa20d-40dc-4d44-b879-d289057dae5e}, !- Internal Mass Definition Name
  {40e19827-8891-4e09-b429-0cc9ceaba413}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {660f2ecf-e2de-4c5f-89eb-10883c649980}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {e25aa20d-40dc-4d44-b879-d289057dae5e}, !- Internal Mass Definition Name
  {6d9740c1-b54d-4d52-9a22-ddd8eb719df3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd85e7a7-6110-4849-9250-5ef644014335}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground Mass, !- Name
  {e25aa20d-40dc-4d44-b879-d289057dae5e}, !- Internal Mass Definition Name
  {c71f0981-93a6-4099-95a4-f756682e918a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7782c94f-6a91-4a66-8091-2e1989305ee0}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {e25aa20d-40dc-4d44-b879-d289057dae5e}, !- Internal Mass Definition Name
  {daa648d0-5814-4bd6-88e2-1b245b8e3c72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6e505d68-4df4-43c0-b0ad-157c3039a489}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {e25aa20d-40dc-4d44-b879-d289057dae5e}, !- Internal Mass Definition Name
  {4b7f90bd-a865-470e-9916-e0c61f3ee106}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {46af7bea-34b1-463c-8e52-704c81a5835f}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {e25aa20d-40dc-4d44-b879-d289057dae5e}, !- Internal Mass Definition Name
  {65fc81f3-c3c4-4510-8bbf-bb5c007a85b4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c40b0ea8-9b03-437b-a944-2739bfe0ee03}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground Mass, !- Name
  {e25aa20d-40dc-4d44-b879-d289057dae5e}, !- Internal Mass Definition Name
  {49cdf419-e51d-4b82-99d7-72a299222df8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc170377-fed6-4e09-a301-f5923487bb97}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground Mass, !- Name
  {e25aa20d-40dc-4d44-b879-d289057dae5e}, !- Internal Mass Definition Name
  {1825fa2e-6021-4dce-82ee-dcf195e244f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4fe56130-9842-4b2c-9d19-82b90b8f8fc9}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {e25aa20d-40dc-4d44-b879-d289057dae5e}, !- Internal Mass Definition Name
  {b72dafad-2e1c-412a-98d4-387964c9f2a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {efee6891-d07e-4be7-915f-1848159f0e89}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground Mass, !- Name
  {e25aa20d-40dc-4d44-b879-d289057dae5e}, !- Internal Mass Definition Name
  {9a58581a-6566-42df-a178-7181c693d76a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {e890c593-41cd-49d4-b18d-c4251ac5a9aa}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AdditionalProperties,
  {86afc458-4818-4ddb-bab9-66595f27565e}, !- Handle
  {cd5ec98c-4d81-4ca7-828b-08c6aeccbdbe}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {96976b9c-597f-47d2-8aba-08b60ec47ed8}, !- Handle
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {2c90a878-cca4-4355-bf1b-b571eab5e0f3}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.90286269240353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dcbf1ff6-c4b9-450b-9035-f9d717db393f}, !- Handle
  {2c90a878-cca4-4355-bf1b-b571eab5e0f3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a98d54f5-a8e4-4f47-9839-75597ce76e69}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {2c90a878-cca4-4355-bf1b-b571eab5e0f3}, !- Lights Definition Name
  {cd5ec98c-4d81-4ca7-828b-08c6aeccbdbe}, !- Space or SpaceType Name
  {30d02522-10b7-444f-a01b-0a3bb40841ca}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e245e848-7e9e-4bdc-9ba7-0b14dc3da477}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.6148353885773,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {84a4ceb3-d97f-4f3c-889a-41d0360b44f9}, !- Handle
  {e245e848-7e9e-4bdc-9ba7-0b14dc3da477}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {b70f5660-5897-4c10-90aa-4e1c00d62301}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {e245e848-7e9e-4bdc-9ba7-0b14dc3da477}, !- Lights Definition Name
  {cd5ec98c-4d81-4ca7-828b-08c6aeccbdbe}, !- Space or SpaceType Name
  {30d02522-10b7-444f-a01b-0a3bb40841ca}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {94ff7fa3-f4aa-41b6-bb6a-93b5224437a4}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.81330159080071,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9d0164b7-346d-4ba8-aac3-1adaf06881e0}, !- Handle
  {94ff7fa3-f4aa-41b6-bb6a-93b5224437a4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {fbf7e892-242a-4632-a907-722018f2b739}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {94ff7fa3-f4aa-41b6-bb6a-93b5224437a4}, !- Lights Definition Name
  {cd5ec98c-4d81-4ca7-828b-08c6aeccbdbe}, !- Space or SpaceType Name
  {30d02522-10b7-444f-a01b-0a3bb40841ca}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {81c31bd4-6355-42a2-b5a4-71eba598fa60}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {84288b49-2792-4cda-9650-8cfef9a75ef0}, !- Handle
  {81c31bd4-6355-42a2-b5a4-71eba598fa60}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ab6c0c61-79f5-4a80-8157-9556a1ae3d90}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {81c31bd4-6355-42a2-b5a4-71eba598fa60}, !- Lights Definition Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space or SpaceType Name
  {30d02522-10b7-444f-a01b-0a3bb40841ca}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0892a0a1-9c6d-4224-b615-68f78f31ead7}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c443ec31-13b2-48e5-b78b-884b8d4f5f4b}, !- Handle
  {0892a0a1-9c6d-4224-b615-68f78f31ead7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {9afa0f07-3d32-4ceb-bb75-2229c5ca1284}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {0892a0a1-9c6d-4224-b615-68f78f31ead7}, !- Lights Definition Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space or SpaceType Name
  {30d02522-10b7-444f-a01b-0a3bb40841ca}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {30d02522-10b7-444f-a01b-0a3bb40841ca}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {99c585f8-3d5b-44b5-9f20-cab0f35b2c45}, !- Default Day Schedule Name
  {cb1398d7-bae1-45d9-bce3-3fd9c2bd3211}, !- Summer Design Day Schedule Name
  {f08f8e15-3c5b-4e13-ae70-d236035c1daa}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {aa9ed5d6-5109-4243-b180-8b12f66efd09}, !- Handle
  {30d02522-10b7-444f-a01b-0a3bb40841ca}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {99c585f8-3d5b-44b5-9f20-cab0f35b2c45}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.360607574317281,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.316867371823366,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.286401397366732,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255935422910099,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.225469448453466,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.195003473996833,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.181125562306802,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.167247650616771,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.153369738926739,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.139491827236708,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.133456640240031,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.127421453243354,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.121386266246677,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.11535107925,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.118636000174472,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.121920921098943,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.125205842023415,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.128490762947886,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.131368674973813,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.13424658699974,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.137124499025667,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.140002411051594,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.14771672319768,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.155431035343765,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.16314534748985,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.170859659635936,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.205768757379299,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.240677855122662,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.275586952866025,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.310496050609389,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.351067140079436,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.391638229549484,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.432209319019532,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.47278040848958,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.508110813615204,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.543441218740828,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.578771623866452,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.614102028992076,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.637189004420141,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.660275979848206,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.683362955276271,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.706449930704336,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.716120645045204,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.725791359386073,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.735462073726942,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.745132788067811,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.74623373529522,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.74733468252263,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.74843562975004,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.749536576977449,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.74994534091303,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.75035410484861,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75076286878419,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.75117163271977,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75130566992805,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.75143970713633,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75157374434461,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.75170778155289,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.751327104903628,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.750946428254365,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.750565751605102,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.750185074955839,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.750295735045306,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.750406395134772,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.750517055224239,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.750627715313705,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.750486416344846,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.750345117375988,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.750203818407129,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.750062519438271,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.754706670328054,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.759350821217836,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.763994972107619,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768639122997402,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768731140998051,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768823158998701,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.76891517699935,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.767353222725186,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.765699250450371,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.764045278175557,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.762391305900742,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.755353496144386,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.74831568638803,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.741277876631674,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.734240066875318,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.714206145395583,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.694172223915847,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.674138302436112,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.654104380956377,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.613535331167039,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.572966281377702,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.532397231588364,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.491828181799027,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.448087979305111,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.404347776811196;                      !- Value Until Time 96

OS:AdditionalProperties,
  {74c7bc3a-2803-46ff-8a01-9ea2f9651b5b}, !- Handle
  {99c585f8-3d5b-44b5-9f20-cab0f35b2c45}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {cb1398d7-bae1-45d9-bce3-3fd9c2bd3211}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f08f8e15-3c5b-4e13-ae70-d236035c1daa}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c505b96-0be8-4904-aa1d-b85e1380a6d2}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0 1, !- Name
  {30d02522-10b7-444f-a01b-0a3bb40841ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b4e62df-4000-4264-9dbe-4d92e80c2a41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {f329fa6b-6811-42ff-b0fc-dcae4ddde6f5}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch 1, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:AdditionalProperties,
  {b7995d2a-42f4-438f-91d7-9038ba0ffaab}, !- Handle
  {f329fa6b-6811-42ff-b0fc-dcae4ddde6f5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9117740c-385a-4de6-9d50-9feea9171f1d}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 2, !- Name
  {30d02522-10b7-444f-a01b-0a3bb40841ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ebf901a-bdeb-4ae1-9197-1255bfdf078c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {095bed90-a02e-47a6-aa60-22189dce8a19}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:AdditionalProperties,
  {f95aabe6-380e-45e9-bbf5-9cad134a56a0}, !- Handle
  {095bed90-a02e-47a6-aa60-22189dce8a19}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {4f78ec5c-f5b0-448f-a6d2-44071572d28c}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  {50401018-3151-4e43-80b9-999e4bda596e}, !- Default Day Schedule Name
  {0b66085d-0d01-4e3a-8bd8-b3f924301f92}, !- Summer Design Day Schedule Name
  {09e4e2bd-e775-4eef-975e-b6516c60c54c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {93d524d1-8b6c-495b-90d4-3e2e99ed7bee}, !- Handle
  {4f78ec5c-f5b0-448f-a6d2-44071572d28c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {50401018-3151-4e43-80b9-999e4bda596e}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.169779837945447,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.171626517260596,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.173473196575745,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175319875890894,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.177166555206043,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.179013234521192,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.180859913836341,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.18270659315149,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.184553272466639,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.186399951781789,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.188246631096938,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.190093310412087,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.191939989727236,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.20771204760076,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.223484105474284,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.239256163347808,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.255028221221333,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.259271101294613,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.263513981367893,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.267756861441173,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.271999741514452,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275619859510788,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.279239977507124,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.28286009550346,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.286480213499796,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299737077801601,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.312993942103406,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.326250806405211,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.339507670707016,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.361413368553399,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.383319066399783,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.405224764246166,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.42713046209255,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.442531054366943,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.457931646641335,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.473332238915728,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.488732831190121,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.494796292739021,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.500859754287921,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.506923215836821,                      !- Value Until Time 40
  10,                                     !- Hour 41
  3,                                      !- Minute 41
  0.508439081224047,                      !- Value Until Time 41
  10,                                     !- Hour 42
  18,                                     !- Minute 42
  0.531693170621001,                      !- Value Until Time 42
  10,                                     !- Hour 43
  33,                                     !- Minute 43
  0.534541911726463,                      !- Value Until Time 43
  10,                                     !- Hour 44
  48,                                     !- Minute 44
  0.537390652831926,                      !- Value Until Time 44
  10,                                     !- Hour 45
  52,                                     !- Minute 45
  0.538102838108292,                      !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.536936436127019,                      !- Value Until Time 46
  11,                                     !- Hour 47
  22,                                     !- Minute 47
  0.535770034145746,                      !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.534603632164473,                      !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.5334372301832,                        !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.53515637297598,                       !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.536875515768761,                      !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.538594658561542,                      !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.540313801354322,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.53963476223911,                       !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.538955723123897,                      !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.538276684008685,                      !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.537597644893473,                      !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.538199233431266,                      !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.53880082196906,                       !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.539402410506853,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.540003999044646,                      !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.541869499283485,                      !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.543734999522323,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.545600499761162,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.547466,                               !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.547176814031076,                      !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.546887628062152,                      !- Value Until Time 67
  16,                                     !- Hour 68
  37,                                     !- Minute 68
  0.546598442093228,                      !- Value Until Time 68
  16,                                     !- Hour 69
  52,                                     !- Minute 69
  0.546309256124304,                      !- Value Until Time 69
  17,                                     !- Hour 70
  7,                                      !- Minute 70
  0.541442942478574,                      !- Value Until Time 70
  17,                                     !- Hour 71
  22,                                     !- Minute 71
  0.536576628832844,                      !- Value Until Time 71
  17,                                     !- Hour 72
  37,                                     !- Minute 72
  0.531710315187114,                      !- Value Until Time 72
  17,                                     !- Hour 73
  41,                                     !- Minute 73
  0.530493736775682,                      !- Value Until Time 73
  17,                                     !- Hour 74
  56,                                     !- Minute 74
  0.483968356267106,                      !- Value Until Time 74
  18,                                     !- Hour 75
  11,                                     !- Minute 75
  0.468376402060607,                      !- Value Until Time 75
  18,                                     !- Hour 76
  26,                                     !- Minute 76
  0.452784447854108,                      !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.448886459302483,                      !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.418817433449586,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.388748407596689,                      !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.358679381743792,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.328610355890894,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.301560973893337,                      !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.27451159189578,                       !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.247462209898222,                      !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.220412827900665,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.209990246120233,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.199567664339802,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.18914508255937,                       !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.178722500778939,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.175929822404668,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.173137144030398,                      !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.170344465656127,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.167551787281856,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.166723790461392,                      !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.165895793640928,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.165067796820464,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1642398,                              !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.166086479315149,                      !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.167933158630298;                      !- Value Until Time 99

OS:AdditionalProperties,
  {21d042f8-af1e-49f4-8974-6d758ef0681c}, !- Handle
  {50401018-3151-4e43-80b9-999e4bda596e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {0b66085d-0d01-4e3a-8bd8-b3f924301f92}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09e4e2bd-e775-4eef-975e-b6516c60c54c}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0fb06995-7502-471b-98b1-7cd29dc8f6d3}, !- Handle
  Schedule Rule 15,                       !- Name
  {4f78ec5c-f5b0-448f-a6d2-44071572d28c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {788dd37b-84a9-4d22-9353-f059337f786a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf8405fa-c3c9-4f17-89ef-eb5221f4f5d1}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0566612857142857,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0575536428571429,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.058446,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07696275,                             !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0954795,                              !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11399625,                             !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.132513,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1395825,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.146652,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1537215,                              !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.160791,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.16369975,                             !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1666085,                              !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.16951725,                             !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.172426,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.18618125,                             !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1999365,                              !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.21369175,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.227447,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3253795,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.423312,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5212445,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.619177,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.62009725,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.6210175,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.62193775,                             !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.622858,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.6196915,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.616525,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6133585,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.610192,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.60441025,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5986285,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.59284675,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.587065,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.58243,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.577795,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.57316,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.568525,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.563963,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.559401,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.554839,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.550277,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.531538,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.512799,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.49406,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.475321,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.458107,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.440893,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.423679,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.406465,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.36588225,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3252995,                              !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.28471675,                             !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.244134,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2092625,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.174391,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1395195,                              !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.104648,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.10155725,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0984665,                              !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.09537575,                             !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.092285,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.08006225,                             !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0678395,                              !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05561675,                             !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.043394,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0409105,                              !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.038427,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0359435,                              !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.03346,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0343523571428571,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0352447142857143,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0361370714285714,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0370294285714286,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0379217857142857,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0388141428571429,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0397065,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0405988571428572,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0414912142857143,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0423835714285714,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0432759285714286,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0441682857142857,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0450606428571429,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.045953,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0468453571428571,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0477377142857143,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0486300714285714,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0495224285714286,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0504147857142857,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0513071428571429,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0521995,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0530918571428571,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0539842142857143,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0548765714285714,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0557689285714286;                     !- Value Until Time 96

OS:AdditionalProperties,
  {36b4f3e3-0723-4859-a5d2-2e22dae7bbda}, !- Handle
  {cf8405fa-c3c9-4f17-89ef-eb5221f4f5d1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {c194f5b8-723c-42f1-afca-6e7e19791b1a}, !- Handle
  Schedule Rule 16,                       !- Name
  {4f78ec5c-f5b0-448f-a6d2-44071572d28c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93badf29-5146-4555-9989-9aab6da7b2c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a6899e0-1366-4b15-8bc3-895dd271c059}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0614964285714286,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0625432142857143,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.06359,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0842665,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.104943,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1256195,                              !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.146296,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1521955,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.158095,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1639945,                              !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.169894,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1732385,                              !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.176583,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1799275,                              !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.183272,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.20107875,                             !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2188855,                              !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.23669225,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.254499,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.34808725,                             !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4416755,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.53526375,                             !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.628852,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.6305655,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.632279,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.6339925,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.635706,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.63208825,                             !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.6284705,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.62485275,                             !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.621235,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.615429,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.609623,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.603817,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.598011,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5928435,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.587676,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5825085,                              !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.577341,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5765495,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.575758,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5749665,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.574175,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5585675,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.54296,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5273525,                              !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.511745,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.49744025,                             !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4831355,                              !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.46883075,                             !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.454526,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.43452225,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.4145185,                              !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.39451475,                             !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.374511,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.3363885,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.298266,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.2601435,                              !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.222021,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.189675,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.157329,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.124983,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.092637,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.08001025,                             !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0673835,                              !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05475675,                             !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.04213,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0401675,                              !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.038205,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0362425,                              !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.03428,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0353267857142857,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0363735714285714,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0374203571428571,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0384671428571429,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0395139285714286,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0405607142857143,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0416075,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0426542857142857,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0437010714285714,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0447478571428571,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0457946428571429,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0468414285714286,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0478882142857143,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.048935,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0499817857142857,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0510285714285714,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0520753571428571,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0531221428571429,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0541689285714286,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0552157142857143,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0562625,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0573092857142857,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0583560714285714,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0594028571428571,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0604496428571429;                     !- Value Until Time 96

OS:AdditionalProperties,
  {5ccf0798-8bdb-4f88-9162-1a600a64838c}, !- Handle
  {3a6899e0-1366-4b15-8bc3-895dd271c059}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {fb4c63b5-a083-45ff-b555-065664da3840}, !- Handle
  Schedule Rule 17,                       !- Name
  {4f78ec5c-f5b0-448f-a6d2-44071572d28c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0f684822-cd7e-4d3a-b340-33380e3716bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04190b85-f428-44bb-a3a9-8e041d4dee36}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day 1, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0404194,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0429418666666667,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0454643333333333,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0479868,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0505092666666667,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0530317333333333,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0555542,                              !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0580766666666667,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0605991333333333,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0631216,                              !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0656440666666667,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0681665333333333,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.070689,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.091921,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.113153,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.134385,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.155617,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.16150725,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1673975,                              !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.17328775,                             !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.179178,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.183988,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.188798,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.193608,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.198418,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2159685,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.233519,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2510695,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.26862,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.3023825,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.336145,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.3699075,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.40367,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.42675275,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4498355,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.47291825,                             !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.496001,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.513107769230769,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.530214538461539,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.547321307692308,                      !- Value Until Time 40
  10,                                     !- Hour 41
  3,                                      !- Minute 41
  0.551598,                               !- Value Until Time 41
  10,                                     !- Hour 42
  18,                                     !- Minute 42
  0.611228153846154,                      !- Value Until Time 42
  10,                                     !- Hour 43
  33,                                     !- Minute 43
  0.611426307692308,                      !- Value Until Time 43
  10,                                     !- Hour 44
  48,                                     !- Minute 44
  0.611624461538462,                      !- Value Until Time 44
  10,                                     !- Hour 45
  52,                                     !- Minute 45
  0.611674,                               !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.6057265,                              !- Value Until Time 46
  11,                                     !- Hour 47
  22,                                     !- Minute 47
  0.599779,                               !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.5938315,                              !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.587884,                               !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.5828645,                              !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.577845,                               !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.5728255,                              !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.567806,                               !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.56574975,                             !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.5636935,                              !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.56163725,                             !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.559581,                               !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.55897125,                             !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.5583615,                              !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.55775175,                             !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.557142,                               !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.56337375,                             !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.5696055,                              !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.57583725,                             !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.582069,                               !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.5815845,                              !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.5811,                                 !- Value Until Time 67
  16,                                     !- Hour 68
  37,                                     !- Minute 68
  0.5806155,                              !- Value Until Time 68
  16,                                     !- Hour 69
  52,                                     !- Minute 69
  0.580131,                               !- Value Until Time 69
  17,                                     !- Hour 70
  7,                                      !- Minute 70
  0.573956846153846,                      !- Value Until Time 70
  17,                                     !- Hour 71
  22,                                     !- Minute 71
  0.567782692307692,                      !- Value Until Time 71
  17,                                     !- Hour 72
  37,                                     !- Minute 72
  0.561608538461538,                      !- Value Until Time 72
  17,                                     !- Hour 73
  41,                                     !- Minute 73
  0.560065,                               !- Value Until Time 73
  17,                                     !- Hour 74
  56,                                     !- Minute 74
  0.507670230769231,                      !- Value Until Time 74
  18,                                     !- Hour 75
  11,                                     !- Minute 75
  0.490271461538462,                      !- Value Until Time 75
  18,                                     !- Hour 76
  26,                                     !- Minute 76
  0.472872692307692,                      !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.468523,                               !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.44647825,                             !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.4244335,                              !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.40238875,                             !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.380344,                               !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.342718,                               !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.305092,                               !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.267466,                               !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.22984,                                !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.185927,                               !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.142014,                               !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.098101,                               !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.054188,                               !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.049984,                               !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.04578,                                !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.041576,                               !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.037372,                               !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.036242,                               !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.035112,                               !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.033982,                               !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.032852,                               !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0353744666666667,                     !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0378969333333333;                     !- Value Until Time 99

OS:AdditionalProperties,
  {b3d38df2-f7c2-409d-a755-da52c12421ce}, !- Handle
  {04190b85-f428-44bb-a3a9-8e041d4dee36}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {c03bcf18-3e67-4109-8c12-0922b1a2efd3}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f9b43579-b629-4288-b4d9-eb732641e4be}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {32ff0f28-d70b-4952-9508-9b0f3a9c09e0}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0b498ace-bfe1-48ec-8844-d8b160f0a460}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {74906cd7-d755-4a33-8fbd-8e01351a8e31}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e85a9e19-9b73-465c-a4ce-cf7d3b348fbf}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c5358309-d4a0-4626-babb-6c71b4db690b}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {287c740e-8c79-40b5-8002-a91e01d7ecd9}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2c46b4d3-8ff4-41e0-84c0-20dbf1ae95b4}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {71eeb9c4-438c-4996-b9c2-c84c9e3e93b8}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {93d5a53b-ea0c-4ddc-bfab-ab7e2ca34151}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {acc78abb-37c4-4374-b080-0a6a2e638aee}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6730cf8a-02e5-49a7-b0ec-5d835d0c1eb9}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {de57d243-accc-4962-aa92-f39a3f27e721}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e6b40ee7-917d-4b67-9976-12c7fab3d725}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d39ee074-46b5-47d8-9c13-a71502bdcefe}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f1610820-cc77-4212-af5f-4fc81a89811d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1c80458d-f20a-4882-b762-b168807bddfd}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2b667cd2-f33d-4dca-a398-ff7b9ca9d59c}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7c5b0705-bd23-425c-85de-ce7eaa4994f4}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e335fb49-5dd0-4888-8c7c-4199ba680773}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1481401e-aa11-43a4-9ad4-0660eeffd129}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {62ee23a1-779d-4372-a719-c6324ec4cf25}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {69e587b9-2bed-4db4-b689-22374caf5414}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {228667f6-b57c-4b39-abda-303c083370ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {43fdf0ac-006b-466c-8180-3339c6e814a4}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {664dfccf-b0c3-42f5-9242-8b438d72f788}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {af084aeb-acad-477a-84f2-7ec8351a339e}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground HVAC On Infiltration, !- Name
  {fed6ab55-a5e4-495d-b621-cd3506a8881f}, !- Space or SpaceType Name
  {43fdf0ac-006b-466c-8180-3339c6e814a4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {271ee5d2-d975-4da7-9e34-4a3d1a296d74}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground HVAC Off Infiltration, !- Name
  {fed6ab55-a5e4-495d-b621-cd3506a8881f}, !- Space or SpaceType Name
  {664dfccf-b0c3-42f5-9242-8b438d72f788}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af5ba4fb-aabb-46ed-9b99-f945d8afd624}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground HVAC On Infiltration, !- Name
  {4e8914aa-0958-4b92-bbbc-2b33a6edeb07}, !- Space or SpaceType Name
  {43fdf0ac-006b-466c-8180-3339c6e814a4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {406c0689-26df-4cf4-8c3a-34bb1a195bda}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground HVAC Off Infiltration, !- Name
  {4e8914aa-0958-4b92-bbbc-2b33a6edeb07}, !- Space or SpaceType Name
  {664dfccf-b0c3-42f5-9242-8b438d72f788}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c01c464b-55b2-48be-8351-0a1dc5c2865c}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  {40e19827-8891-4e09-b429-0cc9ceaba413}, !- Space or SpaceType Name
  {43fdf0ac-006b-466c-8180-3339c6e814a4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b62ccac-7cbf-44c3-8b51-fe4bf07e547d}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  {40e19827-8891-4e09-b429-0cc9ceaba413}, !- Space or SpaceType Name
  {664dfccf-b0c3-42f5-9242-8b438d72f788}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd4e6c19-590b-4455-8294-45a7dcca642c}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC On Infiltration, !- Name
  {6d9740c1-b54d-4d52-9a22-ddd8eb719df3}, !- Space or SpaceType Name
  {43fdf0ac-006b-466c-8180-3339c6e814a4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1107a8fb-93f2-4f30-9b3c-13a74927221c}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC Off Infiltration, !- Name
  {6d9740c1-b54d-4d52-9a22-ddd8eb719df3}, !- Space or SpaceType Name
  {664dfccf-b0c3-42f5-9242-8b438d72f788}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54dabcd7-1800-4942-91ed-8a849faead62}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground HVAC On Infiltration, !- Name
  {c71f0981-93a6-4099-95a4-f756682e918a}, !- Space or SpaceType Name
  {43fdf0ac-006b-466c-8180-3339c6e814a4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2197d665-21ab-4d3b-9e01-de46ec2f729f}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground HVAC Off Infiltration, !- Name
  {c71f0981-93a6-4099-95a4-f756682e918a}, !- Space or SpaceType Name
  {664dfccf-b0c3-42f5-9242-8b438d72f788}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d785119-9026-416e-a40c-61f65f17988c}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC On Infiltration, !- Name
  {daa648d0-5814-4bd6-88e2-1b245b8e3c72}, !- Space or SpaceType Name
  {43fdf0ac-006b-466c-8180-3339c6e814a4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae70701d-cf49-4055-80c6-f88fefdde75d}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC Off Infiltration, !- Name
  {daa648d0-5814-4bd6-88e2-1b245b8e3c72}, !- Space or SpaceType Name
  {664dfccf-b0c3-42f5-9242-8b438d72f788}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e26e699c-26d8-478a-a312-27f4b14ded4a}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC On Infiltration, !- Name
  {4b7f90bd-a865-470e-9916-e0c61f3ee106}, !- Space or SpaceType Name
  {43fdf0ac-006b-466c-8180-3339c6e814a4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf442cc3-66ac-4064-8a22-5259ef3a3318}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC Off Infiltration, !- Name
  {4b7f90bd-a865-470e-9916-e0c61f3ee106}, !- Space or SpaceType Name
  {664dfccf-b0c3-42f5-9242-8b438d72f788}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d794901f-eaf0-4498-8dff-53bf1af34e01}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  {65fc81f3-c3c4-4510-8bbf-bb5c007a85b4}, !- Space or SpaceType Name
  {43fdf0ac-006b-466c-8180-3339c6e814a4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd249466-38b7-48e2-8563-5837482dbcb5}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  {65fc81f3-c3c4-4510-8bbf-bb5c007a85b4}, !- Space or SpaceType Name
  {664dfccf-b0c3-42f5-9242-8b438d72f788}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22736c39-043b-4e0b-baaf-6368fd5f97b3}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground HVAC On Infiltration, !- Name
  {49cdf419-e51d-4b82-99d7-72a299222df8}, !- Space or SpaceType Name
  {43fdf0ac-006b-466c-8180-3339c6e814a4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7d238b2-751b-44b5-8056-c0abb706c783}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground HVAC Off Infiltration, !- Name
  {49cdf419-e51d-4b82-99d7-72a299222df8}, !- Space or SpaceType Name
  {664dfccf-b0c3-42f5-9242-8b438d72f788}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d9f758f-eb0b-4347-b612-02cc73b290ed}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground HVAC On Infiltration, !- Name
  {1825fa2e-6021-4dce-82ee-dcf195e244f6}, !- Space or SpaceType Name
  {43fdf0ac-006b-466c-8180-3339c6e814a4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {435e6304-f8c8-471c-8c3a-97fb25c0ae8a}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground HVAC Off Infiltration, !- Name
  {1825fa2e-6021-4dce-82ee-dcf195e244f6}, !- Space or SpaceType Name
  {664dfccf-b0c3-42f5-9242-8b438d72f788}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe23d720-a297-4e1d-b5d1-feea3cbca0d8}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC On Infiltration, !- Name
  {b72dafad-2e1c-412a-98d4-387964c9f2a2}, !- Space or SpaceType Name
  {43fdf0ac-006b-466c-8180-3339c6e814a4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bae6ee7e-c27c-49e7-911a-2cc07e7b3863}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC Off Infiltration, !- Name
  {b72dafad-2e1c-412a-98d4-387964c9f2a2}, !- Space or SpaceType Name
  {664dfccf-b0c3-42f5-9242-8b438d72f788}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4249b8e0-3e87-4d9a-99b3-c48f383827f5}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground HVAC On Infiltration, !- Name
  {9a58581a-6566-42df-a178-7181c693d76a}, !- Space or SpaceType Name
  {43fdf0ac-006b-466c-8180-3339c6e814a4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5946295-eb9f-4b12-9765-a14eee6f711c}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground HVAC Off Infiltration, !- Name
  {9a58581a-6566-42df-a178-7181c693d76a}, !- Space or SpaceType Name
  {664dfccf-b0c3-42f5-9242-8b438d72f788}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {2a94bbc8-0b80-49c3-baa7-3d2c52f62f96}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {fe1f4ea3-1f31-4250-a887-b5d22a6b03bf}, !- Handle
  Schedule Day 2,                         !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {0b0ed350-d17a-45d7-b1b2-51906d130c04}, !- Handle
  Schedule Day 3,                         !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {48443f5b-2976-43bc-9bab-d9a4bb1ae0f1}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {9b54d35b-37a8-4181-acc6-f205976b7e47}, !- Handle
  Schedule Day 5,                         !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {9124ee38-61f9-4315-8d00-901ceef18795}, !- Handle
  Schedule Day 6,                         !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {6683d095-7df6-47f2-b611-d1b5f2153b94}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {80fbc1fb-d7f8-489a-93f3-382c9d1adc4c}, !- Handle
  Schedule Day 8,                         !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {861640a8-500b-4c4d-9aa0-ae209e7267ca}, !- Handle
  Schedule Day 9,                         !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {01aff04c-e281-44b4-93e9-8ca4d4e2a35f}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ce3f75be-9e49-4165-bbf8-c6abe226dc29}, !- Handle
  Schedule Day 11,                        !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {dee1de03-8e53-4221-8428-4f9315299825}, !- Handle
  Schedule Day 12,                        !- Name
  {b1ad67b1-9f4c-4df5-a95c-c5223678fd82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:GasEquipment:Definition,
  {3e022140-3092-4d90-b7b6-ea2c13525231}, !- Handle
  gas_broiler_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28136,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.12,                                   !- Fraction Radiant
  0.68;                                   !- Fraction Lost

OS:GasEquipment,
  {78d83267-b489-4577-86fb-ac98ee79efa1}, !- Handle
  gas_broiler_equipment_bldg_quantity=1.0, !- Name
  {3e022140-3092-4d90-b7b6-ea2c13525231}, !- Gas Equipment Definition Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space or SpaceType Name
  {cc5e0f4e-ef06-43b9-baac-fd0228b8389f}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {809f3652-169a-4dc9-9ea2-3153ef46ad51}, !- Handle
  gas_griddle_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26377,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.62;                                   !- Fraction Lost

OS:GasEquipment,
  {1a3ab016-cedb-4815-a127-d40335ac739f}, !- Handle
  gas_griddle_equipment_bldg_quantity=1.0, !- Name
  {809f3652-169a-4dc9-9ea2-3153ef46ad51}, !- Gas Equipment Definition Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space or SpaceType Name
  {cc5e0f4e-ef06-43b9-baac-fd0228b8389f}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dc4b8b42-f7a1-42b2-91fe-7ef3924f3b89}, !- Handle
  electric_fryer_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28018,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.44;                                   !- Fraction Lost

OS:ElectricEquipment,
  {dd13db2d-ed6f-499e-8bfc-01d68802debe}, !- Handle
  electric_fryer_equipment_bldg_quantity=2.0, !- Name
  {dc4b8b42-f7a1-42b2-91fe-7ef3924f3b89}, !- Electric Equipment Definition Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space or SpaceType Name
  {cc5e0f4e-ef06-43b9-baac-fd0228b8389f}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {5cec1668-d937-4f78-8097-778b1eded754}, !- Handle
  gas_oven_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  25792,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.08,                                   !- Fraction Radiant
  0.72;                                   !- Fraction Lost

OS:GasEquipment,
  {b7f57bb3-8197-45d8-8fec-b7f7c78e8363}, !- Handle
  gas_oven_equipment_bldg_quantity=2.0,   !- Name
  {5cec1668-d937-4f78-8097-778b1eded754}, !- Gas Equipment Definition Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space or SpaceType Name
  {cc5e0f4e-ef06-43b9-baac-fd0228b8389f}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {437f043b-0c0e-4a5b-bd3f-93ac8d206c3e}, !- Handle
  gas_range_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84994,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.11,                                   !- Fraction Radiant
  0.69;                                   !- Fraction Lost

OS:GasEquipment,
  {2857543a-efdd-4c47-90cd-131e8ff862b8}, !- Handle
  gas_range_equipment_bldg_quantity=2.0,  !- Name
  {437f043b-0c0e-4a5b-bd3f-93ac8d206c3e}, !- Gas Equipment Definition Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space or SpaceType Name
  {cc5e0f4e-ef06-43b9-baac-fd0228b8389f}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5e9a955e-2f6e-49e9-a97f-a4686a74f2ad}, !- Handle
  electric_steamer_equipment_definition_bldg_quantity=3.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  80892,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {c5b4a53a-6cd9-42ba-978d-fecf1ed855dc}, !- Handle
  electric_steamer_equipment_bldg_quantity=3.0, !- Name
  {5e9a955e-2f6e-49e9-a97f-a4686a74f2ad}, !- Electric Equipment Definition Name
  {3ea999dc-b649-4453-ba32-142722bed574}, !- Space or SpaceType Name
  {cc5e0f4e-ef06-43b9-baac-fd0228b8389f}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {93d2d70d-c70b-433f-87d8-e5cf0143f6f7}, !- Handle
  Simple Glazing Double - No LowE - Tinted/Reflective - Aluminum, !- Name
  4.253019242494,                         !- U-Factor {W/m2-K}
  0.484,                                  !- Solar Heat Gain Coefficient
  0.411;                                  !- Visible Transmittance

OS:Construction,
  {b06e6ef6-24b6-47d8-9c4b-24f4ce681653}, !- Handle
  Window U-0.75 SHGC 0.48,                !- Name
  ,                                       !- Surface Rendering Name
  {93d2d70d-c70b-433f-87d8-e5cf0143f6f7}; !- Layer 1

OS:Schedule:Constant,
  {33e4a0e6-1a58-409d-aa81-78fb694c2947}, !- Handle
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Kitchen_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0e5ba2e6-8013-43a6-8e39-9475e0c6faf9}, !- Handle
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Kitchen_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {38810534-5f50-4556-8272-7fa4a066875e}, !- Handle
  sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Kitchen_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {33e4a0e6-1a58-409d-aa81-78fb694c2947}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {170f4883-2865-4ff4-8f4a-7be22e98d48d}, !- Handle
  sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Kitchen_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {0e5ba2e6-8013-43a6-8e39-9475e0c6faf9}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a2569ef4-aea9-4a9f-baa5-48047dcb785a}, !- Handle
  DamperStuckOverride,                    !- Name
  IF (DayOfYear >= 213) && (DayOfYear < 244), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Kitchen_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Kitchen_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Kitchen_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Kitchen_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {8fbf4315-fd89-4bad-90c4-883624705f92}, !- Handle
  DamperStuckOverrideCallMngr,            !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {a2569ef4-aea9-4a9f-baa5-48047dcb785a}; !- Program Name 1

OS:Output:Variable,
  {aea88f26-d72d-4cd7-92b1-2570fd00ea4e}, !- Handle
  Output Variable 1,                      !- Name
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Kitchen_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {763cab30-e136-4940-9f33-9593e7a1ac81}, !- Handle
  Output Variable 2,                      !- Name
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Kitchen_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {bab6f909-7a51-42a6-a92c-675510085a5b}, !- Handle
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a8fc5649-5790-43e4-8269-986bfe66658c}, !- Handle
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {de5d36d3-be22-4a42-8a0d-5297f4cd40fe}, !- Handle
  sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {bab6f909-7a51-42a6-a92c-675510085a5b}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {4bbe5b5c-1fee-4fdd-98f8-f502efa13979}, !- Handle
  sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {a8fc5649-5790-43e4-8269-986bfe66658c}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {263a641c-4c04-44b0-93a7-da6610f56ac2}, !- Handle
  DamperStuckOverride_1,                  !- Name
  IF (DayOfYear >= 213) && (DayOfYear < 244), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {d5e9873b-6ca1-425e-a149-dd6ff1e294b5}, !- Handle
  DamperStuckOverrideCallMngr 1,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {263a641c-4c04-44b0-93a7-da6610f56ac2}; !- Program Name 1

OS:Output:Variable,
  {527ec9f2-3067-439a-9114-63b077a2d649}, !- Handle
  Output Variable 3,                      !- Name
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f64ac261-fb1e-40b8-aecc-87fffbe0276b}, !- Handle
  Output Variable 4,                      !- Name
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {ebcf994a-32bf-4798-a7fa-5f3f8d7a4e73}, !- Handle
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Dining_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3db42779-2812-4f2c-acc5-45c3d1d15971}, !- Handle
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Dining_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {95a2bcea-e6b7-412f-b7bd-ce880cf3424b}, !- Handle
  sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {ebcf994a-32bf-4798-a7fa-5f3f8d7a4e73}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f8791e4b-0caf-4bba-b95e-871cf972e0b4}, !- Handle
  sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {3db42779-2812-4f2c-acc5-45c3d1d15971}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {df1a0428-f971-488f-9ede-187c681fba29}, !- Handle
  DamperStuckOverride_2,                  !- Name
  IF (DayOfYear >= 213) && (DayOfYear < 244), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {b436c1fc-496e-4083-b151-960729e34d88}, !- Handle
  DamperStuckOverrideCallMngr 2,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {df1a0428-f971-488f-9ede-187c681fba29}; !- Program Name 1

OS:Output:Variable,
  {ea228017-28b8-4783-af01-6c22fe00a7bb}, !- Handle
  Output Variable 5,                      !- Name
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Dining_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {98bf9c4d-f388-40dd-8de6-52bd51437f08}, !- Handle
  Output Variable 6,                      !- Name
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Dining_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {01b61bcc-ee79-44b7-80e3-246de99e4122}, !- Handle
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {deec7203-34a4-44a7-a976-7709c68f7874}, !- Handle
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {94cf0100-93c6-4c2e-8f76-74e00f7c24f9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {bef955e1-03f0-47f1-b4ab-cb3552088af1}, !- Handle
  sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {01b61bcc-ee79-44b7-80e3-246de99e4122}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f48bcfa1-a683-4b63-ab73-b8cb426b9dc3}, !- Handle
  sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {deec7203-34a4-44a7-a976-7709c68f7874}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {b4a99a9e-aba8-45f1-9f77-8e70cae0e447}, !- Handle
  DamperStuckOverride_3,                  !- Name
  IF (DayOfYear >= 213) && (DayOfYear < 244), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {f551179f-b177-41a2-bc9b-3c17e3b34f7c}, !- Handle
  DamperStuckOverrideCallMngr 3,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {b4a99a9e-aba8-45f1-9f77-8e70cae0e447}; !- Program Name 1

OS:Output:Variable,
  {d3d15cff-b7e2-42cd-8c53-5473415338e7}, !- Handle
  Output Variable 7,                      !- Name
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {751c7ea3-ed17-4c05-83b5-addbd10a03da}, !- Handle
  Output Variable 8,                      !- Name
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

