
OS:Version,
  {f60d8776-6f13-40e1-b53b-cebb07757e32}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {30c95198-d6df-46c4-bf71-f4869b52c8a0}; !- Handle

OS:Site,
  {bcddda66-fe2a-4484-b08b-327fbe781e1c}, !- Handle
  Baltimore Washingto_MD_USA,             !- Name
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  47,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {11397dab-a1f4-4228-bcda-91c8cb4916f7}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {22d24abf-5abd-4b59-b111-0da373512b0c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {612ee798-099f-4910-9035-363f2e437f1c}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a94fbbb4-ebe5-48ef-af53-df4a909b4b06}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {7e63a9a6-7bf6-4ad8-a112-52f790219c08}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {1eee7c41-4cf5-4726-a93f-22bf340ef818}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {44df014b-10da-4436-a996-bfea829a24a3}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {da518afc-33d1-407f-b6ca-b7848dde93cb}, !- Handle
  Baltimore Washingto,                    !- City
  MD,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724060,                                 !- WMO Number
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  47,                                     !- Elevation {m}
  /weather/G2405100.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {ba4b7c08-4c71-4a88-b310-45417b465894}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.67,                                  !- Annual Average Outdoor Air Temperature {C}
  25.27;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {dbb1d8a1-983f-49c4-9f9a-d73bb2ca4d39}, !- Handle
  Baltimore Washingto Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.129;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8bba8734-ab90-419b-86ab-eabe2838dea8}, !- Handle
  Baltimore Washingto Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.129;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1eb1b475-2867-408e-81ef-4861eef63f83}, !- Handle
  Baltimore Washingto Ann Htg 99.6% Condns DB 1, !- Name
  -10,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100762,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7e060d6b-fe5d-499e-9859-3f9551e09b36}, !- Handle
  Baltimore Washingto August .4% Condns DB=>MCWB 1, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.186;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {499830c1-d4d2-45dd-b8db-1bcb1eef2798}, !- Handle
  Baltimore Washingto October .4% Condns DB=>MCWB 1, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.473;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4cf72a21-8656-41e1-bb3e-de4aca6d7d3d}, !- Handle
  Baltimore Washingto September .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.323;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {f3afbdb7-de93-4743-9c71-765464503dca}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {e6b87b28-8e68-476d-b933-eb4685ac2510}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {83deb18f-a1fb-4778-b95e-1a73c2e6acdc}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {bad61a3f-b42d-41e5-a7db-4bf96efe7372}, !- Handle
  ComStock DOE Ref 1980-2004|Outpatient,  !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {086f0b80-9d94-4cb1-bffb-863ad46a54c9}, !- Default Construction Set Name
  {c1a758f4-4aae-4dd0-8ea1-6d6f96dcd7b9}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Outpatient;                             !- Standards Building Type

OS:AdditionalProperties,
  {088a64a6-a6e0-4847-a258-f1e3c05fdc3f}, !- Handle
  {bad61a3f-b42d-41e5-a7db-4bf96efe7372}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7,                                      !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.7,                                    !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  14.699999999999999,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  15.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA South Atlantic,                !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  1,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  outpatient,                             !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  RFCEc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  South Atlantic,                         !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  South Atlantic,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  South,                                  !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  4A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  4A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Mixed-Humid,                            !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  39,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  the Washington DC to Philadelphia Area, !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Electric,                               !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Electric,                               !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G2405100,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DOE Ref 1980-2004,             !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock DOE Ref 1980-2004,             !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DOE Ref 1980-2004,             !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DOE Ref 1980-2004,             !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DOE Ref 1980-2004,             !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock DOE Ref 1980-2004,             !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DOE Ref 1980-2004,             !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  RFCEc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.7,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fancycle_novent,                  !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PSZ-AC with gas boiler,                 !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  999,                                    !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  999,                                    !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  999,                                    !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  999,                                    !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  PJM,                                    !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen1_t12_incandescent,                  !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  no_modification,                        !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  NA,                                     !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  NA,                                     !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G2405100,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G24000805,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G2405100200800,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  5,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  leased,                                 !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  no_modification,                        !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  NA,                                     !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  NA,                                     !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  other,                                  !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  123,                                    !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  South Atlantic,                         !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  25001_50000,                            !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  MD&#44 Baltimore city,                  !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR08,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  MD&#44 00805,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  90,                                     !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  MD,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G240,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Maryland,                               !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  mass,                                   !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_MD_Baltimore.Washingto.724060_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Baltimore_Blt_Washngtn_IntL,            !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  6.0,                                    !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  11.0,                                   !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  9.25,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  10.25,                                  !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  11_25pct,                               !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2006,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2006,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2006,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2006,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  2006,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2006,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  2006,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  2006,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  2006,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  2006,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004;             !- Feature Value 130

OS:SpaceType,
  {4dd3660f-719c-4b37-b852-bfc2e00ab388}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a3f74b69-9785-4e16-849c-a13b3a6aafa9}, !- Default Schedule Set Name
  {56b44469-2edc-4960-8701-fb1ae3064fa6}, !- Group Rendering Name
  {88c2ae83-b24e-4eef-a644-e5625d27e95e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {56b44469-2edc-4960-8701-fb1ae3064fa6}, !- Handle
  Outpatient BioHazard,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {dba614a9-387d-46c6-9e71-580fc21bd2ca}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ecf3352a-6950-42f1-8c91-5283d969a561}, !- Default Schedule Set Name
  {05c7dbb5-2dfe-46a8-ab99-26e950486205}, !- Group Rendering Name
  {1640cfcc-c1f5-40b4-9bea-31ef1f50ab34}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {05c7dbb5-2dfe-46a8-ab99-26e950486205}, !- Handle
  Outpatient MedGas,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {2307a164-29c6-4b33-9f00-df6d433cef42}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {654e5d13-f024-42fe-a486-c97b716fb73b}, !- Default Schedule Set Name
  {6b88464e-39bd-4b74-8a3a-ba782df74209}, !- Group Rendering Name
  {71e66f8f-572a-43d6-908b-fca04dea173b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {6b88464e-39bd-4b74-8a3a-ba782df74209}, !- Handle
  Outpatient DressingRoom,                !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {3febc05f-32d9-484e-b329-a38e445a3d4c}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {fc3e4a50-ab7b-4c8d-9b38-6ae8869cd09b}, !- Default Schedule Set Name
  {a598c638-4e9b-4f8c-8e73-49a1c8cfcf51}, !- Group Rendering Name
  {2460549b-9f55-4941-a639-7e9840280f3d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ElevatorPumpRoom;                       !- Standards Space Type

OS:Rendering:Color,
  {a598c638-4e9b-4f8c-8e73-49a1c8cfcf51}, !- Handle
  Outpatient ElevatorPumpRoom,            !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {276dc2af-dab5-48ae-bfc4-49434a139254}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f35318f7-bfdb-44a3-85a7-d5f092d0d83e}, !- Default Schedule Set Name
  {854d4f56-5914-4dcf-93c2-ca8f117d774c}, !- Group Rendering Name
  {0a1b3075-fc66-42f3-b087-5b65d17aa372}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {854d4f56-5914-4dcf-93c2-ca8f117d774c}, !- Handle
  Outpatient Anesthesia,                  !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {f04e75d6-c8a9-43aa-99d7-16ad2047a1cd}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6c30c672-3dd7-43ad-a6d6-514da15c446d}, !- Default Schedule Set Name
  {e9dcdc86-7e18-4d4e-b3ea-12a0ac5b236b}, !- Group Rendering Name
  {94dd9818-7a4d-4ee1-b678-40a50f179568}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {e9dcdc86-7e18-4d4e-b3ea-12a0ac5b236b}, !- Handle
  Outpatient IT_Room,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {19e62f27-bf94-4d36-840f-c11b11d75115}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a1f912d1-def8-4c5a-9c0f-ccbe2c9f8a37}, !- Default Schedule Set Name
  {7f0e2ff8-8de3-4f57-b374-7df3e6a4cf1d}, !- Group Rendering Name
  {552be89b-f3e5-4a2e-b5dc-914b64b314b3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {7f0e2ff8-8de3-4f57-b374-7df3e6a4cf1d}, !- Handle
  Outpatient MRI_Control,                 !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {dcb98e85-1969-4938-84e6-eea51fbdaf06}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6e19ac09-6670-4257-bc09-fe68aac3073a}, !- Default Schedule Set Name
  {8ad781b0-52ca-4157-9750-7e18fef23487}, !- Group Rendering Name
  {95e93d77-2ef4-41ce-b9ea-2047271a91a4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {8ad781b0-52ca-4157-9750-7e18fef23487}, !- Handle
  Outpatient ProcedureRoom,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {90aab41e-080c-489f-b4fb-365af1d8d367}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {cac4f3ab-cdc5-414d-b2aa-c65864b04cca}, !- Default Schedule Set Name
  {c9b66bf9-37cb-4ffc-9a3f-8ee5f5dfd082}, !- Group Rendering Name
  {3279e322-39f0-4bc3-849c-db05ba21e02c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {c9b66bf9-37cb-4ffc-9a3f-8ee5f5dfd082}, !- Handle
  Outpatient CleanWork,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {9e41e45c-4696-4fc3-a2bf-4d5239f7b786}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {1493e471-b4e9-4512-a377-8885c8cdc2bc}, !- Default Schedule Set Name
  {39bd7757-6d89-414e-a5c8-c30597dff729}, !- Group Rendering Name
  {038f4e81-3594-4211-b877-856a44fe3b0b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {39bd7757-6d89-414e-a5c8-c30597dff729}, !- Handle
  Outpatient Conference,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {5347ccc2-475c-4dc5-8605-a65ff790abe8}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {b293c163-45bc-47af-acbc-bb4bd09268d3}, !- Default Schedule Set Name
  {851afba1-dbec-4f96-b141-aaac3240ae87}, !- Group Rendering Name
  {e893b56e-4756-4bdc-9374-2680135a2251}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {851afba1-dbec-4f96-b141-aaac3240ae87}, !- Handle
  Outpatient Soil Work,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {777ca85d-acd5-4126-91a7-96afaf4c6b19}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7335687d-f05f-4e80-a76b-5d748517fd25}, !- Default Schedule Set Name
  {82a7958b-0392-42ad-b0a5-8a3744b5f62b}, !- Group Rendering Name
  {ac0e9d6d-0164-4f11-8ff9-26509aa42ed7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {82a7958b-0392-42ad-b0a5-8a3744b5f62b}, !- Handle
  Outpatient Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {17000ef2-a9a7-4d57-8eee-b69868a440ae}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {0839fe7f-e555-4eff-a833-d10ed3459636}, !- Default Schedule Set Name
  {14e84000-31f3-485b-b947-f48c232c42e1}, !- Group Rendering Name
  {98bcd83a-1869-43df-a460-c2be5216f327}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {14e84000-31f3-485b-b947-f48c232c42e1}, !- Handle
  Outpatient MRI,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {5ea424f5-c158-45f0-97c3-40e1e2c1c01a}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {54f45440-b8b5-42a4-92b2-d08a868b7f9a}, !- Default Schedule Set Name
  {ad0e0e43-6ee7-4bda-861e-e71bc79dbab8}, !- Group Rendering Name
  {6aab5510-4dd9-4da0-ade2-186ca5714078}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {ad0e0e43-6ee7-4bda-861e-e71bc79dbab8}, !- Handle
  Outpatient Elec/MechRoom,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {e9d6e1e5-dc7c-4766-9566-42da83d4e9d8}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {96e4aa95-64ed-450b-b00a-323109a78d32}, !- Default Schedule Set Name
  {8ed458d4-c7a0-45a7-b603-139bb1f1b223}, !- Group Rendering Name
  {ee0a77df-16e7-4402-adeb-7adada892584}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {8ed458d4-c7a0-45a7-b603-139bb1f1b223}, !- Handle
  Outpatient PreOp,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {ce448244-4a62-4024-9f83-d0bffab5e0aa}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {df06a293-2429-4771-9a86-e38432c585d5}, !- Default Schedule Set Name
  {45641a99-1bf4-4c90-93b4-b315a958daca}, !- Group Rendering Name
  {db36f388-290c-4317-a502-87ef42f007da}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {45641a99-1bf4-4c90-93b4-b315a958daca}, !- Handle
  Outpatient Stair,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {238ef18a-57ad-4cd4-ac6a-b5e212c7b74f}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a1c2e5a2-9e01-4774-95dc-ab7b3e8ab405}, !- Default Schedule Set Name
  {709e98dd-8c0d-49b5-b484-b359e11fd4a9}, !- Group Rendering Name
  {94f33cb0-b56d-424f-bcb3-7b581e1daf46}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {709e98dd-8c0d-49b5-b484-b359e11fd4a9}, !- Handle
  Outpatient Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {4255d1ff-e474-4e4a-92f6-7f4679cb5a20}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d784f627-5719-43eb-adff-7b2329ce28ce}, !- Default Schedule Set Name
  {6702b3d5-6239-4b39-ab51-42e2bd20271d}, !- Group Rendering Name
  {53a0f461-235b-4b2f-ad70-b9d1ab79f623}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {6702b3d5-6239-4b39-ab51-42e2bd20271d}, !- Handle
  Outpatient NurseStation,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {c1860432-1662-492c-a5c0-a1d9ee2526bc}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {495714a4-231e-4ff4-a72e-65c75b3192db}, !- Default Schedule Set Name
  {c78a32c7-9d3e-45c1-bde2-5621a0d49ac5}, !- Group Rendering Name
  {ce66ea07-f5a9-46c2-9e06-73c55c6734bd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {c78a32c7-9d3e-45c1-bde2-5621a0d49ac5}, !- Handle
  Outpatient LockerRoom,                  !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {eb3ca04b-64a4-4b54-9984-9758a7e7ac33}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {71c64b3e-a164-412d-9ba4-126b99188036}, !- Default Schedule Set Name
  {75ebb20e-7bb1-4075-84dc-2f8c5964223c}, !- Group Rendering Name
  {2122b61f-1eab-422e-bef2-3d1f25223939}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {75ebb20e-7bb1-4075-84dc-2f8c5964223c}, !- Handle
  Outpatient Toilet,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {2eef552e-b2af-4ea3-a0b3-1763549d3047}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {226f2871-bdd2-41af-852a-b1b3a43a1bdb}, !- Default Schedule Set Name
  {73f98f38-acbd-42f0-bb59-37f3d33736fb}, !- Group Rendering Name
  {13a7d997-88b9-4adb-9a38-a082ecf45d78}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {73f98f38-acbd-42f0-bb59-37f3d33736fb}, !- Handle
  Outpatient Xray,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {5d58dc9c-1aac-4146-906c-814cc6a8ab29}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {fe795ad5-c20c-425d-9b15-f73799a897c0}, !- Default Schedule Set Name
  {98a506ca-c5cb-476f-b4ee-55239afc0843}, !- Group Rendering Name
  {cb03e807-a756-41b9-a755-ce21ca3f93e6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {98a506ca-c5cb-476f-b4ee-55239afc0843}, !- Handle
  Outpatient PACU,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {47dcc65f-1367-4596-bb45-e072cb884335}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7e9cfddb-af87-4cbb-974c-46ad5b0f273a}, !- Default Schedule Set Name
  {20b73084-5982-4c59-9d0b-213e0f0e15cc}, !- Group Rendering Name
  {e78ce3ad-48e1-4b09-8ed8-7ef8733f034f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {20b73084-5982-4c59-9d0b-213e0f0e15cc}, !- Handle
  Outpatient Lounge,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9157603c-ae88-42e9-bfcb-d114cd332b03}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {3b86feaa-0179-4653-a5a5-5d52f2ed13d4}, !- Default Schedule Set Name
  {c45e5ad1-009e-4df4-af58-698c59a2d59a}, !- Group Rendering Name
  {e37cf52c-7091-4b0a-ae95-d2e8f72284c2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {c45e5ad1-009e-4df4-af58-698c59a2d59a}, !- Handle
  Outpatient OR,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {064a3574-1766-4297-880e-698679609dd7}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5c02b49b-0e5a-4f7c-9172-8ade563b7f03}, !- Default Schedule Set Name
  {98b54005-a475-4cf7-9725-abb9fed93e29}, !- Group Rendering Name
  {fbbf4b28-2c3a-4dfe-bb96-e6e802938c13}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Reception;                              !- Standards Space Type

OS:Rendering:Color,
  {98b54005-a475-4cf7-9725-abb9fed93e29}, !- Handle
  Outpatient Reception,                   !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c0a5bbb5-f3df-4498-aa7d-ec0e93243d0a}, !- Default Schedule Set Name
  {72ed2065-a5ff-414e-866f-18c781ad62d5}, !- Group Rendering Name
  {ede5dd44-b5f5-47fb-9e88-8c4f3c16b48f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {72ed2065-a5ff-414e-866f-18c781ad62d5}, !- Handle
  Outpatient PhysicalTherapy,             !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {357dde0c-1afc-45ce-929e-37a9dfcad1ae}, !- Default Schedule Set Name
  {ced810d6-13c2-4164-90d8-c08ae319876f}, !- Group Rendering Name
  {8cd3070f-fdd1-4e04-860b-8f70cf191267}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {ced810d6-13c2-4164-90d8-c08ae319876f}, !- Handle
  Outpatient Janitor,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {9b1b2fe8-b609-4daf-a5c7-f622dbec4b9a}, !- Default Schedule Set Name
  {2b546207-731d-4c79-a498-e60d4abad98c}, !- Group Rendering Name
  {691c6a93-5363-4aff-8426-4804f90c2bc7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {2b546207-731d-4c79-a498-e60d4abad98c}, !- Handle
  Outpatient Exam,                        !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {0cc90dea-927c-4400-a9f0-5bea1cc0c184}, !- Default Schedule Set Name
  {255d7ee1-cc9a-45ea-9ec7-c322ee89a37b}, !- Group Rendering Name
  {f476427e-8700-472f-9f35-8d24c151ff0d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {255d7ee1-cc9a-45ea-9ec7-c322ee89a37b}, !- Handle
  Outpatient Office,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c3d49d1f-f802-43d7-acb3-950a7e4595e3}, !- Default Schedule Set Name
  {21c3ad10-4229-49a1-9592-43841cdf0cc8}, !- Group Rendering Name
  {2513eab1-ae48-4b40-857d-c806ad6c4ac8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {21c3ad10-4229-49a1-9592-43841cdf0cc8}, !- Handle
  Outpatient Hall,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {08ebab2a-88fe-48f4-a45c-e2d6a9c5937a}, !- Handle
  Outpatient Toilet A  - Story Ground,    !- Name
  {eb3ca04b-64a4-4b54-9984-9758a7e7ac33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {be271419-81bc-4afa-92df-f47f5d07d5d4}; !- Thermal Zone Name

OS:Surface,
  {e0eb7d57-82c9-4637-a19a-6b402709e0fb}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {39ba54dd-388b-421c-ba51-ee793b6b6a1a}, !- Construction Name
  {08ebab2a-88fe-48f4-a45c-e2d6a9c5937a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.5236338520637, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  4.5236338520637, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dacd6ee7-e0f8-4791-bd8a-f28ab0b8d01b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08ebab2a-88fe-48f4-a45c-e2d6a9c5937a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27b82057-19ab-48dc-bff5-767d7c218d17}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08ebab2a-88fe-48f4-a45c-e2d6a9c5937a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aff0ca01-72d3-4a6d-9ec1-96e7b103ae34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5236338520637, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.5236338520637, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d7d43de-6bdb-4699-8f1a-0004b9aff6bc}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08ebab2a-88fe-48f4-a45c-e2d6a9c5937a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0693fc5b-3255-4ecb-bb14-d90e48757dde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52363385206369, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.52363385206369, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.52363385206369, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.52363385206369, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e84cfb1-c1fb-4f7b-b009-f580a0640672}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08ebab2a-88fe-48f4-a45c-e2d6a9c5937a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5236338520637, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  4.5236338520637, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e6bf814-4e1f-4785-b885-2eb3f29af010}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {08ebab2a-88fe-48f4-a45c-e2d6a9c5937a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5236338520637, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.5236338520637, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {be271419-81bc-4afa-92df-f47f5d07d5d4}, !- Handle
  Zone Outpatient Toilet A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {830a384e-e30f-48ee-b178-cc896bb27afa}, !- Zone Air Inlet Port List
  {8497f2f4-7752-48fb-847f-d085a3bd76a3}, !- Zone Air Exhaust Port List
  {0f99a67f-47c1-4db9-b87f-96130e36845f}, !- Zone Air Node Name
  {4374629d-effd-42ba-bd97-8c0eac9d4d96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a7d561f-691c-4a76-8ad3-80da694d21a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e05c234-df6c-4e4a-acae-db4e340f768d}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Zone Air Node, !- Name
  {0f99a67f-47c1-4db9-b87f-96130e36845f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f99a67f-47c1-4db9-b87f-96130e36845f}, !- Handle
  {be271419-81bc-4afa-92df-f47f5d07d5d4}, !- Source Object
  11,                                     !- Outlet Port
  {1e05c234-df6c-4e4a-acae-db4e340f768d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {830a384e-e30f-48ee-b178-cc896bb27afa}, !- Handle
  {be271419-81bc-4afa-92df-f47f5d07d5d4}, !- HVAC Component
  {f7475726-a004-4314-ba7a-be710c0449f3}; !- Port 1

OS:PortList,
  {8497f2f4-7752-48fb-847f-d085a3bd76a3}, !- Handle
  {be271419-81bc-4afa-92df-f47f5d07d5d4}, !- HVAC Component
  {a15c0284-2be5-43a6-b01c-efc432bdd924}; !- Port 1

OS:PortList,
  {4374629d-effd-42ba-bd97-8c0eac9d4d96}, !- Handle
  {be271419-81bc-4afa-92df-f47f5d07d5d4}, !- HVAC Component
  {19212fc2-ab4f-4b4e-b435-9bd920353538}; !- Port 1

OS:Sizing:Zone,
  {f0a741e9-8f08-4cd0-a158-9bf848c764a1}, !- Handle
  {be271419-81bc-4afa-92df-f47f5d07d5d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e5abea0d-9962-4c90-b1e4-1be25420315e}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Zone HVAC Equipment List, !- Name
  {be271419-81bc-4afa-92df-f47f5d07d5d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b17580f-c76c-496f-aec9-3249d2b0fe37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4190bb4-4aad-475a-a59f-6b38d7db8dac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {205a2575-b191-4643-9d37-e27ddd81a7ac}, !- Handle
  Outpatient Toilet B  - Story Ground,    !- Name
  {eb3ca04b-64a4-4b54-9984-9758a7e7ac33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {fabe7fa4-a576-4be6-ac93-090a09429c4a}; !- Thermal Zone Name

OS:Surface,
  {f567d034-d5ca-42d9-ab89-a2269d222f0a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {338214a8-61eb-49b5-b4c2-c4ea62ae2602}, !- Construction Name
  {205a2575-b191-4643-9d37-e27ddd81a7ac}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.88498130835069e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 2 {m}
  4.5236338520637, 7.07404822115688, 0,   !- X,Y,Z Vertex 3 {m}
  4.5236338520637, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ea3135c-9818-42c3-9d4f-48d129e96c54}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {205a2575-b191-4643-9d37-e27ddd81a7ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.88498130835069e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cb49bce-b3d1-41ab-8c3d-22b70f0be09e}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {205a2575-b191-4643-9d37-e27ddd81a7ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ae79bfd-b4cf-4a3b-9642-2bbcd942012b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5236338520637, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  4.5236338520637, 7.07404822115688, 0,   !- X,Y,Z Vertex 2 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.07404822115688, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {289586d7-f12f-472d-a69d-03799c1a8cab}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {205a2575-b191-4643-9d37-e27ddd81a7ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0391e31e-64d8-4155-adeb-0de2a919e2c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52363385206369, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.52363385206369, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.52363385206369, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  4.52363385206369, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aff0ca01-72d3-4a6d-9ec1-96e7b103ae34}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {205a2575-b191-4643-9d37-e27ddd81a7ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27b82057-19ab-48dc-bff5-767d7c218d17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-16, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-16, 0,            !- X,Y,Z Vertex 2 {m}
  4.5236338520637, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.5236338520637, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7818fe6-f6cf-434a-b9e7-108f7cb76f90}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {205a2575-b191-4643-9d37-e27ddd81a7ac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5236338520637, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.5236338520637, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fabe7fa4-a576-4be6-ac93-090a09429c4a}, !- Handle
  Zone Outpatient Toilet B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d506ac5-c107-4464-927f-96b0f3bc31c6}, !- Zone Air Inlet Port List
  {fbeb1cc3-27b5-4a2a-82d1-9aa8f84e5276}, !- Zone Air Exhaust Port List
  {85ef11ca-9aa0-4519-87f1-983e50ac46c0}, !- Zone Air Node Name
  {ccc23589-769d-42f4-9d56-043f4b4618c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b084c2f-2453-4adb-a24d-9a4fd5bfaa3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45115d3b-6264-48e0-b151-21623db39948}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Zone Air Node, !- Name
  {85ef11ca-9aa0-4519-87f1-983e50ac46c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85ef11ca-9aa0-4519-87f1-983e50ac46c0}, !- Handle
  {fabe7fa4-a576-4be6-ac93-090a09429c4a}, !- Source Object
  11,                                     !- Outlet Port
  {45115d3b-6264-48e0-b151-21623db39948}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d506ac5-c107-4464-927f-96b0f3bc31c6}, !- Handle
  {fabe7fa4-a576-4be6-ac93-090a09429c4a}, !- HVAC Component
  {e0a45e97-747a-4503-8694-50b6f0d414f9}; !- Port 1

OS:PortList,
  {fbeb1cc3-27b5-4a2a-82d1-9aa8f84e5276}, !- Handle
  {fabe7fa4-a576-4be6-ac93-090a09429c4a}, !- HVAC Component
  {d58703ec-7337-4b78-a040-37c2847ddb32}; !- Port 1

OS:PortList,
  {ccc23589-769d-42f4-9d56-043f4b4618c9}, !- Handle
  {fabe7fa4-a576-4be6-ac93-090a09429c4a}, !- HVAC Component
  {559f3f83-b0a8-4865-965e-889d04444823}; !- Port 1

OS:Sizing:Zone,
  {2ae23fd0-2691-43e5-afbc-445bf16bbbdb}, !- Handle
  {fabe7fa4-a576-4be6-ac93-090a09429c4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f74053ec-941e-4d40-9634-5d74fea32fe9}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Zone HVAC Equipment List, !- Name
  {fabe7fa4-a576-4be6-ac93-090a09429c4a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9640ce46-e9ac-47d8-b674-ab39630f9dd3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ea29116f-b78e-4473-81bd-1dc1a9c8de30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9e0a0beb-69f4-41f5-a078-cc6ed31b18e3}, !- Handle
  Outpatient Toilet C  - Story Ground,    !- Name
  {eb3ca04b-64a4-4b54-9984-9758a7e7ac33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {7d6435c1-447f-499e-865d-2c52417ca1cb}; !- Thermal Zone Name

OS:Surface,
  {864d296e-967d-4530-a16f-77e27e5dfa94}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {39ba54dd-388b-421c-ba51-ee793b6b6a1a}, !- Construction Name
  {9e0a0beb-69f4-41f5-a078-cc6ed31b18e3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  4.5236338520637, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  4.5236338520637, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5a8b7f0-8a4f-4706-bf51-487fbc7b89da}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e0a0beb-69f4-41f5-a078-cc6ed31b18e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.88498130835069e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ed180d-1088-41f9-8fb7-6035ea49c25a}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e0a0beb-69f4-41f5-a078-cc6ed31b18e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.5236338520637, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  4.5236338520637, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d37f7b99-69b9-4636-a38b-4e0395514b68}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e0a0beb-69f4-41f5-a078-cc6ed31b18e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e449a50-6c0b-4d13-8968-41a16de5e1a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52363385206369, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.52363385206369, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.52363385206369, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.52363385206369, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae79bfd-b4cf-4a3b-9642-2bbcd942012b}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e0a0beb-69f4-41f5-a078-cc6ed31b18e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cb49bce-b3d1-41ab-8c3d-22b70f0be09e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.88498130835069e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 2 {m}
  4.5236338520637, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.5236338520637, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8274ad3-c494-4dfc-b0b0-921b0f738a43}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {9e0a0beb-69f4-41f5-a078-cc6ed31b18e3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5236338520637, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.5236338520637, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d6435c1-447f-499e-865d-2c52417ca1cb}, !- Handle
  Zone Outpatient Toilet C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcf29c6b-0605-4187-a4e9-4b4bbd846b4d}, !- Zone Air Inlet Port List
  {abd426d7-8e1f-4ee2-870a-99aa91efeabc}, !- Zone Air Exhaust Port List
  {6a457a2d-1da0-4b7c-adcd-1a9804159732}, !- Zone Air Node Name
  {57fba7f0-77d9-48fa-916d-c455278964fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad880d56-1082-4e83-b913-4471d664841f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da814981-a9ba-4dbc-ac47-7067f6717e61}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Zone Air Node, !- Name
  {6a457a2d-1da0-4b7c-adcd-1a9804159732}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a457a2d-1da0-4b7c-adcd-1a9804159732}, !- Handle
  {7d6435c1-447f-499e-865d-2c52417ca1cb}, !- Source Object
  11,                                     !- Outlet Port
  {da814981-a9ba-4dbc-ac47-7067f6717e61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcf29c6b-0605-4187-a4e9-4b4bbd846b4d}, !- Handle
  {7d6435c1-447f-499e-865d-2c52417ca1cb}, !- HVAC Component
  {6f288e6a-e25c-4de7-ba37-6a815729477b}; !- Port 1

OS:PortList,
  {abd426d7-8e1f-4ee2-870a-99aa91efeabc}, !- Handle
  {7d6435c1-447f-499e-865d-2c52417ca1cb}, !- HVAC Component
  {96807bb9-1a03-4143-a88b-e6ec126ce215}; !- Port 1

OS:PortList,
  {57fba7f0-77d9-48fa-916d-c455278964fe}, !- Handle
  {7d6435c1-447f-499e-865d-2c52417ca1cb}, !- HVAC Component
  {69e6caa4-e271-4207-9a20-abb9a5efe3a9}; !- Port 1

OS:Sizing:Zone,
  {fda8224b-0016-4cef-af97-e874cd537be2}, !- Handle
  {7d6435c1-447f-499e-865d-2c52417ca1cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c74fbd7e-f926-48cc-bc43-18d0efadf5c0}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Zone HVAC Equipment List, !- Name
  {7d6435c1-447f-499e-865d-2c52417ca1cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d093e08-1827-46eb-ab87-18b82ef25077}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f332c9a0-ee80-4165-80e8-8fbc50b6e009}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ffa71e0a-475b-4006-bbd3-08da1b1b1912}, !- Handle
  Outpatient Cafe A  - Story Ground,      !- Name
  {777ca85d-acd5-4126-91a7-96afaf4c6b19}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2715787872058,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {240083f4-082c-4649-bd5f-ae8b0cf3a630}; !- Thermal Zone Name

OS:Surface,
  {490124cf-492a-48cb-8aff-a1301aaf110d}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {fe351655-94dd-4e9f-9eae-4d764795abc9}, !- Construction Name
  {ffa71e0a-475b-4006-bbd3-08da1b1b1912}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.19852449880899, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0.19852449880899, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0693fc5b-3255-4ecb-bb14-d90e48757dde}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa71e0a-475b-4006-bbd3-08da1b1b1912}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d7d43de-6bdb-4699-8f1a-0004b9aff6bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {980b833f-59bb-4a32-b6e8-008d7ef03923}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa71e0a-475b-4006-bbd3-08da1b1b1912}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b751fac-3a24-4efc-9fa0-6458242a8d87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.19852449880899, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  0.19852449880899, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7daad9e-95aa-4402-a1f0-b29d1431323d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa71e0a-475b-4006-bbd3-08da1b1b1912}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5656882a-ac39-4b04-abf1-e98574581ef1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.19852449880899, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.19852449880899, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.19852449880899, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0.19852449880899, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {360ef707-7e54-41b3-8a6c-93654ee04efa}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa71e0a-475b-4006-bbd3-08da1b1b1912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.19852449880899, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.19852449880899, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8544a25c-83e4-4413-af96-3f5141447051}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {ffa71e0a-475b-4006-bbd3-08da1b1b1912}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.19852449880899, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.19852449880899, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {240083f4-082c-4649-bd5f-ae8b0cf3a630}, !- Handle
  Zone Outpatient Cafe A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a4cfa71-775e-414a-9c95-6fa40ad933cb}, !- Zone Air Inlet Port List
  {5c9f8a8b-3877-4b33-bacf-446a993e0857}, !- Zone Air Exhaust Port List
  {60d7667a-aaa6-44fe-9ba2-7b3d1bd4ab83}, !- Zone Air Node Name
  {41989ca2-71bd-4d83-8467-68f44a069791}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d331afbd-2bbe-4d49-8bf4-15fe987b0d7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {019d5943-a8f2-48da-82b1-9ee6898659d0}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Zone Air Node, !- Name
  {60d7667a-aaa6-44fe-9ba2-7b3d1bd4ab83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60d7667a-aaa6-44fe-9ba2-7b3d1bd4ab83}, !- Handle
  {240083f4-082c-4649-bd5f-ae8b0cf3a630}, !- Source Object
  11,                                     !- Outlet Port
  {019d5943-a8f2-48da-82b1-9ee6898659d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a4cfa71-775e-414a-9c95-6fa40ad933cb}, !- Handle
  {240083f4-082c-4649-bd5f-ae8b0cf3a630}, !- HVAC Component
  {6d05f835-38f0-4020-828d-dff093df254a}; !- Port 1

OS:PortList,
  {5c9f8a8b-3877-4b33-bacf-446a993e0857}, !- Handle
  {240083f4-082c-4649-bd5f-ae8b0cf3a630}; !- HVAC Component

OS:PortList,
  {41989ca2-71bd-4d83-8467-68f44a069791}, !- Handle
  {240083f4-082c-4649-bd5f-ae8b0cf3a630}, !- HVAC Component
  {01a86f3b-e42d-44a6-8495-cc3cf0ee338f}; !- Port 1

OS:Sizing:Zone,
  {ba45db0a-13ca-4e92-9635-ecd98a49d99b}, !- Handle
  {240083f4-082c-4649-bd5f-ae8b0cf3a630}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {29739da0-7139-460f-a720-872ad01ee983}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Zone HVAC Equipment List, !- Name
  {240083f4-082c-4649-bd5f-ae8b0cf3a630}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {481d2f61-3422-47de-bc68-8b2579d63dd0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {86cf7d00-684e-42ad-9054-077c6779169d}, !- Handle
  Outpatient Cafe B  - Story Ground,      !- Name
  {777ca85d-acd5-4126-91a7-96afaf4c6b19}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2715787872058,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {c9110b5c-ae81-4b13-95aa-e815e5c9080e}; !- Thermal Zone Name

OS:Surface,
  {31e6e328-e611-426f-b538-fea755ac2d11}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {f6e2beb4-c596-4dab-939a-aa9929203984}, !- Construction Name
  {86cf7d00-684e-42ad-9054-077c6779169d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  0.19852449880899, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  0.19852449880899, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0391e31e-64d8-4155-adeb-0de2a919e2c6}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86cf7d00-684e-42ad-9054-077c6779169d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {289586d7-f12f-472d-a69d-03799c1a8cab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a856ff2-49cc-4d43-b1ba-a4f80698add7}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86cf7d00-684e-42ad-9054-077c6779169d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f06d4f6d-a1b7-479a-b340-824d68ac7206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.19852449880899, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  0.19852449880899, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ad7ed96-957c-4cbc-8336-306b64f000b1}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86cf7d00-684e-42ad-9054-077c6779169d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2140b118-d5b0-40ae-8869-514037c0530b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.19852449880899, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.19852449880899, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.19852449880899, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  0.19852449880899, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b751fac-3a24-4efc-9fa0-6458242a8d87}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86cf7d00-684e-42ad-9054-077c6779169d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {980b833f-59bb-4a32-b6e8-008d7ef03923}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.19852449880899, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  0.19852449880899, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12d2686a-6a07-45c9-9554-35fe893f5348}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {86cf7d00-684e-42ad-9054-077c6779169d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.19852449880899, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.19852449880899, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c9110b5c-ae81-4b13-95aa-e815e5c9080e}, !- Handle
  Zone Outpatient Cafe B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf09c104-06b1-49ae-8e6d-e14b776831a1}, !- Zone Air Inlet Port List
  {96791d27-9a32-4d41-9f6d-81ff32ec9639}, !- Zone Air Exhaust Port List
  {b05318e3-922b-4353-a028-109cb4902a22}, !- Zone Air Node Name
  {0a8c845d-0b0d-4655-b3ef-812a7b19d007}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3cc0f539-1274-4942-a62c-435cfd23d804}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92e0f976-e458-42be-9896-b6cfe2e4354c}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Zone Air Node, !- Name
  {b05318e3-922b-4353-a028-109cb4902a22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b05318e3-922b-4353-a028-109cb4902a22}, !- Handle
  {c9110b5c-ae81-4b13-95aa-e815e5c9080e}, !- Source Object
  11,                                     !- Outlet Port
  {92e0f976-e458-42be-9896-b6cfe2e4354c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf09c104-06b1-49ae-8e6d-e14b776831a1}, !- Handle
  {c9110b5c-ae81-4b13-95aa-e815e5c9080e}, !- HVAC Component
  {0a0071db-fe6e-4805-a243-465b1f494169}; !- Port 1

OS:PortList,
  {96791d27-9a32-4d41-9f6d-81ff32ec9639}, !- Handle
  {c9110b5c-ae81-4b13-95aa-e815e5c9080e}; !- HVAC Component

OS:PortList,
  {0a8c845d-0b0d-4655-b3ef-812a7b19d007}, !- Handle
  {c9110b5c-ae81-4b13-95aa-e815e5c9080e}, !- HVAC Component
  {1ff461b6-12d0-4b94-b08c-f7309fb55dc8}; !- Port 1

OS:Sizing:Zone,
  {19495e07-2420-46f2-90b6-a022f023afee}, !- Handle
  {c9110b5c-ae81-4b13-95aa-e815e5c9080e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ea55f322-6111-4c69-baef-7f406c4139bc}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Zone HVAC Equipment List, !- Name
  {c9110b5c-ae81-4b13-95aa-e815e5c9080e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8fd7735c-4e99-4826-ae0e-c7d972d48d51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9cde12bf-ac98-4074-8efe-4f2003317eb1}, !- Handle
  Outpatient Cafe C  - Story Ground,      !- Name
  {777ca85d-acd5-4126-91a7-96afaf4c6b19}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2715787872058,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {b327ed8b-e356-419e-b579-7109f8b84fb8}; !- Thermal Zone Name

OS:Surface,
  {86cb55c6-12d3-4973-b3ed-9ee4befb0b0d}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {fe351655-94dd-4e9f-9eae-4d764795abc9}, !- Construction Name
  {9cde12bf-ac98-4074-8efe-4f2003317eb1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  0.19852449880899, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  0.19852449880899, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e449a50-6c0b-4d13-8968-41a16de5e1a2}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cde12bf-ac98-4074-8efe-4f2003317eb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d37f7b99-69b9-4636-a38b-4e0395514b68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c20ee471-6307-4a21-8235-b4a3ded80d3e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cde12bf-ac98-4074-8efe-4f2003317eb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  0.19852449880899, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  0.19852449880899, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {577c2cce-3df5-4e53-9cde-83c424e9b585}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cde12bf-ac98-4074-8efe-4f2003317eb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {066b377d-105c-45c4-96e7-f8cbc0f7600b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.19852449880899, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.19852449880899, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.19852449880899, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  0.19852449880899, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06d4f6d-a1b7-479a-b340-824d68ac7206}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cde12bf-ac98-4074-8efe-4f2003317eb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a856ff2-49cc-4d43-b1ba-a4f80698add7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.19852449880899, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.19852449880899, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e25098-b086-4896-ad56-a444aa8682ea}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {9cde12bf-ac98-4074-8efe-4f2003317eb1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.19852449880899, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.19852449880899, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b327ed8b-e356-419e-b579-7109f8b84fb8}, !- Handle
  Zone Outpatient Cafe C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83ea54c4-5012-419b-9ac3-d077c4209c2f}, !- Zone Air Inlet Port List
  {99afea9e-4742-4692-9af4-5cf20bdd8d46}, !- Zone Air Exhaust Port List
  {a79ab00b-d6c1-41cf-91a3-9cb791274a15}, !- Zone Air Node Name
  {9c3fea7b-0d5b-4125-baa0-948185e2af9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4c073e8-abbd-43d3-9d87-d1cc4563d0f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ed45716-6c12-4339-960b-2547f03659aa}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Zone Air Node, !- Name
  {a79ab00b-d6c1-41cf-91a3-9cb791274a15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a79ab00b-d6c1-41cf-91a3-9cb791274a15}, !- Handle
  {b327ed8b-e356-419e-b579-7109f8b84fb8}, !- Source Object
  11,                                     !- Outlet Port
  {5ed45716-6c12-4339-960b-2547f03659aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83ea54c4-5012-419b-9ac3-d077c4209c2f}, !- Handle
  {b327ed8b-e356-419e-b579-7109f8b84fb8}, !- HVAC Component
  {dfab12df-331d-4c5e-8f1b-176f3f866369}; !- Port 1

OS:PortList,
  {99afea9e-4742-4692-9af4-5cf20bdd8d46}, !- Handle
  {b327ed8b-e356-419e-b579-7109f8b84fb8}; !- HVAC Component

OS:PortList,
  {9c3fea7b-0d5b-4125-baa0-948185e2af9b}, !- Handle
  {b327ed8b-e356-419e-b579-7109f8b84fb8}, !- HVAC Component
  {22a5adb2-c886-43a8-aee9-c61d145a2cc5}; !- Port 1

OS:Sizing:Zone,
  {305ee34e-ce75-420b-bd22-be49bd5ad1c6}, !- Handle
  {b327ed8b-e356-419e-b579-7109f8b84fb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {effa5e45-5515-4ae0-ad02-f2da1a77227e}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Zone HVAC Equipment List, !- Name
  {b327ed8b-e356-419e-b579-7109f8b84fb8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c335562e-5774-4847-a6d4-10f954492224}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0f720e63-34d4-4afd-a4fe-99ac51f8d929}, !- Handle
  Outpatient Xray A  - Story Ground,      !- Name
  {2eef552e-b2af-4ea3-a0b3-1763549d3047}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.0730542883968,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {53713d9c-e13f-4aa9-84e3-48b3f9890a1b}; !- Thermal Zone Name

OS:Surface,
  {9864e7dc-2407-4b7a-85fd-8266233ed567}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {b54ecb87-ead3-4699-8d87-2d2173603439}, !- Construction Name
  {0f720e63-34d4-4afd-a4fe-99ac51f8d929}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.914102177360014, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.914102177360014, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5656882a-ac39-4b04-abf1-e98574581ef1}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f720e63-34d4-4afd-a4fe-99ac51f8d929}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7daad9e-95aa-4402-a1f0-b29d1431323d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db95b01-57e1-4f39-be96-156446c1dd03}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f720e63-34d4-4afd-a4fe-99ac51f8d929}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2412f8c0-e859-40b4-90a9-1ebe5d827cf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914102177360014, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.914102177360014, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae90eac-811b-4342-8c90-bd9312773b91}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f720e63-34d4-4afd-a4fe-99ac51f8d929}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c912c7f4-b84e-4f84-9642-9f1d85a5000f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914102177360014, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.914102177360014, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.914102177360014, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.914102177360014, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3015aca3-7d19-43cf-ba1c-099906e09bb1}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f720e63-34d4-4afd-a4fe-99ac51f8d929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914102177360014, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.914102177360014, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9934f69d-08cb-41bb-9b29-c2833e38eaf1}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {0f720e63-34d4-4afd-a4fe-99ac51f8d929}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914102177360014, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.914102177360014, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {53713d9c-e13f-4aa9-84e3-48b3f9890a1b}, !- Handle
  Zone Outpatient Xray A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {114882df-c76c-434f-852d-d7de3007845f}, !- Zone Air Inlet Port List
  {73d9069d-120c-4eba-a3d7-75d446b98b24}, !- Zone Air Exhaust Port List
  {ddff4194-de95-4b22-adfe-6ad7becabccb}, !- Zone Air Node Name
  {fd0ed0df-6966-400d-91e3-4b5bf930a6e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a27209a1-80e4-4663-a3e6-24f29dfad279}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {649572be-800b-4b84-bc37-15e8792d16dc}, !- Handle
  Zone Outpatient Xray A  - Story Ground Zone Air Node, !- Name
  {ddff4194-de95-4b22-adfe-6ad7becabccb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddff4194-de95-4b22-adfe-6ad7becabccb}, !- Handle
  {53713d9c-e13f-4aa9-84e3-48b3f9890a1b}, !- Source Object
  11,                                     !- Outlet Port
  {649572be-800b-4b84-bc37-15e8792d16dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {114882df-c76c-434f-852d-d7de3007845f}, !- Handle
  {53713d9c-e13f-4aa9-84e3-48b3f9890a1b}, !- HVAC Component
  {dd1e3d65-f69f-4ae3-a8bd-b2f44a53f8f7}; !- Port 1

OS:PortList,
  {73d9069d-120c-4eba-a3d7-75d446b98b24}, !- Handle
  {53713d9c-e13f-4aa9-84e3-48b3f9890a1b}; !- HVAC Component

OS:PortList,
  {fd0ed0df-6966-400d-91e3-4b5bf930a6e6}, !- Handle
  {53713d9c-e13f-4aa9-84e3-48b3f9890a1b}, !- HVAC Component
  {69f8c543-2822-4761-9869-3ed3a5b7cbf7}; !- Port 1

OS:Sizing:Zone,
  {75174999-dbb1-48d9-b7fd-c9569cfb80f2}, !- Handle
  {53713d9c-e13f-4aa9-84e3-48b3f9890a1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1f7349b7-73c3-4b69-b708-98636523a962}, !- Handle
  Zone Outpatient Xray A  - Story Ground Zone HVAC Equipment List, !- Name
  {53713d9c-e13f-4aa9-84e3-48b3f9890a1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae2885ef-13df-4d2f-b317-c3469448437a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f7942283-0809-4f79-9431-18f6bb1fdbcd}, !- Handle
  Outpatient Xray B  - Story Ground,      !- Name
  {2eef552e-b2af-4ea3-a0b3-1763549d3047}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.0730542883968,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {265fa5f7-70ba-4b9e-9eed-c8806fe4ee8e}; !- Thermal Zone Name

OS:Surface,
  {1d90a7f4-45e2-41e7-b575-f3252d3c9d5d}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {93769298-685a-4232-9e1f-bc86eb842f40}, !- Construction Name
  {f7942283-0809-4f79-9431-18f6bb1fdbcd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  0.914102177360014, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  0.914102177360014, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2140b118-d5b0-40ae-8869-514037c0530b}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7942283-0809-4f79-9431-18f6bb1fdbcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ad7ed96-957c-4cbc-8336-306b64f000b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb6634fb-2118-42ab-a3aa-5b1d1bfad796}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7942283-0809-4f79-9431-18f6bb1fdbcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92eb69a5-d886-47d6-9fd5-7e2978b7a392}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914102177360014, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  0.914102177360014, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16ae6d0e-9044-44b5-acd4-b48a71266073}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7942283-0809-4f79-9431-18f6bb1fdbcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cf1a20e-bfd4-4b7d-80ab-9d2c2e500fa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914102177360014, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.914102177360014, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.914102177360014, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  0.914102177360014, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2412f8c0-e859-40b4-90a9-1ebe5d827cf8}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7942283-0809-4f79-9431-18f6bb1fdbcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0db95b01-57e1-4f39-be96-156446c1dd03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.914102177360014, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  0.914102177360014, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62db0530-980f-476c-9444-a9c59281e916}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {f7942283-0809-4f79-9431-18f6bb1fdbcd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914102177360014, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.914102177360014, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {265fa5f7-70ba-4b9e-9eed-c8806fe4ee8e}, !- Handle
  Zone Outpatient Xray B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c60dd27-1b71-42e6-84b2-c7aa4f442c2e}, !- Zone Air Inlet Port List
  {5a681793-225c-40c2-9e0e-35aa2becc3ed}, !- Zone Air Exhaust Port List
  {29bd3daf-25cf-40bb-a27e-eda7d8deecd2}, !- Zone Air Node Name
  {e6b337bb-907e-4d71-8664-e44925a0ff36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c7137bb-a574-4dff-b1ac-66b801f15574}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4719452-e111-4d7f-afbc-cd40a70ad61b}, !- Handle
  Zone Outpatient Xray B  - Story Ground Zone Air Node, !- Name
  {29bd3daf-25cf-40bb-a27e-eda7d8deecd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29bd3daf-25cf-40bb-a27e-eda7d8deecd2}, !- Handle
  {265fa5f7-70ba-4b9e-9eed-c8806fe4ee8e}, !- Source Object
  11,                                     !- Outlet Port
  {a4719452-e111-4d7f-afbc-cd40a70ad61b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c60dd27-1b71-42e6-84b2-c7aa4f442c2e}, !- Handle
  {265fa5f7-70ba-4b9e-9eed-c8806fe4ee8e}, !- HVAC Component
  {d98be864-0f27-43c3-ae45-d471601aa9f2}; !- Port 1

OS:PortList,
  {5a681793-225c-40c2-9e0e-35aa2becc3ed}, !- Handle
  {265fa5f7-70ba-4b9e-9eed-c8806fe4ee8e}; !- HVAC Component

OS:PortList,
  {e6b337bb-907e-4d71-8664-e44925a0ff36}, !- Handle
  {265fa5f7-70ba-4b9e-9eed-c8806fe4ee8e}, !- HVAC Component
  {bd8b07dd-6e6c-4690-a71f-339a2c5d3c9d}; !- Port 1

OS:Sizing:Zone,
  {287602d9-7394-4ff3-af26-d3216788d66d}, !- Handle
  {265fa5f7-70ba-4b9e-9eed-c8806fe4ee8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a8ca22bc-b7f8-492e-819b-e5615c455ed1}, !- Handle
  Zone Outpatient Xray B  - Story Ground Zone HVAC Equipment List, !- Name
  {265fa5f7-70ba-4b9e-9eed-c8806fe4ee8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b1085f9-63a2-4f97-b55e-333526d06053}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b6974f5d-01b9-4643-a8ed-5b0ff7d44b52}, !- Handle
  Outpatient Xray C  - Story Ground,      !- Name
  {2eef552e-b2af-4ea3-a0b3-1763549d3047}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.0730542883968,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {f04845bd-96f3-4e13-902b-a895fc89b111}; !- Thermal Zone Name

OS:Surface,
  {2e6b4962-f460-437c-b878-c7ebd8df90eb}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {b54ecb87-ead3-4699-8d87-2d2173603439}, !- Construction Name
  {b6974f5d-01b9-4643-a8ed-5b0ff7d44b52}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  0.914102177360014, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.914102177360014, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {066b377d-105c-45c4-96e7-f8cbc0f7600b}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6974f5d-01b9-4643-a8ed-5b0ff7d44b52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {577c2cce-3df5-4e53-9cde-83c424e9b585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab03fe68-ba39-467f-9d29-a1c52954564c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6974f5d-01b9-4643-a8ed-5b0ff7d44b52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  0.914102177360014, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  0.914102177360014, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1557ef2-a702-4a12-842d-af3eeb4cca5a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6974f5d-01b9-4643-a8ed-5b0ff7d44b52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf31122-3b72-4a33-947f-5b91e5711701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914102177360014, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.914102177360014, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.914102177360014, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.914102177360014, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92eb69a5-d886-47d6-9fd5-7e2978b7a392}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6974f5d-01b9-4643-a8ed-5b0ff7d44b52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb6634fb-2118-42ab-a3aa-5b1d1bfad796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.914102177360014, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.914102177360014, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11725d6e-0801-4194-ba9a-40abdc111caa}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {b6974f5d-01b9-4643-a8ed-5b0ff7d44b52}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.914102177360014, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.914102177360014, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f04845bd-96f3-4e13-902b-a895fc89b111}, !- Handle
  Zone Outpatient Xray C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72ea2192-0b5d-4758-b23f-8ab5b78c2102}, !- Zone Air Inlet Port List
  {d048cf7c-8872-45e9-977c-e364b05e23e3}, !- Zone Air Exhaust Port List
  {5d733ade-a9dc-48db-9f74-709ba811d46d}, !- Zone Air Node Name
  {b956976b-bd47-432d-b9fe-0b542e4cd825}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05624a76-f22e-4856-bef8-de83c4ec8eb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {adee00d0-8cb7-431a-80a8-4113a29c194c}, !- Handle
  Zone Outpatient Xray C  - Story Ground Zone Air Node, !- Name
  {5d733ade-a9dc-48db-9f74-709ba811d46d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d733ade-a9dc-48db-9f74-709ba811d46d}, !- Handle
  {f04845bd-96f3-4e13-902b-a895fc89b111}, !- Source Object
  11,                                     !- Outlet Port
  {adee00d0-8cb7-431a-80a8-4113a29c194c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72ea2192-0b5d-4758-b23f-8ab5b78c2102}, !- Handle
  {f04845bd-96f3-4e13-902b-a895fc89b111}, !- HVAC Component
  {d5a9593c-eb66-42d9-9f3a-0b90fa0d8668}; !- Port 1

OS:PortList,
  {d048cf7c-8872-45e9-977c-e364b05e23e3}, !- Handle
  {f04845bd-96f3-4e13-902b-a895fc89b111}; !- HVAC Component

OS:PortList,
  {b956976b-bd47-432d-b9fe-0b542e4cd825}, !- Handle
  {f04845bd-96f3-4e13-902b-a895fc89b111}, !- HVAC Component
  {4c94a7a2-629e-420a-876f-ce27582a22ce}; !- Port 1

OS:Sizing:Zone,
  {5c01ef36-5c22-4c11-96a9-7ab02bf553db}, !- Handle
  {f04845bd-96f3-4e13-902b-a895fc89b111}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e0787277-b988-438c-a81e-c68fba615537}, !- Handle
  Zone Outpatient Xray C  - Story Ground Zone HVAC Equipment List, !- Name
  {f04845bd-96f3-4e13-902b-a895fc89b111}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33c8999f-1793-47d0-a25c-c96f2df64265}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9b702da2-bf8f-42d7-baad-09935ec37070}, !- Handle
  Outpatient MRI A  - Story Ground,       !- Name
  {17000ef2-a9a7-4d57-8eee-b69868a440ae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.15895211103678,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {9033c4a0-02fb-42cf-832a-e8d0d4de7577}; !- Thermal Zone Name

OS:Surface,
  {7e953a63-864a-4f6b-988c-944fa9edf1b9}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {c247b6fe-70ec-4465-bbda-01e5cb9901e4}, !- Construction Name
  {9b702da2-bf8f-42d7-baad-09935ec37070}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.50792135839802, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.50792135839802, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c912c7f4-b84e-4f84-9642-9f1d85a5000f}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b702da2-bf8f-42d7-baad-09935ec37070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ae90eac-811b-4342-8c90-bd9312773b91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4961b9-bf83-45b0-b316-9a63a5b87ac7}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b702da2-bf8f-42d7-baad-09935ec37070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cad33c16-2400-4c83-b9ae-37c186296004}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50792135839802, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.50792135839802, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {274998fe-ba09-42de-908d-48dc208b039d}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b702da2-bf8f-42d7-baad-09935ec37070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeefe1db-c6b3-4dc1-9686-530951bc5e49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50792135839802, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50792135839802, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.50792135839802, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.50792135839802, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19336729-3bd8-4f83-86ce-ff9156905084}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b702da2-bf8f-42d7-baad-09935ec37070}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50792135839802, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.50792135839802, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50a6291-d06d-486a-8bb6-fff9d2e6de14}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {9b702da2-bf8f-42d7-baad-09935ec37070}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50792135839802, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50792135839802, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9033c4a0-02fb-42cf-832a-e8d0d4de7577}, !- Handle
  Zone Outpatient MRI A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad6a361f-b894-4711-b137-e00e6d495834}, !- Zone Air Inlet Port List
  {c25d7fa8-550b-4ccb-bf7a-90ef39b6b975}, !- Zone Air Exhaust Port List
  {a89455ea-edeb-4404-99bd-34469636980b}, !- Zone Air Node Name
  {551b5d47-8972-4558-9fca-bc31d6284534}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca5347fa-709c-45eb-908b-51b653c39877}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df32ac6f-46ae-4af8-bc56-2f9968f0f765}, !- Handle
  Zone Outpatient MRI A  - Story Ground Zone Air Node, !- Name
  {a89455ea-edeb-4404-99bd-34469636980b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a89455ea-edeb-4404-99bd-34469636980b}, !- Handle
  {9033c4a0-02fb-42cf-832a-e8d0d4de7577}, !- Source Object
  11,                                     !- Outlet Port
  {df32ac6f-46ae-4af8-bc56-2f9968f0f765}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad6a361f-b894-4711-b137-e00e6d495834}, !- Handle
  {9033c4a0-02fb-42cf-832a-e8d0d4de7577}, !- HVAC Component
  {60b6717e-e5c4-49f2-86fc-544dd40db905}; !- Port 1

OS:PortList,
  {c25d7fa8-550b-4ccb-bf7a-90ef39b6b975}, !- Handle
  {9033c4a0-02fb-42cf-832a-e8d0d4de7577}, !- HVAC Component
  {93dbfcc8-09ec-4cfd-a86f-c7ac2811d26a}; !- Port 1

OS:PortList,
  {551b5d47-8972-4558-9fca-bc31d6284534}, !- Handle
  {9033c4a0-02fb-42cf-832a-e8d0d4de7577}, !- HVAC Component
  {55d8bda1-2863-4bd5-afd7-01fdbcd37d7d}; !- Port 1

OS:Sizing:Zone,
  {7993d2e9-0aa1-405b-b81c-3c17312248e2}, !- Handle
  {9033c4a0-02fb-42cf-832a-e8d0d4de7577}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b95ba9f6-28b4-404f-98f3-04233dc96be6}, !- Handle
  Zone Outpatient MRI A  - Story Ground Zone HVAC Equipment List, !- Name
  {9033c4a0-02fb-42cf-832a-e8d0d4de7577}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {777e8cdc-65c0-4db4-a7a0-94f2833834e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ef773c6a-d3d9-412a-8b78-d6cb361d98a4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f4b58b27-1f5e-4f37-b458-3c2994e636d5}, !- Handle
  Outpatient MRI B  - Story Ground,       !- Name
  {17000ef2-a9a7-4d57-8eee-b69868a440ae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.15895211103678,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {0c1257ad-d220-4e6a-9a71-273bd3cbafff}; !- Thermal Zone Name

OS:Surface,
  {7a4e838b-bf40-448f-9f66-09cc892143b4}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {974bd530-6217-453f-923a-7cc32e87b6c0}, !- Construction Name
  {f4b58b27-1f5e-4f37-b458-3c2994e636d5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  2.50792135839802, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  2.50792135839802, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cf1a20e-bfd4-4b7d-80ab-9d2c2e500fa0}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b58b27-1f5e-4f37-b458-3c2994e636d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16ae6d0e-9044-44b5-acd4-b48a71266073}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {544cfa80-baf9-4c05-85fe-e6d3fc2df9e5}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b58b27-1f5e-4f37-b458-3c2994e636d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e144fda1-7662-4451-aa30-fcbc9cd9286d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50792135839802, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50792135839802, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8820a572-19ed-45a5-bbce-39c8b98e6cd5}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b58b27-1f5e-4f37-b458-3c2994e636d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ee6a659-ae54-45c4-b1ab-df73b8e4d1fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50792135839802, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50792135839802, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.50792135839802, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  2.50792135839802, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad33c16-2400-4c83-b9ae-37c186296004}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b58b27-1f5e-4f37-b458-3c2994e636d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4961b9-bf83-45b0-b316-9a63a5b87ac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.50792135839802, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.50792135839802, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882bc48f-bfa1-46f1-a0b8-9a33dffe1487}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {f4b58b27-1f5e-4f37-b458-3c2994e636d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50792135839802, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50792135839802, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0c1257ad-d220-4e6a-9a71-273bd3cbafff}, !- Handle
  Zone Outpatient MRI B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44c22d30-6740-40d9-afb5-f922d1a96391}, !- Zone Air Inlet Port List
  {378104bd-3461-4a60-8b0f-6a4c418c32af}, !- Zone Air Exhaust Port List
  {bc99c6c6-6cbe-478c-b514-a35ff172cf88}, !- Zone Air Node Name
  {e3bd9dfd-d79a-4016-9e79-b3f9f612bd4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc64ac3f-b718-4384-a64a-12364b9ffe63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2af647cc-1944-405e-9951-a13edcd4273f}, !- Handle
  Zone Outpatient MRI B  - Story Ground Zone Air Node, !- Name
  {bc99c6c6-6cbe-478c-b514-a35ff172cf88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc99c6c6-6cbe-478c-b514-a35ff172cf88}, !- Handle
  {0c1257ad-d220-4e6a-9a71-273bd3cbafff}, !- Source Object
  11,                                     !- Outlet Port
  {2af647cc-1944-405e-9951-a13edcd4273f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44c22d30-6740-40d9-afb5-f922d1a96391}, !- Handle
  {0c1257ad-d220-4e6a-9a71-273bd3cbafff}, !- HVAC Component
  {64bcbe46-2685-449e-887c-e6d332e083d3}; !- Port 1

OS:PortList,
  {378104bd-3461-4a60-8b0f-6a4c418c32af}, !- Handle
  {0c1257ad-d220-4e6a-9a71-273bd3cbafff}, !- HVAC Component
  {4b51c006-68b4-4c7a-aa1b-73b8a61b97a5}; !- Port 1

OS:PortList,
  {e3bd9dfd-d79a-4016-9e79-b3f9f612bd4b}, !- Handle
  {0c1257ad-d220-4e6a-9a71-273bd3cbafff}, !- HVAC Component
  {e257711a-0a4e-4b3b-9c90-904328333f11}; !- Port 1

OS:Sizing:Zone,
  {878f588c-d035-4136-8a3b-064573f0d807}, !- Handle
  {0c1257ad-d220-4e6a-9a71-273bd3cbafff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {24e2a7c4-abf0-4905-9736-32f41af84e8a}, !- Handle
  Zone Outpatient MRI B  - Story Ground Zone HVAC Equipment List, !- Name
  {0c1257ad-d220-4e6a-9a71-273bd3cbafff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {704e2f66-1a9b-4b0c-be9b-da9dab045d78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f46418f-cddc-4cc1-831f-12855c0731c6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d1f46ac3-9c9f-43ad-adaf-0751c6e50f0f}, !- Handle
  Outpatient MRI C  - Story Ground,       !- Name
  {17000ef2-a9a7-4d57-8eee-b69868a440ae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.15895211103678,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {3ff6da2e-6f0c-4983-bd7d-1c0c36db506f}; !- Thermal Zone Name

OS:Surface,
  {daa9dba5-b3f0-4941-96f1-5fed35e9eea2}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {c247b6fe-70ec-4465-bbda-01e5cb9901e4}, !- Construction Name
  {d1f46ac3-9c9f-43ad-adaf-0751c6e50f0f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  2.50792135839802, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  2.50792135839802, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf31122-3b72-4a33-947f-5b91e5711701}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1f46ac3-9c9f-43ad-adaf-0751c6e50f0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1557ef2-a702-4a12-842d-af3eeb4cca5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf91b0d3-5cd4-4c92-8ec3-ed2539089e69}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1f46ac3-9c9f-43ad-adaf-0751c6e50f0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50792135839802, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  2.50792135839802, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f7c554d-c52b-4561-8c3d-5d2173e1eb0d}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1f46ac3-9c9f-43ad-adaf-0751c6e50f0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d2013ed-8cdd-4a22-8359-0be73a09a4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50792135839802, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50792135839802, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.50792135839802, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  2.50792135839802, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e144fda1-7662-4451-aa30-fcbc9cd9286d}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1f46ac3-9c9f-43ad-adaf-0751c6e50f0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {544cfa80-baf9-4c05-85fe-e6d3fc2df9e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.50792135839802, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.50792135839802, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9598344a-f824-4ad8-904a-babc372721ba}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {d1f46ac3-9c9f-43ad-adaf-0751c6e50f0f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50792135839802, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50792135839802, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3ff6da2e-6f0c-4983-bd7d-1c0c36db506f}, !- Handle
  Zone Outpatient MRI C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a83d45a-494f-464c-aaf8-b69723c59922}, !- Zone Air Inlet Port List
  {2e954732-52db-41cd-89ec-343089b263cc}, !- Zone Air Exhaust Port List
  {1f0c3871-a16c-4100-9b7c-2d7ce9de28bf}, !- Zone Air Node Name
  {e168238f-8ea1-4b4c-a74d-4a5b9a7cac77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff699ff1-087f-4476-8321-18e669acb1b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9401e52f-724e-4e38-b5a6-c6fed78c41ec}, !- Handle
  Zone Outpatient MRI C  - Story Ground Zone Air Node, !- Name
  {1f0c3871-a16c-4100-9b7c-2d7ce9de28bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f0c3871-a16c-4100-9b7c-2d7ce9de28bf}, !- Handle
  {3ff6da2e-6f0c-4983-bd7d-1c0c36db506f}, !- Source Object
  11,                                     !- Outlet Port
  {9401e52f-724e-4e38-b5a6-c6fed78c41ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a83d45a-494f-464c-aaf8-b69723c59922}, !- Handle
  {3ff6da2e-6f0c-4983-bd7d-1c0c36db506f}, !- HVAC Component
  {a1b9f4b1-1b5c-4c0c-94d4-f6c3b843288d}; !- Port 1

OS:PortList,
  {2e954732-52db-41cd-89ec-343089b263cc}, !- Handle
  {3ff6da2e-6f0c-4983-bd7d-1c0c36db506f}, !- HVAC Component
  {335f08ee-bcc6-4e93-8e89-b9a25e471392}; !- Port 1

OS:PortList,
  {e168238f-8ea1-4b4c-a74d-4a5b9a7cac77}, !- Handle
  {3ff6da2e-6f0c-4983-bd7d-1c0c36db506f}, !- HVAC Component
  {eec083dd-958c-41f0-b090-dbb55ce556af}; !- Port 1

OS:Sizing:Zone,
  {c6925fb3-ff3d-4af7-9827-bc6867cadebb}, !- Handle
  {3ff6da2e-6f0c-4983-bd7d-1c0c36db506f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ba704af3-9966-466c-8265-d03fa067b48b}, !- Handle
  Zone Outpatient MRI C  - Story Ground Zone HVAC Equipment List, !- Name
  {3ff6da2e-6f0c-4983-bd7d-1c0c36db506f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c87f2d62-9395-4f9d-a6fa-c978c33fe130}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {250e8bc7-63de-4bb3-90b6-7ca3cb46d732}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d8cb2039-f1f0-4bca-893e-bd0762b84baa}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground, !- Name
  {5ea424f5-c158-45f0-97c3-40e1e2c1c01a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.65103075263876,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {d627a7bf-419d-42fa-be90-31268bef8cc3}; !- Thermal Zone Name

OS:Surface,
  {19d68d08-2d9b-4f98-b1ab-4f76cde28b21}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {1c96eef5-5887-4397-aac9-604e2349b2f5}, !- Construction Name
  {d8cb2039-f1f0-4bca-893e-bd0762b84baa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.55479839313442, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.55479839313442, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeefe1db-c6b3-4dc1-9686-530951bc5e49}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cb2039-f1f0-4bca-893e-bd0762b84baa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {274998fe-ba09-42de-908d-48dc208b039d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9108a98d-167d-4e49-a66c-8dd2ef3a87f6}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cb2039-f1f0-4bca-893e-bd0762b84baa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21366e69-a5f9-4c8e-be65-f544f25a1d01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55479839313442, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.55479839313442, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d64d6f4-d119-4223-b00e-99f4f2a4bf3a}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cb2039-f1f0-4bca-893e-bd0762b84baa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8500c69-2d00-491a-9c55-8410731c4cdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55479839313442, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55479839313442, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.55479839313442, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.55479839313442, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9cbf5de-5be2-497d-8a7f-300408f25882}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cb2039-f1f0-4bca-893e-bd0762b84baa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55479839313442, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.55479839313442, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b17709b2-c292-4137-9352-3999b342da44}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {d8cb2039-f1f0-4bca-893e-bd0762b84baa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55479839313442, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55479839313442, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d627a7bf-419d-42fa-be90-31268bef8cc3}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fd6bb96-c39a-4cee-9e35-388fc00d7b7c}, !- Zone Air Inlet Port List
  {9ffd8077-5ad6-4952-ab03-063ead8ad1df}, !- Zone Air Exhaust Port List
  {dd687f04-76ee-448d-853d-e55616b2ecd4}, !- Zone Air Node Name
  {07edb83b-52c1-44be-9643-3d944ca4d621}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad535301-e3fe-49d7-9227-33865355fcd7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {262e0e65-b96e-43c2-ace4-9af07b6a4afe}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Zone Air Node, !- Name
  {dd687f04-76ee-448d-853d-e55616b2ecd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd687f04-76ee-448d-853d-e55616b2ecd4}, !- Handle
  {d627a7bf-419d-42fa-be90-31268bef8cc3}, !- Source Object
  11,                                     !- Outlet Port
  {262e0e65-b96e-43c2-ace4-9af07b6a4afe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fd6bb96-c39a-4cee-9e35-388fc00d7b7c}, !- Handle
  {d627a7bf-419d-42fa-be90-31268bef8cc3}, !- HVAC Component
  {cdcd0316-bb7c-4881-8356-d27114630131}; !- Port 1

OS:PortList,
  {9ffd8077-5ad6-4952-ab03-063ead8ad1df}, !- Handle
  {d627a7bf-419d-42fa-be90-31268bef8cc3}; !- HVAC Component

OS:PortList,
  {07edb83b-52c1-44be-9643-3d944ca4d621}, !- Handle
  {d627a7bf-419d-42fa-be90-31268bef8cc3}, !- HVAC Component
  {e7bdcc15-0d83-4210-abea-d70cc1558b9b}; !- Port 1

OS:Sizing:Zone,
  {c5890403-6372-460d-9119-acf69ea04dbb}, !- Handle
  {d627a7bf-419d-42fa-be90-31268bef8cc3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {06bd4045-6651-4fc6-8d8f-dbb0fba4b6f6}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {d627a7bf-419d-42fa-be90-31268bef8cc3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60fbea49-02b5-4dfc-ae91-692d8869ea38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2c81f052-52a4-4e95-b987-0acad230123c}, !- Handle
  Outpatient Elec/MechRoom B  - Story Ground, !- Name
  {5ea424f5-c158-45f0-97c3-40e1e2c1c01a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.65103075263876,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {447d64bc-f1c4-4209-ac6e-18f2e0de073b}; !- Thermal Zone Name

OS:Surface,
  {52ac8266-2ba0-4561-84f4-b91ebe8626db}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {3d3581cd-e460-4cf1-8e8d-bebd159e33aa}, !- Construction Name
  {2c81f052-52a4-4e95-b987-0acad230123c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  2.55479839313442, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  2.55479839313442, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee6a659-ae54-45c4-b1ab-df73b8e4d1fb}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c81f052-52a4-4e95-b987-0acad230123c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8820a572-19ed-45a5-bbce-39c8b98e6cd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c85fd35-5d38-4ba5-aace-946350d223ee}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c81f052-52a4-4e95-b987-0acad230123c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0710dca8-80c3-4f20-91e5-871dba37bded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55479839313442, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55479839313442, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85029850-6cd3-4b1d-8fde-daeb28978abe}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c81f052-52a4-4e95-b987-0acad230123c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dfadd06-79ec-497c-a339-6950afa96e0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55479839313442, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55479839313442, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.55479839313442, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  2.55479839313442, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21366e69-a5f9-4c8e-be65-f544f25a1d01}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c81f052-52a4-4e95-b987-0acad230123c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9108a98d-167d-4e49-a66c-8dd2ef3a87f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.55479839313442, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.55479839313442, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf2fadc7-9ea6-4aa7-ba67-25c33a4c8b9d}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {2c81f052-52a4-4e95-b987-0acad230123c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55479839313442, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55479839313442, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {447d64bc-f1c4-4209-ac6e-18f2e0de073b}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dce362eb-2352-44e4-897e-3907f4fa0220}, !- Zone Air Inlet Port List
  {fa0f8688-b6e9-47c5-a3b7-5c2224fcde19}, !- Zone Air Exhaust Port List
  {39926915-3b4c-4120-a3a2-099e4e0a84ab}, !- Zone Air Node Name
  {14543b67-fcd4-4278-981c-b4731c1ffcec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7852dc3-3dd2-45fc-bb9d-42f411c9f3b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b10792e6-7770-4c21-9414-a0f67466e38e}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Zone Air Node, !- Name
  {39926915-3b4c-4120-a3a2-099e4e0a84ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39926915-3b4c-4120-a3a2-099e4e0a84ab}, !- Handle
  {447d64bc-f1c4-4209-ac6e-18f2e0de073b}, !- Source Object
  11,                                     !- Outlet Port
  {b10792e6-7770-4c21-9414-a0f67466e38e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dce362eb-2352-44e4-897e-3907f4fa0220}, !- Handle
  {447d64bc-f1c4-4209-ac6e-18f2e0de073b}, !- HVAC Component
  {d77865f4-75cb-4a12-9a49-ad7bcb6c4901}; !- Port 1

OS:PortList,
  {fa0f8688-b6e9-47c5-a3b7-5c2224fcde19}, !- Handle
  {447d64bc-f1c4-4209-ac6e-18f2e0de073b}; !- HVAC Component

OS:PortList,
  {14543b67-fcd4-4278-981c-b4731c1ffcec}, !- Handle
  {447d64bc-f1c4-4209-ac6e-18f2e0de073b}, !- HVAC Component
  {41a1d64f-ea73-4503-811d-404cec2afe0c}; !- Port 1

OS:Sizing:Zone,
  {32c690bc-5dc7-4c4c-8bb0-ad7977a16c81}, !- Handle
  {447d64bc-f1c4-4209-ac6e-18f2e0de073b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {89b69585-3ccd-4564-ad96-2081015d094c}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {447d64bc-f1c4-4209-ac6e-18f2e0de073b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d74475d-28d4-498b-b631-5aa7814389e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {75828f34-817c-427b-97ec-1c351f6aab0e}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground, !- Name
  {5ea424f5-c158-45f0-97c3-40e1e2c1c01a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.65103075263876,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {b4cfe906-1707-44d9-a267-0a82c3dba98b}; !- Thermal Zone Name

OS:Surface,
  {80134931-0b47-4b7e-b6f2-ef0041c6f6d6}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {1c96eef5-5887-4397-aac9-604e2349b2f5}, !- Construction Name
  {75828f34-817c-427b-97ec-1c351f6aab0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  2.55479839313442, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  2.55479839313442, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d2013ed-8cdd-4a22-8359-0be73a09a4ca}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75828f34-817c-427b-97ec-1c351f6aab0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f7c554d-c52b-4561-8c3d-5d2173e1eb0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa4d990-b8a9-40b7-adf9-0ee6e9d156a8}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75828f34-817c-427b-97ec-1c351f6aab0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55479839313442, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  2.55479839313442, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f52276c-15da-49f9-bba3-e6bddb2daf39}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75828f34-817c-427b-97ec-1c351f6aab0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97125415-592b-43ac-8af3-fa06d9ff7dba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55479839313442, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55479839313442, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.55479839313442, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  2.55479839313442, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0710dca8-80c3-4f20-91e5-871dba37bded}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75828f34-817c-427b-97ec-1c351f6aab0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c85fd35-5d38-4ba5-aace-946350d223ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.55479839313442, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.55479839313442, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0953d106-b19b-4212-a691-c1f02eacbdb7}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {75828f34-817c-427b-97ec-1c351f6aab0e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55479839313442, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55479839313442, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4cfe906-1707-44d9-a267-0a82c3dba98b}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95a03cae-c304-46f4-9251-6c5f0a69b4b1}, !- Zone Air Inlet Port List
  {863682e7-ceb8-46f4-a76d-89932eae790a}, !- Zone Air Exhaust Port List
  {ff553187-c6c7-47cf-92c4-970f64baf2ba}, !- Zone Air Node Name
  {1857ee86-ec90-41ed-a7a4-a625a3686f85}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b678fa08-f11b-4502-9236-78c97a16dd6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {576ea899-d648-441c-87f9-f0dd652abe5d}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Zone Air Node, !- Name
  {ff553187-c6c7-47cf-92c4-970f64baf2ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff553187-c6c7-47cf-92c4-970f64baf2ba}, !- Handle
  {b4cfe906-1707-44d9-a267-0a82c3dba98b}, !- Source Object
  11,                                     !- Outlet Port
  {576ea899-d648-441c-87f9-f0dd652abe5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95a03cae-c304-46f4-9251-6c5f0a69b4b1}, !- Handle
  {b4cfe906-1707-44d9-a267-0a82c3dba98b}, !- HVAC Component
  {7c876ced-eacb-434d-a06b-9b958c33c8c2}; !- Port 1

OS:PortList,
  {863682e7-ceb8-46f4-a76d-89932eae790a}, !- Handle
  {b4cfe906-1707-44d9-a267-0a82c3dba98b}; !- HVAC Component

OS:PortList,
  {1857ee86-ec90-41ed-a7a4-a625a3686f85}, !- Handle
  {b4cfe906-1707-44d9-a267-0a82c3dba98b}, !- HVAC Component
  {36e8b2ec-ffc6-4f43-bed0-afdf40db9310}; !- Port 1

OS:Sizing:Zone,
  {99ad2f44-8bd9-41a3-9644-2e3967f37eb4}, !- Handle
  {b4cfe906-1707-44d9-a267-0a82c3dba98b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {437cbdd3-e920-4d47-adda-c467680a6331}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {b4cfe906-1707-44d9-a267-0a82c3dba98b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f99bc054-dddd-441f-9a09-050d84bb7045}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3c0510cb-36e3-454f-9a73-8993d77d23e8}, !- Handle
  Outpatient PreOp A  - Story Ground,     !- Name
  {e9d6e1e5-dc7c-4766-9566-42da83d4e9d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.09623235950434,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {26173657-f7cf-47dd-bb5f-fd4a1d051066}; !- Thermal Zone Name

OS:Surface,
  {7cbd63b4-061c-4128-8136-08409ee21d2c}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {61cdca16-9a02-4db0-b425-1e1359692c41}, !- Construction Name
  {3c0510cb-36e3-454f-9a73-8993d77d23e8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.02356874049855, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.02356874049855, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8500c69-2d00-491a-9c55-8410731c4cdc}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c0510cb-36e3-454f-9a73-8993d77d23e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d64d6f4-d119-4223-b00e-99f4f2a4bf3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52c2bf60-cb0d-44bb-8721-857c78c6eed1}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c0510cb-36e3-454f-9a73-8993d77d23e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {147f6245-f753-4417-bfdb-29b047215b39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02356874049855, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.02356874049855, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70957ad8-c6c9-4484-a27a-17bbc3a52088}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c0510cb-36e3-454f-9a73-8993d77d23e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a2e0296-f2a3-4226-9528-27c63e3f4ea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02356874049855, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.02356874049855, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.02356874049855, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.02356874049855, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcfc950d-5cf1-4b26-9731-c464ff874056}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c0510cb-36e3-454f-9a73-8993d77d23e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02356874049855, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.02356874049855, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d39836a1-48dd-4d39-ae49-159f9ac7c7aa}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {3c0510cb-36e3-454f-9a73-8993d77d23e8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02356874049855, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.02356874049855, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26173657-f7cf-47dd-bb5f-fd4a1d051066}, !- Handle
  Zone Outpatient PreOp A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21d8d382-e2d7-499e-a15c-49064565480f}, !- Zone Air Inlet Port List
  {e03c97fe-bab4-4cbd-9e3a-6453317ef9c3}, !- Zone Air Exhaust Port List
  {ece2789e-3947-4ef2-a701-9d755bf7a768}, !- Zone Air Node Name
  {ea8ba45c-6c70-42e1-a0da-e4c78963fff0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0844353a-f820-419d-8a8b-ea91385d05fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9fb23fbd-1709-49d5-a17b-769daf09427b}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Zone Air Node, !- Name
  {ece2789e-3947-4ef2-a701-9d755bf7a768}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ece2789e-3947-4ef2-a701-9d755bf7a768}, !- Handle
  {26173657-f7cf-47dd-bb5f-fd4a1d051066}, !- Source Object
  11,                                     !- Outlet Port
  {9fb23fbd-1709-49d5-a17b-769daf09427b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21d8d382-e2d7-499e-a15c-49064565480f}, !- Handle
  {26173657-f7cf-47dd-bb5f-fd4a1d051066}, !- HVAC Component
  {20a271d5-0faf-4bdf-b51f-71988cffd7ce}; !- Port 1

OS:PortList,
  {e03c97fe-bab4-4cbd-9e3a-6453317ef9c3}, !- Handle
  {26173657-f7cf-47dd-bb5f-fd4a1d051066}; !- HVAC Component

OS:PortList,
  {ea8ba45c-6c70-42e1-a0da-e4c78963fff0}, !- Handle
  {26173657-f7cf-47dd-bb5f-fd4a1d051066}, !- HVAC Component
  {6b1eef30-34b3-42dd-bea0-c6c535804fd7}; !- Port 1

OS:Sizing:Zone,
  {169f0ebb-18ed-42d8-8d0c-f4602516f02e}, !- Handle
  {26173657-f7cf-47dd-bb5f-fd4a1d051066}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {282b768a-a399-4332-ad2b-263a5532d74c}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Zone HVAC Equipment List, !- Name
  {26173657-f7cf-47dd-bb5f-fd4a1d051066}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81496fa8-2c39-4a87-9a9f-adbc95213bba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {988d144d-9d9c-477b-b49d-a8585d5172b8}, !- Handle
  Outpatient PreOp B  - Story Ground,     !- Name
  {e9d6e1e5-dc7c-4766-9566-42da83d4e9d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.09623235950434,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {3844ee92-6045-4080-933c-2da8d4642497}; !- Thermal Zone Name

OS:Surface,
  {a7080024-85b1-4ef5-bc3e-0333452a0455}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {418d62d2-e100-44f5-9fbf-13e89ac4f6f8}, !- Construction Name
  {988d144d-9d9c-477b-b49d-a8585d5172b8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  3.02356874049855, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.02356874049855, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dfadd06-79ec-497c-a339-6950afa96e0b}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {988d144d-9d9c-477b-b49d-a8585d5172b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85029850-6cd3-4b1d-8fde-daeb28978abe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.88498130835069e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1a84ea7-520b-461f-8ad9-b224f6e6e55e}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {988d144d-9d9c-477b-b49d-a8585d5172b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef8c6db3-822a-4520-9825-a5992810f30c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02356874049855, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  3.02356874049855, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a35d284d-bd2a-4754-8495-e7feead727eb}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {988d144d-9d9c-477b-b49d-a8585d5172b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fb7d4d8-43eb-4d19-9908-5928c956593e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02356874049855, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.02356874049855, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.02356874049855, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.02356874049855, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {147f6245-f753-4417-bfdb-29b047215b39}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {988d144d-9d9c-477b-b49d-a8585d5172b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52c2bf60-cb0d-44bb-8721-857c78c6eed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.02356874049855, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.02356874049855, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d7dad97-cc50-4ca9-8829-c9d391b44572}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {988d144d-9d9c-477b-b49d-a8585d5172b8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02356874049855, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.02356874049855, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3844ee92-6045-4080-933c-2da8d4642497}, !- Handle
  Zone Outpatient PreOp B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abe23573-bc3c-4b56-93b8-b633f91515b8}, !- Zone Air Inlet Port List
  {27b58afd-e360-4688-a854-6ad708483ac5}, !- Zone Air Exhaust Port List
  {e77d72d9-858a-444e-845a-5fcac5ddba8b}, !- Zone Air Node Name
  {5f0c1c79-27ed-4725-a6bc-f3c7d6dbe58f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {88335b35-90c5-4d22-882b-e52cfacf6a2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b5b8594-d9d3-41ff-b5a0-89fc5fbe1a4d}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Zone Air Node, !- Name
  {e77d72d9-858a-444e-845a-5fcac5ddba8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e77d72d9-858a-444e-845a-5fcac5ddba8b}, !- Handle
  {3844ee92-6045-4080-933c-2da8d4642497}, !- Source Object
  11,                                     !- Outlet Port
  {9b5b8594-d9d3-41ff-b5a0-89fc5fbe1a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abe23573-bc3c-4b56-93b8-b633f91515b8}, !- Handle
  {3844ee92-6045-4080-933c-2da8d4642497}, !- HVAC Component
  {6dc03e71-932b-45a0-bf8a-7d902d239a4b}; !- Port 1

OS:PortList,
  {27b58afd-e360-4688-a854-6ad708483ac5}, !- Handle
  {3844ee92-6045-4080-933c-2da8d4642497}; !- HVAC Component

OS:PortList,
  {5f0c1c79-27ed-4725-a6bc-f3c7d6dbe58f}, !- Handle
  {3844ee92-6045-4080-933c-2da8d4642497}, !- HVAC Component
  {bc0ef9fc-4861-4fc4-a076-dd3f9057a9de}; !- Port 1

OS:Sizing:Zone,
  {7891a377-4482-47ff-a859-835376c7918c}, !- Handle
  {3844ee92-6045-4080-933c-2da8d4642497}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cc5df5bb-fec6-471f-88e7-16c9bb6cec7b}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Zone HVAC Equipment List, !- Name
  {3844ee92-6045-4080-933c-2da8d4642497}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7dfa7413-59e0-4b8d-bed1-ed1d3099a058}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6cc96f53-cf7e-4daf-930c-2159a3624b05}, !- Handle
  Outpatient PreOp C  - Story Ground,     !- Name
  {e9d6e1e5-dc7c-4766-9566-42da83d4e9d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.09623235950434,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {d89b800d-4bd8-4162-9b98-d52bb787b0ce}; !- Thermal Zone Name

OS:Surface,
  {e7e0194e-c3f5-4516-beb7-bf242ab566d5}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {61cdca16-9a02-4db0-b425-1e1359692c41}, !- Construction Name
  {6cc96f53-cf7e-4daf-930c-2159a3624b05}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.02356874049855, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.02356874049855, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97125415-592b-43ac-8af3-fa06d9ff7dba}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cc96f53-cf7e-4daf-930c-2159a3624b05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f52276c-15da-49f9-bba3-e6bddb2daf39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ac04e4c-352f-4bbe-b19c-04feee294f67}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cc96f53-cf7e-4daf-930c-2159a3624b05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  3.02356874049855, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  3.02356874049855, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1bda6f2-9ed8-49b8-bb3d-0579aafaae33}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cc96f53-cf7e-4daf-930c-2159a3624b05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4682eb13-313c-4f8b-9c1b-1196cc883d8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02356874049855, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.02356874049855, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.02356874049855, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.02356874049855, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef8c6db3-822a-4520-9825-a5992810f30c}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cc96f53-cf7e-4daf-930c-2159a3624b05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1a84ea7-520b-461f-8ad9-b224f6e6e55e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.02356874049855, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.02356874049855, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51343322-8f50-45db-8418-8b5373c90831}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {6cc96f53-cf7e-4daf-930c-2159a3624b05}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02356874049855, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.02356874049855, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d89b800d-4bd8-4162-9b98-d52bb787b0ce}, !- Handle
  Zone Outpatient PreOp C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6561c147-1cd4-422a-8b3d-fb87b16562ac}, !- Zone Air Inlet Port List
  {08cf693d-1439-4751-bba0-9524d1446b3b}, !- Zone Air Exhaust Port List
  {d5ce9a83-c0cb-4a3c-b74c-10536e8583fa}, !- Zone Air Node Name
  {9f2f8356-2c85-4b50-a1bf-52bc1eb44f7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {39464db6-8397-452b-b92d-17e6dc39cc5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c963847b-b053-4a6d-9717-e817b1691fac}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Zone Air Node, !- Name
  {d5ce9a83-c0cb-4a3c-b74c-10536e8583fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5ce9a83-c0cb-4a3c-b74c-10536e8583fa}, !- Handle
  {d89b800d-4bd8-4162-9b98-d52bb787b0ce}, !- Source Object
  11,                                     !- Outlet Port
  {c963847b-b053-4a6d-9717-e817b1691fac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6561c147-1cd4-422a-8b3d-fb87b16562ac}, !- Handle
  {d89b800d-4bd8-4162-9b98-d52bb787b0ce}, !- HVAC Component
  {6396e1c2-1973-48bc-86c0-5abdabe99aec}; !- Port 1

OS:PortList,
  {08cf693d-1439-4751-bba0-9524d1446b3b}, !- Handle
  {d89b800d-4bd8-4162-9b98-d52bb787b0ce}; !- HVAC Component

OS:PortList,
  {9f2f8356-2c85-4b50-a1bf-52bc1eb44f7b}, !- Handle
  {d89b800d-4bd8-4162-9b98-d52bb787b0ce}, !- HVAC Component
  {c91938ba-8e07-47fc-9933-a999c5337d35}; !- Port 1

OS:Sizing:Zone,
  {2aec6aab-3ccd-4cc1-964c-be334efdb582}, !- Handle
  {d89b800d-4bd8-4162-9b98-d52bb787b0ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {85637553-b30c-4ad7-bd6b-51256bcb0c98}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Zone HVAC Equipment List, !- Name
  {d89b800d-4bd8-4162-9b98-d52bb787b0ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {404bae25-229e-443a-bdad-84fadd89da3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e696b11e-36a1-4d5b-af36-fa64ab2a9ce1}, !- Handle
  Outpatient Stair A  - Story Ground,     !- Name
  {ce448244-4a62-4024-9f83-d0bffab5e0aa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.07266361900579,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {61e68f9c-28a5-4895-80bc-b02885060990}; !- Thermal Zone Name

OS:Surface,
  {6ef677bb-ab97-4748-a38b-9cf2cd73d52f}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {44db1c02-c597-4cc4-9123-dbc966f94a0f}, !- Construction Name
  {e696b11e-36a1-4d5b-af36-fa64ab2a9ce1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.42202353575804, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.42202353575804, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a2e0296-f2a3-4226-9528-27c63e3f4ea7}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e696b11e-36a1-4d5b-af36-fa64ab2a9ce1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70957ad8-c6c9-4484-a27a-17bbc3a52088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f49bb015-f104-4d3a-9770-a211fc3da9db}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e696b11e-36a1-4d5b-af36-fa64ab2a9ce1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1e70fae-83aa-4209-80e3-2f7c9788cc4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.42202353575804, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.42202353575804, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0042e1d-4dcf-4a06-8b6f-7d01decbad66}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e696b11e-36a1-4d5b-af36-fa64ab2a9ce1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8ae80a2-09c9-4edf-b945-987f671c82ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.42202353575804, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.42202353575804, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.42202353575804, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.42202353575804, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96133ac1-097a-4592-80d0-efa1890844ec}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e696b11e-36a1-4d5b-af36-fa64ab2a9ce1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.42202353575804, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.42202353575804, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dbe4ebe-a5fa-4206-bdfd-1bcfec504bb5}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {e696b11e-36a1-4d5b-af36-fa64ab2a9ce1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.42202353575804, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.42202353575804, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {61e68f9c-28a5-4895-80bc-b02885060990}, !- Handle
  Zone Outpatient Stair A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1967623d-9f79-486a-9f0d-ffce59aa1e0b}, !- Zone Air Inlet Port List
  {005a04ea-6fd8-4aaa-84a9-db91d881f51e}, !- Zone Air Exhaust Port List
  {0e99adce-7c09-4667-9507-4367a8412835}, !- Zone Air Node Name
  {19822c2c-8f49-4646-8e0e-ccfda0294fe5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4bbeb73f-d486-428b-a65c-06b802423469}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8039da21-b6e1-4b1c-b28c-b23e8beb50ee}, !- Handle
  Zone Outpatient Stair A  - Story Ground Zone Air Node, !- Name
  {0e99adce-7c09-4667-9507-4367a8412835}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e99adce-7c09-4667-9507-4367a8412835}, !- Handle
  {61e68f9c-28a5-4895-80bc-b02885060990}, !- Source Object
  11,                                     !- Outlet Port
  {8039da21-b6e1-4b1c-b28c-b23e8beb50ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1967623d-9f79-486a-9f0d-ffce59aa1e0b}, !- Handle
  {61e68f9c-28a5-4895-80bc-b02885060990}, !- HVAC Component
  {4944777f-2370-4d84-ad14-ceb8406e0f1f}; !- Port 1

OS:PortList,
  {005a04ea-6fd8-4aaa-84a9-db91d881f51e}, !- Handle
  {61e68f9c-28a5-4895-80bc-b02885060990}; !- HVAC Component

OS:PortList,
  {19822c2c-8f49-4646-8e0e-ccfda0294fe5}, !- Handle
  {61e68f9c-28a5-4895-80bc-b02885060990}, !- HVAC Component
  {0449c71f-5615-4a1e-a4cd-097481826001}; !- Port 1

OS:Sizing:Zone,
  {1a20637c-4759-43d9-9726-04a4a4c49f04}, !- Handle
  {61e68f9c-28a5-4895-80bc-b02885060990}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1b058402-a4f5-4e84-82fa-cd1b0cf2484b}, !- Handle
  Zone Outpatient Stair A  - Story Ground Zone HVAC Equipment List, !- Name
  {61e68f9c-28a5-4895-80bc-b02885060990}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be1048d1-2aea-4aff-94ac-1879da9e7b7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0c29a9df-6a8b-4a41-b0e7-836bdbfb5aa4}, !- Handle
  Outpatient Stair B  - Story Ground,     !- Name
  {ce448244-4a62-4024-9f83-d0bffab5e0aa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.07266361900579,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {5d8cc184-9e11-4dc9-a13a-2fe94c220c8a}; !- Thermal Zone Name

OS:Surface,
  {bc12f5b3-663b-44f9-82c9-28343fab8024}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {4170b09d-1c46-487e-82b2-7f2fb8eab154}, !- Construction Name
  {0c29a9df-6a8b-4a41-b0e7-836bdbfb5aa4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  3.42202353575804, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.42202353575804, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb7d4d8-43eb-4d19-9908-5928c956593e}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c29a9df-6a8b-4a41-b0e7-836bdbfb5aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a35d284d-bd2a-4754-8495-e7feead727eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497ef523-bda0-4162-99ae-9d21b830e6fc}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c29a9df-6a8b-4a41-b0e7-836bdbfb5aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46a86d8b-1896-4d4f-817f-6c5434720145}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.42202353575804, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  3.42202353575804, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6700b56a-cced-48d4-a213-b66858042456}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c29a9df-6a8b-4a41-b0e7-836bdbfb5aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {873897de-221e-4e02-8a84-b5543126745b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.42202353575804, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.42202353575804, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.42202353575804, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.42202353575804, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1e70fae-83aa-4209-80e3-2f7c9788cc4d}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c29a9df-6a8b-4a41-b0e7-836bdbfb5aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f49bb015-f104-4d3a-9770-a211fc3da9db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.42202353575804, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.42202353575804, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f43aed5-fe9c-4df4-a71c-f63851f3d14c}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {0c29a9df-6a8b-4a41-b0e7-836bdbfb5aa4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.42202353575804, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.42202353575804, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5d8cc184-9e11-4dc9-a13a-2fe94c220c8a}, !- Handle
  Zone Outpatient Stair B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b998fa2-1c7f-4ea4-8534-f97c137970c3}, !- Zone Air Inlet Port List
  {c1a41a3b-5ad5-4fb6-a3ed-1a3c1b5eb5f4}, !- Zone Air Exhaust Port List
  {8cb8adf8-066a-4409-bacc-37b6d4e48e0a}, !- Zone Air Node Name
  {68c5a2f2-335e-402f-a0fe-dfc4b5b2098a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d31c8a5b-46bd-41b7-9bdc-8b5f0d72acb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ffc5412-545b-4100-8e8c-b46e269f7954}, !- Handle
  Zone Outpatient Stair B  - Story Ground Zone Air Node, !- Name
  {8cb8adf8-066a-4409-bacc-37b6d4e48e0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cb8adf8-066a-4409-bacc-37b6d4e48e0a}, !- Handle
  {5d8cc184-9e11-4dc9-a13a-2fe94c220c8a}, !- Source Object
  11,                                     !- Outlet Port
  {6ffc5412-545b-4100-8e8c-b46e269f7954}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b998fa2-1c7f-4ea4-8534-f97c137970c3}, !- Handle
  {5d8cc184-9e11-4dc9-a13a-2fe94c220c8a}, !- HVAC Component
  {ba4cd4de-a17b-4339-8abc-a67a4710d15b}; !- Port 1

OS:PortList,
  {c1a41a3b-5ad5-4fb6-a3ed-1a3c1b5eb5f4}, !- Handle
  {5d8cc184-9e11-4dc9-a13a-2fe94c220c8a}; !- HVAC Component

OS:PortList,
  {68c5a2f2-335e-402f-a0fe-dfc4b5b2098a}, !- Handle
  {5d8cc184-9e11-4dc9-a13a-2fe94c220c8a}, !- HVAC Component
  {0d89760d-e7cb-4c17-bdf8-5ab3dda8507a}; !- Port 1

OS:Sizing:Zone,
  {facc3669-a34a-4e0a-82a4-3389a95cad98}, !- Handle
  {5d8cc184-9e11-4dc9-a13a-2fe94c220c8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3c85f465-8e54-4a05-adc7-7c162f4f170d}, !- Handle
  Zone Outpatient Stair B  - Story Ground Zone HVAC Equipment List, !- Name
  {5d8cc184-9e11-4dc9-a13a-2fe94c220c8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {008b5ebf-b67d-4874-8c90-7c22431c0c57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {801c633e-99e3-4238-948f-5dbe7db52543}, !- Handle
  Outpatient Stair C  - Story Ground,     !- Name
  {ce448244-4a62-4024-9f83-d0bffab5e0aa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.07266361900579,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {5fabd41c-098a-4077-9153-c404f1a8246b}; !- Thermal Zone Name

OS:Surface,
  {aafb686e-ac52-4036-ad4e-9e59d0835038}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {44db1c02-c597-4cc4-9123-dbc966f94a0f}, !- Construction Name
  {801c633e-99e3-4238-948f-5dbe7db52543}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.42202353575804, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.42202353575804, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4682eb13-313c-4f8b-9c1b-1196cc883d8e}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {801c633e-99e3-4238-948f-5dbe7db52543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1bda6f2-9ed8-49b8-bb3d-0579aafaae33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e596f21e-6be6-4597-b531-605909ca59b1}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {801c633e-99e3-4238-948f-5dbe7db52543}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  3.42202353575804, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  3.42202353575804, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffdd4ac2-464a-408a-bd46-5f40db2a25b1}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {801c633e-99e3-4238-948f-5dbe7db52543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58c4fad2-3e71-4e14-b84a-d776b427e155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.42202353575804, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.42202353575804, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.42202353575804, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.42202353575804, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a86d8b-1896-4d4f-817f-6c5434720145}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {801c633e-99e3-4238-948f-5dbe7db52543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {497ef523-bda0-4162-99ae-9d21b830e6fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.42202353575804, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.42202353575804, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {863fecba-ec1b-415a-b0da-4b5f90bd9b2a}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {801c633e-99e3-4238-948f-5dbe7db52543}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.42202353575804, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.42202353575804, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5fabd41c-098a-4077-9153-c404f1a8246b}, !- Handle
  Zone Outpatient Stair C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b808cd66-326a-4778-9a5a-887e2941bebd}, !- Zone Air Inlet Port List
  {5e5d0019-a921-41c5-a26a-c16f067a36b1}, !- Zone Air Exhaust Port List
  {2558b0ba-dec4-4048-b1fc-f5f615d69701}, !- Zone Air Node Name
  {8a839923-acaa-4b8d-8773-04527a51c42d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23280586-e3b7-4839-9304-60d162549b5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc17a6b3-40f0-4012-9a7a-0f612509257c}, !- Handle
  Zone Outpatient Stair C  - Story Ground Zone Air Node, !- Name
  {2558b0ba-dec4-4048-b1fc-f5f615d69701}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2558b0ba-dec4-4048-b1fc-f5f615d69701}, !- Handle
  {5fabd41c-098a-4077-9153-c404f1a8246b}, !- Source Object
  11,                                     !- Outlet Port
  {fc17a6b3-40f0-4012-9a7a-0f612509257c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b808cd66-326a-4778-9a5a-887e2941bebd}, !- Handle
  {5fabd41c-098a-4077-9153-c404f1a8246b}, !- HVAC Component
  {fc4bc9ad-6fbb-4aba-99b8-218ad4b8f7de}; !- Port 1

OS:PortList,
  {5e5d0019-a921-41c5-a26a-c16f067a36b1}, !- Handle
  {5fabd41c-098a-4077-9153-c404f1a8246b}; !- HVAC Component

OS:PortList,
  {8a839923-acaa-4b8d-8773-04527a51c42d}, !- Handle
  {5fabd41c-098a-4077-9153-c404f1a8246b}, !- HVAC Component
  {fa1a86bd-ab6a-4003-a808-18865cc20af8}; !- Port 1

OS:Sizing:Zone,
  {5dbd3241-2422-469d-8cb0-191a7c17ff5e}, !- Handle
  {5fabd41c-098a-4077-9153-c404f1a8246b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b0a36ff3-5415-4c32-9516-b0c85defed3e}, !- Handle
  Zone Outpatient Stair C  - Story Ground Zone HVAC Equipment List, !- Name
  {5fabd41c-098a-4077-9153-c404f1a8246b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {311814dd-1814-4656-9d44-ac43b6f4306f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d0a82989-b9e1-49cf-953d-25dcd0de9a09}, !- Handle
  Outpatient Lobby A  - Story Ground,     !- Name
  {238ef18a-57ad-4cd4-ac6a-b5e212c7b74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.34935991675225,                       !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {5a7a461b-61c3-4883-aa2e-88baa66364b1}; !- Thermal Zone Name

OS:Surface,
  {271ee2ab-05f3-4922-bc0c-f358b0d0dcb6}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {3e1c42aa-900a-4d67-a74f-16e8be2270bf}, !- Construction Name
  {d0a82989-b9e1-49cf-953d-25dcd0de9a09}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.99680288865056e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.56265463996727, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.56265463996727, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8ae80a2-09c9-4edf-b945-987f671c82ba}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0a82989-b9e1-49cf-953d-25dcd0de9a09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0042e1d-4dcf-4a06-8b6f-7d01decbad66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32dbb328-adf8-4296-a98e-09fdb9acae01}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0a82989-b9e1-49cf-953d-25dcd0de9a09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3e217e3-9fe6-44b7-a3a7-327bacc5d1bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56265463996727, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.56265463996727, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.99680288865056e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f3ebbf6-f854-44a6-aabb-632ce613e0e0}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0a82989-b9e1-49cf-953d-25dcd0de9a09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9228f57-cd0b-4f15-8932-d1ee43cd68bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56265463996727, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.56265463996727, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.56265463996727, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.56265463996727, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bd4eef-3b80-436e-bdf7-543dcbdea5f4}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0a82989-b9e1-49cf-953d-25dcd0de9a09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56265463996727, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99680288865056e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  3.99680288865056e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.56265463996727, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f4c959c-3dea-48ca-9bae-89f32430070f}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {d0a82989-b9e1-49cf-953d-25dcd0de9a09}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56265463996727, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.56265463996727, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.99680288865056e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a7a461b-61c3-4883-aa2e-88baa66364b1}, !- Handle
  Zone Outpatient Lobby A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91aff345-6378-45cb-b06e-ad62f69c1c6a}, !- Zone Air Inlet Port List
  {3ac49f79-2efd-44a8-8fef-145b1b089ba3}, !- Zone Air Exhaust Port List
  {2d327f47-e329-4050-9ff4-180fea1c8a82}, !- Zone Air Node Name
  {86ab1c99-5c5e-4b48-a908-8cb860ec9da7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c80bb158-21f8-4ec5-864e-783904a0dc60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b787a3e-7436-4ec2-bb19-3773715ea9dd}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Zone Air Node, !- Name
  {2d327f47-e329-4050-9ff4-180fea1c8a82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d327f47-e329-4050-9ff4-180fea1c8a82}, !- Handle
  {5a7a461b-61c3-4883-aa2e-88baa66364b1}, !- Source Object
  11,                                     !- Outlet Port
  {9b787a3e-7436-4ec2-bb19-3773715ea9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91aff345-6378-45cb-b06e-ad62f69c1c6a}, !- Handle
  {5a7a461b-61c3-4883-aa2e-88baa66364b1}, !- HVAC Component
  {bea4e3fa-448d-40c8-93e3-a083b366dcc7}; !- Port 1

OS:PortList,
  {3ac49f79-2efd-44a8-8fef-145b1b089ba3}, !- Handle
  {5a7a461b-61c3-4883-aa2e-88baa66364b1}; !- HVAC Component

OS:PortList,
  {86ab1c99-5c5e-4b48-a908-8cb860ec9da7}, !- Handle
  {5a7a461b-61c3-4883-aa2e-88baa66364b1}, !- HVAC Component
  {2b4e4a86-42f6-486d-937c-a044da2fed6d}; !- Port 1

OS:Sizing:Zone,
  {c3fffd40-c59a-4989-96bf-8ca2c3b531e6}, !- Handle
  {5a7a461b-61c3-4883-aa2e-88baa66364b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6cb6dabb-8e13-4d7b-95f5-5f25b1b0c255}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {5a7a461b-61c3-4883-aa2e-88baa66364b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7d8c78d-c6d2-4dce-8787-d957009d71e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {42dafec2-9dc8-44a9-9915-b04dad5ded92}, !- Handle
  Outpatient Lobby B  - Story Ground,     !- Name
  {238ef18a-57ad-4cd4-ac6a-b5e212c7b74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.34935991675225,                       !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {02e2734e-0c4c-4330-96b3-2e569c13fb08}; !- Thermal Zone Name

OS:Surface,
  {99c4c506-e563-4303-95b2-4e197d1dab40}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {0d74170d-fa4f-456d-bc11-b1bf7f625c03}, !- Construction Name
  {42dafec2-9dc8-44a9-9915-b04dad5ded92}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.99680288865056e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  3.56265463996727, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.56265463996727, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {873897de-221e-4e02-8a84-b5543126745b}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42dafec2-9dc8-44a9-9915-b04dad5ded92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6700b56a-cced-48d4-a213-b66858042456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.88498130835069e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f8da0d4-a1be-4a74-bf4b-425e1f5cd38b}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42dafec2-9dc8-44a9-9915-b04dad5ded92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8dcf4d1-0dde-4f4e-b7be-732bad416e18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56265463996727, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  3.56265463996727, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  3.99680288865056e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc9bd5d7-6b9e-4e1d-9b23-810e6d282093}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42dafec2-9dc8-44a9-9915-b04dad5ded92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b1d71fe-2422-4a80-821a-9d1659487edf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56265463996727, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.56265463996727, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.56265463996727, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.56265463996727, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3e217e3-9fe6-44b7-a3a7-327bacc5d1bd}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42dafec2-9dc8-44a9-9915-b04dad5ded92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32dbb328-adf8-4296-a98e-09fdb9acae01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99680288865056e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.56265463996727, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.56265463996727, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40f96dff-a0ed-4859-a250-6453ef3b38c5}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {42dafec2-9dc8-44a9-9915-b04dad5ded92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56265463996727, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.56265463996727, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  3.99680288865056e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {02e2734e-0c4c-4330-96b3-2e569c13fb08}, !- Handle
  Zone Outpatient Lobby B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eed2b9ff-a82d-44b8-8949-aa73fc1a782e}, !- Zone Air Inlet Port List
  {9a6fd3da-3b01-4f7b-b896-954910a9f81c}, !- Zone Air Exhaust Port List
  {5a6def25-6d38-4f0c-b69e-2f8aef7d368b}, !- Zone Air Node Name
  {ec59a3ad-d08d-407e-9c37-9711d27abb8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2deb6b0-cea5-4bd8-a000-2620559555bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d01ac7d-0a00-404e-a776-9f6975dcfbab}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Zone Air Node, !- Name
  {5a6def25-6d38-4f0c-b69e-2f8aef7d368b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a6def25-6d38-4f0c-b69e-2f8aef7d368b}, !- Handle
  {02e2734e-0c4c-4330-96b3-2e569c13fb08}, !- Source Object
  11,                                     !- Outlet Port
  {3d01ac7d-0a00-404e-a776-9f6975dcfbab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eed2b9ff-a82d-44b8-8949-aa73fc1a782e}, !- Handle
  {02e2734e-0c4c-4330-96b3-2e569c13fb08}, !- HVAC Component
  {c05e54c3-c8de-402e-9a0d-b63206276c30}; !- Port 1

OS:PortList,
  {9a6fd3da-3b01-4f7b-b896-954910a9f81c}, !- Handle
  {02e2734e-0c4c-4330-96b3-2e569c13fb08}; !- HVAC Component

OS:PortList,
  {ec59a3ad-d08d-407e-9c37-9711d27abb8f}, !- Handle
  {02e2734e-0c4c-4330-96b3-2e569c13fb08}, !- HVAC Component
  {ee1e4651-36fb-4c22-bcba-e2c4ea93ff0c}; !- Port 1

OS:Sizing:Zone,
  {2cf077a5-8410-4262-9224-b10378971117}, !- Handle
  {02e2734e-0c4c-4330-96b3-2e569c13fb08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8a3138b2-49b9-4608-9d28-9dd163d51c76}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {02e2734e-0c4c-4330-96b3-2e569c13fb08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6c54f35-53ae-4250-bdbe-3a9713e83e13}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {893fa0f8-cb09-41b6-88c1-33f6492de6f0}, !- Handle
  Outpatient Lobby C  - Story Ground,     !- Name
  {238ef18a-57ad-4cd4-ac6a-b5e212c7b74f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.34935991675225,                       !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {836a8aaf-662f-4628-99cc-6568f0d5f2e6}; !- Thermal Zone Name

OS:Surface,
  {56cfc66c-59c2-4865-957d-0cf107b11e33}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {3e1c42aa-900a-4d67-a74f-16e8be2270bf}, !- Construction Name
  {893fa0f8-cb09-41b6-88c1-33f6492de6f0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.99680288865056e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.56265463996727, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.56265463996727, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58c4fad2-3e71-4e14-b84a-d776b427e155}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {893fa0f8-cb09-41b6-88c1-33f6492de6f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffdd4ac2-464a-408a-bd46-5f40db2a25b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5858a614-ed0f-4d12-8478-86e5c9ef5717}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {893fa0f8-cb09-41b6-88c1-33f6492de6f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  3.56265463996727, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  3.56265463996727, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb4efb4-1cde-49e0-b9df-b2081b909505}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {893fa0f8-cb09-41b6-88c1-33f6492de6f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4ba89d-cf51-4278-8f2c-0ecf0b039d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56265463996727, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.56265463996727, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.56265463996727, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.56265463996727, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8dcf4d1-0dde-4f4e-b7be-732bad416e18}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {893fa0f8-cb09-41b6-88c1-33f6492de6f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f8da0d4-a1be-4a74-bf4b-425e1f5cd38b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99680288865056e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.56265463996727, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.56265463996727, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3622c9a-d7a3-4124-98e9-d66315b9f0be}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {893fa0f8-cb09-41b6-88c1-33f6492de6f0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56265463996727, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.56265463996727, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  3.99680288865056e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {836a8aaf-662f-4628-99cc-6568f0d5f2e6}, !- Handle
  Zone Outpatient Lobby C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f61434d-2b19-4f0d-bd9c-95397e62dbad}, !- Zone Air Inlet Port List
  {0a1abe8b-c991-4f70-9cb1-0feb0deaa5d1}, !- Zone Air Exhaust Port List
  {bf3bddf2-b8fc-41fd-a930-5f3f82e3f912}, !- Zone Air Node Name
  {12856925-308a-4be5-87b0-d438c0d3d814}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6fa00e7d-beda-4255-a45b-9056121dbe0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8834331-51d4-42b0-a6fd-23763d0810f2}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Zone Air Node, !- Name
  {bf3bddf2-b8fc-41fd-a930-5f3f82e3f912}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf3bddf2-b8fc-41fd-a930-5f3f82e3f912}, !- Handle
  {836a8aaf-662f-4628-99cc-6568f0d5f2e6}, !- Source Object
  11,                                     !- Outlet Port
  {b8834331-51d4-42b0-a6fd-23763d0810f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f61434d-2b19-4f0d-bd9c-95397e62dbad}, !- Handle
  {836a8aaf-662f-4628-99cc-6568f0d5f2e6}, !- HVAC Component
  {63b1997e-5f79-4c50-840b-d1cdd066e77c}; !- Port 1

OS:PortList,
  {0a1abe8b-c991-4f70-9cb1-0feb0deaa5d1}, !- Handle
  {836a8aaf-662f-4628-99cc-6568f0d5f2e6}; !- HVAC Component

OS:PortList,
  {12856925-308a-4be5-87b0-d438c0d3d814}, !- Handle
  {836a8aaf-662f-4628-99cc-6568f0d5f2e6}, !- HVAC Component
  {14eaaf4c-e9af-4c29-a922-fa618628e633}; !- Port 1

OS:Sizing:Zone,
  {e4c47228-b632-46dd-828c-74dd5195c8b7}, !- Handle
  {836a8aaf-662f-4628-99cc-6568f0d5f2e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d9307321-3e05-4551-b539-dd002cad7967}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {836a8aaf-662f-4628-99cc-6568f0d5f2e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e84dd95-3e03-44bf-a83b-d074296890e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fb1ad874-b6b3-4fed-b5e6-f7a679ead417}, !- Handle
  Outpatient NurseStation A  - Story Ground, !- Name
  {4255d1ff-e474-4e4a-92f6-7f4679cb5a20}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.91201455671952,                       !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {d9318937-c104-4f23-8e27-1b74760e6bf1}; !- Thermal Zone Name

OS:Surface,
  {2a4ab50a-6c40-4f6c-9945-731bf7b40da3}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {a8b4d620-720f-4244-8e40-85ae54e38622}, !- Construction Name
  {fb1ad874-b6b3-4fed-b5e6-f7a679ead417}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.42987978259088, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.42987978259088, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9228f57-cd0b-4f15-8932-d1ee43cd68bd}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb1ad874-b6b3-4fed-b5e6-f7a679ead417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f3ebbf6-f854-44a6-aabb-632ce613e0e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26473fe5-7ef4-4613-8f2a-a1e26ef43444}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb1ad874-b6b3-4fed-b5e6-f7a679ead417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55b8649c-3826-4b02-83a3-94fb1a7b4266}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.42987978259088, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.42987978259088, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42ac5981-639a-4472-95d5-0d08d41b14dd}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb1ad874-b6b3-4fed-b5e6-f7a679ead417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2af3c0e-b614-42c9-9964-d4044e51f63d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.42987978259088, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.42987978259088, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.42987978259088, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.42987978259088, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {759c0444-581b-4938-9a9a-27a710bb6849}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb1ad874-b6b3-4fed-b5e6-f7a679ead417}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.42987978259088, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.42987978259088, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71e9d241-6660-4194-8344-dcfd789b97cf}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {fb1ad874-b6b3-4fed-b5e6-f7a679ead417}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.42987978259088, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.42987978259088, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d9318937-c104-4f23-8e27-1b74760e6bf1}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a245bea-5106-49d5-86eb-64fa0397ffe7}, !- Zone Air Inlet Port List
  {3e43930f-f7dd-438a-a562-2026fba0307e}, !- Zone Air Exhaust Port List
  {1821f1d3-add9-44df-9c54-d53331b2f000}, !- Zone Air Node Name
  {d485e145-49a7-46e2-8fc8-9ceceac31773}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05a6237a-a72f-4f51-96f2-922bfb0cf806}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a67e8d14-1ea2-42e0-9c3f-73c6783fa61f}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Zone Air Node, !- Name
  {1821f1d3-add9-44df-9c54-d53331b2f000}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1821f1d3-add9-44df-9c54-d53331b2f000}, !- Handle
  {d9318937-c104-4f23-8e27-1b74760e6bf1}, !- Source Object
  11,                                     !- Outlet Port
  {a67e8d14-1ea2-42e0-9c3f-73c6783fa61f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a245bea-5106-49d5-86eb-64fa0397ffe7}, !- Handle
  {d9318937-c104-4f23-8e27-1b74760e6bf1}, !- HVAC Component
  {d864cefe-7ae1-4686-94a1-4f49b2863d2f}; !- Port 1

OS:PortList,
  {3e43930f-f7dd-438a-a562-2026fba0307e}, !- Handle
  {d9318937-c104-4f23-8e27-1b74760e6bf1}; !- HVAC Component

OS:PortList,
  {d485e145-49a7-46e2-8fc8-9ceceac31773}, !- Handle
  {d9318937-c104-4f23-8e27-1b74760e6bf1}, !- HVAC Component
  {48f62243-2a27-4798-b0ef-6848c361ad94}; !- Port 1

OS:Sizing:Zone,
  {0e707487-0e8b-4d21-8e03-af8b0ec0692e}, !- Handle
  {d9318937-c104-4f23-8e27-1b74760e6bf1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {513d7745-4831-4635-b164-50476790ef37}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Zone HVAC Equipment List, !- Name
  {d9318937-c104-4f23-8e27-1b74760e6bf1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c1a82f3-394e-4803-92fc-8c8dfbbbb92a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9f688cad-4b2e-4c91-9ced-0fb2ffe8652a}, !- Handle
  Outpatient NurseStation B  - Story Ground, !- Name
  {4255d1ff-e474-4e4a-92f6-7f4679cb5a20}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.91201455671952,                       !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {522d44c2-fbb1-41b6-a4cf-ac1c18aaddeb}; !- Thermal Zone Name

OS:Surface,
  {f8688aef-c2de-45fe-9582-b94e50a369b2}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {e2affa10-e62f-4f8d-b0d8-ee2427c6f786}, !- Construction Name
  {9f688cad-4b2e-4c91-9ced-0fb2ffe8652a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  4.42987978259088, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  4.42987978259088, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b1d71fe-2422-4a80-821a-9d1659487edf}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f688cad-4b2e-4c91-9ced-0fb2ffe8652a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc9bd5d7-6b9e-4e1d-9b23-810e6d282093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0c83ad-bbfa-4f34-b94e-78e6e69ba4f5}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f688cad-4b2e-4c91-9ced-0fb2ffe8652a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d61eedd-e52c-49dd-a812-0884df0028cc}, !- Outside Boundary Condition Object
