  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.42987978259088, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  4.42987978259088, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e255a96a-d943-4189-adca-42f93b62a1ae}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f688cad-4b2e-4c91-9ced-0fb2ffe8652a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6ef65e4-991b-494d-8142-e8b8722e5554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.42987978259088, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.42987978259088, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.42987978259088, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  4.42987978259088, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b8649c-3826-4b02-83a3-94fb1a7b4266}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f688cad-4b2e-4c91-9ced-0fb2ffe8652a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26473fe5-7ef4-4613-8f2a-a1e26ef43444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.42987978259088, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.42987978259088, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f6735c2-551c-4366-9372-bbb78283a06c}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {9f688cad-4b2e-4c91-9ced-0fb2ffe8652a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.42987978259088, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.42987978259088, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {522d44c2-fbb1-41b6-a4cf-ac1c18aaddeb}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08aa0fbf-259a-422b-ad52-48fd24284b41}, !- Zone Air Inlet Port List
  {1b774982-b9c1-4741-835c-1a178219aa74}, !- Zone Air Exhaust Port List
  {7f74f64c-7e52-46f6-bc36-86cb3cc5c485}, !- Zone Air Node Name
  {e4aacafb-7f99-46cb-a244-803cc43088f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33ab2c4d-f24d-47a1-b254-3e95b17c35c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e85f098-84f6-4870-9a28-d48afc00608f}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Zone Air Node, !- Name
  {7f74f64c-7e52-46f6-bc36-86cb3cc5c485}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f74f64c-7e52-46f6-bc36-86cb3cc5c485}, !- Handle
  {522d44c2-fbb1-41b6-a4cf-ac1c18aaddeb}, !- Source Object
  11,                                     !- Outlet Port
  {4e85f098-84f6-4870-9a28-d48afc00608f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08aa0fbf-259a-422b-ad52-48fd24284b41}, !- Handle
  {522d44c2-fbb1-41b6-a4cf-ac1c18aaddeb}, !- HVAC Component
  {b1f23230-7ba3-48d0-9e2a-526c084e8bfe}; !- Port 1

OS:PortList,
  {1b774982-b9c1-4741-835c-1a178219aa74}, !- Handle
  {522d44c2-fbb1-41b6-a4cf-ac1c18aaddeb}; !- HVAC Component

OS:PortList,
  {e4aacafb-7f99-46cb-a244-803cc43088f1}, !- Handle
  {522d44c2-fbb1-41b6-a4cf-ac1c18aaddeb}, !- HVAC Component
  {9e30f76b-8ba8-4698-99dd-817609ee90aa}; !- Port 1

OS:Sizing:Zone,
  {b10e28f4-f748-4423-bea8-ccbaf09ddb0a}, !- Handle
  {522d44c2-fbb1-41b6-a4cf-ac1c18aaddeb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {132bc529-d746-4098-a3e9-9b37c4b4e935}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Zone HVAC Equipment List, !- Name
  {522d44c2-fbb1-41b6-a4cf-ac1c18aaddeb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e902fede-18af-4658-b4a9-dd45a34874d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {09687340-a6ce-432b-833b-754dc411ef79}, !- Handle
  Outpatient NurseStation C  - Story Ground, !- Name
  {4255d1ff-e474-4e4a-92f6-7f4679cb5a20}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.91201455671952,                       !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {a89bc356-01ac-4900-a08e-ec896388a3ff}; !- Thermal Zone Name

OS:Surface,
  {3e0122c4-7ae5-4b22-a020-9a50318878de}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {a8b4d620-720f-4244-8e40-85ae54e38622}, !- Construction Name
  {09687340-a6ce-432b-833b-754dc411ef79}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.42987978259088, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.42987978259088, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4ba89d-cf51-4278-8f2c-0ecf0b039d7e}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09687340-a6ce-432b-833b-754dc411ef79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb4efb4-1cde-49e0-b9df-b2081b909505}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e31652-7e8d-46d6-9bc3-c3b3ff1db4bf}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09687340-a6ce-432b-833b-754dc411ef79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.42987978259088, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  4.42987978259088, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c61db9da-e7c4-4aa8-92da-7aa9cd1d53c4}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09687340-a6ce-432b-833b-754dc411ef79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8700c3f-b690-4ba5-9205-adc190c11d86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.42987978259088, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.42987978259088, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.42987978259088, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.42987978259088, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d61eedd-e52c-49dd-a812-0884df0028cc}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09687340-a6ce-432b-833b-754dc411ef79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0c83ad-bbfa-4f34-b94e-78e6e69ba4f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.42987978259088, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.42987978259088, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22065f9f-7844-49db-b1a6-dbe57c968507}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {09687340-a6ce-432b-833b-754dc411ef79}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.42987978259088, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.42987978259088, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a89bc356-01ac-4900-a08e-ec896388a3ff}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f474afb2-0c73-4a62-b237-4af730603990}, !- Zone Air Inlet Port List
  {72262faf-65a7-4f36-8467-6d899e42c71e}, !- Zone Air Exhaust Port List
  {3776dbbd-9226-474c-8cb7-e96db63f010c}, !- Zone Air Node Name
  {98ae377b-de4d-4c1e-9d84-286eea184912}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5daccf83-3cf0-4de3-bda3-4720bf727237}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73f5655d-68e3-4de5-844b-bd68c5936ffd}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Zone Air Node, !- Name
  {3776dbbd-9226-474c-8cb7-e96db63f010c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3776dbbd-9226-474c-8cb7-e96db63f010c}, !- Handle
  {a89bc356-01ac-4900-a08e-ec896388a3ff}, !- Source Object
  11,                                     !- Outlet Port
  {73f5655d-68e3-4de5-844b-bd68c5936ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f474afb2-0c73-4a62-b237-4af730603990}, !- Handle
  {a89bc356-01ac-4900-a08e-ec896388a3ff}, !- HVAC Component
  {63e4589f-949b-4960-a67d-cdb8f3dc5045}; !- Port 1

OS:PortList,
  {72262faf-65a7-4f36-8467-6d899e42c71e}, !- Handle
  {a89bc356-01ac-4900-a08e-ec896388a3ff}; !- HVAC Component

OS:PortList,
  {98ae377b-de4d-4c1e-9d84-286eea184912}, !- Handle
  {a89bc356-01ac-4900-a08e-ec896388a3ff}, !- HVAC Component
  {30013c26-8350-4896-94f9-02e8ac778290}; !- Port 1

OS:Sizing:Zone,
  {e10e0eb1-a10f-47d8-b57e-2cc6e8b6e040}, !- Handle
  {a89bc356-01ac-4900-a08e-ec896388a3ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f4267927-516a-4927-8abb-0ac0b6de8d37}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Zone HVAC Equipment List, !- Name
  {a89bc356-01ac-4900-a08e-ec896388a3ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e884b3cf-0ac8-4160-a21e-6d802845fb61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {07e1b9d6-c642-48e1-bbac-1b9e3b06fb72}, !- Handle
  Outpatient LockerRoom A  - Story Ground, !- Name
  {c1860432-1662-492c-a5c0-a1d9ee2526bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.3418943393104,                       !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {5fcfa4d4-8ae6-48df-8715-888f5daf1e4e}; !- Thermal Zone Name

OS:Surface,
  {2269c2fd-db3b-4e9d-a6a3-634778b05ab2}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {a3775d87-4f64-44e9-a0c6-17916c315871}, !- Construction Name
  {07e1b9d6-c642-48e1-bbac-1b9e3b06fb72}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.45331829995909, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.45331829995909, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2af3c0e-b614-42c9-9964-d4044e51f63d}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07e1b9d6-c642-48e1-bbac-1b9e3b06fb72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42ac5981-639a-4472-95d5-0d08d41b14dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1866c612-bca6-47b6-9d8e-2dd028142bea}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07e1b9d6-c642-48e1-bbac-1b9e3b06fb72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c69862a-9ac0-4ac2-a2c4-1088de9e96d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45331829995909, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.45331829995909, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb78370d-a161-4306-9b42-ec6c58875456}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07e1b9d6-c642-48e1-bbac-1b9e3b06fb72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45331829995909, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.45331829995909, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.45331829995909, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.45331829995909, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1071aa71-d8de-4777-840e-12b04df21978}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07e1b9d6-c642-48e1-bbac-1b9e3b06fb72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45331829995909, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.45331829995909, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef2ab56-3bec-48a2-9103-52a4abe0478e}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {07e1b9d6-c642-48e1-bbac-1b9e3b06fb72}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45331829995909, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.45331829995909, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5fcfa4d4-8ae6-48df-8715-888f5daf1e4e}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95cdc4f5-8d3c-4823-adae-e49be415eeae}, !- Zone Air Inlet Port List
  {8d831784-6a60-4ede-a149-778251eb6309}, !- Zone Air Exhaust Port List
  {8af4a30e-f56e-4249-9649-73977eea8813}, !- Zone Air Node Name
  {f72bfd1e-36cd-4a81-93a6-ff69c01ceb99}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6af10dab-ea25-4519-bbc9-c0087bd2402a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39fd7043-69a1-48f3-8ce0-774ea04106bd}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Zone Air Node, !- Name
  {8af4a30e-f56e-4249-9649-73977eea8813}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8af4a30e-f56e-4249-9649-73977eea8813}, !- Handle
  {5fcfa4d4-8ae6-48df-8715-888f5daf1e4e}, !- Source Object
  11,                                     !- Outlet Port
  {39fd7043-69a1-48f3-8ce0-774ea04106bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95cdc4f5-8d3c-4823-adae-e49be415eeae}, !- Handle
  {5fcfa4d4-8ae6-48df-8715-888f5daf1e4e}, !- HVAC Component
  {f31b18e3-d6ad-41a1-a24d-533c600cd42e}; !- Port 1

OS:PortList,
  {8d831784-6a60-4ede-a149-778251eb6309}, !- Handle
  {5fcfa4d4-8ae6-48df-8715-888f5daf1e4e}; !- HVAC Component

OS:PortList,
  {f72bfd1e-36cd-4a81-93a6-ff69c01ceb99}, !- Handle
  {5fcfa4d4-8ae6-48df-8715-888f5daf1e4e}, !- HVAC Component
  {53cea6a3-2642-4d85-b0f1-19974d760bc8}; !- Port 1

OS:Sizing:Zone,
  {2cbeea82-52ce-4f6d-a37b-606648aa035f}, !- Handle
  {5fcfa4d4-8ae6-48df-8715-888f5daf1e4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ece7fcb0-6182-4450-a8e6-391de7943eff}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {5fcfa4d4-8ae6-48df-8715-888f5daf1e4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1bedc01-4604-4cce-89f6-9b0ba7289182}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f4610516-dab9-4191-8d50-836192ed8a12}, !- Handle
  Outpatient LockerRoom B  - Story Ground, !- Name
  {c1860432-1662-492c-a5c0-a1d9ee2526bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.3418943393104,                       !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {802ff31c-fbbb-4c4e-8667-76ae07703113}; !- Thermal Zone Name

OS:Surface,
  {52456eef-1fde-44ed-8de4-db1785151c5c}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {a1c42343-5f44-4f40-aae8-a0477cc458c8}, !- Construction Name
  {f4610516-dab9-4191-8d50-836192ed8a12}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  4.45331829995909, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  4.45331829995909, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ef65e4-991b-494d-8142-e8b8722e5554}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4610516-dab9-4191-8d50-836192ed8a12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e255a96a-d943-4189-adca-42f93b62a1ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.88498130835069e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61395686-455c-4ac5-a3e9-d9e34cd4c4b2}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4610516-dab9-4191-8d50-836192ed8a12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63ac9b23-68bb-49e3-9490-5ddbb43e202d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45331829995909, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  4.45331829995909, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a275e1-8e8e-475c-8f7f-646a36e2cf9d}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4610516-dab9-4191-8d50-836192ed8a12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45331829995909, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  4.45331829995909, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.45331829995909, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.45331829995909, 7.07404822115688, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c69862a-9ac0-4ac2-a2c4-1088de9e96d5}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4610516-dab9-4191-8d50-836192ed8a12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1866c612-bca6-47b6-9d8e-2dd028142bea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.45331829995909, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.45331829995909, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55438092-c2bf-45d5-bd9b-9d6948857615}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {f4610516-dab9-4191-8d50-836192ed8a12}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45331829995909, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.45331829995909, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {802ff31c-fbbb-4c4e-8667-76ae07703113}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75e3e204-8ecf-45a0-aece-2122f8fce1f0}, !- Zone Air Inlet Port List
  {184b6da9-1546-464f-b62e-7bf1f827f300}, !- Zone Air Exhaust Port List
  {39653e57-acba-4218-966f-f6475ba71e5c}, !- Zone Air Node Name
  {fa39e254-4804-43c7-bb16-38ea1db80175}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c522187-f7f6-45de-b60e-5c1f4540003c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8fb8a45-c9e9-48c6-8f16-095a1d3255a0}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Zone Air Node, !- Name
  {39653e57-acba-4218-966f-f6475ba71e5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39653e57-acba-4218-966f-f6475ba71e5c}, !- Handle
  {802ff31c-fbbb-4c4e-8667-76ae07703113}, !- Source Object
  11,                                     !- Outlet Port
  {f8fb8a45-c9e9-48c6-8f16-095a1d3255a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75e3e204-8ecf-45a0-aece-2122f8fce1f0}, !- Handle
  {802ff31c-fbbb-4c4e-8667-76ae07703113}, !- HVAC Component
  {707c0029-d7ce-4200-af96-34fc4247a7a0}; !- Port 1

OS:PortList,
  {184b6da9-1546-464f-b62e-7bf1f827f300}, !- Handle
  {802ff31c-fbbb-4c4e-8667-76ae07703113}; !- HVAC Component

OS:PortList,
  {fa39e254-4804-43c7-bb16-38ea1db80175}, !- Handle
  {802ff31c-fbbb-4c4e-8667-76ae07703113}, !- HVAC Component
  {e988c96f-caf7-4651-b59d-398f038eb8df}; !- Port 1

OS:Sizing:Zone,
  {a819feec-82d1-4e6c-98bc-28064482ec88}, !- Handle
  {802ff31c-fbbb-4c4e-8667-76ae07703113}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {57ee4e50-a347-4316-9ebc-220521364fa8}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {802ff31c-fbbb-4c4e-8667-76ae07703113}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d606d1f4-c584-4af2-bdfe-3f90e33cbc75}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f84a8d85-7bd4-4a21-b020-123e43e39a1d}, !- Handle
  Outpatient LockerRoom C  - Story Ground, !- Name
  {c1860432-1662-492c-a5c0-a1d9ee2526bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.3418943393104,                       !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {3a752163-a309-4769-886b-2857d244b301}; !- Thermal Zone Name

OS:Surface,
  {6357a254-3b5a-4524-9f21-ffcb3b6199db}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {a3775d87-4f64-44e9-a0c6-17916c315871}, !- Construction Name
  {f84a8d85-7bd4-4a21-b020-123e43e39a1d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.45331829995909, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.45331829995909, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8700c3f-b690-4ba5-9205-adc190c11d86}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a8d85-7bd4-4a21-b020-123e43e39a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c61db9da-e7c4-4aa8-92da-7aa9cd1d53c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa47dab-ae58-40b0-a363-b03ddafd8c17}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a8d85-7bd4-4a21-b020-123e43e39a1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.45331829995909, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  4.45331829995909, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9351aefb-a492-47f6-92cb-ce042d57a935}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a8d85-7bd4-4a21-b020-123e43e39a1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45331829995909, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.45331829995909, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.45331829995909, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.45331829995909, 4.57200000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ac9b23-68bb-49e3-9490-5ddbb43e202d}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a8d85-7bd4-4a21-b020-123e43e39a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61395686-455c-4ac5-a3e9-d9e34cd4c4b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.45331829995909, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.45331829995909, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {817019b2-dcb5-4ae4-97f9-0dfe2dbd653c}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {f84a8d85-7bd4-4a21-b020-123e43e39a1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45331829995909, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.45331829995909, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a752163-a309-4769-886b-2857d244b301}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ed63867-926b-40ef-a246-8acfb842b970}, !- Zone Air Inlet Port List
  {44aba62b-ebde-432b-9fe4-dba4d2e791fe}, !- Zone Air Exhaust Port List
  {80f0c92a-9396-4457-8df2-1485472801e1}, !- Zone Air Node Name
  {d8422dc1-628c-4115-b374-5cdefd8b09d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a428528-7b4a-4e07-bc2f-dd1362993077}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03849280-9392-4328-8e48-dca6a243746e}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Zone Air Node, !- Name
  {80f0c92a-9396-4457-8df2-1485472801e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80f0c92a-9396-4457-8df2-1485472801e1}, !- Handle
  {3a752163-a309-4769-886b-2857d244b301}, !- Source Object
  11,                                     !- Outlet Port
  {03849280-9392-4328-8e48-dca6a243746e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ed63867-926b-40ef-a246-8acfb842b970}, !- Handle
  {3a752163-a309-4769-886b-2857d244b301}, !- HVAC Component
  {013dcef1-86fc-44d9-aa02-06c562921493}; !- Port 1

OS:PortList,
  {44aba62b-ebde-432b-9fe4-dba4d2e791fe}, !- Handle
  {3a752163-a309-4769-886b-2857d244b301}; !- HVAC Component

OS:PortList,
  {d8422dc1-628c-4115-b374-5cdefd8b09d4}, !- Handle
  {3a752163-a309-4769-886b-2857d244b301}, !- HVAC Component
  {10aa51a7-e160-4059-b8ec-78c216960c4b}; !- Port 1

OS:Sizing:Zone,
  {0d0367bb-19c4-4dd2-9c2f-990304dcb289}, !- Handle
  {3a752163-a309-4769-886b-2857d244b301}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {42cc1acd-6684-4c3e-aff8-3263bd9aac6e}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {3a752163-a309-4769-886b-2857d244b301}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c8a8e18-39e5-429d-a00d-2c14a7294042}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Handle
  Story Mid,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {68dffcf8-3039-44bd-9cb5-06a3b73f8e79}, !- Handle
  Outpatient PhysicalTherapy A end_a - Story Mid, !- Name
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {ec39982b-4aff-4b43-99a5-d11b885e9bf7}; !- Thermal Zone Name

OS:Surface,
  {80803d8e-ac59-49d4-bc48-ebe077065b06}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {68dffcf8-3039-44bd-9cb5-06a3b73f8e79}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a9acaee-9aed-4bda-a2e9-eaeec55b83a9}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68dffcf8-3039-44bd-9cb5-06a3b73f8e79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e59b6828-c60b-4775-8705-a71cd6209db6}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68dffcf8-3039-44bd-9cb5-06a3b73f8e79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7dfebe9-e8e4-47a4-b2ff-c544db8d9768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29608a1a-5dd4-4716-8a04-01c4ef0ff571}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68dffcf8-3039-44bd-9cb5-06a3b73f8e79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68fd2cd8-1b84-48ef-8b9d-64f059b4096b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -5.32907051820075e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3f5d37-ada6-4090-ac13-4f1ba6a322da}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68dffcf8-3039-44bd-9cb5-06a3b73f8e79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f00f72bb-b5ef-4f05-acfe-c4658af067cc}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {68dffcf8-3039-44bd-9cb5-06a3b73f8e79}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec39982b-4aff-4b43-99a5-d11b885e9bf7}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad99cf2f-35a4-45f3-b998-b3cae21252d6}, !- Zone Air Inlet Port List
  {1cb98424-ee41-4756-8045-1778686828e2}, !- Zone Air Exhaust Port List
  {dad6426b-e0d5-4ea3-b121-f1bf3ba32efa}, !- Zone Air Node Name
  {7140cf0f-9da7-4c8a-9401-4956f13ae0da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de7a8d32-ea4c-4272-9c1a-7dc824a71ca7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edc23c0c-70f3-467d-9d80-ac41ed273be9}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid Zone Air Node, !- Name
  {dad6426b-e0d5-4ea3-b121-f1bf3ba32efa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dad6426b-e0d5-4ea3-b121-f1bf3ba32efa}, !- Handle
  {ec39982b-4aff-4b43-99a5-d11b885e9bf7}, !- Source Object
  11,                                     !- Outlet Port
  {edc23c0c-70f3-467d-9d80-ac41ed273be9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad99cf2f-35a4-45f3-b998-b3cae21252d6}, !- Handle
  {ec39982b-4aff-4b43-99a5-d11b885e9bf7}, !- HVAC Component
  {8f4c7c3c-6318-4b07-a24c-cc4e1059d3db}; !- Port 1

OS:PortList,
  {1cb98424-ee41-4756-8045-1778686828e2}, !- Handle
  {ec39982b-4aff-4b43-99a5-d11b885e9bf7}; !- HVAC Component

OS:PortList,
  {7140cf0f-9da7-4c8a-9401-4956f13ae0da}, !- Handle
  {ec39982b-4aff-4b43-99a5-d11b885e9bf7}, !- HVAC Component
  {fac967cc-8008-4388-973a-12f2185562d9}; !- Port 1

OS:Sizing:Zone,
  {52067df8-8a48-4909-b497-00a1a3e80719}, !- Handle
  {ec39982b-4aff-4b43-99a5-d11b885e9bf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {93bf659f-1c36-4139-89a2-8e19c531574b}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid Zone HVAC Equipment List, !- Name
  {ec39982b-4aff-4b43-99a5-d11b885e9bf7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ea4f82a-2fdf-4b0f-a42b-2b5742532914}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {771f68f9-3ec7-494e-b354-e076ec00f89b}, !- Handle
  Outpatient PhysicalTherapy B end_a - Story Mid, !- Name
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {60729a3e-0aba-45ed-a2a9-e46e28030a32}; !- Thermal Zone Name

OS:Surface,
  {4760bed1-884f-4055-b38a-86cf8971c1ac}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {771f68f9-3ec7-494e-b354-e076ec00f89b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.88498130835069e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 7.07404822115688, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.88498130835069e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63a4545b-9263-4114-bd83-fad0210f5809}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {771f68f9-3ec7-494e-b354-e076ec00f89b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.88498130835069e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df108dc-a984-4cbd-9cf3-dc7b7c3e32f8}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {771f68f9-3ec7-494e-b354-e076ec00f89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3451035e-4427-475c-a5f7-aecab2e9aafc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.07404822115688, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 7.07404822115688, 0,             !- X,Y,Z Vertex 2 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.07404822115688, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {232a955c-5f4e-4916-bffa-f8e55f035dc1}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {771f68f9-3ec7-494e-b354-e076ec00f89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8e9e376-6a5a-4769-889a-b4eed5812064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.88498130835069e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.88498130835069e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 7.07404822115688, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.07404822115688, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7dfebe9-e8e4-47a4-b2ff-c544db8d9768}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {771f68f9-3ec7-494e-b354-e076ec00f89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e59b6828-c60b-4775-8705-a71cd6209db6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-16, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-16, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -4.44089209850063e-16, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -4.44089209850063e-16, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66bf0f8e-4197-4e54-ab10-b1b1f659cd8b}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {771f68f9-3ec7-494e-b354-e076ec00f89b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.88498130835069e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 7.07404822115688, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {60729a3e-0aba-45ed-a2a9-e46e28030a32}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6465835b-44f4-45fb-972b-7de40b29b0de}, !- Zone Air Inlet Port List
  {a6df1573-9528-4a52-9618-7d2bd436c0aa}, !- Zone Air Exhaust Port List
  {8d0f211b-d8e9-42ca-8d7a-a9142621ede5}, !- Zone Air Node Name
  {c2ce44f4-99b2-4364-8e52-be71c8bf0493}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0c656f8-77c0-40d8-8a4c-db995f545692}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04640c45-e119-4cef-9bec-da1a9e12c463}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid Zone Air Node, !- Name
  {8d0f211b-d8e9-42ca-8d7a-a9142621ede5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d0f211b-d8e9-42ca-8d7a-a9142621ede5}, !- Handle
  {60729a3e-0aba-45ed-a2a9-e46e28030a32}, !- Source Object
  11,                                     !- Outlet Port
  {04640c45-e119-4cef-9bec-da1a9e12c463}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6465835b-44f4-45fb-972b-7de40b29b0de}, !- Handle
  {60729a3e-0aba-45ed-a2a9-e46e28030a32}, !- HVAC Component
  {a0130a33-ed52-43e9-8670-e53cdf56c2c3}; !- Port 1

OS:PortList,
  {a6df1573-9528-4a52-9618-7d2bd436c0aa}, !- Handle
  {60729a3e-0aba-45ed-a2a9-e46e28030a32}; !- HVAC Component

OS:PortList,
  {c2ce44f4-99b2-4364-8e52-be71c8bf0493}, !- Handle
  {60729a3e-0aba-45ed-a2a9-e46e28030a32}, !- HVAC Component
  {4b4aeeb9-9ae2-4054-a402-f26a3e41ef6b}; !- Port 1

OS:Sizing:Zone,
  {4f73286e-47e1-49b9-b74e-0662b16a1878}, !- Handle
  {60729a3e-0aba-45ed-a2a9-e46e28030a32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2cf39d60-217c-4121-8ffa-06068c3f0841}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid Zone HVAC Equipment List, !- Name
  {60729a3e-0aba-45ed-a2a9-e46e28030a32}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60dabcb3-f877-412b-a522-b6f58a579139}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2e626d31-04b1-4658-8f75-43f855e6962e}, !- Handle
  Outpatient PhysicalTherapy C end_a - Story Mid, !- Name
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {a405c8c2-abf8-4f1d-822a-d287313ebe9f}; !- Thermal Zone Name

OS:Surface,
  {953c53a4-4e2c-4c85-bbef-6ea20f8dce32}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {2e626d31-04b1-4658-8f75-43f855e6962e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.88498130835069e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dec7a077-275a-4ceb-9d3f-3a34b9d9e5b1}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e626d31-04b1-4658-8f75-43f855e6962e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.88498130835069e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca8a01e4-3c00-427e-8e9d-758675847901}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e626d31-04b1-4658-8f75-43f855e6962e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21365744-a796-4dbb-a01f-299b534605ff}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e626d31-04b1-4658-8f75-43f855e6962e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61624e97-7cba-4843-a1b0-8b86777b634a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.88498130835069e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.88498130835069e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000001, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3451035e-4427-475c-a5f7-aecab2e9aafc}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e626d31-04b1-4658-8f75-43f855e6962e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6df108dc-a984-4cbd-9cf3-dc7b7c3e32f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.88498130835069e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 4.88498130835069e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.88498130835069e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b527fdb-d557-410f-8dfa-5c1e02775a16}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {2e626d31-04b1-4658-8f75-43f855e6962e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.88498130835069e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a405c8c2-abf8-4f1d-822a-d287313ebe9f}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e2f4c02-1078-4dee-a44e-d00754141b2a}, !- Zone Air Inlet Port List
  {13842f48-18b1-487c-8959-318590c02d89}, !- Zone Air Exhaust Port List
  {b63e6863-c22d-4c99-b427-d1c29d56a389}, !- Zone Air Node Name
  {086a9ff0-5706-43f6-ae84-7f4666eaa557}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d537e221-8133-49df-9a2e-7ed5fe606c84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d8f5591-6862-47e4-89e6-7d93de342094}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid Zone Air Node, !- Name
  {b63e6863-c22d-4c99-b427-d1c29d56a389}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b63e6863-c22d-4c99-b427-d1c29d56a389}, !- Handle
  {a405c8c2-abf8-4f1d-822a-d287313ebe9f}, !- Source Object
  11,                                     !- Outlet Port
  {2d8f5591-6862-47e4-89e6-7d93de342094}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e2f4c02-1078-4dee-a44e-d00754141b2a}, !- Handle
  {a405c8c2-abf8-4f1d-822a-d287313ebe9f}, !- HVAC Component
  {7edd929a-95bd-4d07-a33f-16a14ff2ab98}; !- Port 1

OS:PortList,
  {13842f48-18b1-487c-8959-318590c02d89}, !- Handle
  {a405c8c2-abf8-4f1d-822a-d287313ebe9f}; !- HVAC Component

OS:PortList,
  {086a9ff0-5706-43f6-ae84-7f4666eaa557}, !- Handle
  {a405c8c2-abf8-4f1d-822a-d287313ebe9f}, !- HVAC Component
  {4dcb88fb-ac05-4b09-966e-78be42adf51f}; !- Port 1

OS:Sizing:Zone,
  {98f8ee4b-7286-464e-9e41-61aab0dd1058}, !- Handle
  {a405c8c2-abf8-4f1d-822a-d287313ebe9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b82297c4-4400-42bc-9d85-4d5c959c53a2}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid Zone HVAC Equipment List, !- Name
  {a405c8c2-abf8-4f1d-822a-d287313ebe9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b518856e-26cb-414e-b4f1-9068fb7f8af4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6d6b7581-33d3-41a0-8e59-e5bad0abc482}, !- Handle
  Outpatient PhysicalTherapy A  - Story Mid, !- Name
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {a852ab76-bd48-4fa5-bd5d-351e462204a1}; !- Thermal Zone Name

OS:Surface,
  {f22b277b-c919-4e8e-8eaa-62d3eb9c7fa1}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {6d6b7581-33d3-41a0-8e59-e5bad0abc482}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.17842322517359, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.17842322517359, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68fd2cd8-1b84-48ef-8b9d-64f059b4096b}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d6b7581-33d3-41a0-8e59-e5bad0abc482}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29608a1a-5dd4-4716-8a04-01c4ef0ff571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc0f677b-46cb-4a45-8767-39ec7f0e32cd}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d6b7581-33d3-41a0-8e59-e5bad0abc482}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66f4f250-7fbd-48fd-8de7-f062d79fe923}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17842322517359, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.17842322517359, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5fbb40c-0a84-4311-bfb1-8112f7063a82}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d6b7581-33d3-41a0-8e59-e5bad0abc482}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {657521c8-8087-41b9-8bca-ca5fcd93c9aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17842322517359, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.17842322517359, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.17842322517359, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.17842322517359, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa14d152-c02d-4560-b0df-95e3a18f5991}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d6b7581-33d3-41a0-8e59-e5bad0abc482}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17842322517359, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.17842322517359, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74ac5e69-131e-428d-a96f-6d8f145092ed}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {6d6b7581-33d3-41a0-8e59-e5bad0abc482}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17842322517359, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.17842322517359, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a852ab76-bd48-4fa5-bd5d-351e462204a1}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {889e2498-51df-4506-8d90-578fb4288562}, !- Zone Air Inlet Port List
  {b6da5e72-a387-467b-8ce1-c5c584e284a2}, !- Zone Air Exhaust Port List
  {018feece-253e-4330-ac9d-a17c5e70240a}, !- Zone Air Node Name
  {a39f0100-da68-441b-920a-ff28fc79aefe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ca4735b-79aa-489f-a257-a537da0ce0f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac04b5f1-7b6f-462f-aad4-18eec07f99b4}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid Zone Air Node, !- Name
  {018feece-253e-4330-ac9d-a17c5e70240a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {018feece-253e-4330-ac9d-a17c5e70240a}, !- Handle
  {a852ab76-bd48-4fa5-bd5d-351e462204a1}, !- Source Object
  11,                                     !- Outlet Port
  {ac04b5f1-7b6f-462f-aad4-18eec07f99b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {889e2498-51df-4506-8d90-578fb4288562}, !- Handle
  {a852ab76-bd48-4fa5-bd5d-351e462204a1}, !- HVAC Component
  {c661a6e0-0d9b-4895-98ba-9ebb01e765a0}; !- Port 1

OS:PortList,
  {b6da5e72-a387-467b-8ce1-c5c584e284a2}, !- Handle
  {a852ab76-bd48-4fa5-bd5d-351e462204a1}; !- HVAC Component

OS:PortList,
  {a39f0100-da68-441b-920a-ff28fc79aefe}, !- Handle
  {a852ab76-bd48-4fa5-bd5d-351e462204a1}, !- HVAC Component
  {092972e3-0682-4029-8915-8a1de8a413e2}; !- Port 1

OS:Sizing:Zone,
  {67751229-08a4-4679-82bd-c03e192a545d}, !- Handle
  {a852ab76-bd48-4fa5-bd5d-351e462204a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {418b6008-d544-4b68-b73d-152077ac77d5}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid Zone HVAC Equipment List, !- Name
  {a852ab76-bd48-4fa5-bd5d-351e462204a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99c531f8-0ac3-48d1-a6a8-ac192e98dd96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {24d4cfb9-cc60-4540-854f-62c6e96652c8}, !- Handle
  Outpatient PhysicalTherapy B  - Story Mid, !- Name
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {afb9e83c-641f-4a2d-956e-ccb4ac55f46e}; !- Thermal Zone Name

OS:Surface,
  {595b4364-e507-441d-8637-31578cefa839}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {24d4cfb9-cc60-4540-854f-62c6e96652c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  5.17842322517359, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  5.17842322517359, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e9e376-6a5a-4769-889a-b4eed5812064}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24d4cfb9-cc60-4540-854f-62c6e96652c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {232a955c-5f4e-4916-bffa-f8e55f035dc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1c8d235-f8c4-4a15-8d71-4ac5df412cef}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24d4cfb9-cc60-4540-854f-62c6e96652c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d55e8ff7-0c54-4b46-8d4d-c3d53da948e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17842322517359, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  5.17842322517359, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23c9f32d-17bf-4c84-85dc-7f608e762ac5}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24d4cfb9-cc60-4540-854f-62c6e96652c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d568366-5094-4881-84dc-402ebbfd6d61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17842322517359, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.17842322517359, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.17842322517359, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  5.17842322517359, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f4f250-7fbd-48fd-8de7-f062d79fe923}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24d4cfb9-cc60-4540-854f-62c6e96652c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc0f677b-46cb-4a45-8767-39ec7f0e32cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.17842322517359, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.17842322517359, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe6c0658-c09a-4ccb-ba83-0d19c0dd2b0a}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {24d4cfb9-cc60-4540-854f-62c6e96652c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17842322517359, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.17842322517359, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {afb9e83c-641f-4a2d-956e-ccb4ac55f46e}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09da6690-ceff-4382-be48-02f66c2798e3}, !- Zone Air Inlet Port List
  {a37964c0-7b73-4b12-bdf5-f97a9120e1a6}, !- Zone Air Exhaust Port List
  {4151772e-91cf-4498-a41e-d4ba85632321}, !- Zone Air Node Name
  {7de3fa0b-e1de-4114-bfe8-9bb634ef2467}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d93ff46-2f2c-4cb8-85f8-1cc8ac80f6e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5a06885-0852-476a-836c-ebdca29fa8c1}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid Zone Air Node, !- Name
  {4151772e-91cf-4498-a41e-d4ba85632321}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4151772e-91cf-4498-a41e-d4ba85632321}, !- Handle
  {afb9e83c-641f-4a2d-956e-ccb4ac55f46e}, !- Source Object
  11,                                     !- Outlet Port
  {b5a06885-0852-476a-836c-ebdca29fa8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09da6690-ceff-4382-be48-02f66c2798e3}, !- Handle
  {afb9e83c-641f-4a2d-956e-ccb4ac55f46e}, !- HVAC Component
  {3bf7bc27-c3ec-49a5-99e0-2bb0e15c8188}; !- Port 1

OS:PortList,
  {a37964c0-7b73-4b12-bdf5-f97a9120e1a6}, !- Handle
  {afb9e83c-641f-4a2d-956e-ccb4ac55f46e}; !- HVAC Component

OS:PortList,
  {7de3fa0b-e1de-4114-bfe8-9bb634ef2467}, !- Handle
  {afb9e83c-641f-4a2d-956e-ccb4ac55f46e}, !- HVAC Component
  {37e5a760-da83-4aa9-a6c9-48e9fa6daa97}; !- Port 1

OS:Sizing:Zone,
  {f5153788-008d-4f6c-af12-7295e76bbd4e}, !- Handle
  {afb9e83c-641f-4a2d-956e-ccb4ac55f46e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {14607bc8-4d97-4205-b969-f3bcda552d5b}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid Zone HVAC Equipment List, !- Name
  {afb9e83c-641f-4a2d-956e-ccb4ac55f46e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90cffa5a-cd5f-4e44-860d-e572612b4137}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c4751839-2de3-472c-92cc-7aa1dd2c70b5}, !- Handle
  Outpatient PhysicalTherapy C  - Story Mid, !- Name
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {2d057095-1349-480b-bf2e-47abf677c983}; !- Thermal Zone Name

OS:Surface,
  {4e33215b-4110-4600-8b25-950b7dc5440d}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {c4751839-2de3-472c-92cc-7aa1dd2c70b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  5.17842322517359, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  5.17842322517359, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61624e97-7cba-4843-a1b0-8b86777b634a}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4751839-2de3-472c-92cc-7aa1dd2c70b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21365744-a796-4dbb-a01f-299b534605ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f973e736-a035-4787-80c0-d75cf1f2df32}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4751839-2de3-472c-92cc-7aa1dd2c70b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  5.17842322517359, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  5.17842322517359, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cbfd044-cc35-49f1-a6a5-e0d7922783ad}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4751839-2de3-472c-92cc-7aa1dd2c70b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efa66c5f-9428-4674-908a-46134529d4b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17842322517359, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.17842322517359, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.17842322517359, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  5.17842322517359, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d55e8ff7-0c54-4b46-8d4d-c3d53da948e0}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4751839-2de3-472c-92cc-7aa1dd2c70b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1c8d235-f8c4-4a15-8d71-4ac5df412cef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.17842322517359, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.17842322517359, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ccec2b-4ff2-4c42-a7cf-f5e6673c4aec}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {c4751839-2de3-472c-92cc-7aa1dd2c70b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.17842322517359, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.17842322517359, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2d057095-1349-480b-bf2e-47abf677c983}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42f0c4dd-3795-4f8b-83d2-66ce85670fd4}, !- Zone Air Inlet Port List
  {06350c0e-3068-44b7-9b7b-1c4797fba3d7}, !- Zone Air Exhaust Port List
  {8b1d2f02-f0c4-4aee-8885-5e4b28ab3ad0}, !- Zone Air Node Name
  {c8e0a2c9-dc4e-4f2f-9df3-de1a2bf9e1a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4fece0f6-200c-4c93-93a0-730fb9f3cf12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5803d747-5f67-49be-b29e-e4770e66f3fa}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid Zone Air Node, !- Name
  {8b1d2f02-f0c4-4aee-8885-5e4b28ab3ad0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b1d2f02-f0c4-4aee-8885-5e4b28ab3ad0}, !- Handle
  {2d057095-1349-480b-bf2e-47abf677c983}, !- Source Object
  11,                                     !- Outlet Port
  {5803d747-5f67-49be-b29e-e4770e66f3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42f0c4dd-3795-4f8b-83d2-66ce85670fd4}, !- Handle
  {2d057095-1349-480b-bf2e-47abf677c983}, !- HVAC Component
  {623919c4-15a5-4a8f-8f79-7d932724d6f0}; !- Port 1

OS:PortList,
  {06350c0e-3068-44b7-9b7b-1c4797fba3d7}, !- Handle
  {2d057095-1349-480b-bf2e-47abf677c983}; !- HVAC Component

OS:PortList,
  {c8e0a2c9-dc4e-4f2f-9df3-de1a2bf9e1a6}, !- Handle
  {2d057095-1349-480b-bf2e-47abf677c983}, !- HVAC Component
  {96a084d5-3b64-4a1e-b270-77584675a8f0}; !- Port 1

OS:Sizing:Zone,
  {e5573c06-4929-410b-8f77-fcc8ba6f655d}, !- Handle
  {2d057095-1349-480b-bf2e-47abf677c983}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {be72cb96-0360-44b4-a9f5-c6e28a75cd9f}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid Zone HVAC Equipment List, !- Name
  {2d057095-1349-480b-bf2e-47abf677c983}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a630689-6b90-409b-acbe-3defec862d07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8aa27b78-975d-4af2-b4d2-9c25fff6b636}, !- Handle
  Outpatient Lounge A  - Story Mid,       !- Name
  {47dcc65f-1367-4596-bb45-e072cb884335}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.04478941409591,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {ad867a61-fad2-4df7-9b2d-461a6eb7c566}; !- Thermal Zone Name

OS:Surface,
  {4db76b56-e79a-4dd6-a116-7b63ab31627c}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {8aa27b78-975d-4af2-b4d2-9c25fff6b636}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.17521620457113, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.17521620457113, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {657521c8-8087-41b9-8bca-ca5fcd93c9aa}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aa27b78-975d-4af2-b4d2-9c25fff6b636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5fbb40c-0a84-4311-bfb1-8112f7063a82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df0824b-39f1-4c8b-949b-2a2c149b9b8a}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aa27b78-975d-4af2-b4d2-9c25fff6b636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bf82777-246b-4df6-9db5-b80484e7364f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17521620457113, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.17521620457113, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f347ba6-d15d-42a1-a99e-9cc2f51f4ee1}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aa27b78-975d-4af2-b4d2-9c25fff6b636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6ed24f2-c25d-4783-a824-4bc85b90fe7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17521620457113, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.17521620457113, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.17521620457113, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.17521620457113, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {318a5c63-87e7-4946-9e57-fa81f09cc8ae}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aa27b78-975d-4af2-b4d2-9c25fff6b636}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17521620457113, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.17521620457113, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22eded85-082a-4a28-8e66-f5fdec716b3c}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {8aa27b78-975d-4af2-b4d2-9c25fff6b636}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17521620457113, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.17521620457113, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad867a61-fad2-4df7-9b2d-461a6eb7c566}, !- Handle
  Zone Outpatient Lounge A  - Story Mid,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2f0a65b-36b2-43d1-8470-4256d02a9035}, !- Zone Air Inlet Port List
  {6e8fa3d0-1d68-4851-a068-1a59247590e4}, !- Zone Air Exhaust Port List
  {56240d6b-ff58-4b7a-980a-a89a56c0ddd6}, !- Zone Air Node Name
  {bf2098d8-ae16-4455-99b3-3804764fe2cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cea1f2cf-91d1-4a2e-84f9-c50f62284c36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a38d64dd-7a1b-4cdf-a9cf-37206dd4debb}, !- Handle
  Zone Outpatient Lounge A  - Story Mid Zone Air Node, !- Name
  {56240d6b-ff58-4b7a-980a-a89a56c0ddd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56240d6b-ff58-4b7a-980a-a89a56c0ddd6}, !- Handle
  {ad867a61-fad2-4df7-9b2d-461a6eb7c566}, !- Source Object
  11,                                     !- Outlet Port
  {a38d64dd-7a1b-4cdf-a9cf-37206dd4debb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2f0a65b-36b2-43d1-8470-4256d02a9035}, !- Handle
  {ad867a61-fad2-4df7-9b2d-461a6eb7c566}, !- HVAC Component
  {ab8e571c-b75c-4607-9d67-423d64d5e41d}; !- Port 1

OS:PortList,
  {6e8fa3d0-1d68-4851-a068-1a59247590e4}, !- Handle
  {ad867a61-fad2-4df7-9b2d-461a6eb7c566}; !- HVAC Component

OS:PortList,
  {bf2098d8-ae16-4455-99b3-3804764fe2cf}, !- Handle
  {ad867a61-fad2-4df7-9b2d-461a6eb7c566}, !- HVAC Component
  {4f4837a6-1431-4ea3-9450-c5453c201193}; !- Port 1

OS:Sizing:Zone,
  {2e5f41f4-9ddf-4266-a4f8-f1054f1a04bc}, !- Handle
  {ad867a61-fad2-4df7-9b2d-461a6eb7c566}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {777c73a9-5851-4aba-ba19-98cad18d3b3a}, !- Handle
  Zone Outpatient Lounge A  - Story Mid Zone HVAC Equipment List, !- Name
  {ad867a61-fad2-4df7-9b2d-461a6eb7c566}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad208fd2-16cd-46c9-83de-6b96a0c6268e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9669ed42-46de-415c-bf44-568c4a136104}, !- Handle
  Outpatient Lounge B  - Story Mid,       !- Name
  {47dcc65f-1367-4596-bb45-e072cb884335}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.04478941409591,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {d45eac4b-299a-4ae9-9927-b7b631076964}; !- Thermal Zone Name

OS:Surface,
  {6dad2bf1-35bc-4b38-b314-0ef2372268ee}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {9669ed42-46de-415c-bf44-568c4a136104}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  3.17521620457113, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.17521620457113, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d568366-5094-4881-84dc-402ebbfd6d61}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9669ed42-46de-415c-bf44-568c4a136104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23c9f32d-17bf-4c84-85dc-7f608e762ac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7494c9cc-5638-4dfc-a01e-45c00735e12b}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9669ed42-46de-415c-bf44-568c4a136104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d2a6187-6246-455d-9a14-702017ad43ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17521620457113, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  3.17521620457113, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8573b5df-8633-422f-919c-f793a54971b0}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9669ed42-46de-415c-bf44-568c4a136104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {257ccc3a-0813-46ea-9b8e-42c2bc12b15d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17521620457113, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.17521620457113, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.17521620457113, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.17521620457113, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf82777-246b-4df6-9db5-b80484e7364f}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9669ed42-46de-415c-bf44-568c4a136104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6df0824b-39f1-4c8b-949b-2a2c149b9b8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.17521620457113, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.17521620457113, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f3b24e1-2c21-457f-9fad-a52488d80fb8}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {9669ed42-46de-415c-bf44-568c4a136104}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17521620457113, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.17521620457113, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d45eac4b-299a-4ae9-9927-b7b631076964}, !- Handle
  Zone Outpatient Lounge B  - Story Mid,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72b7c2f5-1045-4c23-8f99-d3285de3e5df}, !- Zone Air Inlet Port List
  {57367625-e81b-4cd7-9d5e-a34278d78b91}, !- Zone Air Exhaust Port List
  {c3a6d93a-ff7e-481a-9c1d-7a0fcca309ef}, !- Zone Air Node Name
  {f2080239-f585-4d20-bc15-0944cfe3c18d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6aae1fe-6461-46f3-8c58-c4e235c7ca88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1270a20c-be6a-4f9d-ba41-5ba262f8229b}, !- Handle
  Zone Outpatient Lounge B  - Story Mid Zone Air Node, !- Name
  {c3a6d93a-ff7e-481a-9c1d-7a0fcca309ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3a6d93a-ff7e-481a-9c1d-7a0fcca309ef}, !- Handle
  {d45eac4b-299a-4ae9-9927-b7b631076964}, !- Source Object
  11,                                     !- Outlet Port
  {1270a20c-be6a-4f9d-ba41-5ba262f8229b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72b7c2f5-1045-4c23-8f99-d3285de3e5df}, !- Handle
  {d45eac4b-299a-4ae9-9927-b7b631076964}, !- HVAC Component
  {08dfa4c1-6629-4102-b775-4e1242533d27}; !- Port 1

OS:PortList,
  {57367625-e81b-4cd7-9d5e-a34278d78b91}, !- Handle
  {d45eac4b-299a-4ae9-9927-b7b631076964}; !- HVAC Component

OS:PortList,
  {f2080239-f585-4d20-bc15-0944cfe3c18d}, !- Handle
  {d45eac4b-299a-4ae9-9927-b7b631076964}, !- HVAC Component
  {8cd13d67-0f0d-4ef3-92db-bfbf1aac3113}; !- Port 1

OS:Sizing:Zone,
  {c81a1cc9-39db-4160-b0ee-04247f1e280c}, !- Handle
  {d45eac4b-299a-4ae9-9927-b7b631076964}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d7436430-f48c-4be5-9c6a-f30a3798457e}, !- Handle
  Zone Outpatient Lounge B  - Story Mid Zone HVAC Equipment List, !- Name
  {d45eac4b-299a-4ae9-9927-b7b631076964}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b371c3be-f33f-406b-ad2f-e0beea082ffc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9d22f890-3224-461a-aeff-9d55bd4f80f2}, !- Handle
  Outpatient Lounge C  - Story Mid,       !- Name
  {47dcc65f-1367-4596-bb45-e072cb884335}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.04478941409591,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {d46b2f19-6041-4a00-8a7c-52e791bc2751}; !- Thermal Zone Name

OS:Surface,
  {7cd25c85-5b5b-416a-a9b3-3e0258ce5f38}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {9d22f890-3224-461a-aeff-9d55bd4f80f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.17521620457113, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.17521620457113, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa66c5f-9428-4674-908a-46134529d4b6}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d22f890-3224-461a-aeff-9d55bd4f80f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cbfd044-cc35-49f1-a6a5-e0d7922783ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {208fef4e-c017-42d1-af58-9fc93fb6106f}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d22f890-3224-461a-aeff-9d55bd4f80f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  3.17521620457113, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  3.17521620457113, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {878ab393-8c39-4151-9f03-4aed9d68dbde}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d22f890-3224-461a-aeff-9d55bd4f80f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bd9b856-ab3a-465f-bcab-dc8db0ea22cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17521620457113, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.17521620457113, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.17521620457113, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.17521620457113, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d2a6187-6246-455d-9a14-702017ad43ee}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d22f890-3224-461a-aeff-9d55bd4f80f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7494c9cc-5638-4dfc-a01e-45c00735e12b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.17521620457113, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.17521620457113, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0b45417-b5d8-45eb-9623-61771081b125}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {9d22f890-3224-461a-aeff-9d55bd4f80f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17521620457113, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.17521620457113, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d46b2f19-6041-4a00-8a7c-52e791bc2751}, !- Handle
  Zone Outpatient Lounge C  - Story Mid,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba3f852f-3fed-45a1-8bbf-5dbab1c53281}, !- Zone Air Inlet Port List
  {3c924944-4187-43c8-b4d5-a58f949f9da1}, !- Zone Air Exhaust Port List
  {cfdd3ab4-533e-490b-8f73-193dbc15dbff}, !- Zone Air Node Name
  {261ae6c7-7446-48d0-8080-4d0e78b7471d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50a2eccd-8112-48b3-a9da-6bd7e3b185e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ef06d56-3c0d-41af-b257-b2174365af45}, !- Handle
  Zone Outpatient Lounge C  - Story Mid Zone Air Node, !- Name
  {cfdd3ab4-533e-490b-8f73-193dbc15dbff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfdd3ab4-533e-490b-8f73-193dbc15dbff}, !- Handle
  {d46b2f19-6041-4a00-8a7c-52e791bc2751}, !- Source Object
  11,                                     !- Outlet Port
  {7ef06d56-3c0d-41af-b257-b2174365af45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba3f852f-3fed-45a1-8bbf-5dbab1c53281}, !- Handle
  {d46b2f19-6041-4a00-8a7c-52e791bc2751}, !- HVAC Component
  {2e1ceb1d-d6bd-4407-8c13-7d0a64084e39}; !- Port 1

OS:PortList,
  {3c924944-4187-43c8-b4d5-a58f949f9da1}, !- Handle
  {d46b2f19-6041-4a00-8a7c-52e791bc2751}; !- HVAC Component

OS:PortList,
  {261ae6c7-7446-48d0-8080-4d0e78b7471d}, !- Handle
  {d46b2f19-6041-4a00-8a7c-52e791bc2751}, !- HVAC Component
  {d8d12b02-85c9-487c-8d30-c7422f914ed7}; !- Port 1

OS:Sizing:Zone,
  {c48b2923-f7c1-436c-a6da-5910445ade15}, !- Handle
  {d46b2f19-6041-4a00-8a7c-52e791bc2751}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {06fd3d7a-6c45-4521-b860-c93842e12c34}, !- Handle
  Zone Outpatient Lounge C  - Story Mid Zone HVAC Equipment List, !- Name
  {d46b2f19-6041-4a00-8a7c-52e791bc2751}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c2e8562-2ec5-4961-a8b7-660bd3943c33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6efff77b-d944-4ffc-aee0-63feee167927}, !- Handle
  Outpatient OR A  - Story Mid,           !- Name
  {9157603c-ae88-42e9-bfcb-d114cd332b03}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.86957320952478,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {c16b9533-b985-46f1-8256-9551dfe043f3}; !- Thermal Zone Name

OS:Surface,
  {b97b6348-db37-4e97-891c-b01479f21eaa}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {6efff77b-d944-4ffc-aee0-63feee167927}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.10972700939918, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.10972700939918, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ed24f2-c25d-4783-a824-4bc85b90fe7e}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6efff77b-d944-4ffc-aee0-63feee167927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f347ba6-d15d-42a1-a99e-9cc2f51f4ee1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13bbb6a3-9909-4a68-999b-71f341a50aa8}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6efff77b-d944-4ffc-aee0-63feee167927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adc55d4e-d7df-466a-8ef4-fcf13b852d3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.10972700939918, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  8.10972700939918, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e72e4a68-1820-4599-86fb-cefa8cbbc394}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6efff77b-d944-4ffc-aee0-63feee167927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e134975-96a0-4994-9a0b-df66fc9efabd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.10972700939918, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.10972700939918, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.10972700939918, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.10972700939918, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88fb9b63-27e5-4026-a817-46674419295f}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6efff77b-d944-4ffc-aee0-63feee167927}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.10972700939918, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.10972700939918, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfea72eb-cdcf-40d0-80d0-f0358e32ae33}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {6efff77b-d944-4ffc-aee0-63feee167927}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.10972700939918, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.10972700939918, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c16b9533-b985-46f1-8256-9551dfe043f3}, !- Handle
  Zone Outpatient OR A  - Story Mid,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1258bba-dbac-45b1-82c5-3ffb0eedd718}, !- Zone Air Inlet Port List
  {b2a7d8e3-68b1-4ed4-885e-31682207a611}, !- Zone Air Exhaust Port List
  {bfebad41-aa58-4909-a73b-138feb4ff691}, !- Zone Air Node Name
  {da49e436-a352-47d7-af58-69a6904a804d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1012beb-5aec-4aa1-a42d-acf3be75e7fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ccdcddf-63ee-4613-b234-b902f4aa38da}, !- Handle
  Zone Outpatient OR A  - Story Mid Zone Air Node, !- Name
  {bfebad41-aa58-4909-a73b-138feb4ff691}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfebad41-aa58-4909-a73b-138feb4ff691}, !- Handle
  {c16b9533-b985-46f1-8256-9551dfe043f3}, !- Source Object
  11,                                     !- Outlet Port
  {7ccdcddf-63ee-4613-b234-b902f4aa38da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1258bba-dbac-45b1-82c5-3ffb0eedd718}, !- Handle
  {c16b9533-b985-46f1-8256-9551dfe043f3}, !- HVAC Component
  {17574740-ec89-473e-820b-1974265a220f}; !- Port 1

OS:PortList,
  {b2a7d8e3-68b1-4ed4-885e-31682207a611}, !- Handle
  {c16b9533-b985-46f1-8256-9551dfe043f3}; !- HVAC Component

OS:PortList,
  {da49e436-a352-47d7-af58-69a6904a804d}, !- Handle
  {c16b9533-b985-46f1-8256-9551dfe043f3}, !- HVAC Component
  {f6a7b1e1-f56b-42a2-9421-e150db733ad6}; !- Port 1

OS:Sizing:Zone,
  {8defa493-4bd6-4432-b9bc-f1ffdeeb8a92}, !- Handle
  {c16b9533-b985-46f1-8256-9551dfe043f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f93fc5c3-c7da-4f98-ae1f-6d1b28706150}, !- Handle
  Zone Outpatient OR A  - Story Mid Zone HVAC Equipment List, !- Name
  {c16b9533-b985-46f1-8256-9551dfe043f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe81ff45-b6d5-4e7e-a5a2-a3ef45a5a8d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5bc91d6a-6460-46d6-a935-307ec2ec5256}, !- Handle
  Outpatient OR B  - Story Mid,           !- Name
  {9157603c-ae88-42e9-bfcb-d114cd332b03}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.86957320952478,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {905964ee-35fc-4dda-b5c6-63ad31ea5d38}; !- Thermal Zone Name

OS:Surface,
  {f26ff5b4-7c74-4d61-9a82-26486de8a96a}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {5bc91d6a-6460-46d6-a935-307ec2ec5256}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  8.10972700939918, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  8.10972700939918, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {257ccc3a-0813-46ea-9b8e-42c2bc12b15d}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bc91d6a-6460-46d6-a935-307ec2ec5256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8573b5df-8633-422f-919c-f793a54971b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495d7a76-d3e7-4b41-90bf-71f18164ce70}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bc91d6a-6460-46d6-a935-307ec2ec5256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a61e0d06-d9c5-495a-a71b-97c327309046}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.10972700939918, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  8.10972700939918, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78b00b69-8f03-4351-8beb-9635803c3b9e}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bc91d6a-6460-46d6-a935-307ec2ec5256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45686838-2dac-40f1-90ad-eef0e203a747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.10972700939918, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.10972700939918, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.10972700939918, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  8.10972700939918, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc55d4e-d7df-466a-8ef4-fcf13b852d3d}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bc91d6a-6460-46d6-a935-307ec2ec5256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13bbb6a3-9909-4a68-999b-71f341a50aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  8.10972700939918, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  8.10972700939918, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9357e20d-bbab-4dc2-93a0-b5a56e583e7e}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {5bc91d6a-6460-46d6-a935-307ec2ec5256}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.10972700939918, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.10972700939918, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {905964ee-35fc-4dda-b5c6-63ad31ea5d38}, !- Handle
  Zone Outpatient OR B  - Story Mid,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22bf50e8-9ff9-478b-bf6f-b053d88c8f3c}, !- Zone Air Inlet Port List
  {07340a84-0e73-458c-96b3-c06e8c7c79e7}, !- Zone Air Exhaust Port List
  {bb5f318d-c921-4260-8ca0-3a6fdc3487e6}, !- Zone Air Node Name
  {769956f3-962e-462b-9041-202a14a56795}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32b33641-af4c-4df1-bef2-ea40733c683e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {114dcd5b-ec5f-49b5-b7cf-159595a780e7}, !- Handle
  Zone Outpatient OR B  - Story Mid Zone Air Node, !- Name
  {bb5f318d-c921-4260-8ca0-3a6fdc3487e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb5f318d-c921-4260-8ca0-3a6fdc3487e6}, !- Handle
  {905964ee-35fc-4dda-b5c6-63ad31ea5d38}, !- Source Object
  11,                                     !- Outlet Port
  {114dcd5b-ec5f-49b5-b7cf-159595a780e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22bf50e8-9ff9-478b-bf6f-b053d88c8f3c}, !- Handle
  {905964ee-35fc-4dda-b5c6-63ad31ea5d38}, !- HVAC Component
  {d2de3f86-950b-4028-9fdf-04e072a1bf2b}; !- Port 1

OS:PortList,
  {07340a84-0e73-458c-96b3-c06e8c7c79e7}, !- Handle
  {905964ee-35fc-4dda-b5c6-63ad31ea5d38}; !- HVAC Component

OS:PortList,
  {769956f3-962e-462b-9041-202a14a56795}, !- Handle
  {905964ee-35fc-4dda-b5c6-63ad31ea5d38}, !- HVAC Component
  {a4a310fa-7edd-49af-ab48-b2b0f20d85eb}; !- Port 1

OS:Sizing:Zone,
  {67b5bf9d-4f43-4d6d-a9f1-7c757c230364}, !- Handle
  {905964ee-35fc-4dda-b5c6-63ad31ea5d38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c2184fda-84fd-42c1-a3f1-818d89463b1d}, !- Handle
  Zone Outpatient OR B  - Story Mid Zone HVAC Equipment List, !- Name
  {905964ee-35fc-4dda-b5c6-63ad31ea5d38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {954142e4-b1dd-4895-9131-18115a690d30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b90461f9-d99f-4df8-a179-4f184b501430}, !- Handle
  Outpatient OR C  - Story Mid,           !- Name
  {9157603c-ae88-42e9-bfcb-d114cd332b03}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.86957320952478,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {9c666414-5d22-48f8-8db0-721fd4989e5f}; !- Thermal Zone Name

OS:Surface,
  {c02bb852-200b-48b4-abfc-21cc5386121c}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {b90461f9-d99f-4df8-a179-4f184b501430}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  8.10972700939918, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.10972700939918, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bd9b856-ab3a-465f-bcab-dc8db0ea22cd}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b90461f9-d99f-4df8-a179-4f184b501430}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {878ab393-8c39-4151-9f03-4aed9d68dbde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2f994bb-7ecb-422a-a07e-1bbbc7386ec7}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b90461f9-d99f-4df8-a179-4f184b501430}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  8.10972700939918, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  8.10972700939918, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bdd2509-6521-4467-99f4-fb67fd59be5c}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b90461f9-d99f-4df8-a179-4f184b501430}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09d41450-e98f-4051-b79d-69d27af2b128}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.10972700939918, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.10972700939918, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.10972700939918, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.10972700939918, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a61e0d06-d9c5-495a-a71b-97c327309046}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b90461f9-d99f-4df8-a179-4f184b501430}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {495d7a76-d3e7-4b41-90bf-71f18164ce70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.10972700939918, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.10972700939918, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c29d1352-089c-4006-be51-e4e98ee7398b}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {b90461f9-d99f-4df8-a179-4f184b501430}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.10972700939918, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.10972700939918, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c666414-5d22-48f8-8db0-721fd4989e5f}, !- Handle
  Zone Outpatient OR C  - Story Mid,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d724c3e-ec6b-4d53-afae-cd5ccea1a9a6}, !- Zone Air Inlet Port List
  {b2c33fb0-539c-4432-aaaf-5dd9a0bcbc0a}, !- Zone Air Exhaust Port List
  {d4ff3b01-2f81-492c-a5da-492c5ec54faa}, !- Zone Air Node Name
  {6e701fbc-7ea1-44df-86a2-8533154d0869}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9bb99087-94fc-49cb-a5b9-468e52c10e55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f29f1cc7-17a5-4e50-9acf-f0c4eb825332}, !- Handle
  Zone Outpatient OR C  - Story Mid Zone Air Node, !- Name
  {d4ff3b01-2f81-492c-a5da-492c5ec54faa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4ff3b01-2f81-492c-a5da-492c5ec54faa}, !- Handle
  {9c666414-5d22-48f8-8db0-721fd4989e5f}, !- Source Object
  11,                                     !- Outlet Port
  {f29f1cc7-17a5-4e50-9acf-f0c4eb825332}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d724c3e-ec6b-4d53-afae-cd5ccea1a9a6}, !- Handle
  {9c666414-5d22-48f8-8db0-721fd4989e5f}, !- HVAC Component
  {3008ceab-8399-4691-8cd0-18222875b853}; !- Port 1

OS:PortList,
  {b2c33fb0-539c-4432-aaaf-5dd9a0bcbc0a}, !- Handle
  {9c666414-5d22-48f8-8db0-721fd4989e5f}; !- HVAC Component

OS:PortList,
  {6e701fbc-7ea1-44df-86a2-8533154d0869}, !- Handle
  {9c666414-5d22-48f8-8db0-721fd4989e5f}, !- HVAC Component
  {365ff8f1-ca0a-4ba9-9107-77e954976177}; !- Port 1

OS:Sizing:Zone,
  {cb401b1e-1ad2-4bf8-a917-d4de676610d9}, !- Handle
  {9c666414-5d22-48f8-8db0-721fd4989e5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {906404ad-00a0-481f-b17d-44fe258fc101}, !- Handle
  Zone Outpatient OR C  - Story Mid Zone HVAC Equipment List, !- Name
  {9c666414-5d22-48f8-8db0-721fd4989e5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe94e5a2-2c1d-4603-915e-28235e1e4c38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c3650f6e-6ce4-46ed-9fed-e1822fcb389b}, !- Handle
  Outpatient Reception A  - Story Mid,    !- Name
  {064a3574-1766-4297-880e-698679609dd7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.2401537998744,                        !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {91f4217f-242d-419a-ab86-5d8346704dbc}; !- Thermal Zone Name

OS:Surface,
  {ce47fede-ca70-47b2-a97b-56699d321ed5}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {c3650f6e-6ce4-46ed-9fed-e1822fcb389b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.9830588393951, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  3.9830588393951, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e134975-96a0-4994-9a0b-df66fc9efabd}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3650f6e-6ce4-46ed-9fed-e1822fcb389b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e72e4a68-1820-4599-86fb-cefa8cbbc394}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef578bd-31f4-4610-b522-268d6f889072}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3650f6e-6ce4-46ed-9fed-e1822fcb389b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8d6205e-deff-4459-bea2-0c6e6cec3b3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9830588393951, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.9830588393951, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52758f2e-a427-4574-8fb8-b18ef667a7ba}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3650f6e-6ce4-46ed-9fed-e1822fcb389b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd7c4262-552a-4d6a-8e5c-013835570b6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9830588393951, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.9830588393951, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.9830588393951, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  3.9830588393951, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b7fa0e2-2c6f-44bc-bb66-cf348a8cef3c}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3650f6e-6ce4-46ed-9fed-e1822fcb389b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9830588393951, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.9830588393951, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fb17e2d-5956-49dd-ace4-17cbd73ccce4}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {c3650f6e-6ce4-46ed-9fed-e1822fcb389b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9830588393951, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.9830588393951, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91f4217f-242d-419a-ab86-5d8346704dbc}, !- Handle
  Zone Outpatient Reception A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9afc3a40-6b1d-4c6d-9fa1-88d40e4260b0}, !- Zone Air Inlet Port List
  {fdac6dcc-d639-4d43-8db0-377cfe840eed}, !- Zone Air Exhaust Port List
  {0c1fd934-b819-4010-9ceb-e70d302c8cda}, !- Zone Air Node Name
  {c991f0f7-2530-49c5-bb3c-8f1751f5576f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7f86383-48e7-4812-9f1c-d241120b7ada}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80761bce-c3b1-4c3b-af4a-73a761019230}, !- Handle
  Zone Outpatient Reception A  - Story Mid Zone Air Node, !- Name
  {0c1fd934-b819-4010-9ceb-e70d302c8cda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c1fd934-b819-4010-9ceb-e70d302c8cda}, !- Handle
  {91f4217f-242d-419a-ab86-5d8346704dbc}, !- Source Object
  11,                                     !- Outlet Port
  {80761bce-c3b1-4c3b-af4a-73a761019230}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9afc3a40-6b1d-4c6d-9fa1-88d40e4260b0}, !- Handle
  {91f4217f-242d-419a-ab86-5d8346704dbc}, !- HVAC Component
  {bb85deb5-46ca-4e49-b6ee-e15c4bf3339e}; !- Port 1

OS:PortList,
  {fdac6dcc-d639-4d43-8db0-377cfe840eed}, !- Handle
  {91f4217f-242d-419a-ab86-5d8346704dbc}; !- HVAC Component

OS:PortList,
  {c991f0f7-2530-49c5-bb3c-8f1751f5576f}, !- Handle
  {91f4217f-242d-419a-ab86-5d8346704dbc}, !- HVAC Component
  {0590ca2e-a663-4773-9c7a-03cad538ce95}; !- Port 1

OS:Sizing:Zone,
  {f90c4025-18af-42ac-bfb1-4e871acec1e1}, !- Handle
  {91f4217f-242d-419a-ab86-5d8346704dbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0f8ca1b6-497f-4f29-a9b6-d18c355ab4c4}, !- Handle
  Zone Outpatient Reception A  - Story Mid Zone HVAC Equipment List, !- Name
  {91f4217f-242d-419a-ab86-5d8346704dbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6aaa4b7-29d0-4801-9221-865c50d117cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {30871aab-4c68-4cab-a959-40382ad16e9b}, !- Handle
  Outpatient Reception B  - Story Mid,    !- Name
  {064a3574-1766-4297-880e-698679609dd7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.2401537998744,                        !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {057426a3-ce55-404f-b7a9-43cb28825892}; !- Thermal Zone Name

OS:Surface,
  {bf98d20b-5c86-446a-8a2e-3cb8c59f95a9}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {30871aab-4c68-4cab-a959-40382ad16e9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  3.9830588393951, 7.07404822115688, 0,   !- X,Y,Z Vertex 3 {m}
  3.9830588393951, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45686838-2dac-40f1-90ad-eef0e203a747}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30871aab-4c68-4cab-a959-40382ad16e9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78b00b69-8f03-4351-8beb-9635803c3b9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe25984a-0ee7-4fa6-9f93-8c4f2507d945}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30871aab-4c68-4cab-a959-40382ad16e9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df468137-af89-45aa-b4b6-9c2c6b4e0df2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9830588393951, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  3.9830588393951, 7.07404822115688, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed3fe30-b667-4964-8689-c391969fe842}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30871aab-4c68-4cab-a959-40382ad16e9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47260862-369f-41a1-bcad-b01176e47219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9830588393951, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.9830588393951, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.9830588393951, 7.07404822115688, 0,   !- X,Y,Z Vertex 3 {m}
  3.9830588393951, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8d6205e-deff-4459-bea2-0c6e6cec3b3f}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30871aab-4c68-4cab-a959-40382ad16e9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef578bd-31f4-4610-b522-268d6f889072}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.9830588393951, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.9830588393951, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b6dc38-1eae-464f-8317-68e5d4d02818}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {30871aab-4c68-4cab-a959-40382ad16e9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9830588393951, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.9830588393951, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {057426a3-ce55-404f-b7a9-43cb28825892}, !- Handle
  Zone Outpatient Reception B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ea27d8f-c66b-457e-9649-fe1dc8303306}, !- Zone Air Inlet Port List
  {c0c9f2c3-5bf0-446d-8ae4-d74a6d6d037c}, !- Zone Air Exhaust Port List
  {c491d2ef-05b5-41d9-be73-a81b98750cdd}, !- Zone Air Node Name
  {cbf1db3d-2387-4708-a81d-d13b7b733389}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8870afb-ffa6-4777-a968-6361986602a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a1d1106-aec1-4450-9a8d-c218cfe5090a}, !- Handle
  Zone Outpatient Reception B  - Story Mid Zone Air Node, !- Name
  {c491d2ef-05b5-41d9-be73-a81b98750cdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c491d2ef-05b5-41d9-be73-a81b98750cdd}, !- Handle
  {057426a3-ce55-404f-b7a9-43cb28825892}, !- Source Object
  11,                                     !- Outlet Port
  {8a1d1106-aec1-4450-9a8d-c218cfe5090a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ea27d8f-c66b-457e-9649-fe1dc8303306}, !- Handle
  {057426a3-ce55-404f-b7a9-43cb28825892}, !- HVAC Component
  {14ca80cc-a34f-4a26-a45d-32c752eec32a}; !- Port 1

OS:PortList,
  {c0c9f2c3-5bf0-446d-8ae4-d74a6d6d037c}, !- Handle
  {057426a3-ce55-404f-b7a9-43cb28825892}; !- HVAC Component

OS:PortList,
  {cbf1db3d-2387-4708-a81d-d13b7b733389}, !- Handle
  {057426a3-ce55-404f-b7a9-43cb28825892}, !- HVAC Component
  {4bf9bd29-ec72-4b66-baa6-5f572dfad0c6}; !- Port 1

OS:Sizing:Zone,
  {82930f9d-cb98-425a-b39f-8b94a8ad1c0d}, !- Handle
  {057426a3-ce55-404f-b7a9-43cb28825892}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f95e624d-3414-46b0-96cf-a2cb59168af9}, !- Handle
  Zone Outpatient Reception B  - Story Mid Zone HVAC Equipment List, !- Name
  {057426a3-ce55-404f-b7a9-43cb28825892}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8cd73632-57b2-4017-967e-44eaa6170b49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ecef9421-8815-473e-a75b-f03c05f80251}, !- Handle
  Outpatient Reception C  - Story Mid,    !- Name
  {064a3574-1766-4297-880e-698679609dd7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.2401537998744,                        !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {423a5398-53c3-47c7-a3de-42b598efccc5}; !- Thermal Zone Name

OS:Surface,
  {a7aa8889-3f24-4eac-af3a-93e824a9d528}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {ecef9421-8815-473e-a75b-f03c05f80251}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.9830588393951, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  3.9830588393951, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09d41450-e98f-4051-b79d-69d27af2b128}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecef9421-8815-473e-a75b-f03c05f80251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bdd2509-6521-4467-99f4-fb67fd59be5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a61ec3ac-b173-4b14-b138-6cab558c5dab}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecef9421-8815-473e-a75b-f03c05f80251}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  3.9830588393951, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  3.9830588393951, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e4ea66-bb50-4284-b322-589747303106}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecef9421-8815-473e-a75b-f03c05f80251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14b27999-4a8d-4ea8-ba7c-633a97d33a07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9830588393951, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.9830588393951, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.9830588393951, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  3.9830588393951, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df468137-af89-45aa-b4b6-9c2c6b4e0df2}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecef9421-8815-473e-a75b-f03c05f80251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe25984a-0ee7-4fa6-9f93-8c4f2507d945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.9830588393951, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.9830588393951, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e95684c5-45de-4ba5-894d-bfd1986182cd}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {ecef9421-8815-473e-a75b-f03c05f80251}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9830588393951, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.9830588393951, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {423a5398-53c3-47c7-a3de-42b598efccc5}, !- Handle
  Zone Outpatient Reception C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2d935d8-59df-4c68-af18-d5c399a0fce8}, !- Zone Air Inlet Port List
  {e992dc90-c84e-4def-9b50-4d292932b596}, !- Zone Air Exhaust Port List
  {3ce1610b-ec9c-4f16-ad4d-881ebfa4f68c}, !- Zone Air Node Name
  {87ff8a63-c042-4830-a244-c753999e150d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e9bd13f-b7b3-4c3c-9adb-7dc33e354a5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99cf42aa-9170-4d47-bc64-e9a117fdc6ab}, !- Handle
  Zone Outpatient Reception C  - Story Mid Zone Air Node, !- Name
  {3ce1610b-ec9c-4f16-ad4d-881ebfa4f68c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ce1610b-ec9c-4f16-ad4d-881ebfa4f68c}, !- Handle
  {423a5398-53c3-47c7-a3de-42b598efccc5}, !- Source Object
  11,                                     !- Outlet Port
  {99cf42aa-9170-4d47-bc64-e9a117fdc6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2d935d8-59df-4c68-af18-d5c399a0fce8}, !- Handle
  {423a5398-53c3-47c7-a3de-42b598efccc5}, !- HVAC Component
  {2ba24335-df4e-4c25-94ac-3807ad61e733}; !- Port 1

OS:PortList,
  {e992dc90-c84e-4def-9b50-4d292932b596}, !- Handle
  {423a5398-53c3-47c7-a3de-42b598efccc5}; !- HVAC Component

OS:PortList,
  {87ff8a63-c042-4830-a244-c753999e150d}, !- Handle
  {423a5398-53c3-47c7-a3de-42b598efccc5}, !- HVAC Component
  {59cfa589-d12f-4f8b-b860-00d9ac623f2b}; !- Port 1

OS:Sizing:Zone,
  {9d259914-9666-4932-9a26-099d8e52c58c}, !- Handle
  {423a5398-53c3-47c7-a3de-42b598efccc5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {308f75c5-3144-4f89-98b1-41be4d7382a0}, !- Handle
  Zone Outpatient Reception C  - Story Mid Zone HVAC Equipment List, !- Name
  {423a5398-53c3-47c7-a3de-42b598efccc5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {efd16760-3cf5-469a-b5d5-932bcd9bd503}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9eb59e83-85c6-46c5-b93f-add133d68890}, !- Handle
  Outpatient Reception A end_b - Story Mid, !- Name
  {064a3574-1766-4297-880e-698679609dd7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2232126392695,                       !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {b493e297-0875-4970-88bc-87307c960f1d}; !- Thermal Zone Name

OS:Surface,
  {25e1d7aa-c025-4bbd-a9f0-ae266e1b480e}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {9eb59e83-85c6-46c5-b93f-add133d68890}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd7c4262-552a-4d6a-8e5c-013835570b6a}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb59e83-85c6-46c5-b93f-add133d68890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52758f2e-a427-4574-8fb8-b18ef667a7ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aeae9a5-32d2-4adc-a877-5ae5cebde721}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb59e83-85c6-46c5-b93f-add133d68890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef7d0b12-aa9b-4eb8-8291-2419d77de65b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df8ec3b1-b0dd-4a07-81ea-c3dff8118a2e}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb59e83-85c6-46c5-b93f-add133d68890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.572, -5.32907051820075e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a66837eb-389b-4cb2-85d3-6d5a5da52367}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb59e83-85c6-46c5-b93f-add133d68890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fad9930-c318-42b7-80bb-ceaf8819ae21}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {9eb59e83-85c6-46c5-b93f-add133d68890}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b493e297-0875-4970-88bc-87307c960f1d}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {821ed7eb-22b4-412c-bf8b-e02885ce1a28}, !- Zone Air Inlet Port List
  {8068fcff-4b34-44af-a54b-0dd27fc65f4f}, !- Zone Air Exhaust Port List
  {fc887132-3879-4243-aff6-fd5d2b0efee8}, !- Zone Air Node Name
  {dc7fb3e6-c64d-4cf0-bc9a-294a7e241359}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9f6ac6c-2dd1-4f2d-a0f2-f01f4795c95d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c87ca8d-7376-428c-b692-ba5d203e8c77}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid Zone Air Node, !- Name
  {fc887132-3879-4243-aff6-fd5d2b0efee8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc887132-3879-4243-aff6-fd5d2b0efee8}, !- Handle
  {b493e297-0875-4970-88bc-87307c960f1d}, !- Source Object
  11,                                     !- Outlet Port
  {6c87ca8d-7376-428c-b692-ba5d203e8c77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {821ed7eb-22b4-412c-bf8b-e02885ce1a28}, !- Handle
  {b493e297-0875-4970-88bc-87307c960f1d}, !- HVAC Component
  {e91188d4-b460-4bb0-adb3-bcc09b980573}; !- Port 1

OS:PortList,
  {8068fcff-4b34-44af-a54b-0dd27fc65f4f}, !- Handle
  {b493e297-0875-4970-88bc-87307c960f1d}; !- HVAC Component

OS:PortList,
  {dc7fb3e6-c64d-4cf0-bc9a-294a7e241359}, !- Handle
  {b493e297-0875-4970-88bc-87307c960f1d}, !- HVAC Component
  {fd231e72-3495-46ad-be9e-6f30fc47f7fc}; !- Port 1

OS:Sizing:Zone,
  {5d086b90-f7d8-4214-a5f3-cf4934982dc3}, !- Handle
  {b493e297-0875-4970-88bc-87307c960f1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc3fb6df-3330-4167-bb75-04dc03d72221}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid Zone HVAC Equipment List, !- Name
  {b493e297-0875-4970-88bc-87307c960f1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a1510b8-dd38-48c8-aa65-8a049f454bd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {48d5042e-b30b-4997-ab5d-53e1f97dc7fc}, !- Handle
  Outpatient Reception B end_b - Story Mid, !- Name
  {064a3574-1766-4297-880e-698679609dd7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2232126392695,                       !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {23cf2f4f-553a-4544-be99-4608e98cc264}; !- Thermal Zone Name

OS:Surface,
  {5b1a3c71-5edd-4b49-bd73-fece4a3a6a02}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {48d5042e-b30b-4997-ab5d-53e1f97dc7fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.07404822115688, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.88498130835069e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47260862-369f-41a1-bcad-b01176e47219}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48d5042e-b30b-4997-ab5d-53e1f97dc7fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ed3fe30-b667-4964-8689-c391969fe842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.88498130835069e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6d5147f-ac21-49e6-93e3-d5513356dd5b}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48d5042e-b30b-4997-ab5d-53e1f97dc7fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4beef87-4963-47b4-b849-27863f2e5e87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.07404822115688, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 7.07404822115688, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f4a9fa-f08c-4bfb-b60d-265f9f2c27e3}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48d5042e-b30b-4997-ab5d-53e1f97dc7fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.07404822115688, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, -4.88498130835069e-15, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.572, -4.88498130835069e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 7.07404822115688, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef7d0b12-aa9b-4eb8-8291-2419d77de65b}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48d5042e-b30b-4997-ab5d-53e1f97dc7fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aeae9a5-32d2-4adc-a877-5ae5cebde721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -4.44089209850063e-16, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -4.44089209850063e-16, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a96e2807-6c40-44ea-baf8-706d6a897f0b}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {48d5042e-b30b-4997-ab5d-53e1f97dc7fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.88498130835069e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 7.07404822115688, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {23cf2f4f-553a-4544-be99-4608e98cc264}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c503966-175f-4029-bcc8-18ec68e063ad}, !- Zone Air Inlet Port List
  {f00abc26-e070-4114-89de-9a525351e8eb}, !- Zone Air Exhaust Port List
  {86174913-04a5-4367-9be7-76d7add8c931}, !- Zone Air Node Name
  {4d7a23d9-ee83-4fba-b621-eee7ccac7fad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {abf04955-af29-4b5e-afb5-aaea275af0a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {730fe003-c422-4256-9c32-bd8850b3792a}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid Zone Air Node, !- Name
  {86174913-04a5-4367-9be7-76d7add8c931}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86174913-04a5-4367-9be7-76d7add8c931}, !- Handle
  {23cf2f4f-553a-4544-be99-4608e98cc264}, !- Source Object
  11,                                     !- Outlet Port
  {730fe003-c422-4256-9c32-bd8850b3792a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c503966-175f-4029-bcc8-18ec68e063ad}, !- Handle
  {23cf2f4f-553a-4544-be99-4608e98cc264}, !- HVAC Component
  {4b837689-85f2-452d-a606-d1e1b473a06e}; !- Port 1

OS:PortList,
  {f00abc26-e070-4114-89de-9a525351e8eb}, !- Handle
  {23cf2f4f-553a-4544-be99-4608e98cc264}; !- HVAC Component

OS:PortList,
  {4d7a23d9-ee83-4fba-b621-eee7ccac7fad}, !- Handle
  {23cf2f4f-553a-4544-be99-4608e98cc264}, !- HVAC Component
  {c1551681-b98d-4e49-a370-f3a9a515f502}; !- Port 1

OS:Sizing:Zone,
  {a23ad366-fc80-4d46-995a-b10fcc7bd512}, !- Handle
  {23cf2f4f-553a-4544-be99-4608e98cc264}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {728b6480-41f4-4810-b5e3-dca752596d4f}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid Zone HVAC Equipment List, !- Name
  {23cf2f4f-553a-4544-be99-4608e98cc264}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7869082d-3af3-419e-af1a-15187d32187d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6ba131ce-825e-40b0-a99e-22aa755aa4ae}, !- Handle
  Outpatient Reception C end_b - Story Mid, !- Name
  {064a3574-1766-4297-880e-698679609dd7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2232126392695,                       !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {342b785f-548e-4c68-b81c-4ac6237df2fb}; !- Thermal Zone Name

OS:Surface,
  {5c99d2b2-1463-4d25-8c05-a0de9a07eb41}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {6ba131ce-825e-40b0-a99e-22aa755aa4ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.88498130835069e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b27999-4a8d-4ea8-ba7c-633a97d33a07}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ba131ce-825e-40b0-a99e-22aa755aa4ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4e4ea66-bb50-4284-b322-589747303106}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45f982c0-d800-4ae7-8e3b-11e7b315a1fb}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ba131ce-825e-40b0-a99e-22aa755aa4ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27f7c561-ff36-4f32-816e-44c091ec9374}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ba131ce-825e-40b0-a99e-22aa755aa4ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.88498130835069e-15, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.572, 4.88498130835069e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000001, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4beef87-4963-47b4-b849-27863f2e5e87}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ba131ce-825e-40b0-a99e-22aa755aa4ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d5147f-ac21-49e6-93e3-d5513356dd5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.88498130835069e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.88498130835069e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c27ab02-95a2-4d27-8124-8086c5a99549}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {6ba131ce-825e-40b0-a99e-22aa755aa4ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.88498130835069e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {342b785f-548e-4c68-b81c-4ac6237df2fb}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33505daf-5ea2-4cd3-8718-98cef9f47fda}, !- Zone Air Inlet Port List
  {be367144-f1b9-4cbe-8eed-c8db3f53c8b1}, !- Zone Air Exhaust Port List
  {e990a2ac-03fc-4bcb-9f0b-22166e967fa2}, !- Zone Air Node Name
  {3925d318-60d5-408f-bc61-3f62edab276a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb86dbed-6a79-4ebc-9187-85253a178c90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {336d5baf-dcfe-488e-af2c-e52a22c67ce4}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid Zone Air Node, !- Name
  {e990a2ac-03fc-4bcb-9f0b-22166e967fa2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e990a2ac-03fc-4bcb-9f0b-22166e967fa2}, !- Handle
  {342b785f-548e-4c68-b81c-4ac6237df2fb}, !- Source Object
  11,                                     !- Outlet Port
  {336d5baf-dcfe-488e-af2c-e52a22c67ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33505daf-5ea2-4cd3-8718-98cef9f47fda}, !- Handle
  {342b785f-548e-4c68-b81c-4ac6237df2fb}, !- HVAC Component
  {ff1cf499-65e8-44e8-b2ef-576fbc1bab6e}; !- Port 1

OS:PortList,
  {be367144-f1b9-4cbe-8eed-c8db3f53c8b1}, !- Handle
  {342b785f-548e-4c68-b81c-4ac6237df2fb}; !- HVAC Component

OS:PortList,
  {3925d318-60d5-408f-bc61-3f62edab276a}, !- Handle
  {342b785f-548e-4c68-b81c-4ac6237df2fb}, !- HVAC Component
  {9364d957-b646-4bd1-a3c9-0f77444e13e6}; !- Port 1

OS:Sizing:Zone,
  {bbc847da-9f3f-48f6-87d1-adccc9480c9b}, !- Handle
  {342b785f-548e-4c68-b81c-4ac6237df2fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8907bfc0-fcae-4610-8ba3-14bc5580a8a1}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid Zone HVAC Equipment List, !- Name
  {342b785f-548e-4c68-b81c-4ac6237df2fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26cb2217-2744-49a4-ab2a-f1f6bb20b67b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Handle
  Story Mid2,                             !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1753cb65-7254-4a20-9194-362898f6eb83}, !- Handle
  Outpatient Office A end_a - Story Mid2, !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {4215263d-f35a-41c2-b0e0-47fa699ac1d3}; !- Thermal Zone Name

OS:Surface,
  {d8d87703-f479-43dc-9678-62f031c071dc}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {1753cb65-7254-4a20-9194-362898f6eb83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f58130ee-b071-4ada-b126-f071ca923516}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1753cb65-7254-4a20-9194-362898f6eb83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58dfd4f2-29c4-43e8-a366-7dac99b0b18f}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1753cb65-7254-4a20-9194-362898f6eb83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ade9cdd9-5777-4016-8ff5-522d35eb6647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ece0075-4605-498c-a4eb-f7344ee5213d}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1753cb65-7254-4a20-9194-362898f6eb83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d52d8a2-b260-4313-9a4c-efda9092b950}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -5.32907051820075e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8532ff1-2bf2-4559-830e-9c848d9c347e}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1753cb65-7254-4a20-9194-362898f6eb83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f756e548-0220-42a9-b4fd-497b96192bcc}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {1753cb65-7254-4a20-9194-362898f6eb83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4215263d-f35a-41c2-b0e0-47fa699ac1d3}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f9228e1-c611-40c1-b1f3-62a048608460}, !- Zone Air Inlet Port List
  {f2634e0d-ddd7-4926-9373-ed5b16ab7ca7}, !- Zone Air Exhaust Port List
  {6d3a7475-fd77-44b7-9798-9edbfaf2afeb}, !- Zone Air Node Name
  {da94b895-758a-4567-a644-27132aeed68f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf638865-427b-4625-a30e-5a1ae194d270}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {157938b3-3294-41af-8877-9c7710a9ab98}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 Zone Air Node, !- Name
  {6d3a7475-fd77-44b7-9798-9edbfaf2afeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d3a7475-fd77-44b7-9798-9edbfaf2afeb}, !- Handle
  {4215263d-f35a-41c2-b0e0-47fa699ac1d3}, !- Source Object
  11,                                     !- Outlet Port
  {157938b3-3294-41af-8877-9c7710a9ab98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f9228e1-c611-40c1-b1f3-62a048608460}, !- Handle
  {4215263d-f35a-41c2-b0e0-47fa699ac1d3}, !- HVAC Component
  {e3c71b92-2c46-4f1f-90b6-fc8623d281c6}; !- Port 1

OS:PortList,
  {f2634e0d-ddd7-4926-9373-ed5b16ab7ca7}, !- Handle
  {4215263d-f35a-41c2-b0e0-47fa699ac1d3}; !- HVAC Component

OS:PortList,
  {da94b895-758a-4567-a644-27132aeed68f}, !- Handle
  {4215263d-f35a-41c2-b0e0-47fa699ac1d3}, !- HVAC Component
  {a583fa5f-a611-4a64-b64b-db740ca43349}; !- Port 1

OS:Sizing:Zone,
  {6bce3ecf-136f-41b6-8e30-9bdb5a0b3f59}, !- Handle
  {4215263d-f35a-41c2-b0e0-47fa699ac1d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3d6c5839-8dbb-4ec7-8eae-4737c41618ca}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {4215263d-f35a-41c2-b0e0-47fa699ac1d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {666f7cb9-1ff5-4c76-998c-6d9bc8994101}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {47054bbe-30f1-4170-b3df-4742e959c3bc}, !- Handle
  Outpatient Office B end_a - Story Mid2, !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {ddc9ebe2-c143-4309-bbcc-eff67981e76b}; !- Thermal Zone Name

OS:Surface,
  {1e7117a0-bf63-4232-b65d-c3477655c8d7}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {47054bbe-30f1-4170-b3df-4742e959c3bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.88498130835069e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 7.07404822115688, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.88498130835069e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d472bc19-25a2-4496-a208-7a8a6d1352de}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47054bbe-30f1-4170-b3df-4742e959c3bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.88498130835069e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ab4454-01b4-4414-b045-54721ec71164}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47054bbe-30f1-4170-b3df-4742e959c3bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e839790-6ff1-4919-b536-92615ae00f7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.07404822115688, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 7.07404822115688, 0,             !- X,Y,Z Vertex 2 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.07404822115688, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {522e4c5c-8842-4c05-9708-1e12dfc8269a}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47054bbe-30f1-4170-b3df-4742e959c3bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c07f3ca2-6234-4ad2-9d95-ac4cbab365dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.88498130835069e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.88498130835069e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 7.07404822115688, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.07404822115688, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ade9cdd9-5777-4016-8ff5-522d35eb6647}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47054bbe-30f1-4170-b3df-4742e959c3bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58dfd4f2-29c4-43e8-a366-7dac99b0b18f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-16, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-16, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -4.44089209850063e-16, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -4.44089209850063e-16, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93974715-e1eb-4066-8daf-0a13133ebcd6}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {47054bbe-30f1-4170-b3df-4742e959c3bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.88498130835069e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 7.07404822115688, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ddc9ebe2-c143-4309-bbcc-eff67981e76b}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f8a6ec6-eb34-4cec-82ce-adfffde5f2dd}, !- Zone Air Inlet Port List
  {d7793b65-be8a-4897-9f19-1d8cdafb8284}, !- Zone Air Exhaust Port List
  {74920eb8-f687-4005-99c1-b7f98b769d2f}, !- Zone Air Node Name
  {6d6a2b36-fdbe-453f-a9f4-8b8f5d839042}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17d8123d-8001-4818-829e-b80fa8f5994b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67e1ac71-ecf5-4bd5-a9d2-d48beabaf749}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 Zone Air Node, !- Name
  {74920eb8-f687-4005-99c1-b7f98b769d2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74920eb8-f687-4005-99c1-b7f98b769d2f}, !- Handle
  {ddc9ebe2-c143-4309-bbcc-eff67981e76b}, !- Source Object
  11,                                     !- Outlet Port
  {67e1ac71-ecf5-4bd5-a9d2-d48beabaf749}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f8a6ec6-eb34-4cec-82ce-adfffde5f2dd}, !- Handle
  {ddc9ebe2-c143-4309-bbcc-eff67981e76b}, !- HVAC Component
  {2fc681f8-7ece-4776-8c49-27abdc148aec}; !- Port 1

OS:PortList,
  {d7793b65-be8a-4897-9f19-1d8cdafb8284}, !- Handle
  {ddc9ebe2-c143-4309-bbcc-eff67981e76b}; !- HVAC Component

OS:PortList,
  {6d6a2b36-fdbe-453f-a9f4-8b8f5d839042}, !- Handle
  {ddc9ebe2-c143-4309-bbcc-eff67981e76b}, !- HVAC Component
  {279f4642-82c8-488e-a2f7-7fe29321b953}; !- Port 1

OS:Sizing:Zone,
  {0b737668-87dd-4f1e-974d-c59f97da533b}, !- Handle
  {ddc9ebe2-c143-4309-bbcc-eff67981e76b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3a16dacf-74d4-4bd2-90b9-b3f4e65dbce7}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {ddc9ebe2-c143-4309-bbcc-eff67981e76b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87478c6e-a949-457b-9974-c5ee4905b687}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {758f554f-9faf-4775-9d16-2b702d6c7515}, !- Handle
  Outpatient Office C end_a - Story Mid2, !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {941e4df6-5c33-447d-ad83-657e7894c0df}; !- Thermal Zone Name

OS:Surface,
  {a3933da6-28ad-4b11-857b-6d64a17d471c}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {758f554f-9faf-4775-9d16-2b702d6c7515}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.88498130835069e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a47e7b4-6a5e-4d58-a8a3-5023b944768a}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758f554f-9faf-4775-9d16-2b702d6c7515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.88498130835069e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3525b189-e770-4d17-b25d-425e20f1c517}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758f554f-9faf-4775-9d16-2b702d6c7515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1a86c38-d8d7-4e63-9fbb-2a62afcccb10}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758f554f-9faf-4775-9d16-2b702d6c7515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b329ba26-5158-4f68-af4a-0be81cf6a9bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.88498130835069e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.88498130835069e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000001, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e839790-6ff1-4919-b536-92615ae00f7c}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758f554f-9faf-4775-9d16-2b702d6c7515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95ab4454-01b4-4414-b045-54721ec71164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.88498130835069e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 4.88498130835069e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.88498130835069e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a36a064e-1816-4cc0-8bb4-027a4a956d2f}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {758f554f-9faf-4775-9d16-2b702d6c7515}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.88498130835069e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {941e4df6-5c33-447d-ad83-657e7894c0df}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3d6f123-099f-43ce-934c-f68fd7887566}, !- Zone Air Inlet Port List
  {ca36f5ec-665f-48ab-a7e9-b355972351ce}, !- Zone Air Exhaust Port List
  {880cf75f-99fd-4730-a355-8828bf488e92}, !- Zone Air Node Name
  {1fece06f-81ef-44ed-9820-a560ca0dbe61}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1113a85e-2c43-4f5c-aa74-3031c860ea04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70f67bd0-ceed-48e8-b847-a7cb602e74de}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 Zone Air Node, !- Name
  {880cf75f-99fd-4730-a355-8828bf488e92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {880cf75f-99fd-4730-a355-8828bf488e92}, !- Handle
  {941e4df6-5c33-447d-ad83-657e7894c0df}, !- Source Object
  11,                                     !- Outlet Port
  {70f67bd0-ceed-48e8-b847-a7cb602e74de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3d6f123-099f-43ce-934c-f68fd7887566}, !- Handle
  {941e4df6-5c33-447d-ad83-657e7894c0df}, !- HVAC Component
  {e1336273-2576-4666-92ee-068ee1d1adff}; !- Port 1

OS:PortList,
  {ca36f5ec-665f-48ab-a7e9-b355972351ce}, !- Handle
  {941e4df6-5c33-447d-ad83-657e7894c0df}; !- HVAC Component

OS:PortList,
  {1fece06f-81ef-44ed-9820-a560ca0dbe61}, !- Handle
  {941e4df6-5c33-447d-ad83-657e7894c0df}, !- HVAC Component
  {481e23ad-20a8-4fe1-9517-45b55870a285}; !- Port 1

OS:Sizing:Zone,
  {5fb39243-5f11-4a6c-91b6-7e9d4a7ca659}, !- Handle
  {941e4df6-5c33-447d-ad83-657e7894c0df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {715a5830-e207-4940-8e04-29d9fa4c6f95}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {941e4df6-5c33-447d-ad83-657e7894c0df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dab83085-ab44-4ebb-b0da-54691ab7e88a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5903235d-c6e3-4c90-a796-7d7deb92a9c3}, !- Handle
  Outpatient Office A  - Story Mid2,      !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {f0f6074b-b600-41d7-b16e-67d38ba9ee6e}; !- Thermal Zone Name

OS:Surface,
  {465f7451-f1e9-4132-9420-68101f9e98f5}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {5903235d-c6e3-4c90-a796-7d7deb92a9c3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  21.5619468655494, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.5619468655494, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d52d8a2-b260-4313-9a4c-efda9092b950}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5903235d-c6e3-4c90-a796-7d7deb92a9c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ece0075-4605-498c-a4eb-f7344ee5213d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fdc3b76-7c99-44c1-b4f3-16bf003d2cad}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5903235d-c6e3-4c90-a796-7d7deb92a9c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46668041-857d-4f0a-a210-5ac49ad66563}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5619468655494, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  21.5619468655494, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b30e03-c8ad-41ca-ac88-3257a332452d}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5903235d-c6e3-4c90-a796-7d7deb92a9c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5c2bfb-2e8a-4907-bc59-f07112a426a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5619468655494, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  21.5619468655494, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.5619468655494, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.5619468655494, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ebfe81-e811-467c-b83f-ca1e787b0c7f}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5903235d-c6e3-4c90-a796-7d7deb92a9c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5619468655494, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  21.5619468655494, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71fc1b67-1a18-474e-8c76-12098d37b0d6}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {5903235d-c6e3-4c90-a796-7d7deb92a9c3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5619468655494, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  21.5619468655494, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f0f6074b-b600-41d7-b16e-67d38ba9ee6e}, !- Handle
  Zone Outpatient Office A  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a543b55-6557-4a09-bc66-a245d0dbebb1}, !- Zone Air Inlet Port List
  {e9b81b94-4a7c-40e6-a17a-d34cf26e11fa}, !- Zone Air Exhaust Port List
  {4cb53b79-24f4-4b78-87fb-2a064a93bb6f}, !- Zone Air Node Name
  {acf30825-5e10-446c-8671-ce277efcf8f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c89f71a-e92b-42be-b762-97800df406b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c0921fb-1ad9-4799-8182-96019886c51f}, !- Handle
  Zone Outpatient Office A  - Story Mid2 Zone Air Node, !- Name
  {4cb53b79-24f4-4b78-87fb-2a064a93bb6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cb53b79-24f4-4b78-87fb-2a064a93bb6f}, !- Handle
  {f0f6074b-b600-41d7-b16e-67d38ba9ee6e}, !- Source Object
  11,                                     !- Outlet Port
  {7c0921fb-1ad9-4799-8182-96019886c51f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a543b55-6557-4a09-bc66-a245d0dbebb1}, !- Handle
  {f0f6074b-b600-41d7-b16e-67d38ba9ee6e}, !- HVAC Component
  {e7482acd-c5dc-4765-b2c7-b6b186543f64}; !- Port 1

OS:PortList,
  {e9b81b94-4a7c-40e6-a17a-d34cf26e11fa}, !- Handle
  {f0f6074b-b600-41d7-b16e-67d38ba9ee6e}; !- HVAC Component

OS:PortList,
  {acf30825-5e10-446c-8671-ce277efcf8f8}, !- Handle
  {f0f6074b-b600-41d7-b16e-67d38ba9ee6e}, !- HVAC Component
  {eb3684f4-a861-45bc-9438-677e47a843c6}; !- Port 1

OS:Sizing:Zone,
  {c3258329-5772-44e1-9db9-bf77f9bd5bec}, !- Handle
  {f0f6074b-b600-41d7-b16e-67d38ba9ee6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8a992875-3fd2-4e50-a3e4-895fa759d2c9}, !- Handle
  Zone Outpatient Office A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {f0f6074b-b600-41d7-b16e-67d38ba9ee6e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {876a4910-d3ba-49ae-b1b9-ae30a931b610}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2b53d13a-ac04-421a-8186-72121dcb3217}, !- Handle
  Outpatient Office B  - Story Mid2,      !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {3482a487-1e4a-490b-a41f-192d6f292984}; !- Thermal Zone Name

OS:Surface,
  {8711f9dd-735c-47c5-8662-27884c14e85b}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {2b53d13a-ac04-421a-8186-72121dcb3217}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  21.5619468655494, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  21.5619468655494, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c07f3ca2-6234-4ad2-9d95-ac4cbab365dc}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b53d13a-ac04-421a-8186-72121dcb3217}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {522e4c5c-8842-4c05-9708-1e12dfc8269a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b96854e6-85bf-454d-9baf-74b7f1eeffd2}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b53d13a-ac04-421a-8186-72121dcb3217}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb71d968-2f2b-422f-ae56-34f768a78aba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5619468655494, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  21.5619468655494, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27636f7f-e663-4ea4-ad98-ead89d5d1a9a}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b53d13a-ac04-421a-8186-72121dcb3217}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c9b54ee-ea1a-453f-b9ca-ff994640f48a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5619468655494, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  21.5619468655494, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.5619468655494, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  21.5619468655494, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46668041-857d-4f0a-a210-5ac49ad66563}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b53d13a-ac04-421a-8186-72121dcb3217}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fdc3b76-7c99-44c1-b4f3-16bf003d2cad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-16, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-16, 0,            !- X,Y,Z Vertex 2 {m}
  21.5619468655494, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  21.5619468655494, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bdd5579-8496-456b-98b7-31e4f05638ff}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {2b53d13a-ac04-421a-8186-72121dcb3217}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5619468655494, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  21.5619468655494, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3482a487-1e4a-490b-a41f-192d6f292984}, !- Handle
  Zone Outpatient Office B  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c57c0b55-63fa-4a04-86c7-6b36323a1982}, !- Zone Air Inlet Port List
  {2c6fa82b-f00c-43e4-bbc1-0c707fb63d0a}, !- Zone Air Exhaust Port List
  {55aaaa4e-4742-4049-937c-f2c4c42eb6b9}, !- Zone Air Node Name
  {896fd80e-4f4d-487d-a793-f76900a77923}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43cbb581-4da7-47b1-925b-eb4120b172bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6e2aafb-ea2f-4a13-a99b-fc0df64e598d}, !- Handle
  Zone Outpatient Office B  - Story Mid2 Zone Air Node, !- Name
  {55aaaa4e-4742-4049-937c-f2c4c42eb6b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55aaaa4e-4742-4049-937c-f2c4c42eb6b9}, !- Handle
  {3482a487-1e4a-490b-a41f-192d6f292984}, !- Source Object
  11,                                     !- Outlet Port
  {a6e2aafb-ea2f-4a13-a99b-fc0df64e598d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c57c0b55-63fa-4a04-86c7-6b36323a1982}, !- Handle
  {3482a487-1e4a-490b-a41f-192d6f292984}, !- HVAC Component
  {c7dddd5c-5eb4-4058-a2d8-856bcab1c177}; !- Port 1

OS:PortList,
  {2c6fa82b-f00c-43e4-bbc1-0c707fb63d0a}, !- Handle
  {3482a487-1e4a-490b-a41f-192d6f292984}; !- HVAC Component

OS:PortList,
  {896fd80e-4f4d-487d-a793-f76900a77923}, !- Handle
  {3482a487-1e4a-490b-a41f-192d6f292984}, !- HVAC Component
  {37d24711-3c37-4d8b-bdab-4d92313b787c}; !- Port 1

OS:Sizing:Zone,
  {0ba03816-239d-4051-8f9a-e4e29b3fcbe8}, !- Handle
  {3482a487-1e4a-490b-a41f-192d6f292984}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a62283ff-9419-4b07-881d-8486398d453c}, !- Handle
  Zone Outpatient Office B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {3482a487-1e4a-490b-a41f-192d6f292984}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15e22d50-b3f2-4757-a496-bde36dfab6b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3e5199c6-a9e0-43bd-a49d-7cc8aa65205c}, !- Handle
  Outpatient Office C  - Story Mid2,      !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {6209d94e-23be-492e-9d8d-7aebddb40747}; !- Thermal Zone Name

OS:Surface,
  {c7bb1d8e-db1e-4e9b-8204-1f1c7317ac90}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {3e5199c6-a9e0-43bd-a49d-7cc8aa65205c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  21.5619468655494, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  21.5619468655494, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b329ba26-5158-4f68-af4a-0be81cf6a9bf}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e5199c6-a9e0-43bd-a49d-7cc8aa65205c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1a86c38-d8d7-4e63-9fbb-2a62afcccb10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72d45b9-21e9-4ae7-97ea-ca1c3816c7f8}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e5199c6-a9e0-43bd-a49d-7cc8aa65205c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  21.5619468655494, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  21.5619468655494, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a052a2fc-c114-4c35-b17c-a0300e212f19}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e5199c6-a9e0-43bd-a49d-7cc8aa65205c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fa37a83-f696-4d34-b619-20b03467699e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5619468655494, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  21.5619468655494, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.5619468655494, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  21.5619468655494, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb71d968-2f2b-422f-ae56-34f768a78aba}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e5199c6-a9e0-43bd-a49d-7cc8aa65205c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b96854e6-85bf-454d-9baf-74b7f1eeffd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.5619468655494, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  21.5619468655494, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2f349d6-3b38-40ec-820a-941be2d29752}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {3e5199c6-a9e0-43bd-a49d-7cc8aa65205c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5619468655494, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  21.5619468655494, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6209d94e-23be-492e-9d8d-7aebddb40747}, !- Handle
  Zone Outpatient Office C  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14d31915-571a-43cc-b8f8-744c56808661}, !- Zone Air Inlet Port List
  {76c9336b-12bb-4601-a98a-c1611c27d6e6}, !- Zone Air Exhaust Port List
  {c496633b-906b-4587-8d13-40e9ec7457de}, !- Zone Air Node Name
  {6ff10fc2-38e7-4968-9dc9-86b9e00cdb81}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54c9a2bc-505f-4c8c-8ec1-45abb049aa9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea74d309-7b63-459f-8d95-635bfc1c6016}, !- Handle
  Zone Outpatient Office C  - Story Mid2 Zone Air Node, !- Name
  {c496633b-906b-4587-8d13-40e9ec7457de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c496633b-906b-4587-8d13-40e9ec7457de}, !- Handle
  {6209d94e-23be-492e-9d8d-7aebddb40747}, !- Source Object
  11,                                     !- Outlet Port
  {ea74d309-7b63-459f-8d95-635bfc1c6016}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14d31915-571a-43cc-b8f8-744c56808661}, !- Handle
  {6209d94e-23be-492e-9d8d-7aebddb40747}, !- HVAC Component
  {64f11378-9e24-4f57-89e3-3948d97c85cb}; !- Port 1

OS:PortList,
  {76c9336b-12bb-4601-a98a-c1611c27d6e6}, !- Handle
  {6209d94e-23be-492e-9d8d-7aebddb40747}; !- HVAC Component

OS:PortList,
  {6ff10fc2-38e7-4968-9dc9-86b9e00cdb81}, !- Handle
  {6209d94e-23be-492e-9d8d-7aebddb40747}, !- HVAC Component
  {6f6cfcfa-c5a2-4af5-8351-8bacad15fa79}; !- Port 1

OS:Sizing:Zone,
  {0d6f8b3a-7929-4b61-b1e9-c49c67da04c4}, !- Handle
  {6209d94e-23be-492e-9d8d-7aebddb40747}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eca9b69d-6435-45aa-a5de-67eed2fa3d50}, !- Handle
  Zone Outpatient Office C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {6209d94e-23be-492e-9d8d-7aebddb40747}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {906f39fa-e47e-42fe-bb91-b5aa5947ac44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d1a8a374-ab70-4be7-80ad-58b2481ce40a}, !- Handle
  Outpatient Janitor A  - Story Mid2,     !- Name
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.3387342262799,                       !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {a9951fa1-c1c8-4c35-bf53-b14768c64752}; !- Thermal Zone Name

OS:Surface,
  {f3401a8a-a778-4f53-998b-3aa453769b24}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {d1a8a374-ab70-4be7-80ad-58b2481ce40a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.4564784129896, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  3.4564784129896, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5c2bfb-2e8a-4907-bc59-f07112a426a9}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1a8a374-ab70-4be7-80ad-58b2481ce40a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96b30e03-c8ad-41ca-ac88-3257a332452d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64d049c0-06c2-418d-88ae-cdd551399873}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1a8a374-ab70-4be7-80ad-58b2481ce40a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66573a1d-aa29-4143-9b00-6ca87cc6e127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4564784129896, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.4564784129896, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a359486-a085-4a5e-8162-b10d9a635df8}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1a8a374-ab70-4be7-80ad-58b2481ce40a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4564784129896, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.4564784129896, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  3.4564784129896, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.4564784129896, 4.572, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a56f3f9-737f-4a54-836f-3521716cb86d}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1a8a374-ab70-4be7-80ad-58b2481ce40a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4564784129896, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.4564784129896, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44f77279-3ed6-4540-a725-2a12536141d7}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {d1a8a374-ab70-4be7-80ad-58b2481ce40a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4564784129896, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.4564784129896, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9951fa1-c1c8-4c35-bf53-b14768c64752}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5f40d85-cb3a-4d60-80f9-f31fd52dbc24}, !- Zone Air Inlet Port List
  {99131d9f-ef3e-4481-ac49-b0a001c5a869}, !- Zone Air Exhaust Port List
  {99a68497-d77e-4306-8c29-2ffbeaa7d251}, !- Zone Air Node Name
  {a7f5befc-35b2-4e40-a6c5-225be7eb252e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {12a4cc91-ac88-4f9d-b18c-05709935ab6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c83ac428-49ac-43b1-ae04-30aae30d7fd8}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 Zone Air Node, !- Name
  {99a68497-d77e-4306-8c29-2ffbeaa7d251}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99a68497-d77e-4306-8c29-2ffbeaa7d251}, !- Handle
  {a9951fa1-c1c8-4c35-bf53-b14768c64752}, !- Source Object
  11,                                     !- Outlet Port
  {c83ac428-49ac-43b1-ae04-30aae30d7fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5f40d85-cb3a-4d60-80f9-f31fd52dbc24}, !- Handle
  {a9951fa1-c1c8-4c35-bf53-b14768c64752}, !- HVAC Component
  {32f047b6-3218-4e07-afc8-253b1c32c146}; !- Port 1

OS:PortList,
  {99131d9f-ef3e-4481-ac49-b0a001c5a869}, !- Handle
  {a9951fa1-c1c8-4c35-bf53-b14768c64752}; !- HVAC Component

OS:PortList,
  {a7f5befc-35b2-4e40-a6c5-225be7eb252e}, !- Handle
  {a9951fa1-c1c8-4c35-bf53-b14768c64752}, !- HVAC Component
  {dfc0a484-2867-420e-9091-165a838cab7c}; !- Port 1

OS:Sizing:Zone,
  {37cb7074-89b6-4e3d-93b4-9806731c9cef}, !- Handle
  {a9951fa1-c1c8-4c35-bf53-b14768c64752}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {29936d43-d2f0-4307-9fb4-0b52d0f6776f}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {a9951fa1-c1c8-4c35-bf53-b14768c64752}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba1e31bb-6479-4750-add1-68fdcaed4ea1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {23b7563a-2a79-4542-a786-439ae02d712d}, !- Handle
  Outpatient Janitor B  - Story Mid2,     !- Name
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.3387342262799,                       !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {91b870ac-0e65-4829-b16d-87a0c749c394}; !- Thermal Zone Name

OS:Surface,
  {dcb7aa2a-7ed4-4906-8853-39c3361d138b}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {23b7563a-2a79-4542-a786-439ae02d712d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  3.4564784129896, 7.07404822115688, 0,   !- X,Y,Z Vertex 3 {m}
  3.4564784129896, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9b54ee-ea1a-453f-b9ca-ff994640f48a}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23b7563a-2a79-4542-a786-439ae02d712d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27636f7f-e663-4ea4-ad98-ead89d5d1a9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81def1cf-b0d0-452a-a1a1-eb32fc5ea709}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23b7563a-2a79-4542-a786-439ae02d712d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8725a83-f969-46dc-9463-64e7da63e745}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4564784129896, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  3.4564784129896, 7.07404822115688, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cc7feeb-647d-4c47-b347-2f048190a2ba}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23b7563a-2a79-4542-a786-439ae02d712d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4564784129896, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  3.4564784129896, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  3.4564784129896, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.4564784129896, 7.07404822115688, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66573a1d-aa29-4143-9b00-6ca87cc6e127}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23b7563a-2a79-4542-a786-439ae02d712d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64d049c0-06c2-418d-88ae-cdd551399873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.4564784129896, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.4564784129896, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {251c277a-3362-48ab-91e7-4bf341e2f536}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {23b7563a-2a79-4542-a786-439ae02d712d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4564784129896, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.4564784129896, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91b870ac-0e65-4829-b16d-87a0c749c394}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57c60f50-f7ed-4b9d-9347-1311a28670d9}, !- Zone Air Inlet Port List
  {5a0cdeba-e2d0-4555-92b4-f7393d15066c}, !- Zone Air Exhaust Port List
  {5074d887-5dc3-4dc7-9be7-3764be6d6475}, !- Zone Air Node Name
  {7aa85839-8aca-4084-97f7-57c1dfa547bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ca6f211-b18c-4391-9908-bbb7a9a6aee7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b320222-c87f-46cd-8e3e-15f95a7eb6d7}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 Zone Air Node, !- Name
  {5074d887-5dc3-4dc7-9be7-3764be6d6475}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5074d887-5dc3-4dc7-9be7-3764be6d6475}, !- Handle
  {91b870ac-0e65-4829-b16d-87a0c749c394}, !- Source Object
  11,                                     !- Outlet Port
  {0b320222-c87f-46cd-8e3e-15f95a7eb6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57c60f50-f7ed-4b9d-9347-1311a28670d9}, !- Handle
  {91b870ac-0e65-4829-b16d-87a0c749c394}, !- HVAC Component
  {f687fbde-75e6-40bf-8fee-b11d53f4e773}; !- Port 1

OS:PortList,
  {5a0cdeba-e2d0-4555-92b4-f7393d15066c}, !- Handle
  {91b870ac-0e65-4829-b16d-87a0c749c394}; !- HVAC Component

OS:PortList,
  {7aa85839-8aca-4084-97f7-57c1dfa547bc}, !- Handle
  {91b870ac-0e65-4829-b16d-87a0c749c394}, !- HVAC Component
  {57e563d8-f4b0-41d5-9774-9ab61249a340}; !- Port 1

OS:Sizing:Zone,
  {adafd22b-6b13-4182-8070-c26e9a5231f5}, !- Handle
  {91b870ac-0e65-4829-b16d-87a0c749c394}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c4b041df-920f-41b8-a9b4-22b854e53cc1}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {91b870ac-0e65-4829-b16d-87a0c749c394}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ebc7f84c-972d-426c-b298-21a4e6a90c5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a2919c03-bfe3-42ff-9c2e-950aa4a231c9}, !- Handle
  Outpatient Janitor C  - Story Mid2,     !- Name
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.3387342262799,                       !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {fa3fbb0b-b813-434d-ab33-652c4d5ecc4f}; !- Thermal Zone Name

OS:Surface,
  {fe4e8a4b-e1ca-46a7-9658-e7dbd6689feb}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {a2919c03-bfe3-42ff-9c2e-950aa4a231c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.4564784129896, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  3.4564784129896, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fa37a83-f696-4d34-b619-20b03467699e}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2919c03-bfe3-42ff-9c2e-950aa4a231c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a052a2fc-c114-4c35-b17c-a0300e212f19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c6bacde-f6f0-4d50-9575-8095c1f7f68f}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2919c03-bfe3-42ff-9c2e-950aa4a231c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  3.4564784129896, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  3.4564784129896, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa5d6392-673e-4513-9977-8464e9ce633e}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2919c03-bfe3-42ff-9c2e-950aa4a231c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4564784129896, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  3.4564784129896, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  3.4564784129896, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.4564784129896, 4.57200000000001, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8725a83-f969-46dc-9463-64e7da63e745}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2919c03-bfe3-42ff-9c2e-950aa4a231c9}, !- Space Name
