  Surface,                                !- Outside Boundary Condition
  {81def1cf-b0d0-452a-a1a1-eb32fc5ea709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.4564784129896, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.4564784129896, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d43e37-ef59-47ae-9d1d-7dd3cd67749a}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {a2919c03-bfe3-42ff-9c2e-950aa4a231c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4564784129896, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.4564784129896, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fa3fbb0b-b813-434d-ab33-652c4d5ecc4f}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bcba2ea-c54f-4cb3-bca3-3a402fade44a}, !- Zone Air Inlet Port List
  {d2ae3964-4afe-4131-af48-504f95aaa850}, !- Zone Air Exhaust Port List
  {8d3dca2c-8608-4b5e-851b-5a041f17ea07}, !- Zone Air Node Name
  {2348471c-b164-4670-8e2c-2bdd0884bc46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e375bed9-ddb2-4165-b83d-6591c2d3f926}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38ad0e4d-b87e-4152-b525-982277bd02bd}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 Zone Air Node, !- Name
  {8d3dca2c-8608-4b5e-851b-5a041f17ea07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d3dca2c-8608-4b5e-851b-5a041f17ea07}, !- Handle
  {fa3fbb0b-b813-434d-ab33-652c4d5ecc4f}, !- Source Object
  11,                                     !- Outlet Port
  {38ad0e4d-b87e-4152-b525-982277bd02bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bcba2ea-c54f-4cb3-bca3-3a402fade44a}, !- Handle
  {fa3fbb0b-b813-434d-ab33-652c4d5ecc4f}, !- HVAC Component
  {0b2794df-3f40-40bd-8c20-4bf3836d0d12}; !- Port 1

OS:PortList,
  {d2ae3964-4afe-4131-af48-504f95aaa850}, !- Handle
  {fa3fbb0b-b813-434d-ab33-652c4d5ecc4f}; !- HVAC Component

OS:PortList,
  {2348471c-b164-4670-8e2c-2bdd0884bc46}, !- Handle
  {fa3fbb0b-b813-434d-ab33-652c4d5ecc4f}, !- HVAC Component
  {59c3057e-5b70-4077-9318-22dfdd119861}; !- Port 1

OS:Sizing:Zone,
  {9368d3f1-2b58-4c49-87fd-67623515e069}, !- Handle
  {fa3fbb0b-b813-434d-ab33-652c4d5ecc4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {52390676-4007-475a-a253-0de653bda6aa}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {fa3fbb0b-b813-434d-ab33-652c4d5ecc4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {307e8bfc-1268-4b76-af03-8b7c3cf5ab3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Handle
  Story Mid3,                             !- Name
  9.144,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d5567f97-6cb2-42d0-9719-c37bf363d522}, !- Handle
  Outpatient Exam A end_a - Story Mid3,   !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {cfc29596-693f-486e-b226-edfce52119bc}; !- Thermal Zone Name

OS:Surface,
  {9993c119-feca-4962-96e3-eb89f4812e5e}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {d5567f97-6cb2-42d0-9719-c37bf363d522}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 2.82566400602276, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602276, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b4a9e29-b813-461e-b87d-2f42498b0845}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5567f97-6cb2-42d0-9719-c37bf363d522}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 2.82566400602276, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 2.82566400602276, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267d602a-a3d1-4e4c-a859-ad287666ab17}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5567f97-6cb2-42d0-9719-c37bf363d522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cdf26e0-4a89-42dc-b0d6-f6501f50ae72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.82566400602276, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602276, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.82566400602276, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.82566400602276, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881a9b39-c638-488a-8a3b-ef611d6940e9}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5567f97-6cb2-42d0-9719-c37bf363d522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {316a000c-68c5-4c3d-9e7f-70d22aaa0f63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -5.32907051820075e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602276, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.82566400602276, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7902f0da-4d0a-4a30-a412-932a0d442d5d}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5567f97-6cb2-42d0-9719-c37bf363d522}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4dfa39b-44d7-4b47-9365-8a45c95673bb}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {d5567f97-6cb2-42d0-9719-c37bf363d522}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602276, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 2.82566400602276, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cfc29596-693f-486e-b226-edfce52119bc}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bc3dceb-2efb-4eb9-871c-0fd15348ff7c}, !- Zone Air Inlet Port List
  {83988d0c-de1f-4ca3-bad1-672913a60b90}, !- Zone Air Exhaust Port List
  {d64dba45-7f7f-44ed-8cf2-70077b0a7bf6}, !- Zone Air Node Name
  {8cb06d8d-c8fb-476e-a2f9-c2f1afc92ef9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10ca5e3e-a1e8-4539-a9de-9becf037c4f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35b2e66c-408c-4297-8f4a-6b6f8ed9fc39}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 Zone Air Node, !- Name
  {d64dba45-7f7f-44ed-8cf2-70077b0a7bf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d64dba45-7f7f-44ed-8cf2-70077b0a7bf6}, !- Handle
  {cfc29596-693f-486e-b226-edfce52119bc}, !- Source Object
  11,                                     !- Outlet Port
  {35b2e66c-408c-4297-8f4a-6b6f8ed9fc39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bc3dceb-2efb-4eb9-871c-0fd15348ff7c}, !- Handle
  {cfc29596-693f-486e-b226-edfce52119bc}, !- HVAC Component
  {32e350a5-cd92-492a-922e-487421e1bc27}; !- Port 1

OS:PortList,
  {83988d0c-de1f-4ca3-bad1-672913a60b90}, !- Handle
  {cfc29596-693f-486e-b226-edfce52119bc}; !- HVAC Component

OS:PortList,
  {8cb06d8d-c8fb-476e-a2f9-c2f1afc92ef9}, !- Handle
  {cfc29596-693f-486e-b226-edfce52119bc}, !- HVAC Component
  {30e4019a-ad76-47c4-85e5-c3c7491e6755}; !- Port 1

OS:Sizing:Zone,
  {68a38978-4876-4bc4-9542-6ca0ae954c5f}, !- Handle
  {cfc29596-693f-486e-b226-edfce52119bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9de441f9-5a2f-4a4e-a62f-7801d49d8cc9}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {cfc29596-693f-486e-b226-edfce52119bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {561374d2-0cff-4f0a-8f55-fceda77f93f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {74edb9af-4bc0-4dd3-85cf-2050a99a17d2}, !- Handle
  Outpatient Hall B end_a - Story Mid3,   !- Name
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -5.28336010455568,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {1440bd6a-4a77-410c-8bda-330813b11819}; !- Thermal Zone Name

OS:Surface,
  {66cf0cc6-0ebb-4544-b9ad-2b70922d33cb}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {74edb9af-4bc0-4dd3-85cf-2050a99a17d2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 10.5667202091114, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 10.5667202091114, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.44089209850063e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5571cb74-6653-483b-b7ae-055b0fdde65f}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74edb9af-4bc0-4dd3-85cf-2050a99a17d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 10.5667202091114, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 10.5667202091114, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62390685-7c18-4e4b-883d-9683af3611a4}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74edb9af-4bc0-4dd3-85cf-2050a99a17d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c883c6b2-0331-4a3b-8807-94f665a9b773}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.5667202091114, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 10.5667202091114, 0,             !- X,Y,Z Vertex 2 {m}
  0, 10.5667202091114, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.5667202091114, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8653948-71da-40ef-bd66-083d5df43b95}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74edb9af-4bc0-4dd3-85cf-2050a99a17d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f6950c8-b96e-42d2-93ef-490b9514f475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.44089209850063e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.44089209850063e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 10.5667202091114, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 10.5667202091114, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cdf26e0-4a89-42dc-b0d6-f6501f50ae72}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74edb9af-4bc0-4dd3-85cf-2050a99a17d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {267d602a-a3d1-4e4c-a859-ad287666ab17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -8.88178419700125e-16, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-16, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e0c14b-a108-43f1-ba62-4a8a9764f2c5}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {74edb9af-4bc0-4dd3-85cf-2050a99a17d2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.44089209850063e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 10.5667202091114, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 10.5667202091114, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1440bd6a-4a77-410c-8bda-330813b11819}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c6ec77c-fadf-4fe1-88b3-489189528ff8}, !- Zone Air Inlet Port List
  {97417e24-aafd-4a95-9c4b-3ed2d9e087f5}, !- Zone Air Exhaust Port List
  {30fac0c4-435b-4ebe-a1b5-12a56b356bb5}, !- Zone Air Node Name
  {7ef9c9a7-066b-4405-806a-5c03b7b6644d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71a39fba-5e05-4998-bb32-321520585a7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d72cf402-2ac9-4bbe-a5c0-d8fe112d59fe}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 Zone Air Node, !- Name
  {30fac0c4-435b-4ebe-a1b5-12a56b356bb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30fac0c4-435b-4ebe-a1b5-12a56b356bb5}, !- Handle
  {1440bd6a-4a77-410c-8bda-330813b11819}, !- Source Object
  11,                                     !- Outlet Port
  {d72cf402-2ac9-4bbe-a5c0-d8fe112d59fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c6ec77c-fadf-4fe1-88b3-489189528ff8}, !- Handle
  {1440bd6a-4a77-410c-8bda-330813b11819}, !- HVAC Component
  {0d4fae3c-5edb-4b01-832a-ff788ec344c7}; !- Port 1

OS:PortList,
  {97417e24-aafd-4a95-9c4b-3ed2d9e087f5}, !- Handle
  {1440bd6a-4a77-410c-8bda-330813b11819}; !- HVAC Component

OS:PortList,
  {7ef9c9a7-066b-4405-806a-5c03b7b6644d}, !- Handle
  {1440bd6a-4a77-410c-8bda-330813b11819}, !- HVAC Component
  {90fb9de1-2edf-48c7-8a39-91aadd45de20}; !- Port 1

OS:Sizing:Zone,
  {065b8c83-3108-46b5-83c9-173b2bd13d3d}, !- Handle
  {1440bd6a-4a77-410c-8bda-330813b11819}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {355b7389-e76f-436b-843f-592af4d5c6a9}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {1440bd6a-4a77-410c-8bda-330813b11819}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7af4c22a-3fb1-4b0a-a6d4-1eba2cdb19bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7e184aad-bfeb-4d1b-b628-3b5fd583821f}, !- Handle
  Outpatient Exam C end_a - Story Mid3,   !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  5.28336010455568,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {6e60c977-1bff-4a70-8105-9fc870d90bed}; !- Thermal Zone Name

OS:Surface,
  {aacd3e2c-b7a3-4685-96d4-84481814e95c}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {7e184aad-bfeb-4d1b-b628-3b5fd583821f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 2.82566400602277, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602277, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df90bda3-15db-4a86-abbf-950728584d14}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e184aad-bfeb-4d1b-b628-3b5fd583821f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 2.82566400602277, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 2.82566400602277, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d78bab04-a430-4ebc-828a-78e3f615d84d}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e184aad-bfeb-4d1b-b628-3b5fd583821f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.82566400602277, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602277, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602277, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.82566400602277, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9615d34-1e75-4341-ac9b-d64924da3875}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e184aad-bfeb-4d1b-b628-3b5fd583821f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f02da1-4a64-4e59-9990-20b61a7564ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602277, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.82566400602277, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c883c6b2-0331-4a3b-8807-94f665a9b773}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e184aad-bfeb-4d1b-b628-3b5fd583821f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62390685-7c18-4e4b-883d-9683af3611a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 4.44089209850063e-15, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2adfe452-ee79-4889-927c-a7add1ee9170}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {7e184aad-bfeb-4d1b-b628-3b5fd583821f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602277, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 2.82566400602277, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6e60c977-1bff-4a70-8105-9fc870d90bed}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cd2d994-fd84-4261-978a-c5561cc5bc17}, !- Zone Air Inlet Port List
  {46dbbedd-20f0-472d-810b-b9f7bc75e8d0}, !- Zone Air Exhaust Port List
  {f462d3e4-bb93-42d9-93bb-a1dc53672415}, !- Zone Air Node Name
  {3281759b-d5dc-4f76-87c3-6821f1272122}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1bcffc27-865f-42f3-abb9-62a20fb4677b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {994fedfe-0569-439f-88df-717110559b15}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 Zone Air Node, !- Name
  {f462d3e4-bb93-42d9-93bb-a1dc53672415}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f462d3e4-bb93-42d9-93bb-a1dc53672415}, !- Handle
  {6e60c977-1bff-4a70-8105-9fc870d90bed}, !- Source Object
  11,                                     !- Outlet Port
  {994fedfe-0569-439f-88df-717110559b15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cd2d994-fd84-4261-978a-c5561cc5bc17}, !- Handle
  {6e60c977-1bff-4a70-8105-9fc870d90bed}, !- HVAC Component
  {ae34b685-e57b-44dd-b29b-143539fd978a}; !- Port 1

OS:PortList,
  {46dbbedd-20f0-472d-810b-b9f7bc75e8d0}, !- Handle
  {6e60c977-1bff-4a70-8105-9fc870d90bed}; !- HVAC Component

OS:PortList,
  {3281759b-d5dc-4f76-87c3-6821f1272122}, !- Handle
  {6e60c977-1bff-4a70-8105-9fc870d90bed}, !- HVAC Component
  {28b58276-934a-4a97-9514-17badccb9b1a}; !- Port 1

OS:Sizing:Zone,
  {af9c88e4-3d16-4ec3-b1a9-92d60168bf3a}, !- Handle
  {6e60c977-1bff-4a70-8105-9fc870d90bed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bd43405d-aa00-429a-9263-f5733fd37904}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {6e60c977-1bff-4a70-8105-9fc870d90bed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4af3fa26-ca02-4034-98af-dcf5972670f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {180d83bb-4139-483a-ae1d-3686c2ece2be}, !- Handle
  Outpatient Exam A  - Story Mid3,        !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {702fdbc4-eb57-490b-abee-01bec1368d19}; !- Thermal Zone Name

OS:Surface,
  {7ecc65a7-f23b-4f7a-8f56-3c55e23331c7}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {180d83bb-4139-483a-ae1d-3686c2ece2be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 2 {m}
  17.1071394523904, 2.82566400602276, 0,  !- X,Y,Z Vertex 3 {m}
  17.1071394523904, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {316a000c-68c5-4c3d-9e7f-70d22aaa0f63}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {180d83bb-4139-483a-ae1d-3686c2ece2be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {881a9b39-c638-488a-8a3b-ef611d6940e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.82566400602276, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce9ff75-dafc-457b-8ec4-c0e670c1dcd6}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {180d83bb-4139-483a-ae1d-3686c2ece2be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {743dbd88-4de0-43af-ba5d-2cce68ecc6ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1071394523904, 2.82566400602276, 3.048, !- X,Y,Z Vertex 1 {m}
  17.1071394523904, 2.82566400602276, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.82566400602276, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.82566400602276, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c6e98a0-07e2-4094-b2e4-4d4b49680a46}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {180d83bb-4139-483a-ae1d-3686c2ece2be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba5e3e1d-21de-4a78-ad19-81e87b5122ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1071394523904, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.1071394523904, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.1071394523904, 2.82566400602276, 0,  !- X,Y,Z Vertex 3 {m}
  17.1071394523904, 2.82566400602276, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a364f87-50f9-41f0-8074-2421edd84b88}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {180d83bb-4139-483a-ae1d-3686c2ece2be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1071394523904, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.1071394523904, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24f31956-8498-4a9c-a7e9-b2458fef913e}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {180d83bb-4139-483a-ae1d-3686c2ece2be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1071394523904, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.1071394523904, 2.82566400602276, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.82566400602276, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {702fdbc4-eb57-490b-abee-01bec1368d19}, !- Handle
  Zone Outpatient Exam A  - Story Mid3,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be3c92fb-23e4-42a9-b002-792038a9be3f}, !- Zone Air Inlet Port List
  {cf87db79-33c6-40cb-8089-f6703c342ad6}, !- Zone Air Exhaust Port List
  {df98de9f-f63a-4146-9e08-1b06426244ee}, !- Zone Air Node Name
  {2de2e05b-cb41-4408-a9c3-2cac5356f1e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea8822ac-9f34-4a2c-920c-1d6ee0c1d6f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3272d14-f1d2-4b71-bf2d-7a3b912a0df2}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 Zone Air Node, !- Name
  {df98de9f-f63a-4146-9e08-1b06426244ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df98de9f-f63a-4146-9e08-1b06426244ee}, !- Handle
  {702fdbc4-eb57-490b-abee-01bec1368d19}, !- Source Object
  11,                                     !- Outlet Port
  {c3272d14-f1d2-4b71-bf2d-7a3b912a0df2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be3c92fb-23e4-42a9-b002-792038a9be3f}, !- Handle
  {702fdbc4-eb57-490b-abee-01bec1368d19}, !- HVAC Component
  {823debee-7f8b-4910-8264-cf323b9d8e2c}; !- Port 1

OS:PortList,
  {cf87db79-33c6-40cb-8089-f6703c342ad6}, !- Handle
  {702fdbc4-eb57-490b-abee-01bec1368d19}; !- HVAC Component

OS:PortList,
  {2de2e05b-cb41-4408-a9c3-2cac5356f1e4}, !- Handle
  {702fdbc4-eb57-490b-abee-01bec1368d19}, !- HVAC Component
  {35b111cd-d4a0-4f02-ac61-f5a55ba17a4e}; !- Port 1

OS:Sizing:Zone,
  {340d4309-e487-4510-b453-9597e212d362}, !- Handle
  {702fdbc4-eb57-490b-abee-01bec1368d19}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {96c2048a-5f26-482f-b3f3-e8ce544faf96}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 Zone HVAC Equipment List, !- Name
  {702fdbc4-eb57-490b-abee-01bec1368d19}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abe734c7-3b81-4b58-ba9b-f26fc2711969}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8cdcce40-41a4-4a9b-917c-efd69a227687}, !- Handle
  Outpatient Hall B  - Story Mid3,        !- Name
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  -5.28336010455568,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {e21fa311-94d0-4dbf-8e47-e82ba29076ef}; !- Thermal Zone Name

OS:Surface,
  {0dfd54f6-db67-49f0-bf62-b9de4cf36e7b}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {8cdcce40-41a4-4a9b-917c-efd69a227687}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 2 {m}
  17.1071394523904, 10.5667202091114, 0,  !- X,Y,Z Vertex 3 {m}
  17.1071394523904, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f6950c8-b96e-42d2-93ef-490b9514f475}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cdcce40-41a4-4a9b-917c-efd69a227687}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8653948-71da-40ef-bd66-083d5df43b95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 10.5667202091114, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ca670b5-9877-44cf-946f-015eeb6ea7f1}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cdcce40-41a4-4a9b-917c-efd69a227687}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9df50a1-4a7e-4993-ad92-92d4540b4610}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1071394523904, 10.5667202091114, 3.048, !- X,Y,Z Vertex 1 {m}
  17.1071394523904, 10.5667202091114, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 10.5667202091114, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afcd76ba-cbba-46c6-944e-921a0e73fa03}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cdcce40-41a4-4a9b-917c-efd69a227687}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17f22a07-7343-4579-a052-9d0a2ae1ca9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1071394523904, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.1071394523904, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.1071394523904, 1.74633599397724, 0,  !- X,Y,Z Vertex 3 {m}
  17.1071394523904, 1.74633599397724, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {743dbd88-4de0-43af-ba5d-2cce68ecc6ed}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cdcce40-41a4-4a9b-917c-efd69a227687}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ce9ff75-dafc-457b-8ec4-c0e670c1dcd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 2 {m}
  17.1071394523904, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  17.1071394523904, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3787c5c-01e5-4517-82ae-4e3983e991b9}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {8cdcce40-41a4-4a9b-917c-efd69a227687}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1071394523904, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.1071394523904, 10.5667202091114, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 10.5667202091114, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e21fa311-94d0-4dbf-8e47-e82ba29076ef}, !- Handle
  Zone Outpatient Hall B  - Story Mid3,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0784a327-7ffc-43e0-91eb-d698cce39ea4}, !- Zone Air Inlet Port List
  {fc066cc5-c456-450f-945a-0851bd376279}, !- Zone Air Exhaust Port List
  {5f033fa5-1145-4e61-9bb1-cc796862c936}, !- Zone Air Node Name
  {53fd876f-f795-42d1-af42-991b147d39af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fcc43d90-d718-4cd9-87a0-ab334d03f156}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {671dc089-4933-46f4-99ae-991869bb0d27}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 Zone Air Node, !- Name
  {5f033fa5-1145-4e61-9bb1-cc796862c936}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f033fa5-1145-4e61-9bb1-cc796862c936}, !- Handle
  {e21fa311-94d0-4dbf-8e47-e82ba29076ef}, !- Source Object
  11,                                     !- Outlet Port
  {671dc089-4933-46f4-99ae-991869bb0d27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0784a327-7ffc-43e0-91eb-d698cce39ea4}, !- Handle
  {e21fa311-94d0-4dbf-8e47-e82ba29076ef}, !- HVAC Component
  {998eb6c9-b185-46fe-bc9e-2e26c44d27a7}; !- Port 1

OS:PortList,
  {fc066cc5-c456-450f-945a-0851bd376279}, !- Handle
  {e21fa311-94d0-4dbf-8e47-e82ba29076ef}; !- HVAC Component

OS:PortList,
  {53fd876f-f795-42d1-af42-991b147d39af}, !- Handle
  {e21fa311-94d0-4dbf-8e47-e82ba29076ef}, !- HVAC Component
  {c58e02e3-19ef-4f8a-80ea-86ba509be02f}; !- Port 1

OS:Sizing:Zone,
  {69b01bda-213f-4995-a1a7-72ebf9cbb326}, !- Handle
  {e21fa311-94d0-4dbf-8e47-e82ba29076ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4ba465d9-bb3b-47bb-8fdf-c8eb777f3eb7}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 Zone HVAC Equipment List, !- Name
  {e21fa311-94d0-4dbf-8e47-e82ba29076ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {16a50474-51cb-4fd6-a3c3-cde19974bc7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9146a0a6-4414-40b7-b20a-98a9f5187443}, !- Handle
  Outpatient Exam C  - Story Mid3,        !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  5.28336010455568,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {093a3b37-cfcb-4323-b1b7-599683ef946b}; !- Thermal Zone Name

OS:Surface,
  {4ea94b55-5860-41b6-87a2-b24ffb8c2cd4}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {9146a0a6-4414-40b7-b20a-98a9f5187443}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.82566400602277, 0, !- X,Y,Z Vertex 2 {m}
  17.1071394523904, 2.82566400602277, 0,  !- X,Y,Z Vertex 3 {m}
  17.1071394523904, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f02da1-4a64-4e59-9990-20b61a7564ad}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9146a0a6-4414-40b7-b20a-98a9f5187443}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9615d34-1e75-4341-ac9b-d64924da3875}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.82566400602277, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14217a2d-cb4b-4794-aaea-4a87ea8c3e69}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9146a0a6-4414-40b7-b20a-98a9f5187443}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 1 {m}
  17.1071394523904, 2.82566400602277, 3.048, !- X,Y,Z Vertex 2 {m}
  17.1071394523904, 2.82566400602277, 0,  !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.82566400602277, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f922042a-9305-4136-8974-a39bbcd528f9}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9146a0a6-4414-40b7-b20a-98a9f5187443}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01a99783-3960-41e7-9058-f43857883c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1071394523904, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.1071394523904, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.1071394523904, 2.82566400602277, 0,  !- X,Y,Z Vertex 3 {m}
  17.1071394523904, 2.82566400602277, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9df50a1-4a7e-4993-ad92-92d4540b4610}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9146a0a6-4414-40b7-b20a-98a9f5187443}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ca670b5-9877-44cf-946f-015eeb6ea7f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.1071394523904, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.1071394523904, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e13806da-802a-4376-8f2b-779a7338d08f}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {9146a0a6-4414-40b7-b20a-98a9f5187443}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1071394523904, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.1071394523904, 2.82566400602277, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {093a3b37-cfcb-4323-b1b7-599683ef946b}, !- Handle
  Zone Outpatient Exam C  - Story Mid3,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc30e80e-1457-4209-9a16-ae9802cf726e}, !- Zone Air Inlet Port List
  {23a28cf0-e65a-4752-8298-093135eb5bd3}, !- Zone Air Exhaust Port List
  {79bbb99d-f7c9-47cb-a0e6-e5f798cb64d1}, !- Zone Air Node Name
  {fd0c5965-934e-43a2-a771-44fa05cb3cb8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b14ce5d7-87d3-48f4-bdec-e0c75bebd3dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3f3194f-4b2c-4e15-8715-a0050b1f2aab}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 Zone Air Node, !- Name
  {79bbb99d-f7c9-47cb-a0e6-e5f798cb64d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79bbb99d-f7c9-47cb-a0e6-e5f798cb64d1}, !- Handle
  {093a3b37-cfcb-4323-b1b7-599683ef946b}, !- Source Object
  11,                                     !- Outlet Port
  {a3f3194f-4b2c-4e15-8715-a0050b1f2aab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc30e80e-1457-4209-9a16-ae9802cf726e}, !- Handle
  {093a3b37-cfcb-4323-b1b7-599683ef946b}, !- HVAC Component
  {0c40d70c-31a5-4889-a6b2-843eeb94bdef}; !- Port 1

OS:PortList,
  {23a28cf0-e65a-4752-8298-093135eb5bd3}, !- Handle
  {093a3b37-cfcb-4323-b1b7-599683ef946b}; !- HVAC Component

OS:PortList,
  {fd0c5965-934e-43a2-a771-44fa05cb3cb8}, !- Handle
  {093a3b37-cfcb-4323-b1b7-599683ef946b}, !- HVAC Component
  {421f8f96-307c-48c2-8687-c3cff9a3f2b2}; !- Port 1

OS:Sizing:Zone,
  {29063ddb-9a1a-40c4-8934-126b92cc3f1e}, !- Handle
  {093a3b37-cfcb-4323-b1b7-599683ef946b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {49b9d123-9fc4-4b8b-8ce0-8c3730d14bfe}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 Zone HVAC Equipment List, !- Name
  {093a3b37-cfcb-4323-b1b7-599683ef946b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {19a2273a-c073-454b-9f4d-4a6d25718e45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {15a9c0fc-d6f0-418f-b949-1d26cb88f674}, !- Handle
  Outpatient Office A  - Story Mid3,      !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.88392681312094,                       !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {07384825-6cdd-4488-a502-387aacdc835f}; !- Thermal Zone Name

OS:Surface,
  {8d3dacf5-be36-4d0a-825b-c09addab603b}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {15a9c0fc-d6f0-418f-b949-1d26cb88f674}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  3.33928582614856, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.33928582614856, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5e3e1d-21de-4a78-ad19-81e87b5122ea}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15a9c0fc-d6f0-418f-b949-1d26cb88f674}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c6e98a0-07e2-4094-b2e4-4d4b49680a46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 2.82566400602276, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 2.82566400602276, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b56b40-1d8b-4006-97ca-023d630cb4df}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15a9c0fc-d6f0-418f-b949-1d26cb88f674}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24ae8bf9-c9af-4e07-8372-d55d2b74db5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33928582614856, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.33928582614856, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71c4fd53-9a8e-497a-9a92-7a44c0895d75}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15a9c0fc-d6f0-418f-b949-1d26cb88f674}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86e73d0c-773e-47d1-a6ac-649c68bf1949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33928582614855, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.33928582614855, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.33928582614855, 2.82566400602276, 0,  !- X,Y,Z Vertex 3 {m}
  3.33928582614855, 2.82566400602276, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9d780f2-8010-4abe-a6b8-4b9ca85222fc}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15a9c0fc-d6f0-418f-b949-1d26cb88f674}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33928582614856, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  3.33928582614856, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba024be1-d2f2-4068-85dc-708cdef0ef59}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {15a9c0fc-d6f0-418f-b949-1d26cb88f674}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33928582614856, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.33928582614856, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {07384825-6cdd-4488-a502-387aacdc835f}, !- Handle
  Zone Outpatient Office A  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e65d85c-d605-447f-b10e-1429b54cd512}, !- Zone Air Inlet Port List
  {037c118c-a563-427b-b0c4-f3833de5d4e6}, !- Zone Air Exhaust Port List
  {27ab59c3-3343-404f-9ea8-1517db4ec475}, !- Zone Air Node Name
  {4d2ff663-b496-46a1-bbd0-768df1dbc3e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54f26539-0f40-4a03-a3f2-84f6f11c1bbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53f0358a-948f-4682-b9e6-6e1bf4c96a29}, !- Handle
  Zone Outpatient Office A  - Story Mid3 Zone Air Node, !- Name
  {27ab59c3-3343-404f-9ea8-1517db4ec475}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27ab59c3-3343-404f-9ea8-1517db4ec475}, !- Handle
  {07384825-6cdd-4488-a502-387aacdc835f}, !- Source Object
  11,                                     !- Outlet Port
  {53f0358a-948f-4682-b9e6-6e1bf4c96a29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e65d85c-d605-447f-b10e-1429b54cd512}, !- Handle
  {07384825-6cdd-4488-a502-387aacdc835f}, !- HVAC Component
  {2530f01d-a6f1-4ff6-9d5e-267d816923c0}; !- Port 1

OS:PortList,
  {037c118c-a563-427b-b0c4-f3833de5d4e6}, !- Handle
  {07384825-6cdd-4488-a502-387aacdc835f}; !- HVAC Component

OS:PortList,
  {4d2ff663-b496-46a1-bbd0-768df1dbc3e2}, !- Handle
  {07384825-6cdd-4488-a502-387aacdc835f}, !- HVAC Component
  {f864d0b8-4d46-42af-9051-4d3561f1fae0}; !- Port 1

OS:Sizing:Zone,
  {f654210b-de2b-4726-bf44-14d8ac4aeb13}, !- Handle
  {07384825-6cdd-4488-a502-387aacdc835f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9a6961c5-c8b6-4341-9057-7ef00bc36e9c}, !- Handle
  Zone Outpatient Office A  - Story Mid3 Zone HVAC Equipment List, !- Name
  {07384825-6cdd-4488-a502-387aacdc835f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {213ed85b-0dc2-4361-b5fb-c75201512a51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5ef7bb6f-07e2-410d-8c48-86ddd87b627d}, !- Handle
  Outpatient Office B  - Story Mid3,      !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.88392681312094,                       !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {77d5a79c-b0ca-4ec4-a816-af8f471539fd}; !- Thermal Zone Name

OS:Surface,
  {0a1f9645-b4ab-4d6b-83f6-0c1d7f97750f}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {5ef7bb6f-07e2-410d-8c48-86ddd87b627d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.88498130835069e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 2 {m}
  3.33928582614856, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.33928582614856, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec80b80b-c59e-4440-8b38-7e2470001b1b}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef7bb6f-07e2-410d-8c48-86ddd87b627d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbbae172-ed32-478f-889e-430ac48c2972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999f5ef8-f323-4572-8522-1de773abbc6d}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef7bb6f-07e2-410d-8c48-86ddd87b627d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b4f9574-1088-49f0-8635-ba20eafa0fdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33928582614856, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  3.33928582614856, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.07404822115688, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be188184-fe8e-49d4-996a-a419920ee309}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef7bb6f-07e2-410d-8c48-86ddd87b627d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9944ff4-254f-4c7b-8037-b81fde01139b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33928582614856, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.33928582614856, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.33928582614856, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.33928582614856, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24ae8bf9-c9af-4e07-8372-d55d2b74db5c}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef7bb6f-07e2-410d-8c48-86ddd87b627d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3b56b40-1d8b-4006-97ca-023d630cb4df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-16, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-16, 0,            !- X,Y,Z Vertex 2 {m}
  3.33928582614856, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.33928582614856, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {866c2df4-0587-4a4c-ad8b-3f329c42a7c0}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {5ef7bb6f-07e2-410d-8c48-86ddd87b627d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33928582614856, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.33928582614856, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77d5a79c-b0ca-4ec4-a816-af8f471539fd}, !- Handle
  Zone Outpatient Office B  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47c1e252-5414-4632-a445-5efeea3b6e45}, !- Zone Air Inlet Port List
  {0b5ea0c4-8183-472b-a9ae-3d208149de71}, !- Zone Air Exhaust Port List
  {3ee54e2b-b748-4146-8ba1-9013d418bfa0}, !- Zone Air Node Name
  {92653d59-5eef-4690-91f1-dd714f6480f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {039df8cb-825f-426a-b809-8b6b67c5ce67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55f070cd-e2cf-4b5d-81ce-fe96996bb92d}, !- Handle
  Zone Outpatient Office B  - Story Mid3 Zone Air Node, !- Name
  {3ee54e2b-b748-4146-8ba1-9013d418bfa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ee54e2b-b748-4146-8ba1-9013d418bfa0}, !- Handle
  {77d5a79c-b0ca-4ec4-a816-af8f471539fd}, !- Source Object
  11,                                     !- Outlet Port
  {55f070cd-e2cf-4b5d-81ce-fe96996bb92d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47c1e252-5414-4632-a445-5efeea3b6e45}, !- Handle
  {77d5a79c-b0ca-4ec4-a816-af8f471539fd}, !- HVAC Component
  {62a7e5a0-036a-4ad0-bcc9-65b3654e2a09}; !- Port 1

OS:PortList,
  {0b5ea0c4-8183-472b-a9ae-3d208149de71}, !- Handle
  {77d5a79c-b0ca-4ec4-a816-af8f471539fd}; !- HVAC Component

OS:PortList,
  {92653d59-5eef-4690-91f1-dd714f6480f2}, !- Handle
  {77d5a79c-b0ca-4ec4-a816-af8f471539fd}, !- HVAC Component
  {c41a3fcf-dc7a-4be8-8253-bdf604ea4fe2}; !- Port 1

OS:Sizing:Zone,
  {86bbfb1e-1dc5-4bc9-8f17-e5acacfa03d5}, !- Handle
  {77d5a79c-b0ca-4ec4-a816-af8f471539fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f00072d4-f128-44f4-9c2e-3e152a72deb1}, !- Handle
  Zone Outpatient Office B  - Story Mid3 Zone HVAC Equipment List, !- Name
  {77d5a79c-b0ca-4ec4-a816-af8f471539fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa28e278-31e9-4003-9e7e-1963457f9506}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5f53a1e3-71d1-4c1d-8890-440f765502ae}, !- Handle
  Outpatient Office C  - Story Mid3,      !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.88392681312094,                       !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {95c268f8-5d4e-420e-9bb6-966f07aead4b}; !- Thermal Zone Name

OS:Surface,
  {6894f846-2411-47d1-91f3-33a03bdc0594}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {5f53a1e3-71d1-4c1d-8890-440f765502ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  3.33928582614856, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.33928582614856, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01a99783-3960-41e7-9058-f43857883c13}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f53a1e3-71d1-4c1d-8890-440f765502ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f922042a-9305-4136-8974-a39bbcd528f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 1.74633599397724, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 1.74633599397724, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2590b1e-843a-4652-8263-b57ec2fabaec}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f53a1e3-71d1-4c1d-8890-440f765502ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.33928582614856, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  3.33928582614856, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac5fe49d-8bb9-4e2c-8e9b-395a2562d829}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f53a1e3-71d1-4c1d-8890-440f765502ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1a0631f-21d6-4191-833a-aa25cec4e317}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33928582614855, 1.74633599397724, 3.048, !- X,Y,Z Vertex 1 {m}
  3.33928582614855, 1.74633599397724, 0,  !- X,Y,Z Vertex 2 {m}
  3.33928582614855, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.33928582614855, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b4f9574-1088-49f0-8635-ba20eafa0fdc}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f53a1e3-71d1-4c1d-8890-440f765502ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {999f5ef8-f323-4572-8522-1de773abbc6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.88498130835069e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 2 {m}
  3.33928582614856, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.33928582614856, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84fab372-d10f-4fc2-9b2c-643fdc5e1cbe}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {5f53a1e3-71d1-4c1d-8890-440f765502ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33928582614856, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.33928582614856, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95c268f8-5d4e-420e-9bb6-966f07aead4b}, !- Handle
  Zone Outpatient Office C  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e86670d-3fa2-4069-80c4-bbdcfc0b5951}, !- Zone Air Inlet Port List
  {8d94d5a9-dd7b-4235-aadb-aafda7d6516c}, !- Zone Air Exhaust Port List
  {898914f8-a2c5-4d1d-a97b-7427f0ee9e25}, !- Zone Air Node Name
  {2a6490c0-1b8b-4862-af7a-6cbd0f67c1b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b078cf4b-2ca3-4bc5-ae62-7be7c2b3bc0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b902890-6f45-4b4c-ac12-fcb621d5f1e0}, !- Handle
  Zone Outpatient Office C  - Story Mid3 Zone Air Node, !- Name
  {898914f8-a2c5-4d1d-a97b-7427f0ee9e25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {898914f8-a2c5-4d1d-a97b-7427f0ee9e25}, !- Handle
  {95c268f8-5d4e-420e-9bb6-966f07aead4b}, !- Source Object
  11,                                     !- Outlet Port
  {1b902890-6f45-4b4c-ac12-fcb621d5f1e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e86670d-3fa2-4069-80c4-bbdcfc0b5951}, !- Handle
  {95c268f8-5d4e-420e-9bb6-966f07aead4b}, !- HVAC Component
  {9d088434-2bfb-47db-b305-3e22057d80e6}; !- Port 1

OS:PortList,
  {8d94d5a9-dd7b-4235-aadb-aafda7d6516c}, !- Handle
  {95c268f8-5d4e-420e-9bb6-966f07aead4b}; !- HVAC Component

OS:PortList,
  {2a6490c0-1b8b-4862-af7a-6cbd0f67c1b8}, !- Handle
  {95c268f8-5d4e-420e-9bb6-966f07aead4b}, !- HVAC Component
  {b837b2fb-4494-4994-8a9f-0b0dc33f4622}; !- Port 1

OS:Sizing:Zone,
  {1bfec8ff-8136-4096-a6f0-33dd407e0bba}, !- Handle
  {95c268f8-5d4e-420e-9bb6-966f07aead4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1ec1a20f-0eb1-4865-a474-900d4ebc9f24}, !- Handle
  Zone Outpatient Office C  - Story Mid3 Zone HVAC Equipment List, !- Name
  {95c268f8-5d4e-420e-9bb6-966f07aead4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a96cb2a-70a8-4d98-af7f-e4008123fcd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4d0e57b3-6d19-4785-aac9-9759da15d673}, !- Handle
  Outpatient Exam A end_b - Story Mid3,   !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2232126392695,                       !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {bbd4a857-f1e4-4083-9e0b-5b8f1f11272b}; !- Thermal Zone Name

OS:Surface,
  {23596bd7-cb35-4f9c-b571-aadd65a7f1d0}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {4d0e57b3-6d19-4785-aac9-9759da15d673}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602276, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86e73d0c-773e-47d1-a6ac-649c68bf1949}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d0e57b3-6d19-4785-aac9-9759da15d673}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71c4fd53-9a8e-497a-9a92-7a44c0895d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 2.82566400602276, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d463b8-31a3-4ac4-a97d-b8e9fd9cb9d2}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d0e57b3-6d19-4785-aac9-9759da15d673}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c100cdc5-12d6-4621-8671-9039af41c3fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.82566400602276, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602276, 0,             !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 2.82566400602276, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8c13e96-62af-48fe-b09e-a766dd03f42e}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d0e57b3-6d19-4785-aac9-9759da15d673}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.82566400602276, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.572, -5.32907051820075e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 2.82566400602276, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a886a40-3a47-4a6c-b188-d9062e626fe3}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d0e57b3-6d19-4785-aac9-9759da15d673}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d1f3754-6188-48e3-a045-ccae123e7197}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {4d0e57b3-6d19-4785-aac9-9759da15d673}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602276, 3.048,         !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 2.82566400602276, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bbd4a857-f1e4-4083-9e0b-5b8f1f11272b}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d21bbdf8-4e68-4ed6-9f38-66157995ceae}, !- Zone Air Inlet Port List
  {b57a1e5d-b890-4000-b345-05cb05bbc7bf}, !- Zone Air Exhaust Port List
  {207b8a17-d58a-42c2-9f9e-7ff8e6ca032a}, !- Zone Air Node Name
  {bfc00405-cf60-4ec6-847e-1e4c75584181}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed4f93e6-1dd4-476e-b9b1-977d89f7b815}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7276b2cf-5d01-4370-bd2b-0ffef5257869}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 Zone Air Node, !- Name
  {207b8a17-d58a-42c2-9f9e-7ff8e6ca032a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {207b8a17-d58a-42c2-9f9e-7ff8e6ca032a}, !- Handle
  {bbd4a857-f1e4-4083-9e0b-5b8f1f11272b}, !- Source Object
  11,                                     !- Outlet Port
  {7276b2cf-5d01-4370-bd2b-0ffef5257869}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d21bbdf8-4e68-4ed6-9f38-66157995ceae}, !- Handle
  {bbd4a857-f1e4-4083-9e0b-5b8f1f11272b}, !- HVAC Component
  {cd743c78-eb92-4e9d-b7c9-d79bc1a31615}; !- Port 1

OS:PortList,
  {b57a1e5d-b890-4000-b345-05cb05bbc7bf}, !- Handle
  {bbd4a857-f1e4-4083-9e0b-5b8f1f11272b}; !- HVAC Component

OS:PortList,
  {bfc00405-cf60-4ec6-847e-1e4c75584181}, !- Handle
  {bbd4a857-f1e4-4083-9e0b-5b8f1f11272b}, !- HVAC Component
  {efffdd1e-c498-47a0-a191-4a9c8dc090e7}; !- Port 1

OS:Sizing:Zone,
  {f58d1605-2a77-49d9-a39c-106ac8226561}, !- Handle
  {bbd4a857-f1e4-4083-9e0b-5b8f1f11272b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {062929f6-b310-428c-abab-294db2b354f2}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {bbd4a857-f1e4-4083-9e0b-5b8f1f11272b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c404da7-5785-4eeb-b0b2-1da95bd8a5d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bbd429e6-0238-44c8-be3b-7233897c9259}, !- Handle
  Outpatient Hall B end_b - Story Mid3,   !- Name
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2232126392695,                       !- X Origin {m}
  -5.28336010455568,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {3f923009-1fe0-4565-acb9-b46c4e598f91}; !- Thermal Zone Name

OS:Surface,
  {c03f9a4f-cd4b-4b95-9718-cd3efb6fa301}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {bbd429e6-0238-44c8-be3b-7233897c9259}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 10.5667202091114, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.44089209850063e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d90d2c-3a9e-47e9-9b8c-247d9b317f9c}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbd429e6-0238-44c8-be3b-7233897c9259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {178e510e-263d-4994-9808-e7922bdd6bdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.74633599397724, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 1.74633599397724, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd9e7ee8-8279-4b4c-912e-529b8e0288ee}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbd429e6-0238-44c8-be3b-7233897c9259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e70744-d2bb-4096-8333-3144d33ec7ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.5667202091114, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 10.5667202091114, 0,             !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 10.5667202091114, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d01b94a-cffc-416c-8b53-8fc93e512cec}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbd429e6-0238-44c8-be3b-7233897c9259}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.5667202091114, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, -4.44089209850063e-15, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.572, -4.44089209850063e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 10.5667202091114, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c100cdc5-12d6-4621-8671-9039af41c3fb}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbd429e6-0238-44c8-be3b-7233897c9259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d463b8-31a3-4ac4-a97d-b8e9fd9cb9d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -8.88178419700125e-16, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-16, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f8a8a57-df06-4193-9479-7227707716d2}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {bbd429e6-0238-44c8-be3b-7233897c9259}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.44089209850063e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 10.5667202091114, 3.048,         !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 10.5667202091114, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3f923009-1fe0-4565-acb9-b46c4e598f91}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e09aad46-23b0-4858-94ca-5ce6d8371270}, !- Zone Air Inlet Port List
  {369edfd8-203f-45e3-acf4-133caba87c4e}, !- Zone Air Exhaust Port List
  {f75e07cb-58f9-478f-bce9-d6b23dd8cb76}, !- Zone Air Node Name
  {bf8b8d97-2722-45a1-ac9f-b24eeb8fc389}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {088dcca7-c4af-4ebc-89b4-603cd8c79b09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95ee8f7e-629b-4f89-9be9-e7a324b316c7}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 Zone Air Node, !- Name
  {f75e07cb-58f9-478f-bce9-d6b23dd8cb76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f75e07cb-58f9-478f-bce9-d6b23dd8cb76}, !- Handle
  {3f923009-1fe0-4565-acb9-b46c4e598f91}, !- Source Object
  11,                                     !- Outlet Port
  {95ee8f7e-629b-4f89-9be9-e7a324b316c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e09aad46-23b0-4858-94ca-5ce6d8371270}, !- Handle
  {3f923009-1fe0-4565-acb9-b46c4e598f91}, !- HVAC Component
  {deaa2e77-38ea-4cf9-a465-c993bb7da139}; !- Port 1

OS:PortList,
  {369edfd8-203f-45e3-acf4-133caba87c4e}, !- Handle
  {3f923009-1fe0-4565-acb9-b46c4e598f91}; !- HVAC Component

OS:PortList,
  {bf8b8d97-2722-45a1-ac9f-b24eeb8fc389}, !- Handle
  {3f923009-1fe0-4565-acb9-b46c4e598f91}, !- HVAC Component
  {9a81f89e-6637-4dd6-a50e-834400f2fe2b}; !- Port 1

OS:Sizing:Zone,
  {661d8943-957c-4624-82c6-f82ecf8b3c62}, !- Handle
  {3f923009-1fe0-4565-acb9-b46c4e598f91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b615d8f1-0f16-41c2-85a0-2444ba7368f6}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {3f923009-1fe0-4565-acb9-b46c4e598f91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26cae157-f3f7-43db-bc86-a4361eab7847}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dfb65bac-0b31-46de-9b2e-eb766607ac1f}, !- Handle
  Outpatient Exam C end_b - Story Mid3,   !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2232126392695,                       !- X Origin {m}
  5.28336010455568,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {f0e782b5-f5e0-4ec5-b1ba-208b43ea73ec}; !- Thermal Zone Name

OS:Surface,
  {c6240305-6d8d-4d2a-b0ff-ba22b02970a1}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {dfb65bac-0b31-46de-9b2e-eb766607ac1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 2.82566400602277, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602277, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1a0631f-21d6-4191-833a-aa25cec4e317}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfb65bac-0b31-46de-9b2e-eb766607ac1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac5fe49d-8bb9-4e2c-8e9b-395a2562d829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 2.82566400602277, 0, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d27816fd-b837-472b-8c63-7e8defef9956}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfb65bac-0b31-46de-9b2e-eb766607ac1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602277, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602277, 0,             !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 2.82566400602277, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01e698a3-4c83-43ff-bc12-a96a7651f2a2}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfb65bac-0b31-46de-9b2e-eb766607ac1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.82566400602277, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.44089209850063e-15, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.82566400602277, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e70744-d2bb-4096-8333-3144d33ec7ae}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfb65bac-0b31-46de-9b2e-eb766607ac1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd9e7ee8-8279-4b4c-912e-529b8e0288ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c10c03-330b-4524-906d-cbb5bdfc3218}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {dfb65bac-0b31-46de-9b2e-eb766607ac1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602277, 3.048,         !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f0e782b5-f5e0-4ec5-b1ba-208b43ea73ec}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd7086f5-7b9d-48bc-a7bf-4b74341e5075}, !- Zone Air Inlet Port List
  {06d09fc2-9dab-4709-9efa-1787b74845a2}, !- Zone Air Exhaust Port List
  {0b347f96-ef4d-4e61-98ad-86a4efd2b534}, !- Zone Air Node Name
  {c78d4339-c85d-4270-a42c-525a98cf68ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96f194ab-aa11-4dee-bb44-8d2364b187a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e9369ec-a0e8-439d-ad0d-a0c9d9679776}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 Zone Air Node, !- Name
  {0b347f96-ef4d-4e61-98ad-86a4efd2b534}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b347f96-ef4d-4e61-98ad-86a4efd2b534}, !- Handle
  {f0e782b5-f5e0-4ec5-b1ba-208b43ea73ec}, !- Source Object
  11,                                     !- Outlet Port
  {7e9369ec-a0e8-439d-ad0d-a0c9d9679776}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd7086f5-7b9d-48bc-a7bf-4b74341e5075}, !- Handle
  {f0e782b5-f5e0-4ec5-b1ba-208b43ea73ec}, !- HVAC Component
  {c7d101c6-29c8-4094-bd49-72b66632f418}; !- Port 1

OS:PortList,
  {06d09fc2-9dab-4709-9efa-1787b74845a2}, !- Handle
  {f0e782b5-f5e0-4ec5-b1ba-208b43ea73ec}; !- HVAC Component

OS:PortList,
  {c78d4339-c85d-4270-a42c-525a98cf68ae}, !- Handle
  {f0e782b5-f5e0-4ec5-b1ba-208b43ea73ec}, !- HVAC Component
  {eca33e7b-2ebb-4ac5-99fa-0941a8d2617f}; !- Port 1

OS:Sizing:Zone,
  {82846c00-6a87-433c-b747-e7807a284eb2}, !- Handle
  {f0e782b5-f5e0-4ec5-b1ba-208b43ea73ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ceb46e3f-b5e7-4704-be7c-c83289f8fa1d}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {f0e782b5-f5e0-4ec5-b1ba-208b43ea73ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {01ddabf7-1ae7-4189-9659-c3fed2e84501}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Handle
  Story Top,                              !- Name
  12.192,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {bc1c6980-e276-4059-a8d0-ab6e1f17b2c0}, !- Handle
  Outpatient Exam A end_a - Story Top,    !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {7d37d712-2141-4213-987b-fd86f3adb65f}; !- Thermal Zone Name

OS:Surface,
  {9f4ee6ec-a1c9-4d3d-a828-f4c5717944c6}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {bc1c6980-e276-4059-a8d0-ab6e1f17b2c0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 2.82566400602276, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602276, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a88944-cce1-46a9-91ba-cae403a36972}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc1c6980-e276-4059-a8d0-ab6e1f17b2c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 2.82566400602276, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 2.82566400602276, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd4e2848-e8f3-458d-8afa-2f025a2ee461}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc1c6980-e276-4059-a8d0-ab6e1f17b2c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {976c7457-b470-4a7f-86c4-03aab9cb42b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.82566400602276, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602276, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.82566400602276, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.82566400602276, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fdc0119-3f7d-48ca-a942-1d23068f7c38}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc1c6980-e276-4059-a8d0-ab6e1f17b2c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b30d8ece-b1f5-4eef-9a0e-713ec7d0c77c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -5.32907051820075e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602276, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.82566400602276, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f1a306-ce6b-4cd1-ba1e-a908a36a4db4}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc1c6980-e276-4059-a8d0-ab6e1f17b2c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b94d6502-ba55-4a9c-ae40-ce5d8c46739a}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc1c6980-e276-4059-a8d0-ab6e1f17b2c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602276, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 2.82566400602276, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d37d712-2141-4213-987b-fd86f3adb65f}, !- Handle
  Zone Outpatient Exam A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e54c6fe-f484-40bf-9e10-fde69578c841}, !- Zone Air Inlet Port List
  {bd519ab0-bb81-46d8-ae0b-c47ab4541f19}, !- Zone Air Exhaust Port List
  {1dc2e740-9722-4c11-bae8-0e5914afbc7f}, !- Zone Air Node Name
  {05847106-dfd4-4598-9c4e-e60f647ceec0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d68a353-0bfa-47f1-8a87-c63c1e7278d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3f4a0ef-32a6-4adc-9fee-fbdecd283a70}, !- Handle
  Zone Outpatient Exam A end_a - Story Top Zone Air Node, !- Name
  {1dc2e740-9722-4c11-bae8-0e5914afbc7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dc2e740-9722-4c11-bae8-0e5914afbc7f}, !- Handle
  {7d37d712-2141-4213-987b-fd86f3adb65f}, !- Source Object
  11,                                     !- Outlet Port
  {b3f4a0ef-32a6-4adc-9fee-fbdecd283a70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e54c6fe-f484-40bf-9e10-fde69578c841}, !- Handle
  {7d37d712-2141-4213-987b-fd86f3adb65f}, !- HVAC Component
  {3b8de0d1-200b-4610-9464-80bd4d996a64}; !- Port 1

OS:PortList,
  {bd519ab0-bb81-46d8-ae0b-c47ab4541f19}, !- Handle
  {7d37d712-2141-4213-987b-fd86f3adb65f}; !- HVAC Component

OS:PortList,
  {05847106-dfd4-4598-9c4e-e60f647ceec0}, !- Handle
  {7d37d712-2141-4213-987b-fd86f3adb65f}, !- HVAC Component
  {72bc6bdb-8976-454b-983a-a876e7e3596f}; !- Port 1

OS:Sizing:Zone,
  {714561b6-b5c7-4922-9687-aa8915ea67c4}, !- Handle
  {7d37d712-2141-4213-987b-fd86f3adb65f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ffaa0fcc-ef59-411e-a305-6103ae5c6592}, !- Handle
  Zone Outpatient Exam A end_a - Story Top Zone HVAC Equipment List, !- Name
  {7d37d712-2141-4213-987b-fd86f3adb65f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eade8753-29d4-46ba-a434-bd7a507cc9c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {570e5784-3d9e-4126-8a5c-ad4d5bc83ab8}, !- Handle
  Outpatient Hall B end_a - Story Top,    !- Name
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -5.28336010455568,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {d0c417d2-eb95-47aa-94b9-2c52caa64aed}; !- Thermal Zone Name

OS:Surface,
  {82e82f97-8894-4fe4-86a9-887b5af4c794}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {570e5784-3d9e-4126-8a5c-ad4d5bc83ab8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 10.5667202091114, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 10.5667202091114, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.44089209850063e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {731fae49-4406-4b7c-8ddf-cd757c0cb663}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {570e5784-3d9e-4126-8a5c-ad4d5bc83ab8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 10.5667202091114, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 10.5667202091114, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ef4d8e3-2a53-4093-82b5-9f343c49d9bc}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {570e5784-3d9e-4126-8a5c-ad4d5bc83ab8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd977e3a-904f-4b18-a815-d71d47e5477a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.5667202091114, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 10.5667202091114, 0,             !- X,Y,Z Vertex 2 {m}
  0, 10.5667202091114, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.5667202091114, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397a5749-5840-4d7b-96ae-6f7213daf571}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {570e5784-3d9e-4126-8a5c-ad4d5bc83ab8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a89d528-756f-4030-bdfc-c0150957b185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.44089209850063e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.44089209850063e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 10.5667202091114, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 10.5667202091114, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976c7457-b470-4a7f-86c4-03aab9cb42b2}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {570e5784-3d9e-4126-8a5c-ad4d5bc83ab8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd4e2848-e8f3-458d-8afa-2f025a2ee461}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -8.88178419700125e-16, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-16, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3919be47-4265-4441-ba06-0566b6576740}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {570e5784-3d9e-4126-8a5c-ad4d5bc83ab8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.44089209850063e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 10.5667202091114, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 10.5667202091114, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0c417d2-eb95-47aa-94b9-2c52caa64aed}, !- Handle
  Zone Outpatient Hall B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5f81111-cd68-48f8-887a-ebc6e439e728}, !- Zone Air Inlet Port List
  {a636711b-b723-4bf6-9a15-70747a944f23}, !- Zone Air Exhaust Port List
  {636fe1fb-3007-47e9-8313-d530d26dc6e9}, !- Zone Air Node Name
  {b27148b0-331c-451a-b356-d13a500b549a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a72d0174-4132-4574-9d1b-f2236876760e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35c409b5-0482-44c5-9ed0-fdef2b44a972}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Zone Air Node, !- Name
  {636fe1fb-3007-47e9-8313-d530d26dc6e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {636fe1fb-3007-47e9-8313-d530d26dc6e9}, !- Handle
  {d0c417d2-eb95-47aa-94b9-2c52caa64aed}, !- Source Object
  11,                                     !- Outlet Port
  {35c409b5-0482-44c5-9ed0-fdef2b44a972}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5f81111-cd68-48f8-887a-ebc6e439e728}, !- Handle
  {d0c417d2-eb95-47aa-94b9-2c52caa64aed}, !- HVAC Component
  {4f17dbd6-9ba8-4010-8c8c-8e8a818c69b5}; !- Port 1

OS:PortList,
  {a636711b-b723-4bf6-9a15-70747a944f23}, !- Handle
  {d0c417d2-eb95-47aa-94b9-2c52caa64aed}; !- HVAC Component

OS:PortList,
  {b27148b0-331c-451a-b356-d13a500b549a}, !- Handle
  {d0c417d2-eb95-47aa-94b9-2c52caa64aed}, !- HVAC Component
  {e02a7ba9-e6d6-4df0-bf1d-b775e58337c8}; !- Port 1

OS:Sizing:Zone,
  {c63f399c-ce5e-47a7-8604-f441cc182f46}, !- Handle
  {d0c417d2-eb95-47aa-94b9-2c52caa64aed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {92ec4645-1ebf-47ae-9689-01a849d86236}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Zone HVAC Equipment List, !- Name
  {d0c417d2-eb95-47aa-94b9-2c52caa64aed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3cfdf5ff-7b77-4285-bfde-0149298987e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e99658ad-a6c8-4982-aeab-ba7af3e1d44e}, !- Handle
  Outpatient Exam C end_a - Story Top,    !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  5.28336010455568,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {95399910-0f57-4ef1-bb96-2ff68fda8f11}; !- Thermal Zone Name

OS:Surface,
  {637fd727-7210-4c42-b479-369c408d52fc}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {e99658ad-a6c8-4982-aeab-ba7af3e1d44e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 2.82566400602277, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602277, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96fc0add-5816-4e5c-a03d-12211c6f2df3}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e99658ad-a6c8-4982-aeab-ba7af3e1d44e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 2.82566400602277, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 2.82566400602277, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84cc70da-5288-4056-8e81-7a3c44bfbf22}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e99658ad-a6c8-4982-aeab-ba7af3e1d44e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.82566400602277, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602277, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602277, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.82566400602277, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30795b44-8c75-4ef4-9cb8-2755fc937fc5}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e99658ad-a6c8-4982-aeab-ba7af3e1d44e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3028aa1-b448-4f66-a2e7-3f5442a31e95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602277, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.82566400602277, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd977e3a-904f-4b18-a815-d71d47e5477a}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e99658ad-a6c8-4982-aeab-ba7af3e1d44e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ef4d8e3-2a53-4093-82b5-9f343c49d9bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 4.44089209850063e-15, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17935ec2-d9e2-497b-b066-d376d0a8be2a}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e99658ad-a6c8-4982-aeab-ba7af3e1d44e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602277, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 2.82566400602277, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95399910-0f57-4ef1-bb96-2ff68fda8f11}, !- Handle
  Zone Outpatient Exam C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b760779e-c689-4850-bef4-fc5e51b583f3}, !- Zone Air Inlet Port List
  {7006ec80-2e8f-4f57-a9c0-68979459063b}, !- Zone Air Exhaust Port List
  {6d2e945c-4468-4f67-ac4d-15db1debeb0a}, !- Zone Air Node Name
  {210709b9-01d8-46d4-bb7e-7e1e8f7fea69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99b40da7-71aa-4c04-9c3d-144ea9a730e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11623832-40cf-4d3f-9fad-67c9566b465f}, !- Handle
  Zone Outpatient Exam C end_a - Story Top Zone Air Node, !- Name
  {6d2e945c-4468-4f67-ac4d-15db1debeb0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d2e945c-4468-4f67-ac4d-15db1debeb0a}, !- Handle
  {95399910-0f57-4ef1-bb96-2ff68fda8f11}, !- Source Object
  11,                                     !- Outlet Port
  {11623832-40cf-4d3f-9fad-67c9566b465f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b760779e-c689-4850-bef4-fc5e51b583f3}, !- Handle
  {95399910-0f57-4ef1-bb96-2ff68fda8f11}, !- HVAC Component
  {abb3da4e-b1c0-4504-a2c8-22ec9f294bf9}; !- Port 1

OS:PortList,
  {7006ec80-2e8f-4f57-a9c0-68979459063b}, !- Handle
  {95399910-0f57-4ef1-bb96-2ff68fda8f11}; !- HVAC Component

OS:PortList,
  {210709b9-01d8-46d4-bb7e-7e1e8f7fea69}, !- Handle
  {95399910-0f57-4ef1-bb96-2ff68fda8f11}, !- HVAC Component
  {d6d6af20-0c43-4e98-acac-7a968d54d664}; !- Port 1

OS:Sizing:Zone,
  {32d9de59-ce52-45cd-ac54-145c3dd0d5d1}, !- Handle
  {95399910-0f57-4ef1-bb96-2ff68fda8f11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4204c148-c8a8-461c-bffb-9d9dfd3c281a}, !- Handle
  Zone Outpatient Exam C end_a - Story Top Zone HVAC Equipment List, !- Name
  {95399910-0f57-4ef1-bb96-2ff68fda8f11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {668c0039-cb95-42d1-ac3b-31efea45b7be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {564cb40b-dccb-475d-8d6b-9d845a781d20}, !- Handle
  Outpatient Exam A  - Story Top,         !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {0b5b6c22-c802-41ef-ad82-a4bf0206ef46}; !- Thermal Zone Name

OS:Surface,
  {e3768040-6bf4-4d7c-8c90-f7fcdabfd1b9}, !- Handle
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {564cb40b-dccb-475d-8d6b-9d845a781d20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 2 {m}
  20.446425278539, 2.82566400602276, 0,   !- X,Y,Z Vertex 3 {m}
  20.446425278539, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30d8ece-b1f5-4eef-9a0e-713ec7d0c77c}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564cb40b-dccb-475d-8d6b-9d845a781d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fdc0119-3f7d-48ca-a942-1d23068f7c38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.82566400602276, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c84ad9e0-098d-438a-bb63-8361560d66d5}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564cb40b-dccb-475d-8d6b-9d845a781d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09ef0dea-048e-4990-b753-69b9b43db317}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.446425278539, 2.82566400602276, 3.048, !- X,Y,Z Vertex 1 {m}
  20.446425278539, 2.82566400602276, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.82566400602276, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b0e102f-d029-4c27-930c-cb499e2a8aae}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564cb40b-dccb-475d-8d6b-9d845a781d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f33166c-7035-4e05-8ede-07292fbcd2ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.446425278539, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  20.446425278539, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  20.446425278539, 2.82566400602276, 0,   !- X,Y,Z Vertex 3 {m}
  20.446425278539, 2.82566400602276, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {358b9a59-d632-4b68-aed5-ef324ad0272c}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564cb40b-dccb-475d-8d6b-9d845a781d20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.446425278539, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  20.446425278539, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe75b4ff-9d51-4364-9ba0-4bbeebe4c7cd}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {564cb40b-dccb-475d-8d6b-9d845a781d20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.446425278539, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  20.446425278539, 2.82566400602276, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.82566400602276, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b5b6c22-c802-41ef-ad82-a4bf0206ef46}, !- Handle
  Zone Outpatient Exam A  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d27ec1f6-7da0-42bd-b7f1-dbdc7b835181}, !- Zone Air Inlet Port List
  {741d267a-d662-496a-b8c7-ff7808a38d66}, !- Zone Air Exhaust Port List
  {c8d0c282-89dd-46ff-bb44-87b2efe19ece}, !- Zone Air Node Name
  {43364383-d32c-403c-9783-41d5bf27b442}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0736f5bb-394c-4929-a064-f8275134c00c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5545879-148a-4e5d-9021-ec4d1f1e838f}, !- Handle
  Zone Outpatient Exam A  - Story Top Zone Air Node, !- Name
  {c8d0c282-89dd-46ff-bb44-87b2efe19ece}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8d0c282-89dd-46ff-bb44-87b2efe19ece}, !- Handle
  {0b5b6c22-c802-41ef-ad82-a4bf0206ef46}, !- Source Object
  11,                                     !- Outlet Port
  {a5545879-148a-4e5d-9021-ec4d1f1e838f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d27ec1f6-7da0-42bd-b7f1-dbdc7b835181}, !- Handle
  {0b5b6c22-c802-41ef-ad82-a4bf0206ef46}, !- HVAC Component
  {cee9e24e-1aeb-4762-b165-daf12653b8ca}; !- Port 1

OS:PortList,
  {741d267a-d662-496a-b8c7-ff7808a38d66}, !- Handle
  {0b5b6c22-c802-41ef-ad82-a4bf0206ef46}; !- HVAC Component

OS:PortList,
  {43364383-d32c-403c-9783-41d5bf27b442}, !- Handle
  {0b5b6c22-c802-41ef-ad82-a4bf0206ef46}, !- HVAC Component
  {db6ae338-5c25-4723-b7dc-26847ea3e47f}; !- Port 1

OS:Sizing:Zone,
  {8f8cf47c-de87-4151-b449-6341ce4800ed}, !- Handle
  {0b5b6c22-c802-41ef-ad82-a4bf0206ef46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a209f0df-a843-4b4e-a159-297d3e41a551}, !- Handle
  Zone Outpatient Exam A  - Story Top Zone HVAC Equipment List, !- Name
  {0b5b6c22-c802-41ef-ad82-a4bf0206ef46}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c61f0fde-b4a1-4796-bb7b-976680d3d541}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2ae3255c-b970-462b-a468-28915aaa6ed9}, !- Handle
  Outpatient Hall B  - Story Top,         !- Name
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  -5.28336010455568,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {fb054bdf-c764-4ed5-919c-66f3d22bffe4}; !- Thermal Zone Name

OS:Surface,
  {c52be93e-ce4d-4fac-9714-ffc9d47cd237}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {2ae3255c-b970-462b-a468-28915aaa6ed9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 2 {m}
  20.446425278539, 10.5667202091114, 0,   !- X,Y,Z Vertex 3 {m}
  20.446425278539, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a89d528-756f-4030-bdfc-c0150957b185}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae3255c-b970-462b-a468-28915aaa6ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {397a5749-5840-4d7b-96ae-6f7213daf571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 10.5667202091114, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {409ef73a-b7cc-4943-bb89-d83612305869}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae3255c-b970-462b-a468-28915aaa6ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e34d41e-bec0-4293-bcf3-81ed69d9210a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.446425278539, 10.5667202091114, 3.048, !- X,Y,Z Vertex 1 {m}
  20.446425278539, 10.5667202091114, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 10.5667202091114, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f497b12-754a-4192-83ad-e9b6be09a4ee}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae3255c-b970-462b-a468-28915aaa6ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b51a39d7-d21b-418f-a427-8e90b0b5c87b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.446425278539, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  20.446425278539, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  20.446425278539, 10.5667202091114, 0,   !- X,Y,Z Vertex 3 {m}
  20.446425278539, 10.5667202091114, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09ef0dea-048e-4990-b753-69b9b43db317}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae3255c-b970-462b-a468-28915aaa6ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c84ad9e0-098d-438a-bb63-8361560d66d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  20.446425278539, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  20.446425278539, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6620dea-bf8e-47f3-a519-39969aee583c}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ae3255c-b970-462b-a468-28915aaa6ed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.446425278539, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  20.446425278539, 10.5667202091114, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 10.5667202091114, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fb054bdf-c764-4ed5-919c-66f3d22bffe4}, !- Handle
  Zone Outpatient Hall B  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f19cee5f-9626-40bc-b96e-68009b6b0cea}, !- Zone Air Inlet Port List
  {49850719-4b59-4522-b625-b909dfb9a1a3}, !- Zone Air Exhaust Port List
  {3c00b827-06f6-429e-ab4a-cfd5ce32dffd}, !- Zone Air Node Name
  {ddc7d85d-20b0-46fe-97ca-bba90a4f0baa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {badc0124-6724-4f84-87ed-6a163cd6911f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e9e466e-479a-44a7-95a1-0a9289f92ac2}, !- Handle
  Zone Outpatient Hall B  - Story Top Zone Air Node, !- Name
  {3c00b827-06f6-429e-ab4a-cfd5ce32dffd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c00b827-06f6-429e-ab4a-cfd5ce32dffd}, !- Handle
  {fb054bdf-c764-4ed5-919c-66f3d22bffe4}, !- Source Object
  11,                                     !- Outlet Port
  {4e9e466e-479a-44a7-95a1-0a9289f92ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f19cee5f-9626-40bc-b96e-68009b6b0cea}, !- Handle
  {fb054bdf-c764-4ed5-919c-66f3d22bffe4}, !- HVAC Component
  {0ca63b31-5e33-4505-94f0-8e32fe3099a9}; !- Port 1

OS:PortList,
  {49850719-4b59-4522-b625-b909dfb9a1a3}, !- Handle
  {fb054bdf-c764-4ed5-919c-66f3d22bffe4}; !- HVAC Component

OS:PortList,
  {ddc7d85d-20b0-46fe-97ca-bba90a4f0baa}, !- Handle
  {fb054bdf-c764-4ed5-919c-66f3d22bffe4}, !- HVAC Component
  {2de59c4f-30d3-4279-a5aa-27c7dfbe1ca5}; !- Port 1

OS:Sizing:Zone,
  {37a685bb-956c-4d15-a966-56bd983e0daf}, !- Handle
  {fb054bdf-c764-4ed5-919c-66f3d22bffe4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0f50944a-5926-42f8-a6ce-a07def74b279}, !- Handle
  Zone Outpatient Hall B  - Story Top Zone HVAC Equipment List, !- Name
  {fb054bdf-c764-4ed5-919c-66f3d22bffe4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f075d7e1-800f-45f7-94aa-5d3d752a48d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5e83b238-4f62-4270-816f-aaa46326df66}, !- Handle
  Outpatient Exam C  - Story Top,         !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  5.28336010455568,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {5974846a-0f73-4f7c-9de5-7dd3a014bdc5}; !- Thermal Zone Name

OS:Surface,
  {5abf78ca-ad5e-4d97-b0c9-1f2558dcd0c9}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {5e83b238-4f62-4270-816f-aaa46326df66}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.82566400602277, 0, !- X,Y,Z Vertex 2 {m}
  20.446425278539, 2.82566400602277, 0,   !- X,Y,Z Vertex 3 {m}
  20.446425278539, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3028aa1-b448-4f66-a2e7-3f5442a31e95}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e83b238-4f62-4270-816f-aaa46326df66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30795b44-8c75-4ef4-9cb8-2755fc937fc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.82566400602277, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dfafd5b-2788-4e02-bc52-2aa6c59bce96}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e83b238-4f62-4270-816f-aaa46326df66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 1 {m}
  20.446425278539, 2.82566400602277, 3.048, !- X,Y,Z Vertex 2 {m}
  20.446425278539, 2.82566400602277, 0,   !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.82566400602277, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a65dd532-6cc2-4500-b823-ce52454e6991}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e83b238-4f62-4270-816f-aaa46326df66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d007387f-2f42-4a43-ae5a-db91d28fda88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.446425278539, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  20.446425278539, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  20.446425278539, 2.82566400602277, 0,   !- X,Y,Z Vertex 3 {m}
  20.446425278539, 2.82566400602277, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e34d41e-bec0-4293-bcf3-81ed69d9210a}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e83b238-4f62-4270-816f-aaa46326df66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {409ef73a-b7cc-4943-bb89-d83612305869}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  20.446425278539, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  20.446425278539, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {722872e1-3559-4fed-8bea-d8a791ca74ee}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e83b238-4f62-4270-816f-aaa46326df66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.446425278539, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  20.446425278539, 2.82566400602277, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5974846a-0f73-4f7c-9de5-7dd3a014bdc5}, !- Handle
  Zone Outpatient Exam C  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca4ea6e0-e5e6-410a-bf5a-7c3646b9646c}, !- Zone Air Inlet Port List
  {6529acd8-a19e-4710-9ce3-1ee91a88ade1}, !- Zone Air Exhaust Port List
  {9f0b19f7-ca32-4312-aa6d-1cd374e509f1}, !- Zone Air Node Name
  {c34bad8f-0a75-47ef-a054-0dc1239adaf0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec247d0c-b500-4bc1-9fe1-3138a9365b8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c85182cb-6ca1-40ac-b24d-1d2a1ccb9fe4}, !- Handle
  Zone Outpatient Exam C  - Story Top Zone Air Node, !- Name
  {9f0b19f7-ca32-4312-aa6d-1cd374e509f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f0b19f7-ca32-4312-aa6d-1cd374e509f1}, !- Handle
  {5974846a-0f73-4f7c-9de5-7dd3a014bdc5}, !- Source Object
  11,                                     !- Outlet Port
  {c85182cb-6ca1-40ac-b24d-1d2a1ccb9fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca4ea6e0-e5e6-410a-bf5a-7c3646b9646c}, !- Handle
  {5974846a-0f73-4f7c-9de5-7dd3a014bdc5}, !- HVAC Component
  {2b6a84d4-ea78-410a-8098-903dc58678f9}; !- Port 1

OS:PortList,
  {6529acd8-a19e-4710-9ce3-1ee91a88ade1}, !- Handle
  {5974846a-0f73-4f7c-9de5-7dd3a014bdc5}; !- HVAC Component

OS:PortList,
  {c34bad8f-0a75-47ef-a054-0dc1239adaf0}, !- Handle
  {5974846a-0f73-4f7c-9de5-7dd3a014bdc5}, !- HVAC Component
  {0f63b5ea-f96f-4799-a376-76ad69218f74}; !- Port 1

OS:Sizing:Zone,
  {f2549747-7da3-4618-8381-e9371e4e4d79}, !- Handle
  {5974846a-0f73-4f7c-9de5-7dd3a014bdc5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7dc25d9b-b207-48c5-b680-7a807eeee1e3}, !- Handle
  Zone Outpatient Exam C  - Story Top Zone HVAC Equipment List, !- Name
  {5974846a-0f73-4f7c-9de5-7dd3a014bdc5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04ec4556-abae-46d5-bf0a-7c136f7a0145}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f3da42d7-e5e8-40b6-850f-7272c3226890}, !- Handle
  Outpatient Exam A end_b - Story Top,    !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2232126392695,                       !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {5b5ca922-41bc-426f-874e-43ea6adb83a1}; !- Thermal Zone Name

OS:Surface,
  {4306b4f0-324b-486c-8444-6d141e05726d}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {f3da42d7-e5e8-40b6-850f-7272c3226890}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602276, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f33166c-7035-4e05-8ede-07292fbcd2ff}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3da42d7-e5e8-40b6-850f-7272c3226890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b0e102f-d029-4c27-930c-cb499e2a8aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.82566400602276, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79abbd0-7236-4ba0-9b69-6d97c6be4410}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3da42d7-e5e8-40b6-850f-7272c3226890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95e5e37e-d71e-42a4-83f1-ce0ee48518af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.82566400602276, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602276, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 2.82566400602276, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d382209-24b0-4fbd-ab07-4c68bc761d87}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3da42d7-e5e8-40b6-850f-7272c3226890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.82566400602276, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.572, -5.32907051820075e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 2.82566400602276, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80984711-c5d8-4f3f-8a0f-ffd94c8e81aa}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3da42d7-e5e8-40b6-850f-7272c3226890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab005186-7139-4063-8ef0-56a058b933ba}, !- Handle
  Surface 456,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3da42d7-e5e8-40b6-850f-7272c3226890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602276, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 2.82566400602276, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b5ca922-41bc-426f-874e-43ea6adb83a1}, !- Handle
  Zone Outpatient Exam A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9ae2a5d-08f5-4836-8638-743fb14703a3}, !- Zone Air Inlet Port List
  {31fcd83d-1259-4ec9-9caa-6acf2b225886}, !- Zone Air Exhaust Port List
  {f44411ae-23b0-4e86-b4e5-a0a09874af37}, !- Zone Air Node Name
  {33d3815d-b1ea-4cbb-8f4d-199dc764d3cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {babb87bf-601f-459c-9196-aa7a4e7374d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e88822f-8c80-45d4-91f8-50a5c39a182c}, !- Handle
  Zone Outpatient Exam A end_b - Story Top Zone Air Node, !- Name
  {f44411ae-23b0-4e86-b4e5-a0a09874af37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f44411ae-23b0-4e86-b4e5-a0a09874af37}, !- Handle
  {5b5ca922-41bc-426f-874e-43ea6adb83a1}, !- Source Object
  11,                                     !- Outlet Port
  {5e88822f-8c80-45d4-91f8-50a5c39a182c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9ae2a5d-08f5-4836-8638-743fb14703a3}, !- Handle
  {5b5ca922-41bc-426f-874e-43ea6adb83a1}, !- HVAC Component
  {5a5de0a1-82fe-4231-a08f-760fe7ddb3e4}; !- Port 1

OS:PortList,
  {31fcd83d-1259-4ec9-9caa-6acf2b225886}, !- Handle
  {5b5ca922-41bc-426f-874e-43ea6adb83a1}; !- HVAC Component

OS:PortList,
  {33d3815d-b1ea-4cbb-8f4d-199dc764d3cd}, !- Handle
  {5b5ca922-41bc-426f-874e-43ea6adb83a1}, !- HVAC Component
  {f1604024-640a-4af7-8d4a-3c1f6855d2ea}; !- Port 1

OS:Sizing:Zone,
  {a2016cde-0bd5-4d7e-9fd0-8018365680e7}, !- Handle
  {5b5ca922-41bc-426f-874e-43ea6adb83a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a73bfa16-220f-464b-a68d-20a18795991c}, !- Handle
  Zone Outpatient Exam A end_b - Story Top Zone HVAC Equipment List, !- Name
  {5b5ca922-41bc-426f-874e-43ea6adb83a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8cb6fbe5-7428-4c3b-a382-f829cf256e8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {05ec98b6-b0fc-4885-80d1-598e967d4ff8}, !- Handle
  Outpatient Hall B end_b - Story Top,    !- Name
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2232126392695,                       !- X Origin {m}
  -5.28336010455568,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {6f92edc1-4863-4d44-8e65-bf5c4b4d507c}; !- Thermal Zone Name

OS:Surface,
  {9d4ef721-dfc1-4e57-90bc-1be11e4fca21}, !- Handle
  Surface 457,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {05ec98b6-b0fc-4885-80d1-598e967d4ff8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 10.5667202091114, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.44089209850063e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b51a39d7-d21b-418f-a427-8e90b0b5c87b}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ec98b6-b0fc-4885-80d1-598e967d4ff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f497b12-754a-4192-83ad-e9b6be09a4ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 10.5667202091114, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64aaf16c-9724-4dfa-8b17-bb591cc17f44}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ec98b6-b0fc-4885-80d1-598e967d4ff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34d18a06-6680-4a06-b44c-d0785be34030}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.5667202091114, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 10.5667202091114, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 10.5667202091114, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e321e6-1c39-44d2-b6d4-3f1293457bee}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ec98b6-b0fc-4885-80d1-598e967d4ff8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.5667202091114, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, -4.44089209850063e-15, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.572, -4.44089209850063e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 10.5667202091114, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e5e37e-d71e-42a4-83f1-ce0ee48518af}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ec98b6-b0fc-4885-80d1-598e967d4ff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a79abbd0-7236-4ba0-9b69-6d97c6be4410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -8.88178419700125e-16, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-16, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b34d10-e08c-40e9-a1c9-619d625e6a3f}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05ec98b6-b0fc-4885-80d1-598e967d4ff8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.44089209850063e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 10.5667202091114, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 10.5667202091114, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6f92edc1-4863-4d44-8e65-bf5c4b4d507c}, !- Handle
  Zone Outpatient Hall B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d2faeac-59a0-4afb-b86f-d66ba803b7b4}, !- Zone Air Inlet Port List
  {91ccf3a6-8334-4834-8a39-39902fb08c84}, !- Zone Air Exhaust Port List
  {7337b152-1e4f-4b69-bd97-061cf0019b93}, !- Zone Air Node Name
  {e834168f-2723-476c-a26b-49e796b2a47b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f4dc4823-2a50-4dd5-8d74-c9e97aedb5b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcbca5dd-8ded-40a6-ace3-f5858f839b6c}, !- Handle
  Zone Outpatient Hall B end_b - Story Top Zone Air Node, !- Name
  {7337b152-1e4f-4b69-bd97-061cf0019b93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7337b152-1e4f-4b69-bd97-061cf0019b93}, !- Handle
  {6f92edc1-4863-4d44-8e65-bf5c4b4d507c}, !- Source Object
  11,                                     !- Outlet Port
  {bcbca5dd-8ded-40a6-ace3-f5858f839b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d2faeac-59a0-4afb-b86f-d66ba803b7b4}, !- Handle
  {6f92edc1-4863-4d44-8e65-bf5c4b4d507c}, !- HVAC Component
  {5293737c-fbe9-46ba-baad-b825283fc3aa}; !- Port 1

OS:PortList,
  {91ccf3a6-8334-4834-8a39-39902fb08c84}, !- Handle
  {6f92edc1-4863-4d44-8e65-bf5c4b4d507c}; !- HVAC Component

OS:PortList,
  {e834168f-2723-476c-a26b-49e796b2a47b}, !- Handle
  {6f92edc1-4863-4d44-8e65-bf5c4b4d507c}, !- HVAC Component
  {fc1100c9-0995-4dd7-83a4-18f48e3d7e46}; !- Port 1

OS:Sizing:Zone,
  {166dbc52-1bf5-4906-b7e6-1f4163562dd4}, !- Handle
  {6f92edc1-4863-4d44-8e65-bf5c4b4d507c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {270b1ce5-f1ff-4638-a9f7-319bad1c8874}, !- Handle
  Zone Outpatient Hall B end_b - Story Top Zone HVAC Equipment List, !- Name
  {6f92edc1-4863-4d44-8e65-bf5c4b4d507c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cca7ce53-71c7-49ee-8e44-cb8b7a549969}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9f6c01ae-f9da-4d10-8c99-61beef6a217c}, !- Handle
  Outpatient Exam C end_b - Story Top,    !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2232126392695,                       !- X Origin {m}
  5.28336010455568,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {3672deb4-c41c-4daf-a3ec-2e32ddcb96d9}; !- Thermal Zone Name

OS:Surface,
  {2e874c49-ec97-4b05-a1e5-98c7f5f77376}, !- Handle
  Surface 463,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {9f6c01ae-f9da-4d10-8c99-61beef6a217c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.82566400602277, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602277, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d007387f-2f42-4a43-ae5a-db91d28fda88}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6c01ae-f9da-4d10-8c99-61beef6a217c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a65dd532-6cc2-4500-b823-ce52454e6991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.82566400602277, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106d8704-a07e-4c78-bba5-96a4ec1adc7a}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6c01ae-f9da-4d10-8c99-61beef6a217c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602277, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602277, 0,             !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 2.82566400602277, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {509e9f97-047e-4a0f-b57d-f9facc3493c6}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6c01ae-f9da-4d10-8c99-61beef6a217c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.82566400602277, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.44089209850063e-15, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.82566400602277, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d18a06-6680-4a06-b44c-d0785be34030}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6c01ae-f9da-4d10-8c99-61beef6a217c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64aaf16c-9724-4dfa-8b17-bb591cc17f44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e423196-a617-43cc-b579-320adfbb7865}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f6c01ae-f9da-4d10-8c99-61beef6a217c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602277, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3672deb4-c41c-4daf-a3ec-2e32ddcb96d9}, !- Handle
  Zone Outpatient Exam C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dd6d846-f691-4b48-bcd6-ad0fc9006e32}, !- Zone Air Inlet Port List
  {3412b66b-dc2f-4cfe-bbcf-89547f69edbd}, !- Zone Air Exhaust Port List
  {1aad1e6b-5fdf-4bd3-a307-a6e83b32e9d5}, !- Zone Air Node Name
  {5ecb0f78-be3f-4237-be3c-a637dc60b2db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {028701fc-031a-4fb6-b24c-c391f3ab241b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {160a3872-e87a-4f2b-9233-87fe6603997e}, !- Handle
  Zone Outpatient Exam C end_b - Story Top Zone Air Node, !- Name
  {1aad1e6b-5fdf-4bd3-a307-a6e83b32e9d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1aad1e6b-5fdf-4bd3-a307-a6e83b32e9d5}, !- Handle
  {3672deb4-c41c-4daf-a3ec-2e32ddcb96d9}, !- Source Object
  11,                                     !- Outlet Port
  {160a3872-e87a-4f2b-9233-87fe6603997e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dd6d846-f691-4b48-bcd6-ad0fc9006e32}, !- Handle
  {3672deb4-c41c-4daf-a3ec-2e32ddcb96d9}, !- HVAC Component
  {dcf5a083-597d-42e6-a93d-d0125eb45e03}; !- Port 1

OS:PortList,
  {3412b66b-dc2f-4cfe-bbcf-89547f69edbd}, !- Handle
  {3672deb4-c41c-4daf-a3ec-2e32ddcb96d9}; !- HVAC Component

OS:PortList,
  {5ecb0f78-be3f-4237-be3c-a637dc60b2db}, !- Handle
  {3672deb4-c41c-4daf-a3ec-2e32ddcb96d9}, !- HVAC Component
  {ab2a4ce0-cbc4-4e11-a055-f76655fae25e}; !- Port 1

OS:Sizing:Zone,
  {6ce8c67a-84f3-4e75-95b0-f31770b69009}, !- Handle
  {3672deb4-c41c-4daf-a3ec-2e32ddcb96d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {efe67f64-1c59-4b2e-a288-129dbb7e605b}, !- Handle
  Zone Outpatient Exam C end_b - Story Top Zone HVAC Equipment List, !- Name
  {3672deb4-c41c-4daf-a3ec-2e32ddcb96d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b07d00ab-9708-4457-a641-f4abd0ea6d6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {17f22a07-7343-4579-a052-9d0a2ae1ca9f}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15a9c0fc-d6f0-418f-b949-1d26cb88f674}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afcd76ba-cbba-46c6-944e-921a0e73fa03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 2.82566400602276, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 2.82566400602276, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {178e510e-263d-4994-9808-e7922bdd6bdc}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15a9c0fc-d6f0-418f-b949-1d26cb88f674}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d90d2c-3a9e-47e9-9b8c-247d9b317f9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33928582614855, 2.82566400602276, 3.048, !- X,Y,Z Vertex 1 {m}
  3.33928582614855, 2.82566400602276, 0,  !- X,Y,Z Vertex 2 {m}
  3.33928582614856, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.33928582614856, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d993171-1cb9-46e2-9119-df49886bc214}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f53a1e3-71d1-4c1d-8890-440f765502ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83a534ca-2055-415f-9d17-326ba513f440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 1.74633599397724, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 1.74633599397724, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.44089209850063e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78b300d4-95a3-4e76-a22f-aae3b46994c4}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f53a1e3-71d1-4c1d-8890-440f765502ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7676010c-75c2-4439-86e8-9dfbe6a205ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33928582614856, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.33928582614856, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.33928582614855, 1.74633599397724, 0,  !- X,Y,Z Vertex 3 {m}
  3.33928582614855, 1.74633599397724, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbbae172-ed32-478f-889e-430ac48c2972}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cdcce40-41a4-4a9b-917c-efd69a227687}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec80b80b-c59e-4440-8b38-7e2470001b1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1071394523904, 1.74633599397724, 3.048, !- X,Y,Z Vertex 1 {m}
  17.1071394523904, 1.74633599397724, 0,  !- X,Y,Z Vertex 2 {m}
  17.1071394523904, 8.82038421513412, 0,  !- X,Y,Z Vertex 3 {m}
  17.1071394523904, 8.82038421513412, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83a534ca-2055-415f-9d17-326ba513f440}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cdcce40-41a4-4a9b-917c-efd69a227687}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d993171-1cb9-46e2-9119-df49886bc214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1071394523904, 8.82038421513412, 3.048, !- X,Y,Z Vertex 1 {m}
  17.1071394523904, 8.82038421513412, 0,  !- X,Y,Z Vertex 2 {m}
  17.1071394523904, 10.5667202091114, 0,  !- X,Y,Z Vertex 3 {m}
  17.1071394523904, 10.5667202091114, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9944ff4-254f-4c7b-8037-b81fde01139b}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbd429e6-0238-44c8-be3b-7233897c9259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be188184-fe8e-49d4-996a-a419920ee309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.82038421513412, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.82038421513412, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.74633599397723, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.74633599397723, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7676010c-75c2-4439-86e8-9dfbe6a205ec}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbd429e6-0238-44c8-be3b-7233897c9259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78b300d4-95a3-4e76-a22f-aae3b46994c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 10.5667202091114, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 2 {m}
  0, 8.82038421513412, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.82038421513412, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c6529b2-229c-4c41-a696-6ca3f0b755a3}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {a5a8b7f0-8a4f-4706-bf51-487fbc7b89da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000001, 1.31680449438202,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000001, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6ac4e35-df82-4e10-b264-17e165a72f0c}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {d4ed180d-1088-41f9-8fb7-6035ea49c25a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.4982338520637, 4.57200000000001, 1.31687115298306, !- X,Y,Z Vertex 1 {m}
  4.4982338520637, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000001, 1.31687115298306; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {238efb2a-877b-4875-aed1-ae360b70be8d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {fcfc950d-5cf1-4b26-9731-c464ff874056}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, -5.32907051820075e-15, 1.32001540536548, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.99816874049855, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.99816874049855, -5.32907051820075e-15, 1.32001540536548; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d77fcad2-8dd3-4b80-9d38-3030aec257b7}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {cf91b0d3-5cd4-4c92-8ec3-ed2539089e69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.48252135839802, 4.57200000000001, 1.32198291226794, !- X,Y,Z Vertex 1 {m}
  2.48252135839802, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 4.57200000000001, 1.32198291226794; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8868543-2113-4613-a20e-584778798d08}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {e596f21e-6be6-4597-b531-605909ca59b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.39662353575804, 4.57200000000001, 1.31890729871347, !- X,Y,Z Vertex 1 {m}
  3.39662353575804, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000039, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000039, 4.57200000000001, 1.31890729871347; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5957c803-ef2e-4adf-9a64-2d7a078032e9}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {38bd4eef-3b80-436e-bdf7-543dcbdea5f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000004, -5.32907051820075e-15, 1.31857623736097, !- X,Y,Z Vertex 1 {m}
  0.025400000000004, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.53725463996727, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.53725463996727, -5.32907051820075e-15, 1.31857623736097; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6784813-230f-4da4-b924-5b8562404b50}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {c20ee471-6307-4a21-8235-b4a3ded80d3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.17312449880899, 4.57200000000001, 1.49930817775456, !- X,Y,Z Vertex 1 {m}
  0.17312449880899, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999893, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999893, 4.57200000000001, 1.49930817775456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {638d8e6f-c279-48ec-b65a-f2fa926e74a8}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {b9cbf5de-5be2-497d-8a7f-300408f25882}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, -5.32907051820075e-15, 1.32177056305324, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.52939839313442, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.52939839313442, -5.32907051820075e-15, 1.32177056305324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80bc17b0-760c-498c-883b-7de47b0e704d}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {360ef707-7e54-41b3-8a6c-93654ee04efa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, -5.32907051820075e-15, 1.49930817775456, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.17312449880899, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.17312449880899, -5.32907051820075e-15, 1.49930817775456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cab7f2e-ac4c-40e9-884d-576a467ef56d}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {dacd6ee7-e0f8-4791-bd8a-f28ab0b8d01b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 1.31680449438202,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999941, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999941, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {562c53a8-a94e-46d3-a05b-1194c0456273}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {3e84cfb1-c1fb-4f7b-b009-f580a0640672}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.32907051820075e-15, 1.31687115298306, !- X,Y,Z Vertex 1 {m}
  0.0254, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 2 {m}
  4.4982338520637, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.4982338520637, -5.32907051820075e-15, 1.31687115298306; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddf91652-1cfd-42f9-b092-6eae73f1ac83}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {6ea3135c-9818-42c3-9d4f-48d129e96c54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.04864822115688, 1.31460837917761,  !- X,Y,Z Vertex 1 {m}
  0, 7.04864822115688, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999941, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999941, 1.31460837917761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9acebb6-726d-4115-a0f7-754eaf2a977b}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {eaa4d990-b8a9-40b7-adf9-0ee6e9d156a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.52939839313442, 4.57200000000001, 1.32177056305324, !- X,Y,Z Vertex 1 {m}
  2.52939839313442, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.57200000000001, 1.32177056305324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7909a3b5-4d1e-4327-8f41-26ce1cae31c2}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {3015aca3-7d19-43cf-ba1c-099906e09bb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999947, -5.32907051820075e-15, 1.3429240747202, !- X,Y,Z Vertex 1 {m}
  0.0253999999999947, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.888702177360014, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.888702177360014, -5.32907051820075e-15, 1.3429240747202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d3aab60-f927-4ceb-a156-153a148c0f7d}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {ab03fe68-ba39-467f-9d29-a1c52954564c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.888702177360014, 4.57200000000001, 1.3429240747202, !- X,Y,Z Vertex 1 {m}
  0.888702177360014, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999946, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999946, 4.57200000000001, 1.3429240747202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a4c5fcc-8fc4-4bee-b454-3518ac2f657d}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {19336729-3bd8-4f83-86ce-ff9156905084}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -5.32907051820075e-15, 1.32198291226794, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.48252135839802, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.48252135839802, -5.32907051820075e-15, 1.32198291226794; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab7c1baa-f42d-4404-ac94-0d3ad1b52f58}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {6ac04e4c-352f-4bbe-b19c-04feee294f67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99816874049855, 4.57200000000001, 1.32001540536548, !- X,Y,Z Vertex 1 {m}
  2.99816874049855, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.57200000000001, 1.32001540536548; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f041135-3010-47ac-a04d-4305b7cf8de4}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {96133ac1-097a-4592-80d0-efa1890844ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -5.32907051820075e-15, 1.31890729871347, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.39662353575804, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.39662353575804, -5.32907051820075e-15, 1.31890729871347; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f2d7239-ef83-4bc9-9660-9bf7e7d0c43c}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {5858a614-ed0f-4d12-8478-86e5c9ef5717}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.53725463996727, 4.57200000000001, 1.31857623736097, !- X,Y,Z Vertex 1 {m}
  3.53725463996727, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000043, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000043, 4.57200000000001, 1.31857623736097; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcfb4a31-c159-4d3c-b60b-0dedc6798840}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {759c0444-581b-4938-9a9a-27a710bb6849}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, -5.32907051820075e-15, 1.31700455908175, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.40447978259088, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.40447978259088, -5.32907051820075e-15, 1.31700455908175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78ad7738-5fa3-46d4-8dc0-8ba63ff02d75}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {a6e31652-7e8d-46d6-9bc3-c3b3ff1db4bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.40447978259088, 4.57200000000001, 1.31700455908175, !- X,Y,Z Vertex 1 {m}
  4.40447978259088, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.57200000000001, 1.31700455908175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8415787-6639-4081-83bc-cafc064f654b}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {1071aa71-d8de-4777-840e-12b04df21978}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -5.32907051820075e-15, 1.31697067487766, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.42791829995909, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.42791829995909, -5.32907051820075e-15, 1.31697067487766; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19b00ae0-3f53-4558-b78a-2fbe512d70c1}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {bb78370d-a161-4306-9b42-ec6c58875456}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.45331829995909, 0.0253999999999947, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.45331829995909, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  4.45331829995909, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.45331829995909, 4.5466, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d48a476-df34-4061-bb7c-f9ac16bad1bc}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {52a275e1-8e8e-475c-8f7f-646a36e2cf9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.45331829995909, 0.0253999999999951, 1.31460837917761, !- X,Y,Z Vertex 1 {m}
  4.45331829995909, 0.0253999999999951, 0.762, !- X,Y,Z Vertex 2 {m}
  4.45331829995909, 7.04864822115688, 0.762, !- X,Y,Z Vertex 3 {m}
  4.45331829995909, 7.04864822115688, 1.31460837917761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6941f073-2ded-44ed-9a0e-453fb7097264}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {2fa47dab-ae58-40b0-a363-b03ddafd8c17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.42791829995909, 4.57200000000001, 1.31697067487766, !- X,Y,Z Vertex 1 {m}
  4.42791829995909, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.57200000000001, 1.31697067487766; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54cf7e95-0664-4518-8feb-74a87d55968e}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {9351aefb-a492-47f6-92cb-ce042d57a935}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.45331829995909, 0.0254000000000049, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.45331829995909, 0.0254000000000049, 0.762, !- X,Y,Z Vertex 2 {m}
  4.45331829995909, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.45331829995909, 4.54660000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b303663-2446-43f1-aef4-1395c72dff79}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {2a9acaee-9aed-4bda-a2e9-eaeec55b83a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 1.31680449438202,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999941, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999941, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {692e07b2-fc15-42ca-8bc8-92f706bdc5f5}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {6b3f5d37-ada6-4090-ac13-4f1ba6a322da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.32907051820075e-15, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 2 {m}
  4.5466, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -5.32907051820075e-15, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f864aad3-7647-454f-8d59-ee44e00a4ad7}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {63a4545b-9263-4114-bd83-fad0210f5809}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.04864822115688, 1.31460837917761,  !- X,Y,Z Vertex 1 {m}
  0, 7.04864822115688, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999941, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999941, 1.31460837917761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06046fbe-8c0d-4e87-ac66-96f5093b6f54}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {dec7a077-275a-4ceb-9d3f-3a34b9d9e5b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000001, 1.31680449438202,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000001, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2771a55-90fd-4fe1-bdec-c204e4ce5d31}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {ca8a01e4-3c00-427e-8e9d-758675847901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000001, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000001, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90fa4e14-cad9-4278-b629-24845a44cb7f}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {fa14d152-c02d-4560-b0df-95e3a18f5991}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, -5.32907051820075e-15, 1.31607544460583, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.15302322517359, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.15302322517359, -5.32907051820075e-15, 1.31607544460583; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cad393a-1e39-4ec7-9832-8f8e893edd7b}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {f973e736-a035-4787-80c0-d75cf1f2df32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.15302322517359, 4.57200000000001, 1.31607544460583, !- X,Y,Z Vertex 1 {m}
  5.15302322517359, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.57200000000001, 1.31607544460583; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f88c6606-645f-4e68-ae22-d5989b8c8e78}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {318a5c63-87e7-4946-9e57-fa81f09cc8ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, -5.32907051820075e-15, 1.31956035829261, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.14981620457113, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.14981620457113, -5.32907051820075e-15, 1.31956035829261; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08ecc8ff-46c0-4fa5-99e9-41da273b25af}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {208fef4e-c017-42d1-af58-9fc93fb6106f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.14981620457113, 4.57200000000001, 1.31956035829261, !- X,Y,Z Vertex 1 {m}
  3.14981620457113, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000021, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000021, 4.57200000000001, 1.31956035829261; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14a2dbaf-30a8-46b8-afb5-b9e9b45b8ebb}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {88fb9b63-27e5-4026-a817-46674419295f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000033, -5.32907051820075e-15, 1.31409838992803, !- X,Y,Z Vertex 1 {m}
  0.0254000000000033, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  8.08432700939918, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  8.08432700939918, -5.32907051820075e-15, 1.31409838992803; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da1cf4d2-2609-4547-93f4-150b7e725514}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {f2f994bb-7ecb-422a-a07e-1bbbc7386ec7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.08432700939918, 4.57200000000001, 1.31409838992803, !- X,Y,Z Vertex 1 {m}
  8.08432700939918, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57200000000001, 1.31409838992803; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {435b4f10-7d6d-410e-b8b3-cfe604ca26c7}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {6b7fa0e2-2c6f-44bc-bb66-cf348a8cef3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -5.32907051820075e-15, 1.31772776129404, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.9576588393951, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.9576588393951, -5.32907051820075e-15, 1.31772776129404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {569afda2-d87d-4751-8f48-446232f12c7c}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {a61ec3ac-b173-4b14-b138-6cab558c5dab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.9576588393951, 4.57200000000001, 1.31772776129404, !- X,Y,Z Vertex 1 {m}
  3.9576588393951, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 4.57200000000001, 1.31772776129404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbaf4aa9-a056-4cde-b622-98f2c0a2afc2}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {a66837eb-389b-4cb2-85d3-6d5a5da52367}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -5.32907051820075e-15, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -5.32907051820075e-15, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa0d4365-6c1a-40de-b1c8-d375c80cc70b}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {df8ec3b1-b0dd-4a07-81ea-c3dff8118a2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999947, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999947, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.31680449438202;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b827fd59-649b-467b-bf24-14ecc7f59e37}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {18f4a9fa-f08c-4bfb-b60d-265f9f2c27e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999951, 1.31460837917761, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999951, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 7.04864822115688, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 7.04864822115688, 1.31460837917761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {915cf68d-240a-4aa7-8253-980059f7234e}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {27f7c561-ff36-4f32-816e-44c091ec9374}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000049, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000049, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000001, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e6e3abc-f668-4594-a2b8-0d67feca2976}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {45f982c0-d800-4ae7-8e3b-11e7b315a1fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000001, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000001, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57200000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f78b9880-12e6-45f8-9147-de0cc3f3bdca}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {f58130ee-b071-4ada-b126-f071ca923516}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 1.31680449438202,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999941, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999941, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f99e7b2-ce71-4cd5-9c05-385962e57004}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {c8532ff1-2bf2-4559-830e-9c848d9c347e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.32907051820075e-15, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 2 {m}
  4.5466, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -5.32907051820075e-15, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a115722-91fd-4304-a4a2-022f373ea1ec}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {d472bc19-25a2-4496-a208-7a8a6d1352de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.04864822115688, 1.31460837917761,  !- X,Y,Z Vertex 1 {m}
  0, 7.04864822115688, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999941, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999941, 1.31460837917761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b33d6763-f6f6-4969-9955-b41ba53523d8}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {3525b189-e770-4d17-b25d-425e20f1c517}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000001, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000001, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a4c8f48-b679-414c-b091-ea50e1fae4d9}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {1a47e7b4-6a5e-4d58-a8a3-5023b944768a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000001, 1.31680449438202,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000001, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1973ff26-3ed4-48e2-bab9-96afad0c70b1}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {13ebfe81-e811-467c-b83f-ca1e787b0c7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, -5.32907051820075e-15, 1.31193564974728, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  21.5365468655494, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  21.5365468655494, -5.32907051820075e-15, 1.31193564974728; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e538edf7-c9bd-4d6e-bd42-16eb5c0c69f1}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {d72d45b9-21e9-4ae7-97ea-ca1c3816c7f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.5365468655494, 4.57200000000001, 1.31193564974728, !- X,Y,Z Vertex 1 {m}
  21.5365468655494, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57200000000001, 1.31193564974728; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcefd555-726b-43b9-bcc0-55cb894783cc}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {3a56f3f9-737f-4a54-836f-3521716cb86d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -5.32907051820075e-15, 1.31882365935365, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.4310784129896, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.4310784129896, -5.32907051820075e-15, 1.31882365935365; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa04d20d-5518-4b27-8f76-214ae9fad3ff}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {9a359486-a085-4a5e-8162-b10d9a635df8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4564784129896, 0.0253999999999947, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  3.4564784129896, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  3.4564784129896, 4.5466, 0.762,         !- X,Y,Z Vertex 3 {m}
  3.4564784129896, 4.5466, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9abe9f7d-cfcf-43d1-8d72-e9bd19789a0e}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {4cc7feeb-647d-4c47-b347-2f048190a2ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4564784129896, 0.0253999999999951, 1.31460837917761, !- X,Y,Z Vertex 1 {m}
  3.4564784129896, 0.0253999999999951, 0.762, !- X,Y,Z Vertex 2 {m}
  3.4564784129896, 7.04864822115688, 0.762, !- X,Y,Z Vertex 3 {m}
  3.4564784129896, 7.04864822115688, 1.31460837917761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bc4b9b6-3936-4d94-bfb2-e021e6ad22f7}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {fa5d6392-673e-4513-9977-8464e9ce633e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4564784129896, 0.0254000000000049, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  3.4564784129896, 0.0254000000000049, 0.762, !- X,Y,Z Vertex 2 {m}
  3.4564784129896, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  3.4564784129896, 4.54660000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be31afb3-8711-4d6a-86f7-09ba644f7a36}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {1c6bacde-f6f0-4d50-9575-8095c1f7f68f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4310784129896, 4.57200000000001, 1.31882365935365, !- X,Y,Z Vertex 1 {m}
  3.4310784129896, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 4.57200000000001, 1.31882365935365; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94d6501b-f941-4bcf-a4ff-51911f776654}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {b9d780f2-8010-4abe-a6b8-4b9ca85222fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.32907051820075e-15, 1.31911530245634, !- X,Y,Z Vertex 1 {m}
  0.0254, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 2 {m}
  3.31388582614856, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.31388582614856, -5.32907051820075e-15, 1.31911530245634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ab19cda-6aa6-4f57-8d34-a6ae320bafb4}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {4a364f87-50f9-41f0-8074-2421edd84b88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, -5.32907051820075e-15, 1.31227405003036, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  17.0817394523904, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  17.0817394523904, -5.32907051820075e-15, 1.31227405003036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa17e90e-1212-43e9-91d3-51893261d660}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {14217a2d-cb4b-4794-aaea-4a87ea8c3e69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.0817394523904, 2.82566400602277, 1.31227405003036, !- X,Y,Z Vertex 1 {m}
  17.0817394523904, 2.82566400602277, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 2.82566400602277, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 2.82566400602277, 1.31227405003036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfc1a510-d572-459d-be89-53c556521b31}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {e2590b1e-843a-4652-8263-b57ec2fabaec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.31388582614856, 4.57200000000001, 1.31911530245634, !- X,Y,Z Vertex 1 {m}
  3.31388582614856, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.57200000000001, 1.31911530245634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8ab3ddc-e013-48da-a09e-8e6aa21af279}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {4b4a9e29-b813-461e-b87d-2f42498b0845}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.80026400602276, 1.32068406411972,  !- X,Y,Z Vertex 1 {m}
  0, 2.80026400602276, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999995, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999995, 1.32068406411972; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc16f39d-b4ca-4f55-b6eb-9ca3c262cbd7}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {7902f0da-4d0a-4a30-a412-932a0d442d5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.32907051820075e-15, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 2 {m}
  4.5466, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -5.32907051820075e-15, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ff2c004-8dfa-42cf-8a08-f94ce5a3e501}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {5571cb74-6653-483b-b7ae-055b0fdde65f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.5413202091114, 1.31329035407704,  !- X,Y,Z Vertex 1 {m}
  0, 10.5413202091114, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999959, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999959, 1.31329035407704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7586986-53bb-4d80-9e7a-9d7911ec4a3f}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {df90bda3-15db-4a86-abbf-950728584d14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.80026400602277, 1.32068406411972,  !- X,Y,Z Vertex 1 {m}
  0, 2.80026400602277, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 1.32068406411972; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96b1c15f-b7af-4084-8ebe-50ab3824e860}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {d78bab04-a430-4ebc-828a-78e3f615d84d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 2.82566400602277, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.5466, 2.82566400602277, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 2.82566400602277, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 2.82566400602277, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {295c7d81-40e0-424c-a217-b1199f9cacdb}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {c8c13e96-62af-48fe-b09e-a766dd03f42e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999947, 1.32068406411972, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999947, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 2.80026400602276, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.80026400602276, 1.32068406411972; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4255f903-e3e3-4e5c-a076-3736b14cc395}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {7a886a40-3a47-4a6c-b188-d9062e626fe3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999947, -5.32907051820075e-15, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0253999999999947, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -5.32907051820075e-15, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1933e0ea-9f1d-4417-81be-b6eeb2f28101}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {8d01b94a-cffc-416c-8b53-8fc93e512cec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999956, 1.31329035407704, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999956, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 10.5413202091114, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 10.5413202091114, 1.31329035407704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42e02aa5-2666-4e3c-9377-72156a52cbdb}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {d27816fd-b837-472b-8c63-7e8defef9956}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 2.82566400602277, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.5466, 2.82566400602277, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 2.82566400602277, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 2.82566400602277, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc3b74be-ab3e-41ba-8a21-d9a11cfb7619}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {01e698a3-4c83-43ff-bc12-a96a7651f2a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000044, 1.32068406411972, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000044, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 2.80026400602277, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.80026400602277, 1.32068406411972; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad61e22-8cf7-430a-85d4-2a65cea1bc53}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {52a88944-cce1-46a9-91ba-cae403a36972}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.80026400602276, 1.32068406411972,  !- X,Y,Z Vertex 1 {m}
  0, 2.80026400602276, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999995, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999995, 1.32068406411972; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37f8d14f-6d42-4f57-923f-ecd07f0291df}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {46f1a306-ce6b-4cd1-ba1e-a908a36a4db4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.32907051820075e-15, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 2 {m}
  4.5466, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -5.32907051820075e-15, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f2dd5c7-8ef2-47b4-9542-338831702e72}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {731fae49-4406-4b7c-8ddf-cd757c0cb663}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.5413202091114, 1.31329035407704,  !- X,Y,Z Vertex 1 {m}
  0, 10.5413202091114, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999959, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999959, 1.31329035407704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b496442-835c-4b77-a19f-d00f27dcacb9}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {96fc0add-5816-4e5c-a03d-12211c6f2df3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.80026400602277, 1.32068406411972,  !- X,Y,Z Vertex 1 {m}
  0, 2.80026400602277, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 1.32068406411972; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {820152bd-d2b6-427c-893f-1075642d19fd}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {84cc70da-5288-4056-8e81-7a3c44bfbf22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 2.82566400602277, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.5466, 2.82566400602277, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 2.82566400602277, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 2.82566400602277, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f06b4a07-4547-446d-9e81-2ff1a151c5d2}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {358b9a59-d632-4b68-aed5-ef324ad0272c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, -5.32907051820075e-15, 1.31200651422152, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  20.421025278539, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  20.421025278539, -5.32907051820075e-15, 1.31200651422152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c856e684-22e4-4111-9105-2064e93e0fd0}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {1dfafd5b-2788-4e02-bc52-2aa6c59bce96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.421025278539, 2.82566400602277, 1.31200651422152, !- X,Y,Z Vertex 1 {m}
  20.421025278539, 2.82566400602277, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 2.82566400602277, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 2.82566400602277, 1.31200651422152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7deed4da-b2fc-4ac2-86dd-352bcaad1d5d}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {b1e321e6-1c39-44d2-b6d4-3f1293457bee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999956, 1.31329035407704, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999956, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 10.5413202091114, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 10.5413202091114, 1.31329035407704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bec74c18-6b2f-45ba-a3a5-b60ece8e7844}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {0d382209-24b0-4fbd-ab07-4c68bc761d87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999947, 1.32068406411972, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999947, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 2.80026400602276, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.80026400602276, 1.32068406411972; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1cecc5f-de63-414d-aa29-ceabc035ea00}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {80984711-c5d8-4f3f-8a0f-ffd94c8e81aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -5.32907051820075e-15, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -5.32907051820075e-15, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed1e37dc-4349-4f54-9081-191f41c54b55}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {106d8704-a07e-4c78-bba5-96a4ec1adc7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 2.82566400602277, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.5466, 2.82566400602277, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 2.82566400602277, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 2.82566400602277, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4964c2bb-a58f-4609-a473-c49e2c9a245c}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {509e9f97-047e-4a0f-b57d-f9facc3493c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000044, 1.32068406411972, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000044, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 2.80026400602277, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.80026400602277, 1.32068406411972; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3b6b46c1-3bc1-4498-843b-581752396559}, !- Handle
  Outpatient BioHazard A  - Story Ground, !- Name
  {4dd3660f-719c-4b37-b852-bfc2e00ab388}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {5f9da530-b776-4c32-9cd6-d93d91481389}; !- Thermal Zone Name

OS:Surface,
  {777ab152-a938-46e2-bca6-a1489f2eeec6}, !- Handle
  Surface 477,                            !- Name
  Floor,                                  !- Surface Type
  {2114b7a6-e85e-41d2-9cbe-b52f23922918}, !- Construction Name
  {3b6b46c1-3bc1-4498-843b-581752396559}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715497, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715497, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f5834a4-119f-4e16-af9a-531af44ffe95}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b6b46c1-3bc1-4498-843b-581752396559}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f82ef99d-262e-4c80-a928-3065beae5b0d}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b6b46c1-3bc1-4498-843b-581752396559}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a1fb5b5-55c5-4060-9a85-1358e0bd68dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715497, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715497, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f39da426-a721-4862-b34d-bd81a593bca2}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b6b46c1-3bc1-4498-843b-581752396559}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a379980-034e-4971-b60f-b4db8e8e19c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715497, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715497, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715497, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715497, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f20771b-0f22-4ff4-845c-d22985dd1caf}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {3b6b46c1-3bc1-4498-843b-581752396559}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715497, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715497, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a14734a-d311-4620-979b-a5d87aed0c9f}, !- Handle
  Surface 482,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {3b6b46c1-3bc1-4498-843b-581752396559}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715497, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715497, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f9da530-b776-4c32-9cd6-d93d91481389}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {963ce251-206a-4562-8cf0-2c7a71d28215}, !- Zone Air Inlet Port List
  {572b658a-b1a3-4b3d-9861-6bcb327b1a7b}, !- Zone Air Exhaust Port List
  {b9e97af9-1972-428a-be57-b1aa654d2682}, !- Zone Air Node Name
  {6fcfe3bc-18a1-414f-b66c-217e74552291}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09f0220f-8940-4607-be15-90c48dcaae41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d758e4d6-03a3-4ddb-be8b-5b156467bdf7}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground Zone Air Node, !- Name
  {b9e97af9-1972-428a-be57-b1aa654d2682}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9e97af9-1972-428a-be57-b1aa654d2682}, !- Handle
  {5f9da530-b776-4c32-9cd6-d93d91481389}, !- Source Object
  11,                                     !- Outlet Port
  {d758e4d6-03a3-4ddb-be8b-5b156467bdf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {963ce251-206a-4562-8cf0-2c7a71d28215}, !- Handle
  {5f9da530-b776-4c32-9cd6-d93d91481389}, !- HVAC Component
  {58dc5643-c309-4273-97bb-d582e7b4b073}; !- Port 1

OS:PortList,
  {572b658a-b1a3-4b3d-9861-6bcb327b1a7b}, !- Handle
  {5f9da530-b776-4c32-9cd6-d93d91481389}; !- HVAC Component

OS:PortList,
  {6fcfe3bc-18a1-414f-b66c-217e74552291}, !- Handle
  {5f9da530-b776-4c32-9cd6-d93d91481389}, !- HVAC Component
  {a5299044-86bb-4738-be99-e49ead674a8e}; !- Port 1

OS:Sizing:Zone,
  {0692bc4b-f4cd-444c-9a14-58f75e17020e}, !- Handle
  {5f9da530-b776-4c32-9cd6-d93d91481389}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {887c2da8-0a8b-46dc-9545-575e8354dc3b}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground Zone HVAC Equipment List, !- Name
  {5f9da530-b776-4c32-9cd6-d93d91481389}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68987b71-0909-47d5-adff-1db48eacc95b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1c2f6a47-d935-4bf6-9ce7-f500873246c4}, !- Handle
  Outpatient BioHazard B  - Story Ground, !- Name
  {4dd3660f-719c-4b37-b852-bfc2e00ab388}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {983d3f77-20d6-469d-9cde-693fe200b595}; !- Thermal Zone Name

OS:Surface,
  {6125457b-904a-4a95-abf6-580780e297fd}, !- Handle
  Surface 483,                            !- Name
  Floor,                                  !- Surface Type
  {3544d11f-05c1-447e-9c3a-39d1213acb6d}, !- Construction Name
  {1c2f6a47-d935-4bf6-9ce7-f500873246c4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715497, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715497, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16e205c1-6b23-43a4-919e-a00ad601beb8}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2f6a47-d935-4bf6-9ce7-f500873246c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1aa152a-90f7-4a84-a7b1-2908996d3339}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2f6a47-d935-4bf6-9ce7-f500873246c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {322d91e3-9bdb-4052-b051-9867603afde9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715497, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715497, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cec7656f-b5ea-4e3b-912b-2e80a16f02f7}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2f6a47-d935-4bf6-9ce7-f500873246c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc4b5b38-be9d-4062-bdf7-7b268a982953}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715497, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715497, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715497, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715497, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a1fb5b5-55c5-4060-9a85-1358e0bd68dd}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2f6a47-d935-4bf6-9ce7-f500873246c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f82ef99d-262e-4c80-a928-3065beae5b0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715497, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715497, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4ce121f-1788-4308-903b-0fdf5e44f40a}, !- Handle
  Surface 488,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {1c2f6a47-d935-4bf6-9ce7-f500873246c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715497, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715497, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {983d3f77-20d6-469d-9cde-693fe200b595}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afa8ba01-5411-4d9e-aa5e-c00425470336}, !- Zone Air Inlet Port List
  {3e199585-5306-487e-b2e4-fa545e21fc66}, !- Zone Air Exhaust Port List
  {702ac0ee-e25f-44ce-8fbd-555c809de427}, !- Zone Air Node Name
  {f650522c-3c38-48d8-8f3e-c7e1e859e7e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10e361dc-6c5f-436c-940f-81d41587317a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd8db772-b061-406e-ae5d-343758c73ecc}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground Zone Air Node, !- Name
  {702ac0ee-e25f-44ce-8fbd-555c809de427}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {702ac0ee-e25f-44ce-8fbd-555c809de427}, !- Handle
  {983d3f77-20d6-469d-9cde-693fe200b595}, !- Source Object
  11,                                     !- Outlet Port
  {cd8db772-b061-406e-ae5d-343758c73ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afa8ba01-5411-4d9e-aa5e-c00425470336}, !- Handle
  {983d3f77-20d6-469d-9cde-693fe200b595}, !- HVAC Component
  {699471f4-c8aa-4f33-9cd8-f10a902edbdf}; !- Port 1

OS:PortList,
  {3e199585-5306-487e-b2e4-fa545e21fc66}, !- Handle
  {983d3f77-20d6-469d-9cde-693fe200b595}; !- HVAC Component

OS:PortList,
  {f650522c-3c38-48d8-8f3e-c7e1e859e7e9}, !- Handle
  {983d3f77-20d6-469d-9cde-693fe200b595}, !- HVAC Component
  {267b60fd-42f9-4eb2-adc7-7b48fad8bba3}; !- Port 1

OS:Sizing:Zone,
  {045cf89f-3c61-436d-a87e-d91ed6028c02}, !- Handle
  {983d3f77-20d6-469d-9cde-693fe200b595}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8daeaa06-0670-4f56-a0c6-31bf828cbd5d}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground Zone HVAC Equipment List, !- Name
  {983d3f77-20d6-469d-9cde-693fe200b595}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41777e4b-c00e-4914-bd03-633afb3ac0c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {464ee6e9-ca4a-434d-b0e9-f41526a69b67}, !- Handle
  Outpatient BioHazard C  - Story Ground, !- Name
  {4dd3660f-719c-4b37-b852-bfc2e00ab388}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {189fbbbf-2268-46a6-9685-6012e84d1b16}; !- Thermal Zone Name

OS:Surface,
  {e24d94fe-e311-42a4-ba4b-6999e98ede1e}, !- Handle
  Surface 489,                            !- Name
  Floor,                                  !- Surface Type
  {2114b7a6-e85e-41d2-9cbe-b52f23922918}, !- Construction Name
  {464ee6e9-ca4a-434d-b0e9-f41526a69b67}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715497, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715497, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9983701f-628a-476e-ab52-ee6510818cac}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {464ee6e9-ca4a-434d-b0e9-f41526a69b67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f631b7b7-4394-4a9d-bde0-c0eee8ad621d}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {464ee6e9-ca4a-434d-b0e9-f41526a69b67}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715497, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  0.397967993715497, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5f43ca7-00a4-4c0b-bd41-99fc9d0fe72c}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {464ee6e9-ca4a-434d-b0e9-f41526a69b67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1209a2a-5a72-4e11-8a54-8acfa0a7aa02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715497, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715497, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715497, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715497, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {322d91e3-9bdb-4052-b051-9867603afde9}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {464ee6e9-ca4a-434d-b0e9-f41526a69b67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1aa152a-90f7-4a84-a7b1-2908996d3339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715497, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715497, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {703fda26-8df3-4595-bbbe-d3956ae97759}, !- Handle
  Surface 494,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {464ee6e9-ca4a-434d-b0e9-f41526a69b67}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715497, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715497, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {189fbbbf-2268-46a6-9685-6012e84d1b16}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7921f1b2-4f67-410c-b0aa-02066386156b}, !- Zone Air Inlet Port List
  {9b2343a8-cfe2-4555-b59a-c5cbc76c71c7}, !- Zone Air Exhaust Port List
  {ef970adf-fa41-4a43-a80f-33338e34d68f}, !- Zone Air Node Name
  {d7bafbfc-790a-4e3f-9573-33680a1dd997}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {acfedae5-19db-4066-b875-4e5191fc846c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b6c063f-2296-4cc7-9b22-42f66d326385}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground Zone Air Node, !- Name
  {ef970adf-fa41-4a43-a80f-33338e34d68f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef970adf-fa41-4a43-a80f-33338e34d68f}, !- Handle
  {189fbbbf-2268-46a6-9685-6012e84d1b16}, !- Source Object
  11,                                     !- Outlet Port
  {2b6c063f-2296-4cc7-9b22-42f66d326385}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7921f1b2-4f67-410c-b0aa-02066386156b}, !- Handle
  {189fbbbf-2268-46a6-9685-6012e84d1b16}, !- HVAC Component
  {18b95f63-b15a-4c4d-93bf-e4fb8aadefeb}; !- Port 1

OS:PortList,
  {9b2343a8-cfe2-4555-b59a-c5cbc76c71c7}, !- Handle
  {189fbbbf-2268-46a6-9685-6012e84d1b16}; !- HVAC Component

OS:PortList,
  {d7bafbfc-790a-4e3f-9573-33680a1dd997}, !- Handle
  {189fbbbf-2268-46a6-9685-6012e84d1b16}, !- HVAC Component
  {2bbfe343-616e-4745-a900-79f65257a8ac}; !- Port 1

OS:Sizing:Zone,
  {90dcedcc-1a56-41b3-8824-05cca578e073}, !- Handle
  {189fbbbf-2268-46a6-9685-6012e84d1b16}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7b7697a7-ca94-488d-aa93-bc661e8143e3}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground Zone HVAC Equipment List, !- Name
  {189fbbbf-2268-46a6-9685-6012e84d1b16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f4d4683-1b17-4bf8-bb61-4e3127f65905}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4c6f1d81-ab62-4bf7-be43-9cc7eef4819a}, !- Handle
  Outpatient MedGas A  - Story Ground,    !- Name
  {dba614a9-387d-46c6-9e71-580fc21bd2ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.593180632985,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {5f31e39f-df7d-41b9-8dc9-2659d8cf57b1}; !- Thermal Zone Name

OS:Surface,
  {9990dd09-93ef-49c9-8bd0-f529aa268580}, !- Handle
