  Surface 495,                            !- Name
  Floor,                                  !- Surface Type
  {3fa5032b-9e29-49f0-9713-40e0bc6f8826}, !- Construction Name
  {4c6f1d81-ab62-4bf7-be43-9cc7eef4819a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715554, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715554, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a379980-034e-4971-b60f-b4db8e8e19c8}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c6f1d81-ab62-4bf7-be43-9cc7eef4819a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f39da426-a721-4862-b34d-bd81a593bca2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90cf76cf-492f-4f1a-86ae-082b04daaf02}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c6f1d81-ab62-4bf7-be43-9cc7eef4819a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c3e66ed-766b-446a-8c61-6128fdae3cb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715554, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715554, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0be7e1eb-1b0e-4cec-8613-e9f683850728}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c6f1d81-ab62-4bf7-be43-9cc7eef4819a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c40e198-a4f2-490c-9235-b423a086270f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715554, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715554, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715554, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715554, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7918a81d-be59-4235-97cf-146ad590611f}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {4c6f1d81-ab62-4bf7-be43-9cc7eef4819a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715554, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715554, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7fe35b6-dccf-45be-b51b-3506cac2b701}, !- Handle
  Surface 500,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {4c6f1d81-ab62-4bf7-be43-9cc7eef4819a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715554, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715554, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f31e39f-df7d-41b9-8dc9-2659d8cf57b1}, !- Handle
  Zone Outpatient MedGas A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cb5abea-6409-4362-a13e-88a46f9259d4}, !- Zone Air Inlet Port List
  {1f0f508a-e1d2-46d9-866f-d4daffe438a9}, !- Zone Air Exhaust Port List
  {9719d89a-e7ba-4223-893c-4c24efab0b30}, !- Zone Air Node Name
  {271990bd-449c-4d14-8515-2c4f69344115}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae4d9a04-e49c-4acf-89e3-21c77a3f550d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9afcf897-8ace-4ee2-888a-f08665d8b5bb}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Zone Air Node, !- Name
  {9719d89a-e7ba-4223-893c-4c24efab0b30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9719d89a-e7ba-4223-893c-4c24efab0b30}, !- Handle
  {5f31e39f-df7d-41b9-8dc9-2659d8cf57b1}, !- Source Object
  11,                                     !- Outlet Port
  {9afcf897-8ace-4ee2-888a-f08665d8b5bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cb5abea-6409-4362-a13e-88a46f9259d4}, !- Handle
  {5f31e39f-df7d-41b9-8dc9-2659d8cf57b1}, !- HVAC Component
  {6f8434a8-d451-42c0-b6f1-d664c4fca74b}; !- Port 1

OS:PortList,
  {1f0f508a-e1d2-46d9-866f-d4daffe438a9}, !- Handle
  {5f31e39f-df7d-41b9-8dc9-2659d8cf57b1}; !- HVAC Component

OS:PortList,
  {271990bd-449c-4d14-8515-2c4f69344115}, !- Handle
  {5f31e39f-df7d-41b9-8dc9-2659d8cf57b1}, !- HVAC Component
  {21b424cf-75f9-4566-a4c1-9ccda94356a9}; !- Port 1

OS:Sizing:Zone,
  {5e0d6b18-e8a0-4cc2-83e1-c36a9cd6cd1f}, !- Handle
  {5f31e39f-df7d-41b9-8dc9-2659d8cf57b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7aa32ed2-65f2-40c0-b109-2382b0edad6e}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Zone HVAC Equipment List, !- Name
  {5f31e39f-df7d-41b9-8dc9-2659d8cf57b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0789bc1a-9f7e-404d-9ba7-4ee95933cb67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6f99e2cc-4130-4c0e-b531-5ee0f6ce12c9}, !- Handle
  Outpatient MedGas B  - Story Ground,    !- Name
  {dba614a9-387d-46c6-9e71-580fc21bd2ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.593180632985,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {e6dc1980-44d8-4bcc-8467-ec80f880d46f}; !- Thermal Zone Name

OS:Surface,
  {d0e67108-92fe-46ab-833a-488aae5dff46}, !- Handle
  Surface 501,                            !- Name
  Floor,                                  !- Surface Type
  {191e8033-9459-4247-acce-a03154d23b69}, !- Construction Name
  {6f99e2cc-4130-4c0e-b531-5ee0f6ce12c9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715554, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715554, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc4b5b38-be9d-4062-bdf7-7b268a982953}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f99e2cc-4130-4c0e-b531-5ee0f6ce12c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cec7656f-b5ea-4e3b-912b-2e80a16f02f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfe7c6d7-ac93-4c1b-adc9-f042c767d9d0}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f99e2cc-4130-4c0e-b531-5ee0f6ce12c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3754765-4ffc-498b-9023-64fe85351f80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715554, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715554, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07c7fde1-6136-401f-b336-47a1b9d438a9}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f99e2cc-4130-4c0e-b531-5ee0f6ce12c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1a18802-dd55-4fa7-9a9c-78e31adfa736}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715554, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715554, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715554, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715554, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c3e66ed-766b-446a-8c61-6128fdae3cb3}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f99e2cc-4130-4c0e-b531-5ee0f6ce12c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90cf76cf-492f-4f1a-86ae-082b04daaf02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715554, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715554, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e3262e-ef7c-446a-8712-f6c69e235eff}, !- Handle
  Surface 506,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {6f99e2cc-4130-4c0e-b531-5ee0f6ce12c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715554, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715554, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e6dc1980-44d8-4bcc-8467-ec80f880d46f}, !- Handle
  Zone Outpatient MedGas B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86982d77-7cde-4e19-b10c-6cc19e19ceca}, !- Zone Air Inlet Port List
  {6375902c-6448-4dbb-b3f8-1bde2a115f8b}, !- Zone Air Exhaust Port List
  {a71ee7d2-9c5f-45ce-bdd7-5c6455878ce3}, !- Zone Air Node Name
  {2a395522-3829-4df1-bf59-0f549b5b3f76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {481f725e-21d8-43bd-960f-353038aa4f38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf3050c5-2b5c-4515-a7fa-718baeb6c731}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Zone Air Node, !- Name
  {a71ee7d2-9c5f-45ce-bdd7-5c6455878ce3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a71ee7d2-9c5f-45ce-bdd7-5c6455878ce3}, !- Handle
  {e6dc1980-44d8-4bcc-8467-ec80f880d46f}, !- Source Object
  11,                                     !- Outlet Port
  {bf3050c5-2b5c-4515-a7fa-718baeb6c731}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86982d77-7cde-4e19-b10c-6cc19e19ceca}, !- Handle
  {e6dc1980-44d8-4bcc-8467-ec80f880d46f}, !- HVAC Component
  {58983ba0-ba78-4846-8fa4-d78f4fd9282c}; !- Port 1

OS:PortList,
  {6375902c-6448-4dbb-b3f8-1bde2a115f8b}, !- Handle
  {e6dc1980-44d8-4bcc-8467-ec80f880d46f}; !- HVAC Component

OS:PortList,
  {2a395522-3829-4df1-bf59-0f549b5b3f76}, !- Handle
  {e6dc1980-44d8-4bcc-8467-ec80f880d46f}, !- HVAC Component
  {d09efbcc-677d-4443-b940-0adae60eab7e}; !- Port 1

OS:Sizing:Zone,
  {239075fe-3ca5-47cf-9d2f-748905c4d1e0}, !- Handle
  {e6dc1980-44d8-4bcc-8467-ec80f880d46f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6d7ebcfb-d341-4ea6-b109-6c4b9cbf965e}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Zone HVAC Equipment List, !- Name
  {e6dc1980-44d8-4bcc-8467-ec80f880d46f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ebc4538-c02f-4ae1-9d18-ffae2cc1ca91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {becc3d36-fc21-4acf-8397-a902c9349b68}, !- Handle
  Outpatient MedGas C  - Story Ground,    !- Name
  {dba614a9-387d-46c6-9e71-580fc21bd2ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.593180632985,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {0a27896f-b87b-4b9d-a111-652276c7c6c2}; !- Thermal Zone Name

OS:Surface,
  {ca077020-513e-41a3-81f6-4182c66a97ae}, !- Handle
  Surface 507,                            !- Name
  Floor,                                  !- Surface Type
  {3fa5032b-9e29-49f0-9713-40e0bc6f8826}, !- Construction Name
  {becc3d36-fc21-4acf-8397-a902c9349b68}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715554, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715554, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1209a2a-5a72-4e11-8a54-8acfa0a7aa02}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {becc3d36-fc21-4acf-8397-a902c9349b68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5f43ca7-00a4-4c0b-bd41-99fc9d0fe72c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a655fb48-4df6-4c22-8080-aeb959647ba8}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {becc3d36-fc21-4acf-8397-a902c9349b68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715554, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  0.397967993715554, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d7b7124-e07b-4057-9d0e-d1e06484b2ce}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {becc3d36-fc21-4acf-8397-a902c9349b68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c023d6b-8f84-4aad-b33e-17eb6534db81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715554, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715554, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715554, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715554, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3754765-4ffc-498b-9023-64fe85351f80}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {becc3d36-fc21-4acf-8397-a902c9349b68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfe7c6d7-ac93-4c1b-adc9-f042c767d9d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715554, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715554, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1da2e4d-7719-44c3-8d6b-7d361ffb7aad}, !- Handle
  Surface 512,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {becc3d36-fc21-4acf-8397-a902c9349b68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715554, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715554, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0a27896f-b87b-4b9d-a111-652276c7c6c2}, !- Handle
  Zone Outpatient MedGas C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c0585b4-db1a-47b4-bdba-6c26a3ea06b8}, !- Zone Air Inlet Port List
  {f20a80a9-3bd3-4343-8083-cdbf66a94726}, !- Zone Air Exhaust Port List
  {662e4647-19d6-469e-9ffe-4f356daa4136}, !- Zone Air Node Name
  {f0bcff2c-2f7d-46f0-8da6-189db2cb5bd2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9ba0d57-9134-41c8-9d3d-554453cb2161}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4d525b6-ef8a-4490-9789-69d8c772af28}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Zone Air Node, !- Name
  {662e4647-19d6-469e-9ffe-4f356daa4136}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {662e4647-19d6-469e-9ffe-4f356daa4136}, !- Handle
  {0a27896f-b87b-4b9d-a111-652276c7c6c2}, !- Source Object
  11,                                     !- Outlet Port
  {e4d525b6-ef8a-4490-9789-69d8c772af28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c0585b4-db1a-47b4-bdba-6c26a3ea06b8}, !- Handle
  {0a27896f-b87b-4b9d-a111-652276c7c6c2}, !- HVAC Component
  {8177e15f-f41b-479c-aac7-070e24ed3e8b}; !- Port 1

OS:PortList,
  {f20a80a9-3bd3-4343-8083-cdbf66a94726}, !- Handle
  {0a27896f-b87b-4b9d-a111-652276c7c6c2}; !- HVAC Component

OS:PortList,
  {f0bcff2c-2f7d-46f0-8da6-189db2cb5bd2}, !- Handle
  {0a27896f-b87b-4b9d-a111-652276c7c6c2}, !- HVAC Component
  {25daff26-6e2f-4dec-b9e8-2a6648ab485b}; !- Port 1

OS:Sizing:Zone,
  {b58617d7-f739-4cef-a4a9-14e63c907649}, !- Handle
  {0a27896f-b87b-4b9d-a111-652276c7c6c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {808bd460-be3e-4ec9-b349-2b2b20127430}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Zone HVAC Equipment List, !- Name
  {0a27896f-b87b-4b9d-a111-652276c7c6c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bed868c-aa53-4dbd-8512-7a25183f2fb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1400efed-bbd5-4485-b236-a5a5ba14c731}, !- Handle
  Outpatient DressingRoom A  - Story Ground, !- Name
  {2307a164-29c6-4b33-9f00-df6d433cef42}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.991148626701,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {bebd811c-8d54-4530-99f6-a8a0a4df6f9c}; !- Thermal Zone Name

OS:Surface,
  {bd1f7239-9aac-4b2d-a31e-fa064edc89cb}, !- Handle
  Surface 513,                            !- Name
  Floor,                                  !- Surface Type
  {7a9c6dee-9f63-455a-bc81-b68ba58014f8}, !- Construction Name
  {1400efed-bbd5-4485-b236-a5a5ba14c731}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  0.596951990573586, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  0.596951990573586, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c40e198-a4f2-490c-9235-b423a086270f}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1400efed-bbd5-4485-b236-a5a5ba14c731}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0be7e1eb-1b0e-4cec-8613-e9f683850728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c20b6d30-595d-4294-8eae-3644c69ec2c5}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1400efed-bbd5-4485-b236-a5a5ba14c731}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72062004-3d55-41d0-a24b-b5b822f8ad5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.596951990573586, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  0.596951990573586, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a027aa3f-9508-4d05-8cca-a6dbc819e31b}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1400efed-bbd5-4485-b236-a5a5ba14c731}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d7bb18a-e21e-46db-9cd0-d57d1bd8610a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.596951990573586, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.596951990573586, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.596951990573586, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  0.596951990573586, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4f1947d-f22a-437f-9489-3d4fbc6b2ddc}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {1400efed-bbd5-4485-b236-a5a5ba14c731}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.596951990573586, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.596951990573586, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0de8402a-c092-4dd6-a25f-6c0384759d1e}, !- Handle
  Surface 518,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {1400efed-bbd5-4485-b236-a5a5ba14c731}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.596951990573586, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.596951990573586, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bebd811c-8d54-4530-99f6-a8a0a4df6f9c}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {134b51be-28b6-461f-81b1-e5289f18cb87}, !- Zone Air Inlet Port List
  {c7992c72-08fa-4ed6-b939-aa41abfafd3d}, !- Zone Air Exhaust Port List
  {251e514c-c11d-4865-857f-02bd96fffaf5}, !- Zone Air Node Name
  {48718ba9-09fb-4e04-9926-03da72e1b534}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {89f15789-fdf5-4f7e-a5e3-f24080d9b413}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebf5986a-62f2-4888-94b3-8f863fbb5492}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground Zone Air Node, !- Name
  {251e514c-c11d-4865-857f-02bd96fffaf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {251e514c-c11d-4865-857f-02bd96fffaf5}, !- Handle
  {bebd811c-8d54-4530-99f6-a8a0a4df6f9c}, !- Source Object
  11,                                     !- Outlet Port
  {ebf5986a-62f2-4888-94b3-8f863fbb5492}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {134b51be-28b6-461f-81b1-e5289f18cb87}, !- Handle
  {bebd811c-8d54-4530-99f6-a8a0a4df6f9c}, !- HVAC Component
  {54eca8e3-7120-4c22-8fca-9ae783d56369}; !- Port 1

OS:PortList,
  {c7992c72-08fa-4ed6-b939-aa41abfafd3d}, !- Handle
  {bebd811c-8d54-4530-99f6-a8a0a4df6f9c}; !- HVAC Component

OS:PortList,
  {48718ba9-09fb-4e04-9926-03da72e1b534}, !- Handle
  {bebd811c-8d54-4530-99f6-a8a0a4df6f9c}, !- HVAC Component
  {a9bd9bf1-2869-4595-ac34-2e6c5bbcd039}; !- Port 1

OS:Sizing:Zone,
  {e31806a9-63c7-42f2-ae46-2e3247370a5f}, !- Handle
  {bebd811c-8d54-4530-99f6-a8a0a4df6f9c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9a506baa-2dc9-4d17-844f-ffd0f2ab5c0b}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {bebd811c-8d54-4530-99f6-a8a0a4df6f9c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2d1248f-498a-480e-af3e-f73a32cbccf5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {af8eb6ef-9023-4f42-a841-f8a8f40c49bc}, !- Handle
  Outpatient DressingRoom B  - Story Ground, !- Name
  {2307a164-29c6-4b33-9f00-df6d433cef42}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.991148626701,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {e75cb634-af88-4440-918d-32936e30f7b3}; !- Thermal Zone Name

OS:Surface,
  {d5b6c7ba-9c24-498f-b3c6-7537e1a82733}, !- Handle
  Surface 519,                            !- Name
  Floor,                                  !- Surface Type
  {0d74170d-fa4f-456d-bc11-b1bf7f625c03}, !- Construction Name
  {af8eb6ef-9023-4f42-a841-f8a8f40c49bc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  0.596951990573586, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  0.596951990573586, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a18802-dd55-4fa7-9a9c-78e31adfa736}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af8eb6ef-9023-4f42-a841-f8a8f40c49bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07c7fde1-6136-401f-b336-47a1b9d438a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af09c50f-2f04-45ba-987f-dc70fc08205e}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af8eb6ef-9023-4f42-a841-f8a8f40c49bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b70c83c-4a36-4125-8740-0dfdd94c3c5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.596951990573586, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  0.596951990573586, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99aa59ff-ca3c-4ff8-a88e-0875fe175069}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af8eb6ef-9023-4f42-a841-f8a8f40c49bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1a3f3f5-f404-4551-b3e7-ff8c86a775cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.596951990573586, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.596951990573586, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.596951990573586, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  0.596951990573586, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72062004-3d55-41d0-a24b-b5b822f8ad5f}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af8eb6ef-9023-4f42-a841-f8a8f40c49bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c20b6d30-595d-4294-8eae-3644c69ec2c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.596951990573586, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.596951990573586, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbfdbfe7-5879-4818-a4c1-11f5dba40ab6}, !- Handle
  Surface 524,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {af8eb6ef-9023-4f42-a841-f8a8f40c49bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.596951990573586, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.596951990573586, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e75cb634-af88-4440-918d-32936e30f7b3}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aeb1251d-8fab-40b9-8c59-dd7f4ef50ffd}, !- Zone Air Inlet Port List
  {4e5a1e54-0ce2-41f4-bdf2-7132132e220f}, !- Zone Air Exhaust Port List
  {35844cb7-5180-4bae-8ae1-93c00237b857}, !- Zone Air Node Name
  {45af603a-a2b8-4110-862d-49c968955875}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6dafadbe-e26e-42f6-bcdb-265bcde563c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ceec90ef-82fd-42ef-9ac7-a464c1b7780c}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground Zone Air Node, !- Name
  {35844cb7-5180-4bae-8ae1-93c00237b857}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35844cb7-5180-4bae-8ae1-93c00237b857}, !- Handle
  {e75cb634-af88-4440-918d-32936e30f7b3}, !- Source Object
  11,                                     !- Outlet Port
  {ceec90ef-82fd-42ef-9ac7-a464c1b7780c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aeb1251d-8fab-40b9-8c59-dd7f4ef50ffd}, !- Handle
  {e75cb634-af88-4440-918d-32936e30f7b3}, !- HVAC Component
  {d4197d74-5150-46c2-9359-112016242669}; !- Port 1

OS:PortList,
  {4e5a1e54-0ce2-41f4-bdf2-7132132e220f}, !- Handle
  {e75cb634-af88-4440-918d-32936e30f7b3}; !- HVAC Component

OS:PortList,
  {45af603a-a2b8-4110-862d-49c968955875}, !- Handle
  {e75cb634-af88-4440-918d-32936e30f7b3}, !- HVAC Component
  {ca381c8b-e57d-4760-921d-2d4e81f841a6}; !- Port 1

OS:Sizing:Zone,
  {40edee1e-ee72-434b-a674-40f587576482}, !- Handle
  {e75cb634-af88-4440-918d-32936e30f7b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c814838f-89db-4fae-a60f-ec53f1b447c2}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {e75cb634-af88-4440-918d-32936e30f7b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8edced9-118e-4353-bc87-cfd0788a43a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0671b8f0-3df0-4114-b342-ab12380d2c18}, !- Handle
  Outpatient DressingRoom C  - Story Ground, !- Name
  {2307a164-29c6-4b33-9f00-df6d433cef42}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.991148626701,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {b9872a15-2637-44db-a49c-7ffb041e99d5}; !- Thermal Zone Name

OS:Surface,
  {cbbe8ce7-bd5a-4235-993a-7ddbf726e89a}, !- Handle
  Surface 525,                            !- Name
  Floor,                                  !- Surface Type
  {7a9c6dee-9f63-455a-bc81-b68ba58014f8}, !- Construction Name
  {0671b8f0-3df0-4114-b342-ab12380d2c18}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  0.596951990573586, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  0.596951990573586, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c023d6b-8f84-4aad-b33e-17eb6534db81}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0671b8f0-3df0-4114-b342-ab12380d2c18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d7b7124-e07b-4057-9d0e-d1e06484b2ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0930c6e0-5d70-4bc9-a7cb-30a520688fe4}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {0671b8f0-3df0-4114-b342-ab12380d2c18}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  0.596951990573586, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  0.596951990573586, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727e7a65-5c44-452a-bdb1-a0c619ea3d2b}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0671b8f0-3df0-4114-b342-ab12380d2c18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a0e5999-d18d-4922-9ab2-81fbb4e743a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.596951990573586, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.596951990573586, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.596951990573586, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  0.596951990573586, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b70c83c-4a36-4125-8740-0dfdd94c3c5d}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0671b8f0-3df0-4114-b342-ab12380d2c18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af09c50f-2f04-45ba-987f-dc70fc08205e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.596951990573586, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.596951990573586, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43bf8a36-9e95-4d43-adb2-33de4599d5f9}, !- Handle
  Surface 530,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {0671b8f0-3df0-4114-b342-ab12380d2c18}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.596951990573586, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.596951990573586, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b9872a15-2637-44db-a49c-7ffb041e99d5}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4a9f9c7-aa61-493e-9493-80033bd6c72f}, !- Zone Air Inlet Port List
  {b0b73810-0e67-4563-8c7d-cc8f25c0eead}, !- Zone Air Exhaust Port List
  {634ad9af-8dee-4ff3-8f22-78c471e47c5c}, !- Zone Air Node Name
  {2d663bc2-6e02-4419-9c31-0585704d5fac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6069c992-3ddd-4b14-bc2b-7671e49bb63d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c971a65-cf5e-4731-8b43-9f311a2f998b}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground Zone Air Node, !- Name
  {634ad9af-8dee-4ff3-8f22-78c471e47c5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {634ad9af-8dee-4ff3-8f22-78c471e47c5c}, !- Handle
  {b9872a15-2637-44db-a49c-7ffb041e99d5}, !- Source Object
  11,                                     !- Outlet Port
  {1c971a65-cf5e-4731-8b43-9f311a2f998b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4a9f9c7-aa61-493e-9493-80033bd6c72f}, !- Handle
  {b9872a15-2637-44db-a49c-7ffb041e99d5}, !- HVAC Component
  {ff93f5e1-76f3-494f-a1ec-7882d8d828a2}; !- Port 1

OS:PortList,
  {b0b73810-0e67-4563-8c7d-cc8f25c0eead}, !- Handle
  {b9872a15-2637-44db-a49c-7ffb041e99d5}; !- HVAC Component

OS:PortList,
  {2d663bc2-6e02-4419-9c31-0585704d5fac}, !- Handle
  {b9872a15-2637-44db-a49c-7ffb041e99d5}, !- HVAC Component
  {284289bb-39a1-4ae9-a534-fb70294ea106}; !- Port 1

OS:Sizing:Zone,
  {9f4baeca-5848-49e1-a1ef-e2ee6d8a948e}, !- Handle
  {b9872a15-2637-44db-a49c-7ffb041e99d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b066dc43-2f84-4bb2-9cc9-6aae7f66889e}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {b9872a15-2637-44db-a49c-7ffb041e99d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c83a0015-dfde-4bcd-a2c6-b492de0403ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {84fbe827-3095-42b2-968e-ab7ff55528b2}, !- Handle
  Outpatient ElevatorPumpRoom A  - Story Ground, !- Name
  {3febc05f-32d9-484e-b329-a38e445a3d4c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  168.588100617275,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {2fe63a26-eccc-4e08-bd09-f49eaa481c5b}; !- Thermal Zone Name

OS:Surface,
  {03841437-b592-4b58-be62-f13c0b890406}, !- Handle
  Surface 531,                            !- Name
  Floor,                                  !- Surface Type
  {c052f2d9-9714-4680-b832-251032ef00f8}, !- Construction Name
  {84fbe827-3095-42b2-968e-ab7ff55528b2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  0.625378275839637, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  0.625378275839637, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7bb18a-e21e-46db-9cd0-d57d1bd8610a}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84fbe827-3095-42b2-968e-ab7ff55528b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a027aa3f-9508-4d05-8cca-a6dbc819e31b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6314aef3-269a-4155-9669-a79e36cbc587}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84fbe827-3095-42b2-968e-ab7ff55528b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62654b12-acd8-4676-827b-26a0402bae86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.625378275839637, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  0.625378275839637, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c44e6947-8398-4ab7-8f14-3eec0426a8c7}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84fbe827-3095-42b2-968e-ab7ff55528b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0961a10a-4e85-4707-89a8-36f47f420cf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.625378275839637, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.625378275839637, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.625378275839637, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  0.625378275839637, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c93d3dcc-2531-42e1-a412-ed88ce10981a}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {84fbe827-3095-42b2-968e-ab7ff55528b2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.625378275839637, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.625378275839637, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5637d733-10fb-47aa-9edf-fb0cde9c5a2b}, !- Handle
  Surface 536,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {84fbe827-3095-42b2-968e-ab7ff55528b2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.625378275839637, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.625378275839637, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2fe63a26-eccc-4e08-bd09-f49eaa481c5b}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98a81696-7cd9-4e8d-b9f1-ac92d5adf2af}, !- Zone Air Inlet Port List
  {b729c0a7-bb4c-4095-9abf-6b01bb69330b}, !- Zone Air Exhaust Port List
  {d5879948-60ec-4749-a626-b7b605db4c31}, !- Zone Air Node Name
  {ab85f2ae-a886-4344-ac00-75dc49b6ed50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f551a86-a719-4d25-95fc-113cb5c6a5e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2a681cd-bfda-47cc-8187-08a3a2fb262f}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Zone Air Node, !- Name
  {d5879948-60ec-4749-a626-b7b605db4c31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5879948-60ec-4749-a626-b7b605db4c31}, !- Handle
  {2fe63a26-eccc-4e08-bd09-f49eaa481c5b}, !- Source Object
  11,                                     !- Outlet Port
  {d2a681cd-bfda-47cc-8187-08a3a2fb262f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98a81696-7cd9-4e8d-b9f1-ac92d5adf2af}, !- Handle
  {2fe63a26-eccc-4e08-bd09-f49eaa481c5b}, !- HVAC Component
  {5b559086-e799-42e7-ade4-4eddda12c969}; !- Port 1

OS:PortList,
  {b729c0a7-bb4c-4095-9abf-6b01bb69330b}, !- Handle
  {2fe63a26-eccc-4e08-bd09-f49eaa481c5b}; !- HVAC Component

OS:PortList,
  {ab85f2ae-a886-4344-ac00-75dc49b6ed50}, !- Handle
  {2fe63a26-eccc-4e08-bd09-f49eaa481c5b}, !- HVAC Component
  {0cb0fcae-448f-4594-bf1c-d177191e18d1}; !- Port 1

OS:Sizing:Zone,
  {698b49c4-2249-4d6b-a83e-73033e8de6eb}, !- Handle
  {2fe63a26-eccc-4e08-bd09-f49eaa481c5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4d7e8fef-7bc1-49c4-9571-16d4502c5ac4}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {2fe63a26-eccc-4e08-bd09-f49eaa481c5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea501d9e-01ba-4823-b082-9bfe3b1a0f2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4e16ea9e-9581-4dac-9184-2e57623e3e2c}, !- Handle
  Outpatient ElevatorPumpRoom B  - Story Ground, !- Name
  {3febc05f-32d9-484e-b329-a38e445a3d4c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  168.588100617275,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {4920918c-792a-47aa-8a7d-d8ec22a16746}; !- Thermal Zone Name

OS:Surface,
  {0e12e78c-afb3-44f2-a064-1aa8de73f661}, !- Handle
  Surface 537,                            !- Name
  Floor,                                  !- Surface Type
  {efd30c45-2a93-46e9-a583-ad6e1d176372}, !- Construction Name
  {4e16ea9e-9581-4dac-9184-2e57623e3e2c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  0.625378275839637, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  0.625378275839637, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a3f3f5-f404-4551-b3e7-ff8c86a775cb}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e16ea9e-9581-4dac-9184-2e57623e3e2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99aa59ff-ca3c-4ff8-a88e-0875fe175069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e6d8e9-0f3f-49ca-937b-15af04843706}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e16ea9e-9581-4dac-9184-2e57623e3e2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d75201-bf9c-443f-bccf-bcc25b78bf3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.625378275839637, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  0.625378275839637, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb47383-6a48-4c45-af5b-013060a2c6f5}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e16ea9e-9581-4dac-9184-2e57623e3e2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60d7a78e-0103-4d15-a7a2-7be022e40409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.625378275839637, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.625378275839637, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.625378275839637, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  0.625378275839637, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62654b12-acd8-4676-827b-26a0402bae86}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e16ea9e-9581-4dac-9184-2e57623e3e2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6314aef3-269a-4155-9669-a79e36cbc587}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.625378275839637, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.625378275839637, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c2bc31c-60bc-49e6-a14d-9c0c197536e7}, !- Handle
  Surface 542,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {4e16ea9e-9581-4dac-9184-2e57623e3e2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.625378275839637, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.625378275839637, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4920918c-792a-47aa-8a7d-d8ec22a16746}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e2c9015-bebe-451e-b6b1-8d5e963b5d50}, !- Zone Air Inlet Port List
  {dd3e4316-59c1-4787-b145-43e7056af00e}, !- Zone Air Exhaust Port List
  {6099d863-fd0b-4df6-a0dc-36b47bc769cc}, !- Zone Air Node Name
  {ce84e1a2-e4d1-4c6d-91d7-8dd5027a0f02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28022cc6-6d8a-4c23-8509-1a6e22f1e4ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8963433-0ea0-4bfc-9a99-cb2da9cfb37d}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Zone Air Node, !- Name
  {6099d863-fd0b-4df6-a0dc-36b47bc769cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6099d863-fd0b-4df6-a0dc-36b47bc769cc}, !- Handle
  {4920918c-792a-47aa-8a7d-d8ec22a16746}, !- Source Object
  11,                                     !- Outlet Port
  {b8963433-0ea0-4bfc-9a99-cb2da9cfb37d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e2c9015-bebe-451e-b6b1-8d5e963b5d50}, !- Handle
  {4920918c-792a-47aa-8a7d-d8ec22a16746}, !- HVAC Component
  {9766f73d-5e98-4b19-86b3-256bdf9eddf9}; !- Port 1

OS:PortList,
  {dd3e4316-59c1-4787-b145-43e7056af00e}, !- Handle
  {4920918c-792a-47aa-8a7d-d8ec22a16746}; !- HVAC Component

OS:PortList,
  {ce84e1a2-e4d1-4c6d-91d7-8dd5027a0f02}, !- Handle
  {4920918c-792a-47aa-8a7d-d8ec22a16746}, !- HVAC Component
  {bb1805fe-907d-4984-bf05-7fb026e4ea29}; !- Port 1

OS:Sizing:Zone,
  {5f3a2933-7d5b-407a-9f4e-4415406970a9}, !- Handle
  {4920918c-792a-47aa-8a7d-d8ec22a16746}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {54681848-58c6-4ddd-8311-451cc0cb6704}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {4920918c-792a-47aa-8a7d-d8ec22a16746}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca50a5f7-3781-444e-ac0a-3ac121405aba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {737924ae-f92c-471e-ba66-ba3f065eed10}, !- Handle
  Outpatient ElevatorPumpRoom C  - Story Ground, !- Name
  {3febc05f-32d9-484e-b329-a38e445a3d4c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  168.588100617275,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {a29465b1-7d83-4c0b-935c-46b75067e845}; !- Thermal Zone Name

OS:Surface,
  {f89fa0eb-1b03-40cc-8304-216de5d3a736}, !- Handle
  Surface 543,                            !- Name
  Floor,                                  !- Surface Type
  {c052f2d9-9714-4680-b832-251032ef00f8}, !- Construction Name
  {737924ae-f92c-471e-ba66-ba3f065eed10}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  0.625378275839637, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  0.625378275839637, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a0e5999-d18d-4922-9ab2-81fbb4e743a8}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {737924ae-f92c-471e-ba66-ba3f065eed10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {727e7a65-5c44-452a-bdb1-a0c619ea3d2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40de9eca-364c-4bb1-96a5-065e9b5637f2}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {737924ae-f92c-471e-ba66-ba3f065eed10}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  0.625378275839637, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  0.625378275839637, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe41496-d875-4db1-a90f-d816bca13a1a}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {737924ae-f92c-471e-ba66-ba3f065eed10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5be03cf4-5571-4f4c-bfa8-3c916cf54dd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.625378275839637, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.625378275839637, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.625378275839637, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  0.625378275839637, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d75201-bf9c-443f-bccf-bcc25b78bf3b}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {737924ae-f92c-471e-ba66-ba3f065eed10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9e6d8e9-0f3f-49ca-937b-15af04843706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.625378275839637, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.625378275839637, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d765afb4-fd62-400c-bfe9-31a7af51ba66}, !- Handle
  Surface 548,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {737924ae-f92c-471e-ba66-ba3f065eed10}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.625378275839637, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.625378275839637, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a29465b1-7d83-4c0b-935c-46b75067e845}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee01ad55-2fc8-4786-8f71-f271a54dbb69}, !- Zone Air Inlet Port List
  {3370557d-350e-4a51-923d-4898e0c12223}, !- Zone Air Exhaust Port List
  {f42076ff-defe-43ae-b3ed-f384496b78bb}, !- Zone Air Node Name
  {4d76ffb9-771b-4c2c-90f6-4041f533470a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3b22b633-1161-46cc-9e94-a2ff6c6777e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75c8ca47-ba37-411e-893a-a1a3e77d7198}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground Zone Air Node, !- Name
  {f42076ff-defe-43ae-b3ed-f384496b78bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f42076ff-defe-43ae-b3ed-f384496b78bb}, !- Handle
  {a29465b1-7d83-4c0b-935c-46b75067e845}, !- Source Object
  11,                                     !- Outlet Port
  {75c8ca47-ba37-411e-893a-a1a3e77d7198}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee01ad55-2fc8-4786-8f71-f271a54dbb69}, !- Handle
  {a29465b1-7d83-4c0b-935c-46b75067e845}, !- HVAC Component
  {9d9bbf8e-f5c5-4e92-a736-dd9e366cff5d}; !- Port 1

OS:PortList,
  {3370557d-350e-4a51-923d-4898e0c12223}, !- Handle
  {a29465b1-7d83-4c0b-935c-46b75067e845}; !- HVAC Component

OS:PortList,
  {4d76ffb9-771b-4c2c-90f6-4041f533470a}, !- Handle
  {a29465b1-7d83-4c0b-935c-46b75067e845}, !- HVAC Component
  {07012447-0bff-4f7a-a313-c3602791517d}; !- Port 1

OS:Sizing:Zone,
  {2b6396c5-c26c-4247-82f3-dd10ab6451b6}, !- Handle
  {a29465b1-7d83-4c0b-935c-46b75067e845}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {51c9676e-21af-47d3-9f58-4fb42eacbd18}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {a29465b1-7d83-4c0b-935c-46b75067e845}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00925c3b-20a3-4a16-8fa2-d817eacf27ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7827a882-45fb-41c2-8d9b-c6e269ce9e65}, !- Handle
  Outpatient Anesthesia A  - Story Ground, !- Name
  {276dc2af-dab5-48ae-bfc4-49434a139254}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  169.213478893115,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {1fa35bd4-12e6-4dd9-bac8-4667ef3a31de}; !- Thermal Zone Name

OS:Surface,
  {37656728-02f0-4189-97f4-c4efecaae40d}, !- Handle
  Surface 549,                            !- Name
  Floor,                                  !- Surface Type
  {ae88bc68-d310-43b8-9ad1-b9eae13100e8}, !- Construction Name
  {7827a882-45fb-41c2-8d9b-c6e269ce9e65}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  0.739083416901252, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  0.739083416901252, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0961a10a-4e85-4707-89a8-36f47f420cf7}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7827a882-45fb-41c2-8d9b-c6e269ce9e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c44e6947-8398-4ab7-8f14-3eec0426a8c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce0b12af-945c-4589-a201-d0b9c8927ef8}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7827a882-45fb-41c2-8d9b-c6e269ce9e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23e2b176-ee1b-4800-88b4-58f9889a2769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.739083416901252, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  0.739083416901252, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {017758dc-6b53-412a-90a5-13baec597665}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7827a882-45fb-41c2-8d9b-c6e269ce9e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d6ce11e-b054-40ac-912d-1000b0df5e05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.739083416901252, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.739083416901252, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.739083416901252, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  0.739083416901252, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd5a07ff-8f2a-4f20-b955-ff887245f645}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {7827a882-45fb-41c2-8d9b-c6e269ce9e65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.739083416901252, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.739083416901252, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb58c9e8-5b4c-4de4-aeb9-eb24c80e5935}, !- Handle
  Surface 554,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {7827a882-45fb-41c2-8d9b-c6e269ce9e65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.739083416901252, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.739083416901252, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1fa35bd4-12e6-4dd9-bac8-4667ef3a31de}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {755950ee-5088-4011-a8b2-a4d5a21998fc}, !- Zone Air Inlet Port List
  {f9cafc4a-1498-45af-8d17-35d376ddf5ac}, !- Zone Air Exhaust Port List
  {f0901350-82c1-42eb-bcee-5ef4641db8c2}, !- Zone Air Node Name
  {2f86e525-fb70-4083-8ecd-b910fa3a86e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72203dd6-ff27-44b5-9115-66d87b97c64f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {170bc2b2-3c58-4845-9129-24386ba941f8}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Zone Air Node, !- Name
  {f0901350-82c1-42eb-bcee-5ef4641db8c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0901350-82c1-42eb-bcee-5ef4641db8c2}, !- Handle
  {1fa35bd4-12e6-4dd9-bac8-4667ef3a31de}, !- Source Object
  11,                                     !- Outlet Port
  {170bc2b2-3c58-4845-9129-24386ba941f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {755950ee-5088-4011-a8b2-a4d5a21998fc}, !- Handle
  {1fa35bd4-12e6-4dd9-bac8-4667ef3a31de}, !- HVAC Component
  {fd195d27-1234-42b9-8ac5-749900dc45ca}; !- Port 1

OS:PortList,
  {f9cafc4a-1498-45af-8d17-35d376ddf5ac}, !- Handle
  {1fa35bd4-12e6-4dd9-bac8-4667ef3a31de}, !- HVAC Component
  {5352fe82-aab0-4716-9f1e-8f7619536aa1}; !- Port 1

OS:PortList,
  {2f86e525-fb70-4083-8ecd-b910fa3a86e9}, !- Handle
  {1fa35bd4-12e6-4dd9-bac8-4667ef3a31de}, !- HVAC Component
  {5fcae225-e4c4-47ae-b013-b39b61f93fab}; !- Port 1

OS:Sizing:Zone,
  {7f935c8a-4f4b-4338-a975-6d485bad928e}, !- Handle
  {1fa35bd4-12e6-4dd9-bac8-4667ef3a31de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {58b78b8d-a425-407f-a582-df6d9fc89c6a}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Zone HVAC Equipment List, !- Name
  {1fa35bd4-12e6-4dd9-bac8-4667ef3a31de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8af6d63b-07d8-433f-ba0a-e771813f2df9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {16d89264-c425-4685-aec7-a2335789c2a6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {aa52e260-787f-4d74-ac88-bbf892416761}, !- Handle
  Outpatient Anesthesia B  - Story Ground, !- Name
  {276dc2af-dab5-48ae-bfc4-49434a139254}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  169.213478893115,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {7e33433f-704a-4cb3-b0ca-01b391b62644}; !- Thermal Zone Name

OS:Surface,
  {6bdbe084-ed81-4fcc-bdd1-c20d47b69ddb}, !- Handle
  Surface 555,                            !- Name
  Floor,                                  !- Surface Type
  {2923a94f-bdb8-465b-b40d-2e7745ae27c2}, !- Construction Name
  {aa52e260-787f-4d74-ac88-bbf892416761}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  0.739083416901252, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  0.739083416901252, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d7a78e-0103-4d15-a7a2-7be022e40409}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa52e260-787f-4d74-ac88-bbf892416761}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb47383-6a48-4c45-af5b-013060a2c6f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d433010-4030-4747-aeb4-87a249c0b123}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa52e260-787f-4d74-ac88-bbf892416761}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e40fc2b1-e326-4046-bcb7-d8daf2c8c493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.739083416901252, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  0.739083416901252, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de30a38a-92a1-4150-b71e-979e79bdf59b}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa52e260-787f-4d74-ac88-bbf892416761}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e280550d-b232-4df4-a788-47d9eb335f3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.739083416901252, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.739083416901252, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.739083416901252, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  0.739083416901252, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e2b176-ee1b-4800-88b4-58f9889a2769}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa52e260-787f-4d74-ac88-bbf892416761}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce0b12af-945c-4589-a201-d0b9c8927ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.739083416901252, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.739083416901252, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6eba5e4-fb08-4caf-b2d3-0e3c22c9fecb}, !- Handle
  Surface 560,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {aa52e260-787f-4d74-ac88-bbf892416761}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.739083416901252, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.739083416901252, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7e33433f-704a-4cb3-b0ca-01b391b62644}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32e02cfa-1e99-4737-afda-f0bd0e7ea922}, !- Zone Air Inlet Port List
  {561f3b27-a520-41fd-bba5-c1cfe291fbda}, !- Zone Air Exhaust Port List
  {04cfbe6a-9f3a-4340-80a6-55d89c8f4c84}, !- Zone Air Node Name
  {71c24193-6b2d-4850-99cf-a98b40b7d05f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94864223-e451-45e0-8097-a569588b1cdc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f7632f9-e87d-48a1-8e34-cbd80e96ea5a}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Zone Air Node, !- Name
  {04cfbe6a-9f3a-4340-80a6-55d89c8f4c84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04cfbe6a-9f3a-4340-80a6-55d89c8f4c84}, !- Handle
  {7e33433f-704a-4cb3-b0ca-01b391b62644}, !- Source Object
  11,                                     !- Outlet Port
  {4f7632f9-e87d-48a1-8e34-cbd80e96ea5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32e02cfa-1e99-4737-afda-f0bd0e7ea922}, !- Handle
  {7e33433f-704a-4cb3-b0ca-01b391b62644}, !- HVAC Component
  {08ab5368-a80e-43a6-802a-5f927f9644cd}; !- Port 1

OS:PortList,
  {561f3b27-a520-41fd-bba5-c1cfe291fbda}, !- Handle
  {7e33433f-704a-4cb3-b0ca-01b391b62644}, !- HVAC Component
  {6a417c79-9a07-4f72-b594-0d5838ae9b22}; !- Port 1

OS:PortList,
  {71c24193-6b2d-4850-99cf-a98b40b7d05f}, !- Handle
  {7e33433f-704a-4cb3-b0ca-01b391b62644}, !- HVAC Component
  {8c30ce74-3d10-445c-8e43-84cb616179e6}; !- Port 1

OS:Sizing:Zone,
  {5d2b38d8-2c87-49fc-8ee5-4fe810121eba}, !- Handle
  {7e33433f-704a-4cb3-b0ca-01b391b62644}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2d5b5488-d254-422f-9435-e346b4ef367e}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Zone HVAC Equipment List, !- Name
  {7e33433f-704a-4cb3-b0ca-01b391b62644}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {314d10c6-2493-4d08-9205-ab415ee6df7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b427f13f-4d10-46ab-b9cb-cd9d9fe79950}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {17e32d13-9190-498a-b043-d7fdb238fff5}, !- Handle
  Outpatient Anesthesia C  - Story Ground, !- Name
  {276dc2af-dab5-48ae-bfc4-49434a139254}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  169.213478893115,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {2a8f3481-d9bd-44c3-b9b9-f6a107ff66aa}; !- Thermal Zone Name

OS:Surface,
  {8f4b0537-beb1-4b82-b6a8-3be0b852f071}, !- Handle
  Surface 561,                            !- Name
  Floor,                                  !- Surface Type
  {ae88bc68-d310-43b8-9ad1-b9eae13100e8}, !- Construction Name
  {17e32d13-9190-498a-b043-d7fdb238fff5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  0.739083416901252, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  0.739083416901252, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be03cf4-5571-4f4c-bfa8-3c916cf54dd3}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17e32d13-9190-498a-b043-d7fdb238fff5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe41496-d875-4db1-a90f-d816bca13a1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4acd41-1e7f-4d4d-82c8-ea4b4c4b95bc}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {17e32d13-9190-498a-b043-d7fdb238fff5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  0.739083416901252, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  0.739083416901252, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d6971b2-60d5-452c-844f-efccd95c4f4c}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17e32d13-9190-498a-b043-d7fdb238fff5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f5e6fcc-5318-43e8-be5b-5d84daba3352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.739083416901252, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.739083416901252, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.739083416901252, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  0.739083416901252, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e40fc2b1-e326-4046-bcb7-d8daf2c8c493}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17e32d13-9190-498a-b043-d7fdb238fff5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d433010-4030-4747-aeb4-87a249c0b123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.739083416901252, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.739083416901252, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a684ed3-72ae-4832-8ef7-ec23a52bdf90}, !- Handle
  Surface 566,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {17e32d13-9190-498a-b043-d7fdb238fff5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.739083416901252, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.739083416901252, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a8f3481-d9bd-44c3-b9b9-f6a107ff66aa}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8cbd74a-88b3-41c9-95ea-b60abd665caa}, !- Zone Air Inlet Port List
  {bb6938fe-9f6c-4abb-9567-d340ffd1a434}, !- Zone Air Exhaust Port List
  {11a76eb2-1af1-4525-a320-ee7528fe2e5b}, !- Zone Air Node Name
  {b1d6debf-3741-4572-be55-3f186dd0583a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29674a16-ed58-4338-ba05-02bfa40b8508}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b12e35e9-55da-49de-af76-26be674c7fa7}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Zone Air Node, !- Name
  {11a76eb2-1af1-4525-a320-ee7528fe2e5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11a76eb2-1af1-4525-a320-ee7528fe2e5b}, !- Handle
  {2a8f3481-d9bd-44c3-b9b9-f6a107ff66aa}, !- Source Object
  11,                                     !- Outlet Port
  {b12e35e9-55da-49de-af76-26be674c7fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8cbd74a-88b3-41c9-95ea-b60abd665caa}, !- Handle
  {2a8f3481-d9bd-44c3-b9b9-f6a107ff66aa}, !- HVAC Component
  {013bb0db-b18d-48ab-8a02-49af4189ba21}; !- Port 1

OS:PortList,
  {bb6938fe-9f6c-4abb-9567-d340ffd1a434}, !- Handle
  {2a8f3481-d9bd-44c3-b9b9-f6a107ff66aa}, !- HVAC Component
  {6fe850cd-f4b1-4152-bbcf-f9fcac28622c}; !- Port 1

OS:PortList,
  {b1d6debf-3741-4572-be55-3f186dd0583a}, !- Handle
  {2a8f3481-d9bd-44c3-b9b9-f6a107ff66aa}, !- HVAC Component
  {3a1853f1-0f13-4998-84f4-4165d5db29de}; !- Port 1

OS:Sizing:Zone,
  {4b5f91d4-5aa8-4c15-8ca0-1519c5e4aac5}, !- Handle
  {2a8f3481-d9bd-44c3-b9b9-f6a107ff66aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c2428463-2fd4-4f78-a7f3-fbfbb3b71ac2}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Zone HVAC Equipment List, !- Name
  {2a8f3481-d9bd-44c3-b9b9-f6a107ff66aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b291553-2915-46f0-877e-86e43208828b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8321db27-c461-4fe9-bd29-a0bfd7128c63}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4aff99cf-13a6-4e54-8cc1-74f43121fad3}, !- Handle
  Outpatient IT_Room A  - Story Ground,   !- Name
  {f04e75d6-c8a9-43aa-99d7-16ad2047a1cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  169.952562310016,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {a534520b-6451-4a8c-b0ac-edf1f7daa67e}; !- Thermal Zone Name

OS:Surface,
  {a209760b-15cc-4475-9380-8fbd28d6f815}, !- Handle
  Surface 567,                            !- Name
  Floor,                                  !- Surface Type
  {2d894717-d82b-4550-9c41-f6b4fae083c8}, !- Construction Name
  {4aff99cf-13a6-4e54-8cc1-74f43121fad3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  0.767509702166166, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  0.767509702166166, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d6ce11e-b054-40ac-912d-1000b0df5e05}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aff99cf-13a6-4e54-8cc1-74f43121fad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {017758dc-6b53-412a-90a5-13baec597665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd110477-0c35-46b1-b799-dbd62fb743e9}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aff99cf-13a6-4e54-8cc1-74f43121fad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89cb89b4-0f70-4ccc-9a6a-ef5e1ed3640b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.767509702166166, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  0.767509702166166, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28257f8c-a045-48fa-b763-5f18764aeda4}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aff99cf-13a6-4e54-8cc1-74f43121fad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a457be99-2178-4532-b784-28eb60bb1d59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.767509702166166, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.767509702166166, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.767509702166166, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  0.767509702166166, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c25eda-d9b5-4502-81ed-c0888c270119}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {4aff99cf-13a6-4e54-8cc1-74f43121fad3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.767509702166166, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.767509702166166, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262c7daa-071f-4474-bdbe-b4005ab590a1}, !- Handle
  Surface 572,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {4aff99cf-13a6-4e54-8cc1-74f43121fad3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.767509702166166, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.767509702166166, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a534520b-6451-4a8c-b0ac-edf1f7daa67e}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a70071d-ab45-4eab-986a-4e54666fcdb0}, !- Zone Air Inlet Port List
  {7c2db517-6904-4dbe-bb2f-161be49c29a7}, !- Zone Air Exhaust Port List
  {ba8e8b4f-f150-4e73-ba6a-6c2d5256ecfc}, !- Zone Air Node Name
  {6b3a2217-74e8-46b5-b8de-c6836740336a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31661330-bb9c-4aee-83d7-ac2b61e45a11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2861577-553f-438a-8401-66086f334e8e}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Zone Air Node, !- Name
  {ba8e8b4f-f150-4e73-ba6a-6c2d5256ecfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba8e8b4f-f150-4e73-ba6a-6c2d5256ecfc}, !- Handle
  {a534520b-6451-4a8c-b0ac-edf1f7daa67e}, !- Source Object
  11,                                     !- Outlet Port
  {c2861577-553f-438a-8401-66086f334e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a70071d-ab45-4eab-986a-4e54666fcdb0}, !- Handle
  {a534520b-6451-4a8c-b0ac-edf1f7daa67e}, !- HVAC Component
  {97f73a38-842f-4b65-9959-8fcb97a7bcf7}; !- Port 1

OS:PortList,
  {7c2db517-6904-4dbe-bb2f-161be49c29a7}, !- Handle
  {a534520b-6451-4a8c-b0ac-edf1f7daa67e}; !- HVAC Component

OS:PortList,
  {6b3a2217-74e8-46b5-b8de-c6836740336a}, !- Handle
  {a534520b-6451-4a8c-b0ac-edf1f7daa67e}, !- HVAC Component
  {64a28a08-405a-48af-99ca-d7624ea5f2fb}; !- Port 1

OS:Sizing:Zone,
  {df39953b-9526-4916-a752-2f9ec74f8670}, !- Handle
  {a534520b-6451-4a8c-b0ac-edf1f7daa67e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b2efc17-f932-44a2-a189-bd93281ccda1}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Zone HVAC Equipment List, !- Name
  {a534520b-6451-4a8c-b0ac-edf1f7daa67e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91027405-6ceb-4e0a-b15c-520701239371}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1debc826-eb13-418e-9ab4-4b3778511627}, !- Handle
  Outpatient IT_Room B  - Story Ground,   !- Name
  {f04e75d6-c8a9-43aa-99d7-16ad2047a1cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  169.952562310016,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {8072dd8b-22ae-49cb-a364-bb7c223bcc16}; !- Thermal Zone Name

OS:Surface,
  {75b18529-7bb6-4c8f-8c7b-6d78ac83875e}, !- Handle
  Surface 573,                            !- Name
  Floor,                                  !- Surface Type
  {96aa7178-f61c-4d17-a3f8-465e1b805140}, !- Construction Name
  {1debc826-eb13-418e-9ab4-4b3778511627}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  0.767509702166166, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  0.767509702166166, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e280550d-b232-4df4-a788-47d9eb335f3d}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1debc826-eb13-418e-9ab4-4b3778511627}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de30a38a-92a1-4150-b71e-979e79bdf59b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276cd41e-d4fe-49bb-870a-a00ac286b409}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1debc826-eb13-418e-9ab4-4b3778511627}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93169c29-71b9-437e-9e5f-8d877e55c78b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.767509702166166, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  0.767509702166166, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aea4dd35-57da-490f-976f-7bf221703240}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1debc826-eb13-418e-9ab4-4b3778511627}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d132ce95-348f-4be1-9c1b-8ec480c1b527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.767509702166166, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.767509702166166, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.767509702166166, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  0.767509702166166, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89cb89b4-0f70-4ccc-9a6a-ef5e1ed3640b}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1debc826-eb13-418e-9ab4-4b3778511627}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd110477-0c35-46b1-b799-dbd62fb743e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.767509702166166, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.767509702166166, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16fdc608-1fad-4919-b3c3-9d6721de44ed}, !- Handle
  Surface 578,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {1debc826-eb13-418e-9ab4-4b3778511627}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.767509702166166, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.767509702166166, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8072dd8b-22ae-49cb-a364-bb7c223bcc16}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c4ff7f2-9cf6-436a-a107-8fdf5898b773}, !- Zone Air Inlet Port List
  {0a717002-740e-4c23-b693-d3b15f2ef78b}, !- Zone Air Exhaust Port List
  {8c56d8ff-373e-464c-b4ec-f403e768ecda}, !- Zone Air Node Name
  {0fde725d-6e59-4224-ac17-c62c1cae8c87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {950df304-5f2e-4a6a-87b0-3721a0a0c2dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c656bda8-1b92-4827-97ac-264c480681bd}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Zone Air Node, !- Name
  {8c56d8ff-373e-464c-b4ec-f403e768ecda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c56d8ff-373e-464c-b4ec-f403e768ecda}, !- Handle
  {8072dd8b-22ae-49cb-a364-bb7c223bcc16}, !- Source Object
  11,                                     !- Outlet Port
  {c656bda8-1b92-4827-97ac-264c480681bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c4ff7f2-9cf6-436a-a107-8fdf5898b773}, !- Handle
  {8072dd8b-22ae-49cb-a364-bb7c223bcc16}, !- HVAC Component
  {05b00b64-6030-4b52-bde2-d8f11a6374fd}; !- Port 1

OS:PortList,
  {0a717002-740e-4c23-b693-d3b15f2ef78b}, !- Handle
  {8072dd8b-22ae-49cb-a364-bb7c223bcc16}; !- HVAC Component

OS:PortList,
  {0fde725d-6e59-4224-ac17-c62c1cae8c87}, !- Handle
  {8072dd8b-22ae-49cb-a364-bb7c223bcc16}, !- HVAC Component
  {df3dcb51-1cb9-4a58-8693-338ed0b2ca4b}; !- Port 1

OS:Sizing:Zone,
  {c5a6c5a6-a315-4759-91d1-f4ef2b384e7a}, !- Handle
  {8072dd8b-22ae-49cb-a364-bb7c223bcc16}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {35197d04-70f9-4528-8dd6-f7ce25824bf8}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Zone HVAC Equipment List, !- Name
  {8072dd8b-22ae-49cb-a364-bb7c223bcc16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f90319b-10cb-41c2-a2ea-64856fd76efd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7a8a991a-62eb-432e-ae74-6c049a5ba706}, !- Handle
  Outpatient IT_Room C  - Story Ground,   !- Name
  {f04e75d6-c8a9-43aa-99d7-16ad2047a1cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  169.952562310016,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {08b8544d-0905-4e51-a71b-a204079dae59}; !- Thermal Zone Name

OS:Surface,
  {7e7dfa79-bd13-4514-8e41-9dfa37bfda7b}, !- Handle
  Surface 579,                            !- Name
  Floor,                                  !- Surface Type
  {2d894717-d82b-4550-9c41-f6b4fae083c8}, !- Construction Name
  {7a8a991a-62eb-432e-ae74-6c049a5ba706}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  0.767509702166166, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  0.767509702166166, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f5e6fcc-5318-43e8-be5b-5d84daba3352}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a8a991a-62eb-432e-ae74-6c049a5ba706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d6971b2-60d5-452c-844f-efccd95c4f4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814d2965-3da0-4b52-9341-a52d556718a4}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {7a8a991a-62eb-432e-ae74-6c049a5ba706}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  0.767509702166166, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  0.767509702166166, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc6a699-89cc-44ca-9b19-888d834781d4}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a8a991a-62eb-432e-ae74-6c049a5ba706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6daa7970-6ebf-477d-a92e-340ff6403a0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.767509702166166, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.767509702166166, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.767509702166166, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  0.767509702166166, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93169c29-71b9-437e-9e5f-8d877e55c78b}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a8a991a-62eb-432e-ae74-6c049a5ba706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {276cd41e-d4fe-49bb-870a-a00ac286b409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.767509702166166, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.767509702166166, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2522f62a-0d6a-4792-b12e-19148c76ae22}, !- Handle
  Surface 584,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {7a8a991a-62eb-432e-ae74-6c049a5ba706}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.767509702166166, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.767509702166166, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {08b8544d-0905-4e51-a71b-a204079dae59}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18d9a997-a33a-4920-8db7-fd87cdc738be}, !- Zone Air Inlet Port List
  {0b1a39a7-add5-4fd4-87db-cd7c652f268c}, !- Zone Air Exhaust Port List
  {4762cb64-857f-4f3e-9457-c56eeea31422}, !- Zone Air Node Name
  {b11c87af-ea24-44f6-ae63-c3c061a7d2b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {290607de-91a6-44a9-85df-99d92e7e58ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44110b62-45cd-4bdd-92ab-5a13e9738c41}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Zone Air Node, !- Name
  {4762cb64-857f-4f3e-9457-c56eeea31422}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4762cb64-857f-4f3e-9457-c56eeea31422}, !- Handle
  {08b8544d-0905-4e51-a71b-a204079dae59}, !- Source Object
  11,                                     !- Outlet Port
  {44110b62-45cd-4bdd-92ab-5a13e9738c41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18d9a997-a33a-4920-8db7-fd87cdc738be}, !- Handle
  {08b8544d-0905-4e51-a71b-a204079dae59}, !- HVAC Component
  {b6c547b4-035f-4ef5-9d1f-ef8511acb0cb}; !- Port 1

OS:PortList,
  {0b1a39a7-add5-4fd4-87db-cd7c652f268c}, !- Handle
  {08b8544d-0905-4e51-a71b-a204079dae59}; !- HVAC Component

OS:PortList,
  {b11c87af-ea24-44f6-ae63-c3c061a7d2b4}, !- Handle
  {08b8544d-0905-4e51-a71b-a204079dae59}, !- HVAC Component
  {0f79f113-07e8-4b3c-a9b2-0e62c872e5ae}; !- Port 1

OS:Sizing:Zone,
  {6ed8fdca-60cb-4e44-aeec-09b9eabaf394}, !- Handle
  {08b8544d-0905-4e51-a71b-a204079dae59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {94ec0178-35a7-4b45-8a26-c9014fe07946}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Zone HVAC Equipment List, !- Name
  {08b8544d-0905-4e51-a71b-a204079dae59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d6b6f28-63d6-41cd-b1c7-f0785412504a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {43c96b74-5fd6-4c16-8f74-c4914659f5ca}, !- Handle
  Outpatient MRI_Control A  - Story Ground, !- Name
  {19e62f27-bf94-4d36-840f-c11b11d75115}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  170.720072012182,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {6618c879-eb03-4efd-a3b4-797165c30bc6}; !- Thermal Zone Name

OS:Surface,
  {b261bed0-f97c-4650-a082-1044d0ab802f}, !- Handle
  Surface 585,                            !- Name
  Floor,                                  !- Surface Type
  {e8fbe851-3284-4a2c-ac0b-a4402f3dfa66}, !- Construction Name
  {43c96b74-5fd6-4c16-8f74-c4914659f5ca}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  1.16547769588269, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  1.16547769588269, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a457be99-2178-4532-b784-28eb60bb1d59}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43c96b74-5fd6-4c16-8f74-c4914659f5ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28257f8c-a045-48fa-b763-5f18764aeda4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2173f19-0f7e-4016-85f7-58e40951adf2}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43c96b74-5fd6-4c16-8f74-c4914659f5ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c15195f-9e1b-4b3a-ab45-65bda9c47e09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.16547769588269, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  1.16547769588269, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5201b726-6b67-4943-842f-7019ee91e0c6}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43c96b74-5fd6-4c16-8f74-c4914659f5ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05de8326-a00f-487e-ba7c-f98f57f50174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.16547769588269, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.16547769588269, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.16547769588269, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  1.16547769588269, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c0e83f7-50e0-4a22-9de2-05e5727a85d3}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {43c96b74-5fd6-4c16-8f74-c4914659f5ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.16547769588269, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.16547769588269, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3d8142d-2cc9-40ee-96e1-6f7a8ea5e915}, !- Handle
  Surface 590,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {43c96b74-5fd6-4c16-8f74-c4914659f5ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.16547769588269, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.16547769588269, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6618c879-eb03-4efd-a3b4-797165c30bc6}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dff879e1-caae-491d-a2d5-bf5a887f3a44}, !- Zone Air Inlet Port List
  {da7767f1-4499-4aca-822d-5cd1e3455f96}, !- Zone Air Exhaust Port List
  {9630a714-06c4-4c34-a8f5-600a70dc732c}, !- Zone Air Node Name
  {3921d7da-2fb2-4521-86db-af9350424770}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43214a71-c6c5-4dc3-8cb2-98474eb56041}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d4db858-2b66-4f7f-b9db-dcbc770e1d9c}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Zone Air Node, !- Name
  {9630a714-06c4-4c34-a8f5-600a70dc732c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9630a714-06c4-4c34-a8f5-600a70dc732c}, !- Handle
  {6618c879-eb03-4efd-a3b4-797165c30bc6}, !- Source Object
  11,                                     !- Outlet Port
  {0d4db858-2b66-4f7f-b9db-dcbc770e1d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dff879e1-caae-491d-a2d5-bf5a887f3a44}, !- Handle
  {6618c879-eb03-4efd-a3b4-797165c30bc6}, !- HVAC Component
  {275021f6-7aab-4b94-8e12-6961880556db}; !- Port 1

OS:PortList,
  {da7767f1-4499-4aca-822d-5cd1e3455f96}, !- Handle
  {6618c879-eb03-4efd-a3b4-797165c30bc6}, !- HVAC Component
  {7378b484-a749-4abb-8126-1b7e5b35bf0d}; !- Port 1

OS:PortList,
  {3921d7da-2fb2-4521-86db-af9350424770}, !- Handle
  {6618c879-eb03-4efd-a3b4-797165c30bc6}, !- HVAC Component
  {c0104465-2fbf-4d85-a9ce-e63fce549e03}; !- Port 1

OS:Sizing:Zone,
  {fb56837c-1225-499d-8c3d-cdc2370ffb07}, !- Handle
  {6618c879-eb03-4efd-a3b4-797165c30bc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1cfef366-8a9c-4be3-8bbf-edd4cf30551e}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Zone HVAC Equipment List, !- Name
  {6618c879-eb03-4efd-a3b4-797165c30bc6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe708d84-dbf1-4a1c-87ab-adf0dcca1ec1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0a14f387-1885-4e19-8be0-e8b73b5bf56b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fba0fb8b-7f43-4f54-bc5c-e01324bb1636}, !- Handle
  Outpatient MRI_Control B  - Story Ground, !- Name
  {19e62f27-bf94-4d36-840f-c11b11d75115}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  170.720072012182,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {49c12267-304e-49cb-b4e6-1d3e3fbc86ad}; !- Thermal Zone Name

OS:Surface,
  {5b53c8e5-871b-432f-958a-31f2a09b3f4f}, !- Handle
  Surface 591,                            !- Name
  Floor,                                  !- Surface Type
  {5c8bbfa5-30a4-48d3-bf91-b50327a2209a}, !- Construction Name
  {fba0fb8b-7f43-4f54-bc5c-e01324bb1636}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  1.16547769588269, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  1.16547769588269, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d132ce95-348f-4be1-9c1b-8ec480c1b527}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fba0fb8b-7f43-4f54-bc5c-e01324bb1636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aea4dd35-57da-490f-976f-7bf221703240}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ef0ba7-5f0b-401d-b2d6-aba3a10c5fd1}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fba0fb8b-7f43-4f54-bc5c-e01324bb1636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {900fc96a-6e42-4e8a-a128-1833f9c4e1ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.16547769588269, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  1.16547769588269, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a2739d-167d-4b5c-9d0a-b4918c05b364}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fba0fb8b-7f43-4f54-bc5c-e01324bb1636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeb1449e-41cd-4ea4-888b-3c214ee18658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.16547769588269, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.16547769588269, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.16547769588269, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  1.16547769588269, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c15195f-9e1b-4b3a-ab45-65bda9c47e09}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fba0fb8b-7f43-4f54-bc5c-e01324bb1636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2173f19-0f7e-4016-85f7-58e40951adf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.16547769588269, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.16547769588269, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fd26780-d85c-4c25-854f-0d5a94e4f77f}, !- Handle
  Surface 596,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {fba0fb8b-7f43-4f54-bc5c-e01324bb1636}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.16547769588269, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.16547769588269, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {49c12267-304e-49cb-b4e6-1d3e3fbc86ad}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ed5d6e3-3782-4c03-bb84-87092d2cff89}, !- Zone Air Inlet Port List
  {dd338157-3bd3-4a99-8234-deebea4348e0}, !- Zone Air Exhaust Port List
  {e2f84d42-542d-4a94-8afa-843500991529}, !- Zone Air Node Name
  {008202f4-01a0-4571-80c7-34293c51de4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3df68ec3-ea35-4421-a9db-3cecd5008504}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a36cb161-ddbf-42ec-94e9-afc5d4925f88}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Zone Air Node, !- Name
  {e2f84d42-542d-4a94-8afa-843500991529}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2f84d42-542d-4a94-8afa-843500991529}, !- Handle
  {49c12267-304e-49cb-b4e6-1d3e3fbc86ad}, !- Source Object
  11,                                     !- Outlet Port
  {a36cb161-ddbf-42ec-94e9-afc5d4925f88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ed5d6e3-3782-4c03-bb84-87092d2cff89}, !- Handle
  {49c12267-304e-49cb-b4e6-1d3e3fbc86ad}, !- HVAC Component
  {1334ebba-7d3e-4be1-82f3-fd0eb32702e9}; !- Port 1

OS:PortList,
  {dd338157-3bd3-4a99-8234-deebea4348e0}, !- Handle
  {49c12267-304e-49cb-b4e6-1d3e3fbc86ad}, !- HVAC Component
  {595256a6-1ccf-40d1-aae2-5064a0e610de}; !- Port 1

OS:PortList,
  {008202f4-01a0-4571-80c7-34293c51de4e}, !- Handle
  {49c12267-304e-49cb-b4e6-1d3e3fbc86ad}, !- HVAC Component
  {785a3ce0-467b-4921-a5bb-b23be18b73a7}; !- Port 1

OS:Sizing:Zone,
  {ba18f409-413e-48c9-9b98-b22e4a674a54}, !- Handle
  {49c12267-304e-49cb-b4e6-1d3e3fbc86ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {13d30bb5-87f1-48e0-ab9a-52825604757c}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Zone HVAC Equipment List, !- Name
  {49c12267-304e-49cb-b4e6-1d3e3fbc86ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e22ca83-5c8f-4ba0-a5a2-bc2b0cadca25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2102b4f8-189f-4daa-a882-0e34fcd9417c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1f7f5daa-f142-4f11-bb7e-a9cf6ec92ebe}, !- Handle
  Outpatient MRI_Control C  - Story Ground, !- Name
  {19e62f27-bf94-4d36-840f-c11b11d75115}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  170.720072012182,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {9c2627e0-0b51-4948-a6d3-a860c04dec49}; !- Thermal Zone Name

OS:Surface,
  {bdc71f8f-590e-4bd1-9bb3-40676ba3c04c}, !- Handle
  Surface 597,                            !- Name
  Floor,                                  !- Surface Type
  {e8fbe851-3284-4a2c-ac0b-a4402f3dfa66}, !- Construction Name
  {1f7f5daa-f142-4f11-bb7e-a9cf6ec92ebe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  1.16547769588269, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  1.16547769588269, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6daa7970-6ebf-477d-a92e-340ff6403a0e}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f7f5daa-f142-4f11-bb7e-a9cf6ec92ebe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bc6a699-89cc-44ca-9b19-888d834781d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9bb3504-4296-4b2d-9ba7-459030ae1c23}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {1f7f5daa-f142-4f11-bb7e-a9cf6ec92ebe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  1.16547769588269, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  1.16547769588269, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db6265db-a3f5-4198-adec-fdce60f93a71}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f7f5daa-f142-4f11-bb7e-a9cf6ec92ebe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8497870-029b-4cd7-a643-fccbbaa33f3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.16547769588269, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.16547769588269, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.16547769588269, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  1.16547769588269, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900fc96a-6e42-4e8a-a128-1833f9c4e1ea}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f7f5daa-f142-4f11-bb7e-a9cf6ec92ebe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82ef0ba7-5f0b-401d-b2d6-aba3a10c5fd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.16547769588269, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.16547769588269, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7471827a-7655-4eef-bcb7-1bc055bb8871}, !- Handle
  Surface 602,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {1f7f5daa-f142-4f11-bb7e-a9cf6ec92ebe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.16547769588269, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.16547769588269, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c2627e0-0b51-4948-a6d3-a860c04dec49}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bef11957-99aa-4ca0-96d9-7af4171d845d}, !- Zone Air Inlet Port List
  {323884de-e475-40d3-9fca-78757471b5d3}, !- Zone Air Exhaust Port List
  {55e90618-7e76-4f12-92fe-75b9f4d64e56}, !- Zone Air Node Name
  {cb74ea0b-f5e8-47ac-a1a5-0b00581df80c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f962f4b9-e924-4b81-97c3-575a48b42fc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35b9b591-aa68-4d3c-93a5-339bc3dab5de}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Zone Air Node, !- Name
  {55e90618-7e76-4f12-92fe-75b9f4d64e56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55e90618-7e76-4f12-92fe-75b9f4d64e56}, !- Handle
  {9c2627e0-0b51-4948-a6d3-a860c04dec49}, !- Source Object
  11,                                     !- Outlet Port
  {35b9b591-aa68-4d3c-93a5-339bc3dab5de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bef11957-99aa-4ca0-96d9-7af4171d845d}, !- Handle
  {9c2627e0-0b51-4948-a6d3-a860c04dec49}, !- HVAC Component
  {424d26c7-6744-414f-a3e0-b906a26997bb}; !- Port 1

OS:PortList,
  {323884de-e475-40d3-9fca-78757471b5d3}, !- Handle
  {9c2627e0-0b51-4948-a6d3-a860c04dec49}, !- HVAC Component
  {882df9e0-6a2c-40ee-bf16-5fc218e216ad}; !- Port 1

OS:PortList,
  {cb74ea0b-f5e8-47ac-a1a5-0b00581df80c}, !- Handle
  {9c2627e0-0b51-4948-a6d3-a860c04dec49}, !- HVAC Component
  {64e3c0e3-1621-43b5-a285-2858c5b3f631}; !- Port 1

OS:Sizing:Zone,
  {f527969f-220a-4dc1-9402-04f8ded38778}, !- Handle
  {9c2627e0-0b51-4948-a6d3-a860c04dec49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0f791206-4680-4f9c-ae5c-100b7ba1ed37}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Zone HVAC Equipment List, !- Name
  {9c2627e0-0b51-4948-a6d3-a860c04dec49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5a058ca-7bf0-43f1-8d56-ee81c94f09df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f9b9a7e0-bf4e-4bf3-87bf-b538ee244e71}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2698aa17-ffff-4a07-8d36-506d073fdfe8}, !- Handle
  Outpatient ProcedureRoom A  - Story Ground, !- Name
  {dcb98e85-1969-4938-84e6-eea51fbdaf06}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  171.885549708065,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {9905e0fe-cabc-4a4e-abb6-04acc808e4ee}; !- Thermal Zone Name

OS:Surface,
  {16e0962d-75df-4e45-b925-9e586ecd42c9}, !- Handle
  Surface 603,                            !- Name
  Floor,                                  !- Surface Type
  {19bd8435-ec66-4524-836c-32fb6d31a7b8}, !- Construction Name
  {2698aa17-ffff-4a07-8d36-506d073fdfe8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  1.98983996858021, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  1.98983996858021, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05de8326-a00f-487e-ba7c-f98f57f50174}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2698aa17-ffff-4a07-8d36-506d073fdfe8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5201b726-6b67-4943-842f-7019ee91e0c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f07df3b-8eba-400b-8719-d0a427f72561}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2698aa17-ffff-4a07-8d36-506d073fdfe8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97ba5990-c6bb-40ee-8d25-b9fb7a19f081}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98983996858021, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98983996858021, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dbbc193-691b-40e7-b3d5-033e0accaedf}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2698aa17-ffff-4a07-8d36-506d073fdfe8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f08d5397-431c-469d-b84f-91cfbea4b0d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98983996858021, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98983996858021, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.98983996858021, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  1.98983996858021, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f41c338-ae77-4c5b-85c7-a3d5684bf54a}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {2698aa17-ffff-4a07-8d36-506d073fdfe8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98983996858021, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.98983996858021, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1015da4e-01c4-4f95-8d48-435186ceb4c3}, !- Handle
  Surface 608,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {2698aa17-ffff-4a07-8d36-506d073fdfe8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98983996858021, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98983996858021, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9905e0fe-cabc-4a4e-abb6-04acc808e4ee}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6caccf0-f0d7-449f-bedf-4206fd38584d}, !- Zone Air Inlet Port List
  {74eb5600-7b35-4502-9b47-1e8291fbffa9}, !- Zone Air Exhaust Port List
  {aa558fc4-09d0-4126-a8ce-315ca03cd4f5}, !- Zone Air Node Name
  {63f8b717-8f05-4663-bddb-ebbe8cd016bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {22ff5209-e035-4d10-8f22-03b6abb1108b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {821dffa3-b085-4bd2-9df8-a7eff95714b8}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground Zone Air Node, !- Name
  {aa558fc4-09d0-4126-a8ce-315ca03cd4f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa558fc4-09d0-4126-a8ce-315ca03cd4f5}, !- Handle
  {9905e0fe-cabc-4a4e-abb6-04acc808e4ee}, !- Source Object
  11,                                     !- Outlet Port
  {821dffa3-b085-4bd2-9df8-a7eff95714b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6caccf0-f0d7-449f-bedf-4206fd38584d}, !- Handle
  {9905e0fe-cabc-4a4e-abb6-04acc808e4ee}, !- HVAC Component
  {184aaaf5-fe80-4878-a8a1-699bf54cea28}; !- Port 1

OS:PortList,
  {74eb5600-7b35-4502-9b47-1e8291fbffa9}, !- Handle
  {9905e0fe-cabc-4a4e-abb6-04acc808e4ee}; !- HVAC Component

OS:PortList,
  {63f8b717-8f05-4663-bddb-ebbe8cd016bc}, !- Handle
  {9905e0fe-cabc-4a4e-abb6-04acc808e4ee}, !- HVAC Component
  {6ef1721f-a9fa-4374-9ee7-d5b288a23f13}; !- Port 1

OS:Sizing:Zone,
  {a1b96bda-8598-40ec-b127-c672ee10e6f4}, !- Handle
  {9905e0fe-cabc-4a4e-abb6-04acc808e4ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ec2cd01d-7c2a-4238-bd61-149959d547fa}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {9905e0fe-cabc-4a4e-abb6-04acc808e4ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3f0a8ad-d690-49bb-b197-b4b6fe6b1220}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {295746ab-345f-476f-8fe2-7f049cc61726}, !- Handle
  Outpatient ProcedureRoom B  - Story Ground, !- Name
  {dcb98e85-1969-4938-84e6-eea51fbdaf06}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  171.885549708065,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {dfec9c2b-cc11-45dd-afd1-19b270a988ae}; !- Thermal Zone Name

OS:Surface,
  {73d50b5c-d16b-42d1-87a9-7c9969c86cc5}, !- Handle
  Surface 609,                            !- Name
  Floor,                                  !- Surface Type
  {5083cf10-a497-436d-a778-2d798e9edea7}, !- Construction Name
  {295746ab-345f-476f-8fe2-7f049cc61726}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  1.98983996858021, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  1.98983996858021, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb1449e-41cd-4ea4-888b-3c214ee18658}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {295746ab-345f-476f-8fe2-7f049cc61726}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a2739d-167d-4b5c-9d0a-b4918c05b364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3911913d-89ef-4881-9aa0-269126ed23b8}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {295746ab-345f-476f-8fe2-7f049cc61726}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99fce85b-e8b8-41e6-a604-f04da42c027d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98983996858021, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98983996858021, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f4331d6-2a56-4550-9f6a-07ffd078151f}, !- Handle
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {295746ab-345f-476f-8fe2-7f049cc61726}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d3c5c98-aa4c-424a-90d8-a668de4c3e97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98983996858021, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98983996858021, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.98983996858021, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  1.98983996858021, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97ba5990-c6bb-40ee-8d25-b9fb7a19f081}, !- Handle
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {295746ab-345f-476f-8fe2-7f049cc61726}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f07df3b-8eba-400b-8719-d0a427f72561}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.98983996858021, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.98983996858021, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c901781-3076-45fb-92b0-c5720db45a83}, !- Handle
  Surface 614,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {295746ab-345f-476f-8fe2-7f049cc61726}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98983996858021, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98983996858021, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dfec9c2b-cc11-45dd-afd1-19b270a988ae}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c654fa2-620a-4073-b6f4-64c0f913e1ed}, !- Zone Air Inlet Port List
  {4891d0bc-bf99-4e21-b0fc-952a1679d919}, !- Zone Air Exhaust Port List
  {78ee8154-f0f9-4788-8f15-8d7a6259c953}, !- Zone Air Node Name
  {962ef8cc-0f1b-4e75-ac14-816af40187bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31294045-f3d5-41b2-bc64-d5cd6b0c7e03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa2bf622-6109-4efb-9a57-5f9aa46ce400}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground Zone Air Node, !- Name
  {78ee8154-f0f9-4788-8f15-8d7a6259c953}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78ee8154-f0f9-4788-8f15-8d7a6259c953}, !- Handle
  {dfec9c2b-cc11-45dd-afd1-19b270a988ae}, !- Source Object
  11,                                     !- Outlet Port
  {fa2bf622-6109-4efb-9a57-5f9aa46ce400}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c654fa2-620a-4073-b6f4-64c0f913e1ed}, !- Handle
  {dfec9c2b-cc11-45dd-afd1-19b270a988ae}, !- HVAC Component
  {e3441d4c-7b91-49db-abe4-569f81eaa5ce}; !- Port 1

OS:PortList,
  {4891d0bc-bf99-4e21-b0fc-952a1679d919}, !- Handle
  {dfec9c2b-cc11-45dd-afd1-19b270a988ae}; !- HVAC Component

OS:PortList,
  {962ef8cc-0f1b-4e75-ac14-816af40187bc}, !- Handle
  {dfec9c2b-cc11-45dd-afd1-19b270a988ae}, !- HVAC Component
  {8f06a4e1-d9d1-428f-82f6-7ab9433f4692}; !- Port 1

OS:Sizing:Zone,
  {25b30305-6359-46fa-9bdd-300acbe8b608}, !- Handle
  {dfec9c2b-cc11-45dd-afd1-19b270a988ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5677dd9c-346e-422a-bf64-4f2a4f039913}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {dfec9c2b-cc11-45dd-afd1-19b270a988ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba478453-dfc6-4e41-bc52-ea6bfac5508a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3bfaa01c-8ce5-4bce-b6b6-e1cb1f2454ad}, !- Handle
  Outpatient ProcedureRoom C  - Story Ground, !- Name
  {dcb98e85-1969-4938-84e6-eea51fbdaf06}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  171.885549708065,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {621a3cb9-7413-4987-9476-34e3a970b234}; !- Thermal Zone Name

OS:Surface,
  {66c94957-82e4-4ac6-998d-ec03d73529d0}, !- Handle
  Surface 615,                            !- Name
  Floor,                                  !- Surface Type
  {19bd8435-ec66-4524-836c-32fb6d31a7b8}, !- Construction Name
  {3bfaa01c-8ce5-4bce-b6b6-e1cb1f2454ad}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  1.98983996858021, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  1.98983996858021, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8497870-029b-4cd7-a643-fccbbaa33f3b}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bfaa01c-8ce5-4bce-b6b6-e1cb1f2454ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db6265db-a3f5-4198-adec-fdce60f93a71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {589845f4-acc4-4a81-965d-7c452085feca}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {3bfaa01c-8ce5-4bce-b6b6-e1cb1f2454ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98983996858021, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  1.98983996858021, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afdf9b2e-00c1-47cd-b619-f6234e560730}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bfaa01c-8ce5-4bce-b6b6-e1cb1f2454ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {370033fa-b13c-4146-b1f0-c2047e808a38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98983996858021, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98983996858021, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.98983996858021, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  1.98983996858021, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fce85b-e8b8-41e6-a604-f04da42c027d}, !- Handle
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bfaa01c-8ce5-4bce-b6b6-e1cb1f2454ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3911913d-89ef-4881-9aa0-269126ed23b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.98983996858021, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.98983996858021, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff60a5a5-f468-4eef-8620-f3a26924f3ef}, !- Handle
  Surface 620,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {3bfaa01c-8ce5-4bce-b6b6-e1cb1f2454ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98983996858021, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98983996858021, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {621a3cb9-7413-4987-9476-34e3a970b234}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bce183d-958f-4ee5-9132-bbcb927e0aec}, !- Zone Air Inlet Port List
  {8101f4c8-d60b-4747-8e15-7b761bc2ef19}, !- Zone Air Exhaust Port List
  {8de744cd-c30a-4e0b-a3f6-89b7d79e8294}, !- Zone Air Node Name
  {b087a3cc-9f2c-4a3a-a63c-e20ede5d34e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a1b7eb6-6b91-4767-8b6f-316a962b1e5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a56af847-d591-4a68-8454-f87381c2436c}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground Zone Air Node, !- Name
  {8de744cd-c30a-4e0b-a3f6-89b7d79e8294}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8de744cd-c30a-4e0b-a3f6-89b7d79e8294}, !- Handle
  {621a3cb9-7413-4987-9476-34e3a970b234}, !- Source Object
  11,                                     !- Outlet Port
  {a56af847-d591-4a68-8454-f87381c2436c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bce183d-958f-4ee5-9132-bbcb927e0aec}, !- Handle
  {621a3cb9-7413-4987-9476-34e3a970b234}, !- HVAC Component
  {c3fba2f0-7b94-4ac0-b30a-2f998fbbac7f}; !- Port 1

OS:PortList,
  {8101f4c8-d60b-4747-8e15-7b761bc2ef19}, !- Handle
  {621a3cb9-7413-4987-9476-34e3a970b234}; !- HVAC Component

OS:PortList,
  {b087a3cc-9f2c-4a3a-a63c-e20ede5d34e0}, !- Handle
  {621a3cb9-7413-4987-9476-34e3a970b234}, !- HVAC Component
  {96f5f589-426a-4552-b57f-84dd5d7c1f33}; !- Port 1

OS:Sizing:Zone,
  {6b9a1339-d6ce-473b-a20d-c8b8243478b8}, !- Handle
  {621a3cb9-7413-4987-9476-34e3a970b234}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d594a857-19c0-4a7b-ae55-80c373e3c213}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {621a3cb9-7413-4987-9476-34e3a970b234}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96f1115a-8297-4514-b76d-f852c3dddee6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3d391b26-6ece-44b3-a91b-4598795539d7}, !- Handle
  Outpatient CleanWork A  - Story Ground, !- Name
  {90aab41e-080c-489f-b4fb-365af1d8d367}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  173.875389676645,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {89354ca1-ebf3-4500-a64e-d4cd89bb86e0}; !- Thermal Zone Name

OS:Surface,
  {2053ffed-91c3-4912-b848-cf2c4bf50f6f}, !- Handle
  Surface 621,                            !- Name
  Floor,                                  !- Surface Type
  {005c03a3-8ddb-488b-bbe7-ea9781f858df}, !- Construction Name
  {3d391b26-6ece-44b3-a91b-4598795539d7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  2.01826625384541, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  2.01826625384541, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f08d5397-431c-469d-b84f-91cfbea4b0d9}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d391b26-6ece-44b3-a91b-4598795539d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dbbc193-691b-40e7-b3d5-033e0accaedf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47dbd0b9-5308-4252-8530-ca6b85b759b1}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d391b26-6ece-44b3-a91b-4598795539d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a9a2900-4fd7-4dda-9f16-4fde3015436f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01826625384541, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  2.01826625384541, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d51f6f-01dc-4a8f-9dc9-e8a346e86406}, !- Handle
  Surface 624,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d391b26-6ece-44b3-a91b-4598795539d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b66f32cc-d561-4d51-838f-8051e995ee39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01826625384541, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.01826625384541, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.01826625384541, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  2.01826625384541, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78869bc4-8fbd-442b-8193-625598dcd7ad}, !- Handle
  Surface 625,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {3d391b26-6ece-44b3-a91b-4598795539d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01826625384541, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.01826625384541, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {603be8b0-94a2-4148-a15c-ca9f6c7eaf43}, !- Handle
  Surface 626,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {3d391b26-6ece-44b3-a91b-4598795539d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01826625384541, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.01826625384541, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {89354ca1-ebf3-4500-a64e-d4cd89bb86e0}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {133db649-1d5d-47c6-8f80-e6e343e7c173}, !- Zone Air Inlet Port List
  {8170f596-8621-46b4-87a5-bc41464fefc9}, !- Zone Air Exhaust Port List
  {9f64f77c-ca45-40fd-b342-a381694f0029}, !- Zone Air Node Name
  {64cc43ca-435a-456c-9930-9d15f2688644}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c901c8e-676b-4c0b-a37d-308191dc2b62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a003278-5632-4645-aab2-0b08fe741ac3}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground Zone Air Node, !- Name
  {9f64f77c-ca45-40fd-b342-a381694f0029}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f64f77c-ca45-40fd-b342-a381694f0029}, !- Handle
  {89354ca1-ebf3-4500-a64e-d4cd89bb86e0}, !- Source Object
  11,                                     !- Outlet Port
  {6a003278-5632-4645-aab2-0b08fe741ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {133db649-1d5d-47c6-8f80-e6e343e7c173}, !- Handle
  {89354ca1-ebf3-4500-a64e-d4cd89bb86e0}, !- HVAC Component
  {8e3f9439-0ade-4993-af80-56707e51b8c5}; !- Port 1

OS:PortList,
  {8170f596-8621-46b4-87a5-bc41464fefc9}, !- Handle
  {89354ca1-ebf3-4500-a64e-d4cd89bb86e0}; !- HVAC Component

OS:PortList,
  {64cc43ca-435a-456c-9930-9d15f2688644}, !- Handle
  {89354ca1-ebf3-4500-a64e-d4cd89bb86e0}, !- HVAC Component
  {c86dc00d-d9f6-4da4-aed0-030047c4156c}; !- Port 1

OS:Sizing:Zone,
  {5487c2c9-84db-48a2-b517-6575277798b5}, !- Handle
  {89354ca1-ebf3-4500-a64e-d4cd89bb86e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ecac02a1-139b-4de5-865f-4d74d932aa4d}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground Zone HVAC Equipment List, !- Name
  {89354ca1-ebf3-4500-a64e-d4cd89bb86e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e4c3f6b-2932-4132-93e3-5c9d8b437364}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {670148e5-23ca-424e-8118-8c01caad3474}, !- Handle
  Outpatient CleanWork B  - Story Ground, !- Name
  {90aab41e-080c-489f-b4fb-365af1d8d367}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  173.875389676645,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {e2c48dbf-a62a-4425-b5a4-9a1e11ab0ee0}; !- Thermal Zone Name

OS:Surface,
  {3407c9cc-5107-47ec-afbf-760612206421}, !- Handle
  Surface 627,                            !- Name
  Floor,                                  !- Surface Type
  {a61b918a-878d-4c62-aaaf-0efb49ec9a3e}, !- Construction Name
  {670148e5-23ca-424e-8118-8c01caad3474}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  2.01826625384541, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  2.01826625384541, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d3c5c98-aa4c-424a-90d8-a668de4c3e97}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {670148e5-23ca-424e-8118-8c01caad3474}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f4331d6-2a56-4550-9f6a-07ffd078151f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {719bb816-6018-4a98-98ef-115cd5072863}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {670148e5-23ca-424e-8118-8c01caad3474}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64d26801-7959-4f82-9684-02b1fe4fee57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01826625384541, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  2.01826625384541, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c965a2-bcd3-4cae-8936-69a490376030}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {670148e5-23ca-424e-8118-8c01caad3474}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d39ad0f7-21c4-4232-b287-ec0a36fe7db8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01826625384541, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.01826625384541, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.01826625384541, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  2.01826625384541, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a9a2900-4fd7-4dda-9f16-4fde3015436f}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {670148e5-23ca-424e-8118-8c01caad3474}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47dbd0b9-5308-4252-8530-ca6b85b759b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.01826625384541, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.01826625384541, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a089e934-cf43-43e3-afcf-af2d770b3e9a}, !- Handle
  Surface 632,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {670148e5-23ca-424e-8118-8c01caad3474}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01826625384541, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.01826625384541, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e2c48dbf-a62a-4425-b5a4-9a1e11ab0ee0}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db71443f-c614-442e-9a6d-95016405be11}, !- Zone Air Inlet Port List
  {e566f5a7-2651-4880-b615-53e06269caeb}, !- Zone Air Exhaust Port List
  {ad03e060-ef18-4a23-a6dd-ee63deb5b546}, !- Zone Air Node Name
  {3280a742-2b6b-4721-90a6-567e49b4408e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb1148f6-e5af-4a93-97b8-bf8000009e45}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7163c71a-aaec-4be4-82e6-261e90264d4e}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground Zone Air Node, !- Name
  {ad03e060-ef18-4a23-a6dd-ee63deb5b546}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad03e060-ef18-4a23-a6dd-ee63deb5b546}, !- Handle
  {e2c48dbf-a62a-4425-b5a4-9a1e11ab0ee0}, !- Source Object
  11,                                     !- Outlet Port
  {7163c71a-aaec-4be4-82e6-261e90264d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db71443f-c614-442e-9a6d-95016405be11}, !- Handle
  {e2c48dbf-a62a-4425-b5a4-9a1e11ab0ee0}, !- HVAC Component
  {4d2f6885-fe53-4efa-bc88-0f07ac69aac8}; !- Port 1

OS:PortList,
  {e566f5a7-2651-4880-b615-53e06269caeb}, !- Handle
  {e2c48dbf-a62a-4425-b5a4-9a1e11ab0ee0}; !- HVAC Component

OS:PortList,
  {3280a742-2b6b-4721-90a6-567e49b4408e}, !- Handle
  {e2c48dbf-a62a-4425-b5a4-9a1e11ab0ee0}, !- HVAC Component
  {3d8a857f-6d03-4a3d-adc7-019fcfcfa91d}; !- Port 1

OS:Sizing:Zone,
  {0ad6096c-1e32-4f85-a145-4cdc4f593d84}, !- Handle
  {e2c48dbf-a62a-4425-b5a4-9a1e11ab0ee0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {46b87523-6be4-4edb-ab69-5d4fd5f966d1}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground Zone HVAC Equipment List, !- Name
  {e2c48dbf-a62a-4425-b5a4-9a1e11ab0ee0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1096c18-0ae3-45f8-a9ca-4c9fe77c69a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {90a3c83e-9fda-49ae-bad7-eb511578ccfd}, !- Handle
  Outpatient CleanWork C  - Story Ground, !- Name
  {90aab41e-080c-489f-b4fb-365af1d8d367}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  173.875389676645,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {8cdb02d0-e34a-4a0e-ab8e-d3c79091a20d}; !- Thermal Zone Name

OS:Surface,
  {6db0c744-a91e-42b1-a803-6ddeb277bedc}, !- Handle
  Surface 633,                            !- Name
  Floor,                                  !- Surface Type
  {005c03a3-8ddb-488b-bbe7-ea9781f858df}, !- Construction Name
  {90a3c83e-9fda-49ae-bad7-eb511578ccfd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  2.01826625384541, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  2.01826625384541, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {370033fa-b13c-4146-b1f0-c2047e808a38}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90a3c83e-9fda-49ae-bad7-eb511578ccfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afdf9b2e-00c1-47cd-b619-f6234e560730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fa206f2-eb4e-448f-83c4-27e9cd84f897}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {90a3c83e-9fda-49ae-bad7-eb511578ccfd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  2.01826625384541, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  2.01826625384541, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {488ea8bf-0845-471c-a252-d30976ca8213}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90a3c83e-9fda-49ae-bad7-eb511578ccfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b40858c0-af23-4a23-b259-a4342e7fb005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01826625384541, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.01826625384541, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.01826625384541, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  2.01826625384541, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64d26801-7959-4f82-9684-02b1fe4fee57}, !- Handle
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90a3c83e-9fda-49ae-bad7-eb511578ccfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {719bb816-6018-4a98-98ef-115cd5072863}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.01826625384541, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.01826625384541, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3c39fff-aecd-487c-b119-bf823d16a081}, !- Handle
  Surface 638,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {90a3c83e-9fda-49ae-bad7-eb511578ccfd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01826625384541, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.01826625384541, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8cdb02d0-e34a-4a0e-ab8e-d3c79091a20d}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fbc0680-3e2a-4dd2-b110-a2dd93694020}, !- Zone Air Inlet Port List
  {f9a6d10d-ee2b-4ac7-9faa-8f1fe645d718}, !- Zone Air Exhaust Port List
  {c249a706-fdd1-4dfb-ae2d-0938817d2a5d}, !- Zone Air Node Name
  {71b927c4-f266-4627-b5cc-b6b277825480}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eae396d4-48f1-4bd8-bb0a-b7986eddd133}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e336024-a429-4473-8cbc-84e3be7c348d}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground Zone Air Node, !- Name
  {c249a706-fdd1-4dfb-ae2d-0938817d2a5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c249a706-fdd1-4dfb-ae2d-0938817d2a5d}, !- Handle
  {8cdb02d0-e34a-4a0e-ab8e-d3c79091a20d}, !- Source Object
  11,                                     !- Outlet Port
  {5e336024-a429-4473-8cbc-84e3be7c348d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fbc0680-3e2a-4dd2-b110-a2dd93694020}, !- Handle
  {8cdb02d0-e34a-4a0e-ab8e-d3c79091a20d}, !- HVAC Component
  {8911b2aa-4d2f-4328-9a30-65e30e23bd54}; !- Port 1

OS:PortList,
  {f9a6d10d-ee2b-4ac7-9faa-8f1fe645d718}, !- Handle
  {8cdb02d0-e34a-4a0e-ab8e-d3c79091a20d}; !- HVAC Component

OS:PortList,
  {71b927c4-f266-4627-b5cc-b6b277825480}, !- Handle
  {8cdb02d0-e34a-4a0e-ab8e-d3c79091a20d}, !- HVAC Component
  {af74d711-0a6e-4be3-8d78-3fd250ca2849}; !- Port 1

OS:Sizing:Zone,
  {71c408bb-739d-44f0-98e9-c358883c664d}, !- Handle
  {8cdb02d0-e34a-4a0e-ab8e-d3c79091a20d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {12b0fb41-6455-486c-b91b-f9da7b896fd6}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground Zone HVAC Equipment List, !- Name
  {8cdb02d0-e34a-4a0e-ab8e-d3c79091a20d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d82d358b-0c35-487b-9eea-b8295d6d3751}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {af4c5b12-062a-4e87-8789-4920df90ddec}, !- Handle
  Outpatient Conference A  - Story Ground, !- Name
  {9e41e45c-4696-4fc3-a2bf-4d5239f7b786}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  175.89365593049,                        !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {6b25fea0-a73b-4811-9053-8b3a705e8b51}; !- Thermal Zone Name

OS:Surface,
  {e1469d57-f5f6-4667-83ac-da6be3656af8}, !- Handle
  Surface 639,                            !- Name
  Floor,                                  !- Surface Type
  {d7e00f90-9d3a-4af1-98ba-ed01d2c33c67}, !- Construction Name
  {af4c5b12-062a-4e87-8789-4920df90ddec}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  2.33095539176514, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  2.33095539176514, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b66f32cc-d561-4d51-838f-8051e995ee39}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af4c5b12-062a-4e87-8789-4920df90ddec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4d51f6f-01dc-4a8f-9dc9-e8a346e86406}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14177ff6-dc99-4c0c-b35e-5264135b7c14}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af4c5b12-062a-4e87-8789-4920df90ddec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e26829f9-aef1-45ca-920f-3c4b78961d2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33095539176514, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  2.33095539176514, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7180032f-045d-4978-bd67-c1c1f2da02fb}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af4c5b12-062a-4e87-8789-4920df90ddec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74015fea-5339-4718-894f-e94e409b4ccf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33095539176514, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.33095539176514, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.33095539176514, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  2.33095539176514, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70134550-a068-49f3-8470-66a3400cc13a}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {af4c5b12-062a-4e87-8789-4920df90ddec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33095539176514, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.33095539176514, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d836f4fe-b1cf-4dc5-a469-acfa1c79c9ce}, !- Handle
  Surface 644,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {af4c5b12-062a-4e87-8789-4920df90ddec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33095539176514, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.33095539176514, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6b25fea0-a73b-4811-9053-8b3a705e8b51}, !- Handle
  Zone Outpatient Conference A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d98979d3-3279-4414-8102-4fc6d7faf491}, !- Zone Air Inlet Port List
  {295ace82-4b3a-4081-b834-584d1d9096e4}, !- Zone Air Exhaust Port List
  {295f3079-41c7-4476-86a9-5cb65d130b56}, !- Zone Air Node Name
  {5b75c721-daee-4ae6-b3cb-51e26c47884d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7711803-b6c3-4109-bb6d-ff80d481291c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93d9e890-9801-4ee0-815e-dc7e42b926ab}, !- Handle
  Zone Outpatient Conference A  - Story Ground Zone Air Node, !- Name
  {295f3079-41c7-4476-86a9-5cb65d130b56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {295f3079-41c7-4476-86a9-5cb65d130b56}, !- Handle
  {6b25fea0-a73b-4811-9053-8b3a705e8b51}, !- Source Object
  11,                                     !- Outlet Port
  {93d9e890-9801-4ee0-815e-dc7e42b926ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d98979d3-3279-4414-8102-4fc6d7faf491}, !- Handle
  {6b25fea0-a73b-4811-9053-8b3a705e8b51}, !- HVAC Component
  {3af19884-82dd-477d-b334-c67d6716f2d7}; !- Port 1

OS:PortList,
  {295ace82-4b3a-4081-b834-584d1d9096e4}, !- Handle
  {6b25fea0-a73b-4811-9053-8b3a705e8b51}; !- HVAC Component

OS:PortList,
  {5b75c721-daee-4ae6-b3cb-51e26c47884d}, !- Handle
  {6b25fea0-a73b-4811-9053-8b3a705e8b51}, !- HVAC Component
  {e12465a9-3d18-46b7-8d26-f6dcd44bcd7c}; !- Port 1

OS:Sizing:Zone,
  {f5d5f10c-a2b6-4a33-b51a-f24b7b887598}, !- Handle
  {6b25fea0-a73b-4811-9053-8b3a705e8b51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {69645718-8e5a-4ab9-bd81-85ff966ba0d3}, !- Handle
  Zone Outpatient Conference A  - Story Ground Zone HVAC Equipment List, !- Name
  {6b25fea0-a73b-4811-9053-8b3a705e8b51}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {719335ae-61d5-4b93-9f38-fa2d9dbb60b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cc7743b8-9a4c-47c2-aafa-c5816cbba765}, !- Handle
  Outpatient Conference B  - Story Ground, !- Name
  {9e41e45c-4696-4fc3-a2bf-4d5239f7b786}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  175.89365593049,                        !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {ac0b56ab-1c6d-4193-b5df-f89d36e7298b}; !- Thermal Zone Name

OS:Surface,
  {38b1d59a-98e6-41f9-90d5-f29b85e080b0}, !- Handle
  Surface 645,                            !- Name
  Floor,                                  !- Surface Type
  {f77a7023-c728-4885-9c94-163b300c38f4}, !- Construction Name
  {cc7743b8-9a4c-47c2-aafa-c5816cbba765}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  2.33095539176514, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  2.33095539176514, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d39ad0f7-21c4-4232-b287-ec0a36fe7db8}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc7743b8-9a4c-47c2-aafa-c5816cbba765}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c965a2-bcd3-4cae-8936-69a490376030}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4673e8-2d17-4e38-9e46-a3947db727b5}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc7743b8-9a4c-47c2-aafa-c5816cbba765}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae8b0053-ad84-44df-942f-56c5a748baac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33095539176514, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  2.33095539176514, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a175cda-66e4-4b8b-9134-c7fd84eceba5}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc7743b8-9a4c-47c2-aafa-c5816cbba765}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a35c4eb-ead5-4946-bddd-c6a3d7774562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33095539176514, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.33095539176514, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.33095539176514, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  2.33095539176514, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e26829f9-aef1-45ca-920f-3c4b78961d2f}, !- Handle
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc7743b8-9a4c-47c2-aafa-c5816cbba765}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14177ff6-dc99-4c0c-b35e-5264135b7c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.33095539176514, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.33095539176514, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c33db7d-3246-4718-9fc1-6c67d6b5273b}, !- Handle
  Surface 650,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {cc7743b8-9a4c-47c2-aafa-c5816cbba765}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33095539176514, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.33095539176514, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac0b56ab-1c6d-4193-b5df-f89d36e7298b}, !- Handle
  Zone Outpatient Conference B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28640a9a-7b90-40d2-9f66-6ad3862bf063}, !- Zone Air Inlet Port List
  {221a281c-c3b6-4e8c-86aa-a31536ddd586}, !- Zone Air Exhaust Port List
  {0112c009-dd2d-4eb5-bc11-7e7a3a279900}, !- Zone Air Node Name
  {6c52d052-138a-4688-b04f-fd962d539478}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {08a72f74-a1e8-436b-84f8-c12069fed399}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a86d740-28f1-4868-bfd9-e1517b71233f}, !- Handle
  Zone Outpatient Conference B  - Story Ground Zone Air Node, !- Name
  {0112c009-dd2d-4eb5-bc11-7e7a3a279900}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0112c009-dd2d-4eb5-bc11-7e7a3a279900}, !- Handle
  {ac0b56ab-1c6d-4193-b5df-f89d36e7298b}, !- Source Object
  11,                                     !- Outlet Port
  {9a86d740-28f1-4868-bfd9-e1517b71233f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28640a9a-7b90-40d2-9f66-6ad3862bf063}, !- Handle
  {ac0b56ab-1c6d-4193-b5df-f89d36e7298b}, !- HVAC Component
  {297de2b0-ea21-4904-bda8-c1c09fcc9650}; !- Port 1

OS:PortList,
  {221a281c-c3b6-4e8c-86aa-a31536ddd586}, !- Handle
  {ac0b56ab-1c6d-4193-b5df-f89d36e7298b}; !- HVAC Component

OS:PortList,
  {6c52d052-138a-4688-b04f-fd962d539478}, !- Handle
  {ac0b56ab-1c6d-4193-b5df-f89d36e7298b}, !- HVAC Component
  {078bb6bf-d6b4-4891-b239-02c0831571a3}; !- Port 1

OS:Sizing:Zone,
  {7bc25b9a-216a-482c-b4fb-37f298755493}, !- Handle
  {ac0b56ab-1c6d-4193-b5df-f89d36e7298b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4abbd858-c2c1-4ee3-aece-55bc891a3b15}, !- Handle
  Zone Outpatient Conference B  - Story Ground Zone HVAC Equipment List, !- Name
  {ac0b56ab-1c6d-4193-b5df-f89d36e7298b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad3dbb4c-71da-4d27-82c3-7a36ac45a3be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d22951ec-ab82-46b1-8554-dc141ef77477}, !- Handle
  Outpatient Conference C  - Story Ground, !- Name
  {9e41e45c-4696-4fc3-a2bf-4d5239f7b786}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  175.89365593049,                        !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {3de6cca4-bc7e-4cb9-9ec3-04bb473271e3}; !- Thermal Zone Name

OS:Surface,
  {dd405b95-4a88-4155-8b6f-cf816b98012c}, !- Handle
  Surface 651,                            !- Name
  Floor,                                  !- Surface Type
  {d7e00f90-9d3a-4af1-98ba-ed01d2c33c67}, !- Construction Name
  {d22951ec-ab82-46b1-8554-dc141ef77477}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  2.33095539176514, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  2.33095539176514, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b40858c0-af23-4a23-b259-a4342e7fb005}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d22951ec-ab82-46b1-8554-dc141ef77477}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {488ea8bf-0845-471c-a252-d30976ca8213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a147d8aa-316f-4948-8bd3-d7cf11507e1f}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {d22951ec-ab82-46b1-8554-dc141ef77477}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  2.33095539176514, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  2.33095539176514, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {337764d3-a7fb-4429-8023-604f0cb39e13}, !- Handle
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d22951ec-ab82-46b1-8554-dc141ef77477}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e896e4d-46c5-4c19-8874-99755be47744}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33095539176514, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.33095539176514, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.33095539176514, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  2.33095539176514, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae8b0053-ad84-44df-942f-56c5a748baac}, !- Handle
  Surface 655,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d22951ec-ab82-46b1-8554-dc141ef77477}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d4673e8-2d17-4e38-9e46-a3947db727b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.33095539176514, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.33095539176514, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1b72ec-3a61-4386-ab1c-a6317ee57938}, !- Handle
  Surface 656,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {d22951ec-ab82-46b1-8554-dc141ef77477}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.33095539176514, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.33095539176514, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3de6cca4-bc7e-4cb9-9ec3-04bb473271e3}, !- Handle
  Zone Outpatient Conference C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94dc7748-540b-4170-970b-852e0aff4c7f}, !- Zone Air Inlet Port List
  {d16711ce-b1c9-4502-875d-44f684ffc59a}, !- Zone Air Exhaust Port List
  {5c9538ba-57b1-48df-8573-09e681efc0b6}, !- Zone Air Node Name
  {565de461-8b20-467c-b6f0-4b01f2cf17ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2bd1eaf-faa3-42f7-b456-e4eb2df743d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a75caa96-28b1-4671-9968-e7a6fb917362}, !- Handle
  Zone Outpatient Conference C  - Story Ground Zone Air Node, !- Name
  {5c9538ba-57b1-48df-8573-09e681efc0b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c9538ba-57b1-48df-8573-09e681efc0b6}, !- Handle
  {3de6cca4-bc7e-4cb9-9ec3-04bb473271e3}, !- Source Object
  11,                                     !- Outlet Port
  {a75caa96-28b1-4671-9968-e7a6fb917362}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94dc7748-540b-4170-970b-852e0aff4c7f}, !- Handle
  {3de6cca4-bc7e-4cb9-9ec3-04bb473271e3}, !- HVAC Component
  {5792d3a5-e19d-4bde-8b83-a9a6c890c8e0}; !- Port 1

OS:PortList,
  {d16711ce-b1c9-4502-875d-44f684ffc59a}, !- Handle
  {3de6cca4-bc7e-4cb9-9ec3-04bb473271e3}; !- HVAC Component

OS:PortList,
  {565de461-8b20-467c-b6f0-4b01f2cf17ee}, !- Handle
  {3de6cca4-bc7e-4cb9-9ec3-04bb473271e3}, !- HVAC Component
  {6689ed40-8425-4a3e-961c-173e18c4deab}; !- Port 1

OS:Sizing:Zone,
  {6a4c7a03-c357-4868-9840-48bebef5c020}, !- Handle
  {3de6cca4-bc7e-4cb9-9ec3-04bb473271e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7f46412e-7afe-4541-9d5c-9c261976d45a}, !- Handle
  Zone Outpatient Conference C  - Story Ground Zone HVAC Equipment List, !- Name
  {3de6cca4-bc7e-4cb9-9ec3-04bb473271e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {80f86666-c7b5-4856-872c-4d4433516baa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {58b2ce90-714a-402e-8527-cf1ed3ab65f6}, !- Handle
  Outpatient Soil Work A  - Story Ground, !- Name
  {5347ccc2-475c-4dc5-8605-a65ff790abe8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.224611322255,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {cda932ee-0b67-46a3-b74b-f160c8306cfb}; !- Thermal Zone Name

OS:Surface,
  {855943d6-f743-4fb2-91ac-ac43c282441c}, !- Handle
  Surface 657,                            !- Name
  Floor,                                  !- Surface Type
  {2a6854a5-a61e-4e6d-8201-0cd08fbff3a4}, !- Construction Name
  {58b2ce90-714a-402e-8527-cf1ed3ab65f6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98951966012828e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  1.98951966012828e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  2.50151310335721, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  2.50151310335721, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74015fea-5339-4718-894f-e94e409b4ccf}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58b2ce90-714a-402e-8527-cf1ed3ab65f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7180032f-045d-4978-bd67-c1c1f2da02fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe7db00e-a210-46b8-9eec-8188ec5157c6}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58b2ce90-714a-402e-8527-cf1ed3ab65f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57fe5d12-62ba-4bc0-a13d-8bed1a8ea802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50151310335721, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50151310335721, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  1.98951966012828e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  1.98951966012828e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b16e807-4c3b-4a7c-95db-c0f3d9e2556e}, !- Handle
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58b2ce90-714a-402e-8527-cf1ed3ab65f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {751856b0-8627-4cb4-a1e8-6923714aaf39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50151310335721, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50151310335721, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.50151310335721, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  2.50151310335721, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dda17bb7-70de-453e-af9d-ea6af5eaf5ef}, !- Handle
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {58b2ce90-714a-402e-8527-cf1ed3ab65f6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50151310335721, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98951966012828e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  1.98951966012828e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.50151310335721, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff33b678-ec8a-4716-89dc-8a2548907f95}, !- Handle
  Surface 662,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {58b2ce90-714a-402e-8527-cf1ed3ab65f6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50151310335721, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50151310335721, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  1.98951966012828e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  1.98951966012828e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cda932ee-0b67-46a3-b74b-f160c8306cfb}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {231fc5f2-dffb-4214-91c3-94348c5eaf3e}, !- Zone Air Inlet Port List
  {7aafcc47-84d6-4803-9843-9f6b79b3862f}, !- Zone Air Exhaust Port List
  {a17a2c59-1db1-4327-af60-8835626cd526}, !- Zone Air Node Name
  {d3fbecf2-0ae6-4f61-8af5-7d186de134ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a718afe-d34d-44c7-bfcd-7865cac214c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbd61499-a4b2-4060-8c39-6271f88fe4a7}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Zone Air Node, !- Name
  {a17a2c59-1db1-4327-af60-8835626cd526}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a17a2c59-1db1-4327-af60-8835626cd526}, !- Handle
  {cda932ee-0b67-46a3-b74b-f160c8306cfb}, !- Source Object
  11,                                     !- Outlet Port
  {dbd61499-a4b2-4060-8c39-6271f88fe4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {231fc5f2-dffb-4214-91c3-94348c5eaf3e}, !- Handle
  {cda932ee-0b67-46a3-b74b-f160c8306cfb}, !- HVAC Component
  {cbe7cb38-ec22-40b0-a52e-261978df1d45}; !- Port 1

OS:PortList,
  {7aafcc47-84d6-4803-9843-9f6b79b3862f}, !- Handle
  {cda932ee-0b67-46a3-b74b-f160c8306cfb}, !- HVAC Component
  {df419bfa-b297-412a-9ab6-1818c557150b}; !- Port 1

OS:PortList,
  {d3fbecf2-0ae6-4f61-8af5-7d186de134ac}, !- Handle
  {cda932ee-0b67-46a3-b74b-f160c8306cfb}, !- HVAC Component
  {9d45c0d7-d1ee-40ec-b13b-810cf2448c50}; !- Port 1

OS:Sizing:Zone,
  {a0c7fe31-0de0-4e54-bd5c-bf9df2b2e9e5}, !- Handle
  {cda932ee-0b67-46a3-b74b-f160c8306cfb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eecbe0a0-ea2f-4126-8fd6-bd1fe6c9b1a6}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Zone HVAC Equipment List, !- Name
  {cda932ee-0b67-46a3-b74b-f160c8306cfb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {83557be9-e2fe-4258-9036-a4d17161632d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00a74dab-358c-432e-a2aa-f9914821769e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8d175adb-c01e-4009-ba25-a66e18e5e587}, !- Handle
  Outpatient Soil Work B  - Story Ground, !- Name
  {5347ccc2-475c-4dc5-8605-a65ff790abe8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.224611322255,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {03ac5916-e2b1-435a-8ac5-f8ce16146145}; !- Thermal Zone Name

OS:Surface,
  {632e2050-fc07-41f6-9e54-c90b6becd132}, !- Handle
  Surface 663,                            !- Name
  Floor,                                  !- Surface Type
  {46fff12f-a15d-4b78-8adc-098a7b333181}, !- Construction Name
  {8d175adb-c01e-4009-ba25-a66e18e5e587}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98951966012828e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  1.98951966012828e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  2.50151310335721, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  2.50151310335721, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a35c4eb-ead5-4946-bddd-c6a3d7774562}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d175adb-c01e-4009-ba25-a66e18e5e587}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a175cda-66e4-4b8b-9134-c7fd84eceba5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a055f11-192d-4de9-9d9b-5861598696d2}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d175adb-c01e-4009-ba25-a66e18e5e587}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05fcfc6d-2b0c-45da-9ff0-39c9bc93fc7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50151310335721, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50151310335721, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  1.98951966012828e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  1.98951966012828e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {091d20f2-0920-411b-9065-f9e5adb280bf}, !- Handle
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d175adb-c01e-4009-ba25-a66e18e5e587}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {061254a8-6c70-4f98-98fa-4023f5476f34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50151310335721, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50151310335721, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.50151310335721, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  2.50151310335721, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57fe5d12-62ba-4bc0-a13d-8bed1a8ea802}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d175adb-c01e-4009-ba25-a66e18e5e587}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe7db00e-a210-46b8-9eec-8188ec5157c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98951966012828e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98951966012828e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.50151310335721, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.50151310335721, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05ef2ea3-c758-41d5-a898-28e2721f5cd3}, !- Handle
  Surface 668,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {8d175adb-c01e-4009-ba25-a66e18e5e587}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50151310335721, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50151310335721, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  1.98951966012828e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  1.98951966012828e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {03ac5916-e2b1-435a-8ac5-f8ce16146145}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d89af4ab-d262-497d-a3c5-253a52bef42d}, !- Zone Air Inlet Port List
  {07640cd0-fa77-4dd2-9b32-df8aaaf5a204}, !- Zone Air Exhaust Port List
  {bc97b6b1-a10c-43dd-9595-921ed2da2608}, !- Zone Air Node Name
  {86f6803a-f336-4b52-97a3-240f7d5d367b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee8bf3a7-93d4-49b4-8313-05c92a2cb7de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6968a973-773f-4dbe-aa8d-55a024d51a49}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Zone Air Node, !- Name
  {bc97b6b1-a10c-43dd-9595-921ed2da2608}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc97b6b1-a10c-43dd-9595-921ed2da2608}, !- Handle
  {03ac5916-e2b1-435a-8ac5-f8ce16146145}, !- Source Object
  11,                                     !- Outlet Port
  {6968a973-773f-4dbe-aa8d-55a024d51a49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d89af4ab-d262-497d-a3c5-253a52bef42d}, !- Handle
  {03ac5916-e2b1-435a-8ac5-f8ce16146145}, !- HVAC Component
  {c2a24154-45e9-4df2-9a2b-0d7b01370387}; !- Port 1

OS:PortList,
  {07640cd0-fa77-4dd2-9b32-df8aaaf5a204}, !- Handle
  {03ac5916-e2b1-435a-8ac5-f8ce16146145}, !- HVAC Component
  {c87f3b91-5d4f-4710-9947-27991b926524}; !- Port 1

OS:PortList,
  {86f6803a-f336-4b52-97a3-240f7d5d367b}, !- Handle
  {03ac5916-e2b1-435a-8ac5-f8ce16146145}, !- HVAC Component
  {406735d5-1b85-4145-9658-a06a17138aca}; !- Port 1

OS:Sizing:Zone,
  {884633be-de6b-4615-9d2d-3f257082e20e}, !- Handle
  {03ac5916-e2b1-435a-8ac5-f8ce16146145}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5fb1f2c7-d4bb-4850-b9af-3ca96e63c890}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Zone HVAC Equipment List, !- Name
  {03ac5916-e2b1-435a-8ac5-f8ce16146145}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a20c94a4-9ef0-47be-a14e-342fb50a9e81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb94b1b0-a96d-41b4-9499-3feb320a2f59}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7bb0c699-37d5-409a-8eed-e26cd7866598}, !- Handle
  Outpatient Soil Work C  - Story Ground, !- Name
  {5347ccc2-475c-4dc5-8605-a65ff790abe8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.224611322255,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {1b3b5e93-5351-420a-a527-66f6a8403ce6}; !- Thermal Zone Name

OS:Surface,
  {c41cba95-c1db-41da-81b8-c1bf077cb7d6}, !- Handle
  Surface 669,                            !- Name
  Floor,                                  !- Surface Type
  {2a6854a5-a61e-4e6d-8201-0cd08fbff3a4}, !- Construction Name
  {7bb0c699-37d5-409a-8eed-e26cd7866598}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98951966012828e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  1.98951966012828e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  2.50151310335721, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  2.50151310335721, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e896e4d-46c5-4c19-8874-99755be47744}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb0c699-37d5-409a-8eed-e26cd7866598}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {337764d3-a7fb-4429-8023-604f0cb39e13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {921fd69c-6836-4789-a609-b446772827e7}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {7bb0c699-37d5-409a-8eed-e26cd7866598}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98951966012828e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50151310335721, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  2.50151310335721, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  1.98951966012828e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a20a54-9133-453d-990c-6c50d2b5b632}, !- Handle
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb0c699-37d5-409a-8eed-e26cd7866598}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7eb818-35ef-4eb7-99aa-00d901853b24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50151310335721, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50151310335721, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.50151310335721, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  2.50151310335721, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05fcfc6d-2b0c-45da-9ff0-39c9bc93fc7b}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb0c699-37d5-409a-8eed-e26cd7866598}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a055f11-192d-4de9-9d9b-5861598696d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98951966012828e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98951966012828e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.50151310335721, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.50151310335721, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c325e0fe-9873-4794-b39b-2bcaf02edf9b}, !- Handle
  Surface 674,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {7bb0c699-37d5-409a-8eed-e26cd7866598}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50151310335721, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.50151310335721, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  1.98951966012828e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  1.98951966012828e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1b3b5e93-5351-420a-a527-66f6a8403ce6}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d97ee15-f633-4d3e-bcf5-01c42e45a62b}, !- Zone Air Inlet Port List
  {9650cc04-d2f3-4988-bfbe-ba580c5b97c0}, !- Zone Air Exhaust Port List
  {5e0f37b1-917a-4897-883c-76aa8d454e57}, !- Zone Air Node Name
  {d154b49a-bf0f-4c41-a477-ee944ee4daf2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a07e421-e192-4056-be32-531742fa566d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a183b5fe-4616-47ab-826b-8e14a393f6d1}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Zone Air Node, !- Name
  {5e0f37b1-917a-4897-883c-76aa8d454e57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e0f37b1-917a-4897-883c-76aa8d454e57}, !- Handle
  {1b3b5e93-5351-420a-a527-66f6a8403ce6}, !- Source Object
  11,                                     !- Outlet Port
  {a183b5fe-4616-47ab-826b-8e14a393f6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d97ee15-f633-4d3e-bcf5-01c42e45a62b}, !- Handle
  {1b3b5e93-5351-420a-a527-66f6a8403ce6}, !- HVAC Component
  {b1e36f07-996e-4e24-af22-31818fc2a0fe}; !- Port 1

OS:PortList,
  {9650cc04-d2f3-4988-bfbe-ba580c5b97c0}, !- Handle
  {1b3b5e93-5351-420a-a527-66f6a8403ce6}, !- HVAC Component
  {a82093fe-690f-4b78-b53c-5927ced3f368}; !- Port 1

OS:PortList,
  {d154b49a-bf0f-4c41-a477-ee944ee4daf2}, !- Handle
  {1b3b5e93-5351-420a-a527-66f6a8403ce6}, !- HVAC Component
  {9d26ff08-9e9e-4349-a65c-0652e5b53a2a}; !- Port 1

OS:Sizing:Zone,
  {697b2c10-f6af-4196-a714-51ea7cc236c4}, !- Handle
  {1b3b5e93-5351-420a-a527-66f6a8403ce6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {79acfa43-d9d1-464b-9e08-3f6cde1940ea}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Zone HVAC Equipment List, !- Name
  {1b3b5e93-5351-420a-a527-66f6a8403ce6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a28782a1-cd7c-43ab-b1bc-d96d6525cd5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {36d1c756-cf02-4185-86ad-3a9087bed345}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {dd3c3ddf-3c2d-4aa7-989e-d8682d21e293}, !- Handle
  Outpatient Cafe A end_b - Story Ground, !- Name
  {777ca85d-acd5-4126-91a7-96afaf4c6b19}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180.726124425612,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {cd8744ae-6068-4794-b1c4-a9fcb3c0e561}; !- Thermal Zone Name

OS:Surface,
  {3ff8ba3e-d8eb-4371-9c8d-325bffb6db2e}, !- Handle
  Surface 675,                            !- Name
  Floor,                                  !- Surface Type
  {6fe636e8-65c0-4a6f-a547-64942777d56c}, !- Construction Name
  {dd3c3ddf-3c2d-4aa7-989e-d8682d21e293}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  2.68713643481371, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  2.68713643481371, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {751856b0-8627-4cb4-a1e8-6923714aaf39}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd3c3ddf-3c2d-4aa7-989e-d8682d21e293}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b16e807-4c3b-4a7c-95db-c0f3d9e2556e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98951966012828e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98951966012828e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  1.98951966012828e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.98951966012828e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aea3e526-5dba-4abd-bf6a-66790de2eb63}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd3c3ddf-3c2d-4aa7-989e-d8682d21e293}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71ebb6ce-b21c-45ac-b274-6246bcce52b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68713643481371, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  2.68713643481371, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be2a63c0-ea30-403a-ac92-25133171f3a8}, !- Handle
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd3c3ddf-3c2d-4aa7-989e-d8682d21e293}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68713643481371, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  2.68713643481371, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  2.68713643481371, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.68713643481371, 4.57199999999958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24198ae8-2559-4e46-84a9-056ee0ac7408}, !- Handle
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {dd3c3ddf-3c2d-4aa7-989e-d8682d21e293}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68713643481371, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.68713643481371, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {479ab7ba-19f6-4c55-9e08-6b23449619b6}, !- Handle
  Surface 680,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {dd3c3ddf-3c2d-4aa7-989e-d8682d21e293}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68713643481371, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.68713643481371, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cd8744ae-6068-4794-b1c4-a9fcb3c0e561}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0632f186-9bf5-4f64-9844-c724fd618473}, !- Zone Air Inlet Port List
  {c85b31b1-05b5-4426-8c1a-ddb1a3b9bf79}, !- Zone Air Exhaust Port List
  {dd5890a5-5cd8-4c2b-be7b-6ec932cce334}, !- Zone Air Node Name
  {6d288f15-5775-45c5-aa77-b321a4098bcc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e34f6e2f-cc88-4ad6-9029-3b0b13cc9f2f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ea5414f-529d-42e4-86fe-b3be734ab6c4}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground Zone Air Node, !- Name
  {dd5890a5-5cd8-4c2b-be7b-6ec932cce334}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd5890a5-5cd8-4c2b-be7b-6ec932cce334}, !- Handle
  {cd8744ae-6068-4794-b1c4-a9fcb3c0e561}, !- Source Object
  11,                                     !- Outlet Port
  {1ea5414f-529d-42e4-86fe-b3be734ab6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0632f186-9bf5-4f64-9844-c724fd618473}, !- Handle
  {cd8744ae-6068-4794-b1c4-a9fcb3c0e561}, !- HVAC Component
  {77b20a91-1074-45c8-b147-99905e1f0045}; !- Port 1

OS:PortList,
  {c85b31b1-05b5-4426-8c1a-ddb1a3b9bf79}, !- Handle
  {cd8744ae-6068-4794-b1c4-a9fcb3c0e561}; !- HVAC Component

OS:PortList,
  {6d288f15-5775-45c5-aa77-b321a4098bcc}, !- Handle
  {cd8744ae-6068-4794-b1c4-a9fcb3c0e561}, !- HVAC Component
  {2c9102b6-22cc-415a-af18-08847c5482f5}; !- Port 1

OS:Sizing:Zone,
  {e0faaf4c-ab8c-4eb0-8a27-aa506ae35219}, !- Handle
  {cd8744ae-6068-4794-b1c4-a9fcb3c0e561}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
