  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {edeae178-2841-4498-a14b-6f5718b58de2}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {cd8744ae-6068-4794-b1c4-a9fcb3c0e561}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84690ff2-c2b3-4f0b-be66-a9a91525568c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5f9cb55b-c865-4d2e-991c-0b7b9bcd79f1}, !- Handle
  Outpatient Cafe B end_b - Story Ground, !- Name
  {777ca85d-acd5-4126-91a7-96afaf4c6b19}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180.726124425612,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {18a883ab-e0af-4451-a4a7-4786dd02520c}; !- Thermal Zone Name

OS:Surface,
  {b5412035-2824-411f-af1a-0e48026d3cdf}, !- Handle
  Surface 681,                            !- Name
  Floor,                                  !- Surface Type
  {fac007da-7e5e-4eca-bffa-3609840ba55e}, !- Construction Name
  {5f9cb55b-c865-4d2e-991c-0b7b9bcd79f1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  2.68713643481371, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  2.68713643481371, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {061254a8-6c70-4f98-98fa-4023f5476f34}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f9cb55b-c865-4d2e-991c-0b7b9bcd79f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {091d20f2-0920-411b-9065-f9e5adb280bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98951966012828e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98951966012828e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  1.98951966012828e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.98951966012828e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ca45ec9-4433-435d-9445-b315d7059fef}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f9cb55b-c865-4d2e-991c-0b7b9bcd79f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bde8039-d540-475a-a78f-fa884cdd0524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68713643481371, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  2.68713643481371, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f2cb1b2-828a-410d-8b5f-7a932336581b}, !- Handle
  Surface 684,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f9cb55b-c865-4d2e-991c-0b7b9bcd79f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68713643481371, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  2.68713643481371, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  2.68713643481371, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.68713643481371, 4.22837705738257, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ebb6ce-b21c-45ac-b274-6246bcce52b5}, !- Handle
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f9cb55b-c865-4d2e-991c-0b7b9bcd79f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aea3e526-5dba-4abd-bf6a-66790de2eb63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.68713643481371, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.68713643481371, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1379940e-b560-45f3-aa5b-05dc32a4e1ea}, !- Handle
  Surface 686,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {5f9cb55b-c865-4d2e-991c-0b7b9bcd79f1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68713643481371, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.68713643481371, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {18a883ab-e0af-4451-a4a7-4786dd02520c}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c83c0275-b2e7-42b0-9364-3f48d6987006}, !- Zone Air Inlet Port List
  {e13b009c-f824-4702-aa30-e5b05ab63308}, !- Zone Air Exhaust Port List
  {8b9f5ae6-1670-4a15-bc96-ab1c236c801b}, !- Zone Air Node Name
  {70a185db-1244-4e61-a6a0-62f6c5fb83a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c250f138-504f-4cd0-b498-9cf0e3eb93e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2bae8da-b691-4b7f-898b-0d05551b8506}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground Zone Air Node, !- Name
  {8b9f5ae6-1670-4a15-bc96-ab1c236c801b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b9f5ae6-1670-4a15-bc96-ab1c236c801b}, !- Handle
  {18a883ab-e0af-4451-a4a7-4786dd02520c}, !- Source Object
  11,                                     !- Outlet Port
  {b2bae8da-b691-4b7f-898b-0d05551b8506}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c83c0275-b2e7-42b0-9364-3f48d6987006}, !- Handle
  {18a883ab-e0af-4451-a4a7-4786dd02520c}, !- HVAC Component
  {81b87abf-ddf2-41dd-a0b3-2d4d00aadbf9}; !- Port 1

OS:PortList,
  {e13b009c-f824-4702-aa30-e5b05ab63308}, !- Handle
  {18a883ab-e0af-4451-a4a7-4786dd02520c}; !- HVAC Component

OS:PortList,
  {70a185db-1244-4e61-a6a0-62f6c5fb83a9}, !- Handle
  {18a883ab-e0af-4451-a4a7-4786dd02520c}, !- HVAC Component
  {bf0fa71f-6b9f-45a6-b024-0b81ce342e26}; !- Port 1

OS:Sizing:Zone,
  {2c561c1b-8f62-40a7-a32e-43afeb6892d2}, !- Handle
  {18a883ab-e0af-4451-a4a7-4786dd02520c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a9ecd6e7-5059-462e-af64-e0c2465e95c9}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {18a883ab-e0af-4451-a4a7-4786dd02520c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e4583d6-6c77-4316-8ec3-9804c3facf79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2a4898b5-7004-427a-befc-676800c38689}, !- Handle
  Outpatient Cafe C end_b - Story Ground, !- Name
  {777ca85d-acd5-4126-91a7-96afaf4c6b19}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180.726124425612,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {89ede1cf-6066-4b78-90f2-8a14d16ba299}, !- Building Story Name
  {8c69f2b5-b2db-44a6-9290-604b085daa7c}; !- Thermal Zone Name

OS:Surface,
  {54d3a1af-f436-49c1-b772-3c82789aaffd}, !- Handle
  Surface 687,                            !- Name
  Floor,                                  !- Surface Type
  {6fe636e8-65c0-4a6f-a547-64942777d56c}, !- Construction Name
  {2a4898b5-7004-427a-befc-676800c38689}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  2.68713643481371, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  2.68713643481371, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7eb818-35ef-4eb7-99aa-00d901853b24}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4898b5-7004-427a-befc-676800c38689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40a20a54-9133-453d-990c-6c50d2b5b632}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98951966012828e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98951966012828e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  1.98951966012828e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.98951966012828e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f69494b-eeb4-49c8-ad23-d5d083120b13}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {2a4898b5-7004-427a-befc-676800c38689}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  2.68713643481371, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  2.68713643481371, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86647941-656e-4fb9-947f-a975f5c3d4b1}, !- Handle
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4898b5-7004-427a-befc-676800c38689}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68713643481371, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  2.68713643481371, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  2.68713643481371, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.68713643481371, 4.57200000000046, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bde8039-d540-475a-a78f-fa884cdd0524}, !- Handle
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4898b5-7004-427a-befc-676800c38689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ca45ec9-4433-435d-9445-b315d7059fef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.68713643481371, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.68713643481371, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d8a26b0-d428-42c6-8970-debb26ab09f7}, !- Handle
  Surface 692,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {2a4898b5-7004-427a-befc-676800c38689}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68713643481371, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.68713643481371, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8c69f2b5-b2db-44a6-9290-604b085daa7c}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {989d5785-1bef-4aa9-adbb-0e49f8178086}, !- Zone Air Inlet Port List
  {da203238-757a-4870-8aac-da5212950f51}, !- Zone Air Exhaust Port List
  {cd466ffd-d3e5-46e4-83f9-c5a466b461d3}, !- Zone Air Node Name
  {b5208be2-d014-47ce-b0de-cc71f020f5ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32ffba94-e987-45d6-83e0-2c19504a178a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {631ab11c-f8fa-40b4-a650-6ee42aa0fd5b}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground Zone Air Node, !- Name
  {cd466ffd-d3e5-46e4-83f9-c5a466b461d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd466ffd-d3e5-46e4-83f9-c5a466b461d3}, !- Handle
  {8c69f2b5-b2db-44a6-9290-604b085daa7c}, !- Source Object
  11,                                     !- Outlet Port
  {631ab11c-f8fa-40b4-a650-6ee42aa0fd5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {989d5785-1bef-4aa9-adbb-0e49f8178086}, !- Handle
  {8c69f2b5-b2db-44a6-9290-604b085daa7c}, !- HVAC Component
  {a869fbbb-8b1b-4a9e-b837-972c6e9a5d32}; !- Port 1

OS:PortList,
  {da203238-757a-4870-8aac-da5212950f51}, !- Handle
  {8c69f2b5-b2db-44a6-9290-604b085daa7c}; !- HVAC Component

OS:PortList,
  {b5208be2-d014-47ce-b0de-cc71f020f5ea}, !- Handle
  {8c69f2b5-b2db-44a6-9290-604b085daa7c}, !- HVAC Component
  {3cec572b-eeb4-4fa4-9624-de8978b8f3a5}; !- Port 1

OS:Sizing:Zone,
  {5c67d82f-2f2c-411b-a169-6c79f2904934}, !- Handle
  {8c69f2b5-b2db-44a6-9290-604b085daa7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d6712db7-6da7-48f6-b22d-07ea1241dc04}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {8c69f2b5-b2db-44a6-9290-604b085daa7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85e7f85d-808f-430f-b9ff-f81c5c6dfd28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fee84851-8cce-486f-b2b1-0b2a985c7a5d}, !- Handle
  Outpatient PACU A  - Story Mid,         !- Name
  {5d58dc9c-1aac-4146-906c-814cc6a8ab29}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {d7128647-3c52-4a58-b4c4-14b914a9efa4}; !- Thermal Zone Name

OS:Surface,
  {f5085229-045b-4f4b-8e9e-f9821a94fff2}, !- Handle
  Surface 693,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {fee84851-8cce-486f-b2b1-0b2a985c7a5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  6.59489818157851, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  6.59489818157851, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {395b0d23-6c93-42fc-81e1-90224ca318a2}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee84851-8cce-486f-b2b1-0b2a985c7a5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {950d27bc-30e9-4fd6-ba84-0f4ce46ffc63}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee84851-8cce-486f-b2b1-0b2a985c7a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88bff29f-8466-49bf-8a8f-e82dfb3c54e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59489818157851, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  6.59489818157851, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52b868eb-8ff7-4838-a3d3-c732a41f6bee}, !- Handle
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee84851-8cce-486f-b2b1-0b2a985c7a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4cf6f71-561e-4689-b779-3e2bc8fda99a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59489818157869, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  6.59489818157869, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  6.59489818157869, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  6.59489818157869, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a8fc71-4b8b-408f-aefe-53bdf2b5d2dc}, !- Handle
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {fee84851-8cce-486f-b2b1-0b2a985c7a5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59489818157851, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  6.59489818157851, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb0ca35f-94c5-490d-98df-b4df34bfdf1f}, !- Handle
  Surface 698,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {fee84851-8cce-486f-b2b1-0b2a985c7a5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59489818157851, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  6.59489818157851, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7128647-3c52-4a58-b4c4-14b914a9efa4}, !- Handle
  Zone Outpatient PACU A  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {068b1149-a09b-4537-9883-87681bec146f}, !- Zone Air Inlet Port List
  {6e9d9ec7-c178-4a9c-be9e-e9dd4d33b280}, !- Zone Air Exhaust Port List
  {02ac4942-70f2-491c-befd-c901d1cf0098}, !- Zone Air Node Name
  {6ee420a9-fde2-4a72-b2f0-786e7cd7861b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {569fca84-e3e8-475b-b7eb-5a83fc3771f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ca37823-d43b-428c-a8ee-99778dbf0e29}, !- Handle
  Zone Outpatient PACU A  - Story Mid Zone Air Node, !- Name
  {02ac4942-70f2-491c-befd-c901d1cf0098}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02ac4942-70f2-491c-befd-c901d1cf0098}, !- Handle
  {d7128647-3c52-4a58-b4c4-14b914a9efa4}, !- Source Object
  11,                                     !- Outlet Port
  {6ca37823-d43b-428c-a8ee-99778dbf0e29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {068b1149-a09b-4537-9883-87681bec146f}, !- Handle
  {d7128647-3c52-4a58-b4c4-14b914a9efa4}, !- HVAC Component
  {5c8a0b83-fa56-4e5c-88fc-ead3efb81ec3}; !- Port 1

OS:PortList,
  {6e9d9ec7-c178-4a9c-be9e-e9dd4d33b280}, !- Handle
  {d7128647-3c52-4a58-b4c4-14b914a9efa4}; !- HVAC Component

OS:PortList,
  {6ee420a9-fde2-4a72-b2f0-786e7cd7861b}, !- Handle
  {d7128647-3c52-4a58-b4c4-14b914a9efa4}, !- HVAC Component
  {cd82c301-0160-45ff-bb90-64f1b5f230a7}; !- Port 1

OS:Sizing:Zone,
  {a7c3502c-51eb-4b82-8fd7-3a33f0734abb}, !- Handle
  {d7128647-3c52-4a58-b4c4-14b914a9efa4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {84922aec-b9d9-46b3-834e-4074fbc76e4a}, !- Handle
  Zone Outpatient PACU A  - Story Mid Zone HVAC Equipment List, !- Name
  {d7128647-3c52-4a58-b4c4-14b914a9efa4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5013cdc-294e-4e0f-bd98-c35e8675650e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6aff235f-63d7-4ac1-921a-dfa1bd92ff7b}, !- Handle
  Outpatient PACU B  - Story Mid,         !- Name
  {5d58dc9c-1aac-4146-906c-814cc6a8ab29}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {74fb1278-c491-40ee-9da5-a6903aac5e63}; !- Thermal Zone Name

OS:Surface,
  {bf233cd6-6f0d-4bd2-ae61-50071c2d996b}, !- Handle
  Surface 699,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {6aff235f-63d7-4ac1-921a-dfa1bd92ff7b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  6.59489818157851, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  6.59489818157851, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {840c8f32-fdc7-4aef-9a77-28d117f9cdfa}, !- Handle
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6aff235f-63d7-4ac1-921a-dfa1bd92ff7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a701a1bd-94c6-48b2-b41d-f08ec3d10930}, !- Handle
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6aff235f-63d7-4ac1-921a-dfa1bd92ff7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70f6b717-a0bd-4704-bad5-dcb83fb781f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59489818157851, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  6.59489818157851, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e3a59b9-18e7-4609-97cd-beca7b98ee95}, !- Handle
  Surface 702,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6aff235f-63d7-4ac1-921a-dfa1bd92ff7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b262a6a-2800-476e-95a6-f2e8c384a3a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59489818157869, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  6.59489818157869, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  6.59489818157869, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  6.59489818157869, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88bff29f-8466-49bf-8a8f-e82dfb3c54e3}, !- Handle
  Surface 703,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6aff235f-63d7-4ac1-921a-dfa1bd92ff7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {950d27bc-30e9-4fd6-ba84-0f4ce46ffc63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  6.59489818157851, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  6.59489818157851, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54b8c1e0-33e4-4c96-82c0-663de1c4253f}, !- Handle
  Surface 704,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {6aff235f-63d7-4ac1-921a-dfa1bd92ff7b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59489818157851, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  6.59489818157851, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {74fb1278-c491-40ee-9da5-a6903aac5e63}, !- Handle
  Zone Outpatient PACU B  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21294ec9-b3c2-4b2e-9264-ceb43995a35a}, !- Zone Air Inlet Port List
  {58fee2ee-2669-446c-9d22-32f4c9529adc}, !- Zone Air Exhaust Port List
  {78a9063b-dd59-4a6b-8feb-aa9b950d2d31}, !- Zone Air Node Name
  {aa020569-e3b4-4471-b20c-576044faeb0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c308087-d957-49e8-902c-b8ae80086cfd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fda186e6-e551-4494-81af-c1706b41a075}, !- Handle
  Zone Outpatient PACU B  - Story Mid Zone Air Node, !- Name
  {78a9063b-dd59-4a6b-8feb-aa9b950d2d31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78a9063b-dd59-4a6b-8feb-aa9b950d2d31}, !- Handle
  {74fb1278-c491-40ee-9da5-a6903aac5e63}, !- Source Object
  11,                                     !- Outlet Port
  {fda186e6-e551-4494-81af-c1706b41a075}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21294ec9-b3c2-4b2e-9264-ceb43995a35a}, !- Handle
  {74fb1278-c491-40ee-9da5-a6903aac5e63}, !- HVAC Component
  {f11aca56-166d-4e2a-b5a1-72fec442d815}; !- Port 1

OS:PortList,
  {58fee2ee-2669-446c-9d22-32f4c9529adc}, !- Handle
  {74fb1278-c491-40ee-9da5-a6903aac5e63}; !- HVAC Component

OS:PortList,
  {aa020569-e3b4-4471-b20c-576044faeb0c}, !- Handle
  {74fb1278-c491-40ee-9da5-a6903aac5e63}, !- HVAC Component
  {b401d2be-8fa4-46b6-9638-3b0a292c9cfc}; !- Port 1

OS:Sizing:Zone,
  {7a242b3e-6b31-4d28-b169-df3f1e0826e8}, !- Handle
  {74fb1278-c491-40ee-9da5-a6903aac5e63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bbe1f96c-006a-4e6f-a42e-614969c54884}, !- Handle
  Zone Outpatient PACU B  - Story Mid Zone HVAC Equipment List, !- Name
  {74fb1278-c491-40ee-9da5-a6903aac5e63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1735083-767f-47bf-b8af-ab625df3fd19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f57bdb29-887a-4b51-a1d9-67738029686e}, !- Handle
  Outpatient PACU C  - Story Mid,         !- Name
  {5d58dc9c-1aac-4146-906c-814cc6a8ab29}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {6b317dc8-edf0-4617-bf55-64421c871029}; !- Thermal Zone Name

OS:Surface,
  {f943cf86-020b-494b-89d0-4baf9dac877e}, !- Handle
  Surface 705,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {f57bdb29-887a-4b51-a1d9-67738029686e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  6.59489818157851, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  6.59489818157851, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6348a0-3fa5-43c1-a518-1e61fb6e0a32}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f57bdb29-887a-4b51-a1d9-67738029686e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d1f2ec-ecac-423f-8348-e3d114640168}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {f57bdb29-887a-4b51-a1d9-67738029686e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  6.59489818157851, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  6.59489818157851, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf69b8ec-d7f7-41f5-8371-5ab8f4cfaf34}, !- Handle
  Surface 708,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f57bdb29-887a-4b51-a1d9-67738029686e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34c591bf-5272-4da2-86fe-a8b40f650bad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59489818157869, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  6.59489818157869, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  6.59489818157869, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  6.59489818157869, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f6b717-a0bd-4704-bad5-dcb83fb781f6}, !- Handle
  Surface 709,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f57bdb29-887a-4b51-a1d9-67738029686e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a701a1bd-94c6-48b2-b41d-f08ec3d10930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  6.59489818157851, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  6.59489818157851, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdad575f-7494-42a1-91ec-c3df3bcc087c}, !- Handle
  Surface 710,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {f57bdb29-887a-4b51-a1d9-67738029686e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59489818157851, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  6.59489818157851, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6b317dc8-edf0-4617-bf55-64421c871029}, !- Handle
  Zone Outpatient PACU C  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4a49eab-2f48-4669-be49-6417272a708a}, !- Zone Air Inlet Port List
  {fe81b649-7ffb-4554-aad8-46d35cdcea16}, !- Zone Air Exhaust Port List
  {81c3df1a-1287-45f5-8c87-6387182c3607}, !- Zone Air Node Name
  {ee13dd43-dec8-4d12-97ed-bcb31bcff935}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {601a7d83-d746-4c74-aeea-2773867e4203}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42916f0c-edfa-4210-8fe8-19d9fb02ca8c}, !- Handle
  Zone Outpatient PACU C  - Story Mid Zone Air Node, !- Name
  {81c3df1a-1287-45f5-8c87-6387182c3607}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81c3df1a-1287-45f5-8c87-6387182c3607}, !- Handle
  {6b317dc8-edf0-4617-bf55-64421c871029}, !- Source Object
  11,                                     !- Outlet Port
  {42916f0c-edfa-4210-8fe8-19d9fb02ca8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4a49eab-2f48-4669-be49-6417272a708a}, !- Handle
  {6b317dc8-edf0-4617-bf55-64421c871029}, !- HVAC Component
  {038e22ca-1a85-4fcc-9730-0532d6d85384}; !- Port 1

OS:PortList,
  {fe81b649-7ffb-4554-aad8-46d35cdcea16}, !- Handle
  {6b317dc8-edf0-4617-bf55-64421c871029}; !- HVAC Component

OS:PortList,
  {ee13dd43-dec8-4d12-97ed-bcb31bcff935}, !- Handle
  {6b317dc8-edf0-4617-bf55-64421c871029}, !- HVAC Component
  {6a5a35c9-01fe-4ff0-a6de-06452c493579}; !- Port 1

OS:Sizing:Zone,
  {eea2a284-ef7d-4814-8c66-9806784b2260}, !- Handle
  {6b317dc8-edf0-4617-bf55-64421c871029}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e35e0c94-ba2c-4364-ba55-0009aa05924a}, !- Handle
  Zone Outpatient PACU C  - Story Mid Zone HVAC Equipment List, !- Name
  {6b317dc8-edf0-4617-bf55-64421c871029}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4533cfcf-a657-4c69-bd91-04b807b3135b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5fb42eb3-66c6-4707-a405-3afaf8494c62}, !- Handle
  Outpatient Lounge A  - Story Mid 1,     !- Name
  {47dcc65f-1367-4596-bb45-e072cb884335}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  173.790110820848,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {9c33c966-f85c-4160-9350-af78f358f8c8}; !- Thermal Zone Name

OS:Surface,
  {6a5324c3-b609-40d2-b7fd-ce9f9a940927}, !- Handle
  Surface 711,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {5fb42eb3-66c6-4707-a405-3afaf8494c62}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  4.47799240653563, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  4.47799240653563, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4cf6f71-561e-4689-b779-3e2bc8fda99a}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fb42eb3-66c6-4707-a405-3afaf8494c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52b868eb-8ff7-4838-a3d3-c732a41f6bee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae1de4a-56c2-47e5-a55b-93f1395c793f}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fb42eb3-66c6-4707-a405-3afaf8494c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a02314c9-e969-4ea4-bd73-d9e4869a7114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47799240653563, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  4.47799240653563, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c69699b4-cd96-4feb-8cb6-509bdd5b75cc}, !- Handle
  Surface 714,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fb42eb3-66c6-4707-a405-3afaf8494c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {206794b8-2e70-40a3-99dc-c79c6001b305}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47799240653563, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.47799240653563, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.47799240653563, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  4.47799240653563, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5d15c5-7881-4159-a253-b0afdff4e6f5}, !- Handle
  Surface 715,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {5fb42eb3-66c6-4707-a405-3afaf8494c62}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47799240653563, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.47799240653563, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c24a719e-fb49-408b-8c4c-f9a9c87dd99e}, !- Handle
  Surface 716,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {5fb42eb3-66c6-4707-a405-3afaf8494c62}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47799240653563, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.47799240653563, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c33c966-f85c-4160-9350-af78f358f8c8}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {100fd621-c967-4d65-bee4-fd2549183ee9}, !- Zone Air Inlet Port List
  {3904d999-77bd-44dc-9094-a1e1e5b1412f}, !- Zone Air Exhaust Port List
  {fa124e37-be1e-4b66-af32-b1adae53a577}, !- Zone Air Node Name
  {6a85f556-ed43-4fcf-b123-e0c4bdff40b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9dcf146d-3829-4b1e-a998-4d1c6f714df8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04beabb0-0461-407c-b881-5e8f9220b5d6}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 Zone Air Node, !- Name
  {fa124e37-be1e-4b66-af32-b1adae53a577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa124e37-be1e-4b66-af32-b1adae53a577}, !- Handle
  {9c33c966-f85c-4160-9350-af78f358f8c8}, !- Source Object
  11,                                     !- Outlet Port
  {04beabb0-0461-407c-b881-5e8f9220b5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {100fd621-c967-4d65-bee4-fd2549183ee9}, !- Handle
  {9c33c966-f85c-4160-9350-af78f358f8c8}, !- HVAC Component
  {6e1627ee-65de-4845-8f1f-a8ddd68982ad}; !- Port 1

OS:PortList,
  {3904d999-77bd-44dc-9094-a1e1e5b1412f}, !- Handle
  {9c33c966-f85c-4160-9350-af78f358f8c8}; !- HVAC Component

OS:PortList,
  {6a85f556-ed43-4fcf-b123-e0c4bdff40b2}, !- Handle
  {9c33c966-f85c-4160-9350-af78f358f8c8}, !- HVAC Component
  {1c00e6e7-37f6-477d-8bc1-9813cace9a21}; !- Port 1

OS:Sizing:Zone,
  {c95804e3-2130-4093-8310-d803ac4d74bc}, !- Handle
  {9c33c966-f85c-4160-9350-af78f358f8c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1c4a90a3-6a88-46dd-b516-8ce37cc7971d}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 Zone HVAC Equipment List, !- Name
  {9c33c966-f85c-4160-9350-af78f358f8c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe53fb6b-9c19-4923-b4c4-6f7546e5eca5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3a909f18-7483-4c32-8a77-cebeb0581ebf}, !- Handle
  Outpatient Lounge B  - Story Mid 1,     !- Name
  {47dcc65f-1367-4596-bb45-e072cb884335}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  173.790110820848,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {f4fea03d-cbf4-4cd3-a25d-1dddb0b780b9}; !- Thermal Zone Name

OS:Surface,
  {a43f602c-b660-4d89-be25-3ce67471d365}, !- Handle
  Surface 717,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {3a909f18-7483-4c32-8a77-cebeb0581ebf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  4.47799240653563, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  4.47799240653563, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b262a6a-2800-476e-95a6-f2e8c384a3a1}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a909f18-7483-4c32-8a77-cebeb0581ebf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e3a59b9-18e7-4609-97cd-beca7b98ee95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002b470d-95ea-4586-9967-5cda2598413c}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a909f18-7483-4c32-8a77-cebeb0581ebf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d8dbd7a-1b6c-4232-a1b7-46f44857bb7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47799240653563, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  4.47799240653563, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82fd0c31-9ca0-4d46-9772-49120e6c3e30}, !- Handle
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a909f18-7483-4c32-8a77-cebeb0581ebf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54e17967-335c-475e-8f8d-2cad91d3ff6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47799240653563, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.47799240653563, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.47799240653563, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  4.47799240653563, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02314c9-e969-4ea4-bd73-d9e4869a7114}, !- Handle
  Surface 721,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a909f18-7483-4c32-8a77-cebeb0581ebf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ae1de4a-56c2-47e5-a55b-93f1395c793f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.47799240653563, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.47799240653563, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54610611-486a-4de7-aefe-38221459db0f}, !- Handle
  Surface 722,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {3a909f18-7483-4c32-8a77-cebeb0581ebf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47799240653563, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.47799240653563, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4fea03d-cbf4-4cd3-a25d-1dddb0b780b9}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cb91e87-30fc-4e6d-a635-185de36774c1}, !- Zone Air Inlet Port List
  {39574102-b7b5-4dec-9810-11179cdd67f0}, !- Zone Air Exhaust Port List
  {693b7d70-f317-4bee-9420-45cd602edf5b}, !- Zone Air Node Name
  {606107ec-ea98-4eed-abd7-3a38400145aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {abf92b4d-3d67-4600-9277-14cbd9b1b00d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48f87e3f-5629-4dae-87f2-8b4f3b61aa40}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 Zone Air Node, !- Name
  {693b7d70-f317-4bee-9420-45cd602edf5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {693b7d70-f317-4bee-9420-45cd602edf5b}, !- Handle
  {f4fea03d-cbf4-4cd3-a25d-1dddb0b780b9}, !- Source Object
  11,                                     !- Outlet Port
  {48f87e3f-5629-4dae-87f2-8b4f3b61aa40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cb91e87-30fc-4e6d-a635-185de36774c1}, !- Handle
  {f4fea03d-cbf4-4cd3-a25d-1dddb0b780b9}, !- HVAC Component
  {03482c8b-2233-462b-955d-6672b369832a}; !- Port 1

OS:PortList,
  {39574102-b7b5-4dec-9810-11179cdd67f0}, !- Handle
  {f4fea03d-cbf4-4cd3-a25d-1dddb0b780b9}; !- HVAC Component

OS:PortList,
  {606107ec-ea98-4eed-abd7-3a38400145aa}, !- Handle
  {f4fea03d-cbf4-4cd3-a25d-1dddb0b780b9}, !- HVAC Component
  {1af53213-4952-4f38-9fa0-7053d124718d}; !- Port 1

OS:Sizing:Zone,
  {052e2f1b-dedb-4595-9108-50858a22fe40}, !- Handle
  {f4fea03d-cbf4-4cd3-a25d-1dddb0b780b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dce73def-82cb-4cd0-bb74-ff4c5599d460}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 Zone HVAC Equipment List, !- Name
  {f4fea03d-cbf4-4cd3-a25d-1dddb0b780b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c49f8e1-2665-4a2c-ac4a-605559b889a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {646ad55f-e514-4207-95bc-1287c4c06944}, !- Handle
  Outpatient Lounge C  - Story Mid 1,     !- Name
  {47dcc65f-1367-4596-bb45-e072cb884335}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  173.790110820848,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {2a56ff21-0703-4708-9dae-b94aae25e263}; !- Thermal Zone Name

OS:Surface,
  {aa906066-d02a-4a5c-9407-99cd4c6766cc}, !- Handle
  Surface 723,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {646ad55f-e514-4207-95bc-1287c4c06944}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  4.47799240653563, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  4.47799240653563, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c591bf-5272-4da2-86fe-a8b40f650bad}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {646ad55f-e514-4207-95bc-1287c4c06944}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf69b8ec-d7f7-41f5-8371-5ab8f4cfaf34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc53dc1b-011f-4086-9246-a79ccdd48a74}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {646ad55f-e514-4207-95bc-1287c4c06944}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  4.47799240653563, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  4.47799240653563, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aab635b4-eeb4-40f0-9c99-ba987793a9eb}, !- Handle
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {646ad55f-e514-4207-95bc-1287c4c06944}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95194e86-2179-42c8-9479-81af999578ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47799240653563, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.47799240653563, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.47799240653563, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  4.47799240653563, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d8dbd7a-1b6c-4232-a1b7-46f44857bb7d}, !- Handle
  Surface 727,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {646ad55f-e514-4207-95bc-1287c4c06944}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {002b470d-95ea-4586-9967-5cda2598413c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.47799240653563, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.47799240653563, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86637a2e-8cc1-4c78-84d1-7c9e887e3e40}, !- Handle
  Surface 728,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {646ad55f-e514-4207-95bc-1287c4c06944}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47799240653563, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.47799240653563, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a56ff21-0703-4708-9dae-b94aae25e263}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c27c2f56-cd43-4e44-8424-64392388cab7}, !- Zone Air Inlet Port List
  {e0186079-2afb-4517-8edd-d55dbebc4971}, !- Zone Air Exhaust Port List
  {8b7b50b9-a1b8-44b0-8449-f11cb3dc1ec7}, !- Zone Air Node Name
  {336e88cf-1659-477f-8f18-7e8e29e31fd0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f505ae6-19bb-4b76-9e67-0ed76a35739d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f793422d-4eac-4172-853f-c1ffd599470e}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 Zone Air Node, !- Name
  {8b7b50b9-a1b8-44b0-8449-f11cb3dc1ec7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b7b50b9-a1b8-44b0-8449-f11cb3dc1ec7}, !- Handle
  {2a56ff21-0703-4708-9dae-b94aae25e263}, !- Source Object
  11,                                     !- Outlet Port
  {f793422d-4eac-4172-853f-c1ffd599470e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c27c2f56-cd43-4e44-8424-64392388cab7}, !- Handle
  {2a56ff21-0703-4708-9dae-b94aae25e263}, !- HVAC Component
  {1f66278e-d4ee-41d3-b616-035a48339b35}; !- Port 1

OS:PortList,
  {e0186079-2afb-4517-8edd-d55dbebc4971}, !- Handle
  {2a56ff21-0703-4708-9dae-b94aae25e263}; !- HVAC Component

OS:PortList,
  {336e88cf-1659-477f-8f18-7e8e29e31fd0}, !- Handle
  {2a56ff21-0703-4708-9dae-b94aae25e263}, !- HVAC Component
  {0dc0b94d-78e9-4a9d-a1be-280c825ef574}; !- Port 1

OS:Sizing:Zone,
  {f5165fe8-7d62-4204-a27a-c9ea85426878}, !- Handle
  {2a56ff21-0703-4708-9dae-b94aae25e263}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {76b162b6-4aad-4e37-b53a-e25a3164913c}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 Zone HVAC Equipment List, !- Name
  {2a56ff21-0703-4708-9dae-b94aae25e263}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7b75467-7229-4456-b8de-c64524f69f03}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6bc07eff-c61f-4563-9232-930f67c8b124}, !- Handle
  Outpatient Xray A  - Story Mid,         !- Name
  {2eef552e-b2af-4ea3-a0b3-1763549d3047}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.268103227384,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {3a270261-7199-43a9-98ac-b1ada378c04b}; !- Thermal Zone Name

OS:Surface,
  {5eac3a30-720c-4a42-ae32-7e1e7020a07b}, !- Handle
  Surface 729,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {6bc07eff-c61f-4563-9232-930f67c8b124}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  5.14515763304175, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  5.14515763304175, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {206794b8-2e70-40a3-99dc-c79c6001b305}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bc07eff-c61f-4563-9232-930f67c8b124}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c69699b4-cd96-4feb-8cb6-509bdd5b75cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329597c0-18cf-455a-9daf-f04fb147f48e}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bc07eff-c61f-4563-9232-930f67c8b124}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {986999b9-66db-4cc2-ad1c-15d8defc453c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.14515763304175, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  5.14515763304175, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13b0f6d-70eb-4da7-9913-db1104ee53f5}, !- Handle
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bc07eff-c61f-4563-9232-930f67c8b124}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.14515763304175, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  5.14515763304175, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  5.14515763304175, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.14515763304175, 4.57199999999958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bf3e561-f43b-45b0-a683-f2c40479d1eb}, !- Handle
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {6bc07eff-c61f-4563-9232-930f67c8b124}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.14515763304175, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.14515763304175, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba9c543-fdf4-4bac-97e5-592586eb1552}, !- Handle
  Surface 734,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {6bc07eff-c61f-4563-9232-930f67c8b124}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.14515763304175, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.14515763304175, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a270261-7199-43a9-98ac-b1ada378c04b}, !- Handle
  Zone Outpatient Xray A  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02ea0adf-5cf8-4385-8e64-6cb55c3836ca}, !- Zone Air Inlet Port List
  {dafe9c64-8ab3-4776-a2a8-b5e5a8c41a6b}, !- Zone Air Exhaust Port List
  {90d32718-89d0-4e86-9f03-43fcd3d807ce}, !- Zone Air Node Name
  {1f7c47da-2fe9-4614-9890-5e0a72f26ce6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c00b316f-0cff-4be7-aa4f-1a9c1cc6e4f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04aa073f-4f66-4b75-b9a4-caf7f5cb151e}, !- Handle
  Zone Outpatient Xray A  - Story Mid Zone Air Node, !- Name
  {90d32718-89d0-4e86-9f03-43fcd3d807ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90d32718-89d0-4e86-9f03-43fcd3d807ce}, !- Handle
  {3a270261-7199-43a9-98ac-b1ada378c04b}, !- Source Object
  11,                                     !- Outlet Port
  {04aa073f-4f66-4b75-b9a4-caf7f5cb151e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02ea0adf-5cf8-4385-8e64-6cb55c3836ca}, !- Handle
  {3a270261-7199-43a9-98ac-b1ada378c04b}, !- HVAC Component
  {070d0201-aff1-49a8-bf1c-af15803359c7}; !- Port 1

OS:PortList,
  {dafe9c64-8ab3-4776-a2a8-b5e5a8c41a6b}, !- Handle
  {3a270261-7199-43a9-98ac-b1ada378c04b}; !- HVAC Component

OS:PortList,
  {1f7c47da-2fe9-4614-9890-5e0a72f26ce6}, !- Handle
  {3a270261-7199-43a9-98ac-b1ada378c04b}, !- HVAC Component
  {5cadc97f-c4c2-47b1-b808-6a88a5026585}; !- Port 1

OS:Sizing:Zone,
  {b7f13b3b-e590-4629-b3df-113e22dd2ca0}, !- Handle
  {3a270261-7199-43a9-98ac-b1ada378c04b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a70398a4-2835-454f-9e29-cc67ff5241c3}, !- Handle
  Zone Outpatient Xray A  - Story Mid Zone HVAC Equipment List, !- Name
  {3a270261-7199-43a9-98ac-b1ada378c04b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3bec9ab5-0dad-4eae-8d78-de4db16631a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b6822b43-e87c-49c8-9531-0a69ab118da8}, !- Handle
  Outpatient Xray B  - Story Mid,         !- Name
  {2eef552e-b2af-4ea3-a0b3-1763549d3047}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.268103227384,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {33da4ad4-43e9-4541-9e45-65645677228f}; !- Thermal Zone Name

OS:Surface,
  {ec2c5b8f-b7f2-4c43-ac9b-4432cd05e0cb}, !- Handle
  Surface 735,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {b6822b43-e87c-49c8-9531-0a69ab118da8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  5.14515763304175, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  5.14515763304175, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e17967-335c-475e-8f8d-2cad91d3ff6c}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6822b43-e87c-49c8-9531-0a69ab118da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82fd0c31-9ca0-4d46-9772-49120e6c3e30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {212b389f-de37-4151-9b7c-ce18d2b49bfe}, !- Handle
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6822b43-e87c-49c8-9531-0a69ab118da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f9d38d7-9abd-489b-90c0-1331e6b32026}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.14515763304175, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  5.14515763304175, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca293ab1-8e2d-4a89-9829-cd3d534cc37f}, !- Handle
  Surface 738,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6822b43-e87c-49c8-9531-0a69ab118da8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.14515763304175, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  5.14515763304175, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  5.14515763304175, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.14515763304175, 4.22837705738257, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {986999b9-66db-4cc2-ad1c-15d8defc453c}, !- Handle
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6822b43-e87c-49c8-9531-0a69ab118da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {329597c0-18cf-455a-9daf-f04fb147f48e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  5.14515763304175, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.14515763304175, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39add5d8-9551-4780-8c87-f3dcfaf276b3}, !- Handle
  Surface 740,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {b6822b43-e87c-49c8-9531-0a69ab118da8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.14515763304175, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.14515763304175, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {33da4ad4-43e9-4541-9e45-65645677228f}, !- Handle
  Zone Outpatient Xray B  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c887e536-a886-4605-a11a-2740a01ff543}, !- Zone Air Inlet Port List
  {76a8a63d-074f-4d19-a025-e1abf2241364}, !- Zone Air Exhaust Port List
  {38b766cb-cc1d-4c4b-a2dc-adb739fe085d}, !- Zone Air Node Name
  {802a68cf-e752-4ba7-9e0d-5b0c64d5a542}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8db53f18-1a07-482b-84eb-c751710de220}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bfacee1-488e-4c8d-a657-1f6b18461251}, !- Handle
  Zone Outpatient Xray B  - Story Mid Zone Air Node, !- Name
  {38b766cb-cc1d-4c4b-a2dc-adb739fe085d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38b766cb-cc1d-4c4b-a2dc-adb739fe085d}, !- Handle
  {33da4ad4-43e9-4541-9e45-65645677228f}, !- Source Object
  11,                                     !- Outlet Port
  {8bfacee1-488e-4c8d-a657-1f6b18461251}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c887e536-a886-4605-a11a-2740a01ff543}, !- Handle
  {33da4ad4-43e9-4541-9e45-65645677228f}, !- HVAC Component
  {e509e3db-97bb-4732-a61a-00970f7836e5}; !- Port 1

OS:PortList,
  {76a8a63d-074f-4d19-a025-e1abf2241364}, !- Handle
  {33da4ad4-43e9-4541-9e45-65645677228f}; !- HVAC Component

OS:PortList,
  {802a68cf-e752-4ba7-9e0d-5b0c64d5a542}, !- Handle
  {33da4ad4-43e9-4541-9e45-65645677228f}, !- HVAC Component
  {220e7260-815b-4042-a9f3-2675203d68f3}; !- Port 1

OS:Sizing:Zone,
  {98a5fbe1-35af-4cfe-887f-0abf06938469}, !- Handle
  {33da4ad4-43e9-4541-9e45-65645677228f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {68c144c1-85a1-4abd-958b-dab52c51c946}, !- Handle
  Zone Outpatient Xray B  - Story Mid Zone HVAC Equipment List, !- Name
  {33da4ad4-43e9-4541-9e45-65645677228f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0980cc9-3282-4621-8389-6d022678c84c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {05313a62-e933-43c0-91f9-79a213715794}, !- Handle
  Outpatient Xray C  - Story Mid,         !- Name
  {2eef552e-b2af-4ea3-a0b3-1763549d3047}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.268103227384,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d97185b7-173e-4bd4-851c-c4899e0354dc}, !- Building Story Name
  {d0f6e7ab-586c-407b-b56d-e05196a79e93}; !- Thermal Zone Name

OS:Surface,
  {5defb121-8180-4354-af81-45d8481f7a72}, !- Handle
  Surface 741,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {05313a62-e933-43c0-91f9-79a213715794}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  5.14515763304175, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  5.14515763304175, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95194e86-2179-42c8-9479-81af999578ad}, !- Handle
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05313a62-e933-43c0-91f9-79a213715794}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aab635b4-eeb4-40f0-9c99-ba987793a9eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a24d05f-e73d-4ec0-a554-58c8888b7bed}, !- Handle
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {05313a62-e933-43c0-91f9-79a213715794}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  5.14515763304175, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  5.14515763304175, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f98e5436-c203-46ff-87e0-641ed0e088f1}, !- Handle
  Surface 744,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05313a62-e933-43c0-91f9-79a213715794}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.14515763304175, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  5.14515763304175, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  5.14515763304175, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.14515763304175, 4.57200000000046, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f9d38d7-9abd-489b-90c0-1331e6b32026}, !- Handle
  Surface 745,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05313a62-e933-43c0-91f9-79a213715794}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {212b389f-de37-4151-9b7c-ce18d2b49bfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  5.14515763304175, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.14515763304175, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8e08fd-8bb9-4392-b796-92e3754bd66d}, !- Handle
  Surface 746,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {05313a62-e933-43c0-91f9-79a213715794}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.14515763304175, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.14515763304175, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0f6e7ab-586c-407b-b56d-e05196a79e93}, !- Handle
  Zone Outpatient Xray C  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2df842f4-dab4-4fbf-afea-b5fcf2eb6d16}, !- Zone Air Inlet Port List
  {eff2d97e-ebc3-4d72-b74e-cc8068bc68a9}, !- Zone Air Exhaust Port List
  {042134c2-da2a-4be8-bb25-3a91980bf805}, !- Zone Air Node Name
  {b22ea02c-5c74-4794-bb10-9bd5f9b7fb36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5f04235-a30f-4685-ba4d-52262ffd4658}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e731abf9-2c55-4101-b866-4d56e9492e63}, !- Handle
  Zone Outpatient Xray C  - Story Mid Zone Air Node, !- Name
  {042134c2-da2a-4be8-bb25-3a91980bf805}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {042134c2-da2a-4be8-bb25-3a91980bf805}, !- Handle
  {d0f6e7ab-586c-407b-b56d-e05196a79e93}, !- Source Object
  11,                                     !- Outlet Port
  {e731abf9-2c55-4101-b866-4d56e9492e63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2df842f4-dab4-4fbf-afea-b5fcf2eb6d16}, !- Handle
  {d0f6e7ab-586c-407b-b56d-e05196a79e93}, !- HVAC Component
  {e519e1db-63a5-4291-bf84-45794ee9aa5f}; !- Port 1

OS:PortList,
  {eff2d97e-ebc3-4d72-b74e-cc8068bc68a9}, !- Handle
  {d0f6e7ab-586c-407b-b56d-e05196a79e93}; !- HVAC Component

OS:PortList,
  {b22ea02c-5c74-4794-bb10-9bd5f9b7fb36}, !- Handle
  {d0f6e7ab-586c-407b-b56d-e05196a79e93}, !- HVAC Component
  {2b53e89b-362b-48a6-92d0-b629c5ae30a7}; !- Port 1

OS:Sizing:Zone,
  {1c54f74d-de42-4af3-b99f-ed1502329257}, !- Handle
  {d0f6e7ab-586c-407b-b56d-e05196a79e93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {44004ced-c968-46d3-b4ab-927889331bdc}, !- Handle
  Zone Outpatient Xray C  - Story Mid Zone HVAC Equipment List, !- Name
  {d0f6e7ab-586c-407b-b56d-e05196a79e93}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ccf70973-1f94-444a-b962-84ff41127c91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {de97bee7-727c-4c03-934a-e09c7195d840}, !- Handle
  Outpatient Janitor A end_a - Story Mid2, !- Name
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {1ce74a4a-01ea-4919-bbbb-edb407994462}; !- Thermal Zone Name

OS:Surface,
  {bc3705e9-f5ad-4331-9d29-849a727b01f7}, !- Handle
  Surface 747,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {de97bee7-727c-4c03-934a-e09c7195d840}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e009f15e-c56e-440b-8964-1813b88baa17}, !- Handle
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de97bee7-727c-4c03-934a-e09c7195d840}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a68908-7750-40b1-8bed-8c800553320a}, !- Handle
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de97bee7-727c-4c03-934a-e09c7195d840}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {147e1fbb-b72d-400b-8d69-4347fb09d94b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c9e776f-b8b3-46f8-a55f-8c7ccfaf4a28}, !- Handle
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de97bee7-727c-4c03-934a-e09c7195d840}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {771f2beb-01f4-426f-9779-3e5be88a9f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac4ffc81-f141-4e1f-b52a-770ba10608c1}, !- Handle
  Surface 751,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {de97bee7-727c-4c03-934a-e09c7195d840}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10beb4f-eede-40dc-a7c7-68a4bd32fbea}, !- Handle
  Surface 752,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {de97bee7-727c-4c03-934a-e09c7195d840}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ce74a4a-01ea-4919-bbbb-edb407994462}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e138926c-363a-4fdf-ae9b-c0ce1423098f}, !- Zone Air Inlet Port List
  {6c01f8d4-c6a7-4d6d-9168-29b613947a52}, !- Zone Air Exhaust Port List
  {c4ae499b-00c0-4a0a-a22a-d224ddaa1680}, !- Zone Air Node Name
  {4bea8076-4cba-4dd7-b4ca-ec41ae58b95b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e9938cf-dbf2-4b07-a293-e2ff0a4e9290}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ca6338d-574c-4918-a346-963e1ddf8352}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 Zone Air Node, !- Name
  {c4ae499b-00c0-4a0a-a22a-d224ddaa1680}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4ae499b-00c0-4a0a-a22a-d224ddaa1680}, !- Handle
  {1ce74a4a-01ea-4919-bbbb-edb407994462}, !- Source Object
  11,                                     !- Outlet Port
  {8ca6338d-574c-4918-a346-963e1ddf8352}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e138926c-363a-4fdf-ae9b-c0ce1423098f}, !- Handle
  {1ce74a4a-01ea-4919-bbbb-edb407994462}, !- HVAC Component
  {192ed7b8-a388-49cd-951d-7f6e3bb40ece}; !- Port 1

OS:PortList,
  {6c01f8d4-c6a7-4d6d-9168-29b613947a52}, !- Handle
  {1ce74a4a-01ea-4919-bbbb-edb407994462}; !- HVAC Component

OS:PortList,
  {4bea8076-4cba-4dd7-b4ca-ec41ae58b95b}, !- Handle
  {1ce74a4a-01ea-4919-bbbb-edb407994462}, !- HVAC Component
  {8558f424-0b71-4d33-b274-088c20e4260a}; !- Port 1

OS:Sizing:Zone,
  {d9ee8288-3906-41cc-80a8-77d6e395f27c}, !- Handle
  {1ce74a4a-01ea-4919-bbbb-edb407994462}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c05bfae7-6367-4172-bdb1-197bef63b086}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {1ce74a4a-01ea-4919-bbbb-edb407994462}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58e73cc0-929a-42b3-b19a-8c2bbe9d12d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3c63fa40-d40e-4671-8f8a-e775a8936186}, !- Handle
  Outpatient Janitor B end_a - Story Mid2, !- Name
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {f89fbf8b-d484-4e9c-9482-871db1d5f2b2}; !- Thermal Zone Name

OS:Surface,
  {91e451c4-1475-4867-b7be-f30bfc6cb529}, !- Handle
  Surface 753,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {3c63fa40-d40e-4671-8f8a-e775a8936186}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adecb45d-aae0-419c-8cff-ea46dc55fc6d}, !- Handle
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c63fa40-d40e-4671-8f8a-e775a8936186}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18cc798a-369b-4fae-83d2-5516dec167e5}, !- Handle
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c63fa40-d40e-4671-8f8a-e775a8936186}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30271497-f051-4fba-8b27-f8439e0da6d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f2d7f1f-bab7-41f4-9519-b24551a5f34a}, !- Handle
  Surface 756,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c63fa40-d40e-4671-8f8a-e775a8936186}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb6d35db-b33d-4fec-9893-315d89a3b8c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {147e1fbb-b72d-400b-8d69-4347fb09d94b}, !- Handle
  Surface 757,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c63fa40-d40e-4671-8f8a-e775a8936186}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44a68908-7750-40b1-8bed-8c800553320a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb7c7b6-cd16-4cd2-b031-2908dc7402db}, !- Handle
  Surface 758,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {3c63fa40-d40e-4671-8f8a-e775a8936186}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f89fbf8b-d484-4e9c-9482-871db1d5f2b2}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0ad9706-9eea-4e43-a0a7-b0691b7f36dc}, !- Zone Air Inlet Port List
  {4f97434a-cac6-4286-ad90-0e2545e9acc7}, !- Zone Air Exhaust Port List
  {ae185292-b23a-47c3-8415-16568cca2e6f}, !- Zone Air Node Name
  {4a5fea15-e0fe-4e01-b944-b3f3de16bac4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {554b94fb-b837-4229-b4e6-1a0703fe7a78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {974eed45-f41d-4043-82ff-2e93ef6a86aa}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 Zone Air Node, !- Name
  {ae185292-b23a-47c3-8415-16568cca2e6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae185292-b23a-47c3-8415-16568cca2e6f}, !- Handle
  {f89fbf8b-d484-4e9c-9482-871db1d5f2b2}, !- Source Object
  11,                                     !- Outlet Port
  {974eed45-f41d-4043-82ff-2e93ef6a86aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0ad9706-9eea-4e43-a0a7-b0691b7f36dc}, !- Handle
  {f89fbf8b-d484-4e9c-9482-871db1d5f2b2}, !- HVAC Component
  {391c56c0-d975-4732-aae6-2439cc8a2ffa}; !- Port 1

OS:PortList,
  {4f97434a-cac6-4286-ad90-0e2545e9acc7}, !- Handle
  {f89fbf8b-d484-4e9c-9482-871db1d5f2b2}; !- HVAC Component

OS:PortList,
  {4a5fea15-e0fe-4e01-b944-b3f3de16bac4}, !- Handle
  {f89fbf8b-d484-4e9c-9482-871db1d5f2b2}, !- HVAC Component
  {0b658bba-8dbd-4384-8264-de91cdcba03d}; !- Port 1

OS:Sizing:Zone,
  {1f4b1058-7239-4009-b871-c3d0f4a023f8}, !- Handle
  {f89fbf8b-d484-4e9c-9482-871db1d5f2b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c4a90a89-9ebf-423a-8ab7-8c874540d172}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {f89fbf8b-d484-4e9c-9482-871db1d5f2b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {75254ef7-7a9c-4df1-bae0-dc7d94578f05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3f7c8232-0998-4036-bf89-31670217ac3c}, !- Handle
  Outpatient Janitor C end_a - Story Mid2, !- Name
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {32803aa4-2c01-492a-8c6c-808bf45de558}; !- Thermal Zone Name

OS:Surface,
  {55ac6b98-39bf-41c3-a848-bf30bdb35789}, !- Handle
  Surface 759,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {3f7c8232-0998-4036-bf89-31670217ac3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98b866e8-571a-4297-a794-432d19a078ef}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f7c8232-0998-4036-bf89-31670217ac3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac7b2df-9ef7-45d2-bc9b-ce0e63f97eac}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {3f7c8232-0998-4036-bf89-31670217ac3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc3ad00f-dd53-4e78-82a8-c1fe2a283086}, !- Handle
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f7c8232-0998-4036-bf89-31670217ac3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff9b8147-2b3f-442a-be9d-00d83ec00d90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30271497-f051-4fba-8b27-f8439e0da6d5}, !- Handle
  Surface 763,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f7c8232-0998-4036-bf89-31670217ac3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18cc798a-369b-4fae-83d2-5516dec167e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa0f2862-d58e-4c71-9308-d0e1a0ba04f4}, !- Handle
  Surface 764,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {3f7c8232-0998-4036-bf89-31670217ac3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {32803aa4-2c01-492a-8c6c-808bf45de558}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c51e40d-fb1b-47eb-9725-1ee89e2d373e}, !- Zone Air Inlet Port List
  {58bdad05-3dcf-4972-b497-d4a0c78fe2d9}, !- Zone Air Exhaust Port List
  {73e76be4-69e9-4ef6-a3aa-c20d24a22022}, !- Zone Air Node Name
  {32f12d13-1e74-4f5f-bfe1-81f963bf469d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f21aa85a-38db-4ffe-8b19-187bcbbff5ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c4a51d5-317f-4a98-8576-6b749ec4657e}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 Zone Air Node, !- Name
  {73e76be4-69e9-4ef6-a3aa-c20d24a22022}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73e76be4-69e9-4ef6-a3aa-c20d24a22022}, !- Handle
  {32803aa4-2c01-492a-8c6c-808bf45de558}, !- Source Object
  11,                                     !- Outlet Port
  {3c4a51d5-317f-4a98-8576-6b749ec4657e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c51e40d-fb1b-47eb-9725-1ee89e2d373e}, !- Handle
  {32803aa4-2c01-492a-8c6c-808bf45de558}, !- HVAC Component
  {655ff786-0e10-4905-aee6-4a660e74393c}; !- Port 1

OS:PortList,
  {58bdad05-3dcf-4972-b497-d4a0c78fe2d9}, !- Handle
  {32803aa4-2c01-492a-8c6c-808bf45de558}; !- HVAC Component

OS:PortList,
  {32f12d13-1e74-4f5f-bfe1-81f963bf469d}, !- Handle
  {32803aa4-2c01-492a-8c6c-808bf45de558}, !- HVAC Component
  {d001a414-8ae7-4815-b5bd-4a748979f28e}; !- Port 1

OS:Sizing:Zone,
  {5a836316-281b-4006-9a1d-fb6272bf8aa0}, !- Handle
  {32803aa4-2c01-492a-8c6c-808bf45de558}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fd4903f3-9959-48fc-82f6-c9c4f11331f4}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {32803aa4-2c01-492a-8c6c-808bf45de558}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f42bbd2-16aa-47a6-9603-4470eb4e3253}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d6147a8b-876e-4846-8b7c-8cde8c7f4182}, !- Handle
  Outpatient Janitor A  - Story Mid2 1,   !- Name
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  171.76721263927,                        !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {7aeaacaf-002f-4bd3-9ed2-5c67bff20749}; !- Thermal Zone Name

OS:Surface,
  {ad70d6f7-d326-4546-9e75-e662a63aa89c}, !- Handle
  Surface 765,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {d6147a8b-876e-4846-8b7c-8cde8c7f4182}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  5.7664390989475, 4.57199999999958, 0,   !- X,Y,Z Vertex 3 {m}
  5.7664390989475, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {771f2beb-01f4-426f-9779-3e5be88a9f91}, !- Handle
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6147a8b-876e-4846-8b7c-8cde8c7f4182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c9e776f-b8b3-46f8-a55f-8c7ccfaf4a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b0da522-22a6-48d6-ad6d-734d95cf4e93}, !- Handle
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6147a8b-876e-4846-8b7c-8cde8c7f4182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a086967-6d9c-4eb0-b8c8-296f320bc843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7664390989475, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  5.7664390989475, 4.57199999999958, 0,   !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5c721c9-3481-4a54-8e21-81eed0d4fa29}, !- Handle
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6147a8b-876e-4846-8b7c-8cde8c7f4182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0498b10-757b-469c-84f5-d5ecf3394a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.76643909894722, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.76643909894722, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  5.76643909894722, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  5.76643909894722, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5c0e28e-23a8-45a1-8ca1-9c3928644dd6}, !- Handle
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {d6147a8b-876e-4846-8b7c-8cde8c7f4182}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7664390989475, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.7664390989475, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b597467-0d45-40b3-aed3-e8c3fd1af5f8}, !- Handle
  Surface 770,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {d6147a8b-876e-4846-8b7c-8cde8c7f4182}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7664390989475, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.7664390989475, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7aeaacaf-002f-4bd3-9ed2-5c67bff20749}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {622cd1b8-d309-4446-b034-1e6e414646c7}, !- Zone Air Inlet Port List
  {87669ddc-f1ec-4816-8d33-016c5805e624}, !- Zone Air Exhaust Port List
  {901adc0a-4577-4cb1-960e-af9daeffdf2b}, !- Zone Air Node Name
  {22506fba-2e74-4c3f-90c6-96e4ff961c67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {133015d2-aa83-4974-836e-ed66858a7547}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f29de88d-0cb9-4e27-8380-e3243eaecf1f}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 Zone Air Node, !- Name
  {901adc0a-4577-4cb1-960e-af9daeffdf2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {901adc0a-4577-4cb1-960e-af9daeffdf2b}, !- Handle
  {7aeaacaf-002f-4bd3-9ed2-5c67bff20749}, !- Source Object
  11,                                     !- Outlet Port
  {f29de88d-0cb9-4e27-8380-e3243eaecf1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {622cd1b8-d309-4446-b034-1e6e414646c7}, !- Handle
  {7aeaacaf-002f-4bd3-9ed2-5c67bff20749}, !- HVAC Component
  {de42dfca-ff5d-42ae-b0d7-21bfa8452f34}; !- Port 1

OS:PortList,
  {87669ddc-f1ec-4816-8d33-016c5805e624}, !- Handle
  {7aeaacaf-002f-4bd3-9ed2-5c67bff20749}; !- HVAC Component

OS:PortList,
  {22506fba-2e74-4c3f-90c6-96e4ff961c67}, !- Handle
  {7aeaacaf-002f-4bd3-9ed2-5c67bff20749}, !- HVAC Component
  {40678d85-ffe8-4254-9b76-831fc5a6bfce}; !- Port 1

OS:Sizing:Zone,
  {6e5089df-d2eb-461f-b671-f0f50fe07953}, !- Handle
  {7aeaacaf-002f-4bd3-9ed2-5c67bff20749}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4f8a24c5-8dbc-4711-882e-e0545db65328}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 Zone HVAC Equipment List, !- Name
  {7aeaacaf-002f-4bd3-9ed2-5c67bff20749}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2254401e-e46d-4e12-8b3b-8942d1672cdf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ec2f13be-d5c3-4b08-be8d-c9400391ccc7}, !- Handle
  Outpatient Janitor B  - Story Mid2 1,   !- Name
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  171.76721263927,                        !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {7092f66f-9359-4bec-a1c0-3c72f74993a0}; !- Thermal Zone Name

OS:Surface,
  {696a8aae-07ab-44d1-9f51-6312c8ad15b2}, !- Handle
  Surface 771,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {ec2f13be-d5c3-4b08-be8d-c9400391ccc7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  5.7664390989475, 4.22837705738257, 0,   !- X,Y,Z Vertex 3 {m}
  5.7664390989475, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb6d35db-b33d-4fec-9893-315d89a3b8c9}, !- Handle
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec2f13be-d5c3-4b08-be8d-c9400391ccc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f2d7f1f-bab7-41f4-9519-b24551a5f34a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ee3a38-eea4-40ee-8f69-18d91ff0b06b}, !- Handle
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec2f13be-d5c3-4b08-be8d-c9400391ccc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e802daaf-93ce-4020-b03e-d338af5da0ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7664390989475, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  5.7664390989475, 4.22837705738257, 0,   !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b18a5f56-a635-4b69-8769-93a72314a059}, !- Handle
  Surface 774,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec2f13be-d5c3-4b08-be8d-c9400391ccc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6839e3a-c542-42f7-b6a2-cb28e5d42e33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.76643909894722, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.76643909894722, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  5.76643909894722, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  5.76643909894722, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a086967-6d9c-4eb0-b8c8-296f320bc843}, !- Handle
  Surface 775,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec2f13be-d5c3-4b08-be8d-c9400391ccc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b0da522-22a6-48d6-ad6d-734d95cf4e93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  5.7664390989475, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.7664390989475, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {268f3cdc-1fb7-4e5b-8af4-ca9bfe09d389}, !- Handle
  Surface 776,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {ec2f13be-d5c3-4b08-be8d-c9400391ccc7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7664390989475, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.7664390989475, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7092f66f-9359-4bec-a1c0-3c72f74993a0}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {170f104c-3eb8-4e95-b1c3-660cf473cffd}, !- Zone Air Inlet Port List
  {20d389a7-85f3-4b04-90b3-a1ab3488f73b}, !- Zone Air Exhaust Port List
  {cadc9602-3763-4cdf-8803-98c1ce6a79f1}, !- Zone Air Node Name
  {398b256a-43b3-47bd-b756-c7cb24d39eff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43592d63-4b1a-49d1-9fbf-107b574c6dc5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64c66553-d7f0-44b6-826a-150b02e7735e}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 Zone Air Node, !- Name
  {cadc9602-3763-4cdf-8803-98c1ce6a79f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cadc9602-3763-4cdf-8803-98c1ce6a79f1}, !- Handle
  {7092f66f-9359-4bec-a1c0-3c72f74993a0}, !- Source Object
  11,                                     !- Outlet Port
  {64c66553-d7f0-44b6-826a-150b02e7735e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {170f104c-3eb8-4e95-b1c3-660cf473cffd}, !- Handle
  {7092f66f-9359-4bec-a1c0-3c72f74993a0}, !- HVAC Component
  {82375f54-e751-4536-b7cb-82d361fc1f16}; !- Port 1

OS:PortList,
  {20d389a7-85f3-4b04-90b3-a1ab3488f73b}, !- Handle
  {7092f66f-9359-4bec-a1c0-3c72f74993a0}; !- HVAC Component

OS:PortList,
  {398b256a-43b3-47bd-b756-c7cb24d39eff}, !- Handle
  {7092f66f-9359-4bec-a1c0-3c72f74993a0}, !- HVAC Component
  {4860c9d7-1cc9-43e8-8df3-2cd184d86ab7}; !- Port 1

OS:Sizing:Zone,
  {16319e73-a9cb-45b9-b4ac-44273ee122a5}, !- Handle
  {7092f66f-9359-4bec-a1c0-3c72f74993a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c491513f-9a41-44a9-95cd-5c358cd69ea2}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 Zone HVAC Equipment List, !- Name
  {7092f66f-9359-4bec-a1c0-3c72f74993a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9537a575-30a2-469b-8a9d-c3aab079b005}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d89c2798-9e89-4aa3-a82f-323d8c27a6ba}, !- Handle
  Outpatient Janitor C  - Story Mid2 1,   !- Name
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  171.76721263927,                        !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {aa594995-6cbe-4ff4-a10c-0f2354260258}; !- Thermal Zone Name

OS:Surface,
  {a97d61eb-5298-4f35-885e-090d2af67e65}, !- Handle
  Surface 777,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {d89c2798-9e89-4aa3-a82f-323d8c27a6ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  5.7664390989475, 4.57200000000046, 0,   !- X,Y,Z Vertex 3 {m}
  5.7664390989475, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff9b8147-2b3f-442a-be9d-00d83ec00d90}, !- Handle
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89c2798-9e89-4aa3-a82f-323d8c27a6ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc3ad00f-dd53-4e78-82a8-c1fe2a283086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1e09de9-ac72-4bc5-b88d-bb2e24cbd4cb}, !- Handle
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {d89c2798-9e89-4aa3-a82f-323d8c27a6ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  5.7664390989475, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  5.7664390989475, 4.57200000000046, 0,   !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5584964-e7f8-45d0-bc32-f59878f771ee}, !- Handle
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89c2798-9e89-4aa3-a82f-323d8c27a6ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5de292b3-6b19-4b99-b187-f224ae6bd627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.76643909894722, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.76643909894722, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  5.76643909894722, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  5.76643909894722, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e802daaf-93ce-4020-b03e-d338af5da0ec}, !- Handle
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89c2798-9e89-4aa3-a82f-323d8c27a6ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0ee3a38-eea4-40ee-8f69-18d91ff0b06b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  5.7664390989475, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.7664390989475, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {612d3b86-e059-4fd2-ad9b-be45c75e1101}, !- Handle
  Surface 782,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {d89c2798-9e89-4aa3-a82f-323d8c27a6ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7664390989475, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.7664390989475, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aa594995-6cbe-4ff4-a10c-0f2354260258}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1665a7f0-027b-4216-a637-78c8a6b9a3ae}, !- Zone Air Inlet Port List
  {c69c5d8e-1752-46b9-8af6-9d922abc0748}, !- Zone Air Exhaust Port List
  {916ba1f5-d830-4e80-81ff-9eada4039434}, !- Zone Air Node Name
  {0a60e26e-5df7-44b8-b618-fcb95f39db7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4553c2de-a71b-42e2-9fe5-bd7ece3091de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bafc831-411c-4853-a192-863ba8930501}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 Zone Air Node, !- Name
  {916ba1f5-d830-4e80-81ff-9eada4039434}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {916ba1f5-d830-4e80-81ff-9eada4039434}, !- Handle
  {aa594995-6cbe-4ff4-a10c-0f2354260258}, !- Source Object
  11,                                     !- Outlet Port
  {8bafc831-411c-4853-a192-863ba8930501}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1665a7f0-027b-4216-a637-78c8a6b9a3ae}, !- Handle
  {aa594995-6cbe-4ff4-a10c-0f2354260258}, !- HVAC Component
  {8954507c-c68c-45d7-9b0b-4afd5bf9dc20}; !- Port 1

OS:PortList,
  {c69c5d8e-1752-46b9-8af6-9d922abc0748}, !- Handle
  {aa594995-6cbe-4ff4-a10c-0f2354260258}; !- HVAC Component

OS:PortList,
  {0a60e26e-5df7-44b8-b618-fcb95f39db7c}, !- Handle
  {aa594995-6cbe-4ff4-a10c-0f2354260258}, !- HVAC Component
  {2aeb46fa-71ef-4c91-86f8-c4fd6ccf2569}; !- Port 1

OS:Sizing:Zone,
  {0b036452-e897-4874-970d-b23c681c3163}, !- Handle
  {aa594995-6cbe-4ff4-a10c-0f2354260258}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2d986937-b563-4d6d-9f49-42b36299d757}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 Zone HVAC Equipment List, !- Name
  {aa594995-6cbe-4ff4-a10c-0f2354260258}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10a90b36-dc34-4106-968e-1fedafe561e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {258a75a3-5af7-4c73-bace-36850f0e8872}, !- Handle
  Outpatient PhysicalTherapy A  - Story Mid2, !- Name
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  177.533651738217,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {56a827c4-e009-431b-989d-1babf4dfa6ad}; !- Thermal Zone Name

OS:Surface,
  {1b0ce833-0e33-4afb-bd17-c3e2a7716ff3}, !- Handle
  Surface 783,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {258a75a3-5af7-4c73-bace-36850f0e8872}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  1.30760912220921, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  1.30760912220921, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0498b10-757b-469c-84f5-d5ecf3394a1c}, !- Handle
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {258a75a3-5af7-4c73-bace-36850f0e8872}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5c721c9-3481-4a54-8e21-81eed0d4fa29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd6c82e5-2bca-4e8e-830d-a99a6d28f391}, !- Handle
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {258a75a3-5af7-4c73-bace-36850f0e8872}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b532bc0f-36e6-4d04-844b-e2cd3fcd6e92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30760912220921, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30760912220921, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b444450-3c00-4d07-801a-08a3a5d485a1}, !- Handle
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {258a75a3-5af7-4c73-bace-36850f0e8872}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd8760cb-8d09-4927-aebb-9c21809f69e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30760912220921, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30760912220921, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.30760912220921, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  1.30760912220921, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30a8c501-637d-4a85-8bab-fa92be05dd2d}, !- Handle
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {258a75a3-5af7-4c73-bace-36850f0e8872}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30760912220921, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.30760912220921, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ee5ee0-24be-44f3-be36-16a10e0f1c40}, !- Handle
  Surface 788,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {258a75a3-5af7-4c73-bace-36850f0e8872}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30760912220921, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30760912220921, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {56a827c4-e009-431b-989d-1babf4dfa6ad}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b16f122-4fe1-4029-afd1-822cf70014f2}, !- Zone Air Inlet Port List
  {1707a3d4-4854-4651-a941-4be289a7b43b}, !- Zone Air Exhaust Port List
  {b7d26de8-2a84-4454-8d61-c8c3fe87df58}, !- Zone Air Node Name
  {6ee5871e-bec8-4a21-abb4-daf1b197eaa9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e8bf612-60b1-4db9-9e5e-b8b94552bdfd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2984eab6-7e0d-4684-858c-6605520eb20f}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 Zone Air Node, !- Name
  {b7d26de8-2a84-4454-8d61-c8c3fe87df58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7d26de8-2a84-4454-8d61-c8c3fe87df58}, !- Handle
  {56a827c4-e009-431b-989d-1babf4dfa6ad}, !- Source Object
  11,                                     !- Outlet Port
  {2984eab6-7e0d-4684-858c-6605520eb20f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b16f122-4fe1-4029-afd1-822cf70014f2}, !- Handle
  {56a827c4-e009-431b-989d-1babf4dfa6ad}, !- HVAC Component
  {810cc33a-d002-46e6-a377-e08873948cd1}; !- Port 1

OS:PortList,
  {1707a3d4-4854-4651-a941-4be289a7b43b}, !- Handle
  {56a827c4-e009-431b-989d-1babf4dfa6ad}; !- HVAC Component

OS:PortList,
  {6ee5871e-bec8-4a21-abb4-daf1b197eaa9}, !- Handle
  {56a827c4-e009-431b-989d-1babf4dfa6ad}, !- HVAC Component
  {5ee13aaf-3c5b-47f7-8375-91f300d45e62}; !- Port 1

OS:Sizing:Zone,
  {6f86933d-9fd3-47bb-9964-4b0b68490126}, !- Handle
  {56a827c4-e009-431b-989d-1babf4dfa6ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6339a906-8699-4df7-88f0-0d3d61bd40e8}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {56a827c4-e009-431b-989d-1babf4dfa6ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {041f5c58-4340-4260-a058-99c9b9cda2e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0aff959f-467f-4092-bbe3-3d2aca42ccb8}, !- Handle
  Outpatient PhysicalTherapy B  - Story Mid2, !- Name
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  177.533651738217,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {7ca9ca2b-93f9-4123-826d-3a7b8ca8d012}; !- Thermal Zone Name

OS:Surface,
  {f980b2d6-b4c8-4911-aaaa-09225e947cd3}, !- Handle
  Surface 789,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {0aff959f-467f-4092-bbe3-3d2aca42ccb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  1.30760912220921, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  1.30760912220921, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6839e3a-c542-42f7-b6a2-cb28e5d42e33}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0aff959f-467f-4092-bbe3-3d2aca42ccb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b18a5f56-a635-4b69-8769-93a72314a059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06da4d42-9dec-4a8d-bd78-98fd59fa76b1}, !- Handle
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0aff959f-467f-4092-bbe3-3d2aca42ccb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c97467-108d-47f5-bfe8-77bd6b1472f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30760912220921, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30760912220921, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd43cfb7-cb3e-4f8e-9bc8-403a4191ab8d}, !- Handle
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0aff959f-467f-4092-bbe3-3d2aca42ccb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8ff0898-4b7c-4b59-bb0e-511032c182e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30760912220921, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30760912220921, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.30760912220921, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  1.30760912220921, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b532bc0f-36e6-4d04-844b-e2cd3fcd6e92}, !- Handle
  Surface 793,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0aff959f-467f-4092-bbe3-3d2aca42ccb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd6c82e5-2bca-4e8e-830d-a99a6d28f391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.30760912220921, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.30760912220921, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e3f3b10-3fff-49d3-8376-3a35a2e63ee7}, !- Handle
  Surface 794,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {0aff959f-467f-4092-bbe3-3d2aca42ccb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30760912220921, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30760912220921, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ca9ca2b-93f9-4123-826d-3a7b8ca8d012}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {192d305c-bcea-4da9-a0f6-4792838cf5de}, !- Zone Air Inlet Port List
  {09400ca0-caf9-4fc0-a846-cef71c47a6cf}, !- Zone Air Exhaust Port List
  {8440eaae-903f-4970-a1a1-a005f5575249}, !- Zone Air Node Name
  {4d9745ad-da87-4e17-bcc3-2c0a34545e1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01248177-a855-41ee-a9c5-ccca280dbcb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6402c4dc-4efe-4810-ad96-b6c4d982cc9a}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 Zone Air Node, !- Name
  {8440eaae-903f-4970-a1a1-a005f5575249}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8440eaae-903f-4970-a1a1-a005f5575249}, !- Handle
  {7ca9ca2b-93f9-4123-826d-3a7b8ca8d012}, !- Source Object
  11,                                     !- Outlet Port
  {6402c4dc-4efe-4810-ad96-b6c4d982cc9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {192d305c-bcea-4da9-a0f6-4792838cf5de}, !- Handle
  {7ca9ca2b-93f9-4123-826d-3a7b8ca8d012}, !- HVAC Component
  {c8e13c92-163a-4782-849a-7866ff6aceda}; !- Port 1

OS:PortList,
  {09400ca0-caf9-4fc0-a846-cef71c47a6cf}, !- Handle
  {7ca9ca2b-93f9-4123-826d-3a7b8ca8d012}; !- HVAC Component

OS:PortList,
  {4d9745ad-da87-4e17-bcc3-2c0a34545e1a}, !- Handle
  {7ca9ca2b-93f9-4123-826d-3a7b8ca8d012}, !- HVAC Component
  {d682ca16-b321-4e04-9bf6-5c0eab3af704}; !- Port 1

OS:Sizing:Zone,
  {478e639d-fc72-46d9-95d8-27c89bc56fbe}, !- Handle
  {7ca9ca2b-93f9-4123-826d-3a7b8ca8d012}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {97136987-576f-4444-bd44-9f4507d30d0f}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {7ca9ca2b-93f9-4123-826d-3a7b8ca8d012}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28f75e8c-681a-473b-8cc3-2b9b1a1cafdb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {07880c21-876a-43f9-a315-b74eadafd9b6}, !- Handle
  Outpatient PhysicalTherapy C  - Story Mid2, !- Name
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  177.533651738217,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {595ed14d-a854-4ec7-a342-a9575a0ea219}; !- Thermal Zone Name

OS:Surface,
  {70df1a00-5c09-4f72-a7fd-dcdd985e813e}, !- Handle
  Surface 795,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {07880c21-876a-43f9-a315-b74eadafd9b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  1.30760912220921, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  1.30760912220921, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5de292b3-6b19-4b99-b187-f224ae6bd627}, !- Handle
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07880c21-876a-43f9-a315-b74eadafd9b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5584964-e7f8-45d0-bc32-f59878f771ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32eda5f3-fff4-43ee-9507-2489472792f3}, !- Handle
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {07880c21-876a-43f9-a315-b74eadafd9b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30760912220921, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  1.30760912220921, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8aab898-6598-45e5-882d-38aae2e7a088}, !- Handle
  Surface 798,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07880c21-876a-43f9-a315-b74eadafd9b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43a3170c-4b98-4455-8073-504cfb6c090f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30760912220921, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30760912220921, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.30760912220921, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  1.30760912220921, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c97467-108d-47f5-bfe8-77bd6b1472f3}, !- Handle
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07880c21-876a-43f9-a315-b74eadafd9b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06da4d42-9dec-4a8d-bd78-98fd59fa76b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.30760912220921, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.30760912220921, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac396f58-3dca-4fa6-8964-d7a7809e90fa}, !- Handle
  Surface 800,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {07880c21-876a-43f9-a315-b74eadafd9b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30760912220921, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30760912220921, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {595ed14d-a854-4ec7-a342-a9575a0ea219}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37164e3b-f7a2-4272-ad25-3f30706ab9d2}, !- Zone Air Inlet Port List
  {61905d68-ad40-41c6-b781-5baf5bc84bf9}, !- Zone Air Exhaust Port List
  {09aea6e7-69b3-4b88-b3d7-44bbc8b836f4}, !- Zone Air Node Name
  {ef541fee-6df6-4eb3-96bc-520855625244}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {816e6e74-5a42-4350-b263-08877ae6f91e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78a21414-2711-4002-9afb-5cfb78a17f20}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 Zone Air Node, !- Name
  {09aea6e7-69b3-4b88-b3d7-44bbc8b836f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09aea6e7-69b3-4b88-b3d7-44bbc8b836f4}, !- Handle
  {595ed14d-a854-4ec7-a342-a9575a0ea219}, !- Source Object
  11,                                     !- Outlet Port
  {78a21414-2711-4002-9afb-5cfb78a17f20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37164e3b-f7a2-4272-ad25-3f30706ab9d2}, !- Handle
  {595ed14d-a854-4ec7-a342-a9575a0ea219}, !- HVAC Component
  {733c7c07-7f7d-4ac9-8880-b28dc3670637}; !- Port 1

OS:PortList,
  {61905d68-ad40-41c6-b781-5baf5bc84bf9}, !- Handle
  {595ed14d-a854-4ec7-a342-a9575a0ea219}; !- HVAC Component

OS:PortList,
  {ef541fee-6df6-4eb3-96bc-520855625244}, !- Handle
  {595ed14d-a854-4ec7-a342-a9575a0ea219}, !- HVAC Component
  {3b7a9fd9-92d5-46f8-a075-a8e45e7926e4}; !- Port 1

OS:Sizing:Zone,
  {a534c3bd-9c38-4ee4-9eaf-9ad1bbace73e}, !- Handle
  {595ed14d-a854-4ec7-a342-a9575a0ea219}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0db3a179-a6a5-4c01-9815-aa7042889b96}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {595ed14d-a854-4ec7-a342-a9575a0ea219}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06206e7b-8ae8-4dfd-92cd-873aaff0b1b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e551d978-586c-4866-afb3-98fb16c22809}, !- Handle
  Outpatient Janitor A end_b - Story Mid2, !- Name
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.841260860426,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {354668f1-8a0c-42b7-a911-95410bc0b90b}; !- Thermal Zone Name

OS:Surface,
  {82320f70-3011-49c7-aba4-da1433e7cccd}, !- Handle
  Surface 801,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {e551d978-586c-4866-afb3-98fb16c22809}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  4.5719999999996, 4.57199999999958, 0,   !- X,Y,Z Vertex 3 {m}
  4.5719999999996, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd8760cb-8d09-4927-aebb-9c21809f69e5}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e551d978-586c-4866-afb3-98fb16c22809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b444450-3c00-4d07-801a-08a3a5d485a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa667276-87fe-4893-8129-c783d8aa169a}, !- Handle
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e551d978-586c-4866-afb3-98fb16c22809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5dfeefe-d1aa-4a02-be22-565e76b00650}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5719999999996, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  4.5719999999996, 4.57199999999958, 0,   !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a01734d-a3e6-4cc6-a8bf-8eabca23866e}, !- Handle
  Surface 804,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e551d978-586c-4866-afb3-98fb16c22809}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5719999999996, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  4.5719999999996, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  4.5719999999996, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.5719999999996, 4.57199999999958, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2cf2f4c-97c9-45b7-ae56-e745d0e62839}, !- Handle
  Surface 805,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {e551d978-586c-4866-afb3-98fb16c22809}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5719999999996, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.5719999999996, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bd8d8e-4277-4fca-bf8d-14f71adf1eba}, !- Handle
  Surface 806,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {e551d978-586c-4866-afb3-98fb16c22809}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5719999999996, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.5719999999996, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {354668f1-8a0c-42b7-a911-95410bc0b90b}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf4bebd7-e529-4f1a-9873-110f8ab99e1e}, !- Zone Air Inlet Port List
  {7d190be0-d19d-4229-8c1a-6f1b313f0c99}, !- Zone Air Exhaust Port List
  {dfcad359-c355-4387-8d36-5f6704dbcf13}, !- Zone Air Node Name
  {cb061602-b962-4bd5-aa73-d9c9caec8c22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2e29314-d5da-4f30-b5d1-c21a51a4f7b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa402f4b-b3a2-45cd-aa04-1c5bdf89fd79}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 Zone Air Node, !- Name
  {dfcad359-c355-4387-8d36-5f6704dbcf13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfcad359-c355-4387-8d36-5f6704dbcf13}, !- Handle
  {354668f1-8a0c-42b7-a911-95410bc0b90b}, !- Source Object
  11,                                     !- Outlet Port
  {fa402f4b-b3a2-45cd-aa04-1c5bdf89fd79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf4bebd7-e529-4f1a-9873-110f8ab99e1e}, !- Handle
  {354668f1-8a0c-42b7-a911-95410bc0b90b}, !- HVAC Component
  {aa875132-085d-4a43-a49d-b594e0826867}; !- Port 1

OS:PortList,
  {7d190be0-d19d-4229-8c1a-6f1b313f0c99}, !- Handle
  {354668f1-8a0c-42b7-a911-95410bc0b90b}; !- HVAC Component

OS:PortList,
  {cb061602-b962-4bd5-aa73-d9c9caec8c22}, !- Handle
  {354668f1-8a0c-42b7-a911-95410bc0b90b}, !- HVAC Component
  {f4a87eb1-6e89-44f1-87d9-6ea0d4a20bc3}; !- Port 1

OS:Sizing:Zone,
  {11032f7a-cd63-4d65-b6c0-b2064e3fae45}, !- Handle
  {354668f1-8a0c-42b7-a911-95410bc0b90b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {12fb787f-28cf-4d8a-855d-88f8d6b9a926}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {354668f1-8a0c-42b7-a911-95410bc0b90b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63d5e924-9b36-417b-9537-88307885eb9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0b48b319-5c17-4fb4-93dc-65525fcf8427}, !- Handle
  Outpatient Janitor B end_b - Story Mid2, !- Name
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.841260860426,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {a7ae9e11-4096-4af9-a419-b88c8060e46b}; !- Thermal Zone Name

OS:Surface,
  {452330e8-a724-4275-8310-76d6b45f1852}, !- Handle
  Surface 807,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {0b48b319-5c17-4fb4-93dc-65525fcf8427}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  4.5719999999996, 4.22837705738257, 0,   !- X,Y,Z Vertex 3 {m}
  4.5719999999996, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8ff0898-4b7c-4b59-bb0e-511032c182e8}, !- Handle
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b48b319-5c17-4fb4-93dc-65525fcf8427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd43cfb7-cb3e-4f8e-9bc8-403a4191ab8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c4b7ac0-9306-42a1-9171-795acb3dd1d2}, !- Handle
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b48b319-5c17-4fb4-93dc-65525fcf8427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0e328b-1242-42a8-98c7-1b824f48adac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5719999999996, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  4.5719999999996, 4.22837705738257, 0,   !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3062d6c-41bc-4ff2-884b-a3031ddf6e72}, !- Handle
  Surface 810,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b48b319-5c17-4fb4-93dc-65525fcf8427}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5719999999996, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  4.5719999999996, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  4.5719999999996, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.5719999999996, 4.22837705738257, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5dfeefe-d1aa-4a02-be22-565e76b00650}, !- Handle
  Surface 811,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b48b319-5c17-4fb4-93dc-65525fcf8427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa667276-87fe-4893-8129-c783d8aa169a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.5719999999996, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.5719999999996, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f847b37e-87bd-43bf-a7ea-63653a051dbf}, !- Handle
  Surface 812,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {0b48b319-5c17-4fb4-93dc-65525fcf8427}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5719999999996, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.5719999999996, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a7ae9e11-4096-4af9-a419-b88c8060e46b}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ea4db8a-b85c-4ef5-bdce-f1e526d1361c}, !- Zone Air Inlet Port List
  {e6880f80-0d04-4bb7-83fe-0c51aae5ff05}, !- Zone Air Exhaust Port List
  {800d4916-c67b-48ff-9cf5-bd060f67471e}, !- Zone Air Node Name
  {c870c525-c515-4ce9-9544-85ab7247a76d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a3b539d-6d9c-4035-a2e5-b616e4df7cb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82d7e955-3ed6-4bb1-ae2d-b84fc3ec1a89}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 Zone Air Node, !- Name
  {800d4916-c67b-48ff-9cf5-bd060f67471e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {800d4916-c67b-48ff-9cf5-bd060f67471e}, !- Handle
  {a7ae9e11-4096-4af9-a419-b88c8060e46b}, !- Source Object
  11,                                     !- Outlet Port
  {82d7e955-3ed6-4bb1-ae2d-b84fc3ec1a89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ea4db8a-b85c-4ef5-bdce-f1e526d1361c}, !- Handle
  {a7ae9e11-4096-4af9-a419-b88c8060e46b}, !- HVAC Component
  {2b1880e3-ea71-4398-bff0-a22f5648efa8}; !- Port 1

OS:PortList,
  {e6880f80-0d04-4bb7-83fe-0c51aae5ff05}, !- Handle
  {a7ae9e11-4096-4af9-a419-b88c8060e46b}; !- HVAC Component

OS:PortList,
  {c870c525-c515-4ce9-9544-85ab7247a76d}, !- Handle
  {a7ae9e11-4096-4af9-a419-b88c8060e46b}, !- HVAC Component
  {83c2b294-ae76-469b-9b5f-dd353111432f}; !- Port 1

OS:Sizing:Zone,
  {661e3580-3d1f-4da8-b7a2-97c9f209706e}, !- Handle
  {a7ae9e11-4096-4af9-a419-b88c8060e46b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6d100301-90be-4238-9eed-51e40439d672}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {a7ae9e11-4096-4af9-a419-b88c8060e46b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a60ab1cc-ce20-46f7-a054-acbba8f2e49a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b7b34b82-6af0-4a76-b55c-0d2847da483a}, !- Handle
  Outpatient Janitor C end_b - Story Mid2, !- Name
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.841260860426,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {e1968a8a-237f-4eb6-93da-0f293c295bbd}, !- Building Story Name
  {4fbd8e48-8b54-416f-8321-b90aeba3e1d4}; !- Thermal Zone Name

OS:Surface,
  {f706454b-1746-4b82-8a1b-8fb4b163adce}, !- Handle
  Surface 813,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {b7b34b82-6af0-4a76-b55c-0d2847da483a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  4.5719999999996, 4.57200000000046, 0,   !- X,Y,Z Vertex 3 {m}
  4.5719999999996, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43a3170c-4b98-4455-8073-504cfb6c090f}, !- Handle
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7b34b82-6af0-4a76-b55c-0d2847da483a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8aab898-6598-45e5-882d-38aae2e7a088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ad72f53-a6cc-44c8-be56-1be711a41075}, !- Handle
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {b7b34b82-6af0-4a76-b55c-0d2847da483a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  4.5719999999996, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  4.5719999999996, 4.57200000000046, 0,   !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf83810a-0204-4469-9064-8fcfce4bb74d}, !- Handle
  Surface 816,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7b34b82-6af0-4a76-b55c-0d2847da483a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5719999999996, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  4.5719999999996, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  4.5719999999996, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.5719999999996, 4.57200000000046, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0e328b-1242-42a8-98c7-1b824f48adac}, !- Handle
  Surface 817,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7b34b82-6af0-4a76-b55c-0d2847da483a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c4b7ac0-9306-42a1-9171-795acb3dd1d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.5719999999996, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.5719999999996, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {448f11e5-dd01-4ec4-804d-412195c94f9a}, !- Handle
  Surface 818,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {b7b34b82-6af0-4a76-b55c-0d2847da483a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5719999999996, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.5719999999996, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4fbd8e48-8b54-416f-8321-b90aeba3e1d4}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6631894b-4ee6-4cee-8827-6e13b36f43de}, !- Zone Air Inlet Port List
  {71b87d9d-3728-4574-9625-34f2f3f87615}, !- Zone Air Exhaust Port List
  {00a89995-b502-4117-89fb-e4e980efb028}, !- Zone Air Node Name
  {bde749a2-78cb-4a69-8159-a2645cc34dca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {164ad6de-b47e-4ab0-a125-26fe7f81004a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbc2ad5a-3dba-4875-a481-ec14d1a67651}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 Zone Air Node, !- Name
  {00a89995-b502-4117-89fb-e4e980efb028}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00a89995-b502-4117-89fb-e4e980efb028}, !- Handle
  {4fbd8e48-8b54-416f-8321-b90aeba3e1d4}, !- Source Object
  11,                                     !- Outlet Port
  {bbc2ad5a-3dba-4875-a481-ec14d1a67651}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6631894b-4ee6-4cee-8827-6e13b36f43de}, !- Handle
  {4fbd8e48-8b54-416f-8321-b90aeba3e1d4}, !- HVAC Component
  {bb63f593-1fa4-4912-9fe0-657112ef0211}; !- Port 1

OS:PortList,
  {71b87d9d-3728-4574-9625-34f2f3f87615}, !- Handle
  {4fbd8e48-8b54-416f-8321-b90aeba3e1d4}; !- HVAC Component

OS:PortList,
  {bde749a2-78cb-4a69-8159-a2645cc34dca}, !- Handle
  {4fbd8e48-8b54-416f-8321-b90aeba3e1d4}, !- HVAC Component
  {85d7991b-20e1-48a6-98c9-24bb3c12fb8e}; !- Port 1

OS:Sizing:Zone,
  {c8aefffd-e0b8-4a78-b540-0c43329a15c7}, !- Handle
  {4fbd8e48-8b54-416f-8321-b90aeba3e1d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d1d91d58-227c-4bf2-b272-35e97b520d9b}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {4fbd8e48-8b54-416f-8321-b90aeba3e1d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f2f07a0f-68e7-4348-b996-949d66fbebcb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b90d5de8-bbe2-44d2-81df-33c906253f15}, !- Handle
  Outpatient Office A end_a - Story Mid3, !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {28f5ca1e-d6c1-4913-bcd1-44fa7916f16c}; !- Thermal Zone Name

OS:Surface,
  {c6e3350b-9936-4eed-8972-0a4c062400e4}, !- Handle
  Surface 819,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {b90d5de8-bbe2-44d2-81df-33c906253f15}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7fbc61f-4f18-46b1-82d7-9521b0851136}, !- Handle
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b90d5de8-bbe2-44d2-81df-33c906253f15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aefd91d8-fcaf-4d19-b3ce-6be21a9eff85}, !- Handle
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b90d5de8-bbe2-44d2-81df-33c906253f15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beef6239-ecb1-4ce2-bea2-1f1e8a1319e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa85baa1-eafb-4043-961d-db23af5254dd}, !- Handle
  Surface 822,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b90d5de8-bbe2-44d2-81df-33c906253f15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9225270-89fa-4788-a1d2-191d10471c23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {402a3827-84c2-478b-855b-b9ea3d721344}, !- Handle
  Surface 823,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {b90d5de8-bbe2-44d2-81df-33c906253f15}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3a9172f-7b24-4797-af88-bca6dd6d7b5e}, !- Handle
  Surface 824,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {b90d5de8-bbe2-44d2-81df-33c906253f15}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {28f5ca1e-d6c1-4913-bcd1-44fa7916f16c}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7aac3c40-334d-4809-b970-7ebb82ce2472}, !- Zone Air Inlet Port List
  {0bf487bc-e624-4567-a522-fc82d9047f70}, !- Zone Air Exhaust Port List
  {11b07401-39fe-43f5-8d95-b33225701748}, !- Zone Air Node Name
  {efbe86c1-20f2-4326-b959-84e499aea357}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f529290f-bb70-4c9e-8f76-c74eb71dea35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33e277f4-5c2e-41db-83aa-105684ed554c}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 Zone Air Node, !- Name
  {11b07401-39fe-43f5-8d95-b33225701748}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11b07401-39fe-43f5-8d95-b33225701748}, !- Handle
  {28f5ca1e-d6c1-4913-bcd1-44fa7916f16c}, !- Source Object
  11,                                     !- Outlet Port
  {33e277f4-5c2e-41db-83aa-105684ed554c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7aac3c40-334d-4809-b970-7ebb82ce2472}, !- Handle
  {28f5ca1e-d6c1-4913-bcd1-44fa7916f16c}, !- HVAC Component
  {6fff3a66-8a69-45a8-9a55-33d4c18afad0}; !- Port 1

OS:PortList,
  {0bf487bc-e624-4567-a522-fc82d9047f70}, !- Handle
  {28f5ca1e-d6c1-4913-bcd1-44fa7916f16c}; !- HVAC Component

OS:PortList,
  {efbe86c1-20f2-4326-b959-84e499aea357}, !- Handle
  {28f5ca1e-d6c1-4913-bcd1-44fa7916f16c}, !- HVAC Component
  {1a5634ee-69ba-4318-aaf4-a742f062eabb}; !- Port 1

OS:Sizing:Zone,
  {c4862d3f-2f5e-4760-9ab5-8cb0b50b59e5}, !- Handle
  {28f5ca1e-d6c1-4913-bcd1-44fa7916f16c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {988fdfab-f4f7-4d18-8f5f-cf91871666c3}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {28f5ca1e-d6c1-4913-bcd1-44fa7916f16c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c44cb9ec-c987-4d14-8d51-2a300c51af14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5b39bf76-b788-45e2-8e1b-2061d62431ce}, !- Handle
  Outpatient Office B end_a - Story Mid3, !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {bb400ec6-3327-47f7-95ff-286626e182b9}; !- Thermal Zone Name

OS:Surface,
  {fa97c0b7-3377-4617-8654-a0c20ba7d7a7}, !- Handle
  Surface 825,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {5b39bf76-b788-45e2-8e1b-2061d62431ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {996c53e8-ed84-4e18-9480-24b132778657}, !- Handle
  Surface 826,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b39bf76-b788-45e2-8e1b-2061d62431ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceafbce7-1ef6-4de6-959c-84cfcb99abf1}, !- Handle
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b39bf76-b788-45e2-8e1b-2061d62431ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {839b941b-746f-4bcc-b8eb-2cc652b3ec06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {096f1526-291d-4261-a823-8bb56f1f5edd}, !- Handle
  Surface 828,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b39bf76-b788-45e2-8e1b-2061d62431ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {773a54f7-92e0-467b-b5fc-12f43ca2064a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beef6239-ecb1-4ce2-bea2-1f1e8a1319e7}, !- Handle
  Surface 829,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b39bf76-b788-45e2-8e1b-2061d62431ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefd91d8-fcaf-4d19-b3ce-6be21a9eff85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {302d31bc-51c9-4038-8dc6-d888ca59d2a7}, !- Handle
  Surface 830,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {5b39bf76-b788-45e2-8e1b-2061d62431ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb400ec6-3327-47f7-95ff-286626e182b9}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8176576-1671-4235-b5b7-e4778f75e81a}, !- Zone Air Inlet Port List
  {97bf55c5-8dfd-4e86-b144-4328f56c57e6}, !- Zone Air Exhaust Port List
  {ea42d754-3347-464e-a222-cb739e453731}, !- Zone Air Node Name
  {98bbc58f-65b2-4d73-9164-5a0d98aa458e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {580a7530-fb47-47d1-82f1-3a52fd967d7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b3380ce-a7e2-42d7-b3ba-381eaace5f59}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 Zone Air Node, !- Name
  {ea42d754-3347-464e-a222-cb739e453731}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea42d754-3347-464e-a222-cb739e453731}, !- Handle
  {bb400ec6-3327-47f7-95ff-286626e182b9}, !- Source Object
  11,                                     !- Outlet Port
  {7b3380ce-a7e2-42d7-b3ba-381eaace5f59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8176576-1671-4235-b5b7-e4778f75e81a}, !- Handle
  {bb400ec6-3327-47f7-95ff-286626e182b9}, !- HVAC Component
  {1ca09d2d-f761-4119-89bf-737f84b13443}; !- Port 1

OS:PortList,
  {97bf55c5-8dfd-4e86-b144-4328f56c57e6}, !- Handle
  {bb400ec6-3327-47f7-95ff-286626e182b9}; !- HVAC Component

OS:PortList,
  {98bbc58f-65b2-4d73-9164-5a0d98aa458e}, !- Handle
  {bb400ec6-3327-47f7-95ff-286626e182b9}, !- HVAC Component
  {107d94e8-e686-4dba-8ff4-31b4049fb77d}; !- Port 1

OS:Sizing:Zone,
  {b422bf2f-146e-4c07-9762-9f7c491e0a35}, !- Handle
  {bb400ec6-3327-47f7-95ff-286626e182b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {98b96836-daf6-4b27-88ed-3e68ef7489ba}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {bb400ec6-3327-47f7-95ff-286626e182b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f5707965-79c7-4c57-b18c-ad37856c8b09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {60161e7d-3441-4140-bb78-3da1c5a0c829}, !- Handle
  Outpatient Office C end_a - Story Mid3, !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {e71d7994-4508-456a-b860-56fcf1c1d042}; !- Thermal Zone Name

OS:Surface,
  {67bdb601-c6f1-4d1e-95ac-5efdf2840d01}, !- Handle
  Surface 831,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {60161e7d-3441-4140-bb78-3da1c5a0c829}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d9e9515-50b7-448e-ba0d-dde1c22a0e1e}, !- Handle
  Surface 832,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60161e7d-3441-4140-bb78-3da1c5a0c829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fa5c99f-ab1a-43fc-821e-0e16ab17cc38}, !- Handle
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {60161e7d-3441-4140-bb78-3da1c5a0c829}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5685eb5d-1703-4e3e-8c86-3791c77b0762}, !- Handle
  Surface 834,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60161e7d-3441-4140-bb78-3da1c5a0c829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01b9e57c-1eea-4c30-8157-c037c368704d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {839b941b-746f-4bcc-b8eb-2cc652b3ec06}, !- Handle
  Surface 835,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60161e7d-3441-4140-bb78-3da1c5a0c829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceafbce7-1ef6-4de6-959c-84cfcb99abf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {087f4962-bc06-4082-9d43-ecfa77cc86f9}, !- Handle
  Surface 836,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {60161e7d-3441-4140-bb78-3da1c5a0c829}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e71d7994-4508-456a-b860-56fcf1c1d042}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d4e1f96-0d55-4e3b-ab19-a7550e6638a7}, !- Zone Air Inlet Port List
  {8622b5be-bdad-46aa-9660-17280fca918e}, !- Zone Air Exhaust Port List
  {9a6d604f-80e9-41c0-b787-31b93de78d4f}, !- Zone Air Node Name
  {38e3ccb2-7ac4-43ad-b801-b8bb385e1ca6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca7b9c99-4ed0-4076-9a40-c567e497a372}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59c9d794-73f0-4c79-a009-d36bb250dacd}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 Zone Air Node, !- Name
  {9a6d604f-80e9-41c0-b787-31b93de78d4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a6d604f-80e9-41c0-b787-31b93de78d4f}, !- Handle
  {e71d7994-4508-456a-b860-56fcf1c1d042}, !- Source Object
  11,                                     !- Outlet Port
  {59c9d794-73f0-4c79-a009-d36bb250dacd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d4e1f96-0d55-4e3b-ab19-a7550e6638a7}, !- Handle
  {e71d7994-4508-456a-b860-56fcf1c1d042}, !- HVAC Component
  {955671d1-7981-4d30-905a-2a648113aa47}; !- Port 1

OS:PortList,
  {8622b5be-bdad-46aa-9660-17280fca918e}, !- Handle
  {e71d7994-4508-456a-b860-56fcf1c1d042}; !- HVAC Component

OS:PortList,
  {38e3ccb2-7ac4-43ad-b801-b8bb385e1ca6}, !- Handle
  {e71d7994-4508-456a-b860-56fcf1c1d042}, !- HVAC Component
  {109388b7-201a-4bf4-8e5a-555d2e87faff}; !- Port 1

OS:Sizing:Zone,
  {5c13651f-6491-45d4-9590-b2ffe3360757}, !- Handle
  {e71d7994-4508-456a-b860-56fcf1c1d042}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6f21b3cf-121d-4d48-acf6-e632a2aabc37}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {e71d7994-4508-456a-b860-56fcf1c1d042}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62307193-47f4-40ba-aea9-4adec2657072}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4aa4e45c-fe54-40c8-ad5a-a287d43a6a66}, !- Handle
  Outpatient Office A  - Story Mid3 1,    !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  171.76721263927,                        !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {2d479441-8b35-4bb6-957b-56f281bdeb08}; !- Thermal Zone Name

OS:Surface,
  {812513c6-a827-48c1-9320-42890b03aa42}, !- Handle
  Surface 837,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {4aa4e45c-fe54-40c8-ad5a-a287d43a6a66}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115649, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  7.07404822115649, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9225270-89fa-4788-a1d2-191d10471c23}, !- Handle
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aa4e45c-fe54-40c8-ad5a-a287d43a6a66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa85baa1-eafb-4043-961d-db23af5254dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea5a207-9e40-49a8-9e95-8d048c1618f5}, !- Handle
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aa4e45c-fe54-40c8-ad5a-a287d43a6a66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {751fca80-e894-4602-8480-10efd3cd83ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115649, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115649, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5764b789-6d30-44df-9bf0-d4c14ea99357}, !- Handle
  Surface 840,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aa4e45c-fe54-40c8-ad5a-a287d43a6a66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1054119-1c9b-4263-b39c-fc5ed82a119c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115561, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115561, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115561, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  7.07404822115561, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbbfa49e-ed6c-4287-bb68-4eac7220fccc}, !- Handle
  Surface 841,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {4aa4e45c-fe54-40c8-ad5a-a287d43a6a66}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115649, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  7.07404822115649, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84538269-e02b-4202-ac69-ff53944cdfb1}, !- Handle
  Surface 842,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {4aa4e45c-fe54-40c8-ad5a-a287d43a6a66}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115649, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115649, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2d479441-8b35-4bb6-957b-56f281bdeb08}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3fffb4e-bb88-4730-bdb9-cb4cb795e241}, !- Zone Air Inlet Port List
  {1b5da69a-7f8f-4678-bf70-37779c5877d8}, !- Zone Air Exhaust Port List
  {39d2679e-88dd-49e8-9901-d98389c2a564}, !- Zone Air Node Name
  {d7e3664c-a37d-4549-ba16-069f5886e16e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a5843bb-e8f3-43ec-b95c-012a916211af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc53530f-1953-4df0-baef-44843665397d}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 Zone Air Node, !- Name
  {39d2679e-88dd-49e8-9901-d98389c2a564}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39d2679e-88dd-49e8-9901-d98389c2a564}, !- Handle
  {2d479441-8b35-4bb6-957b-56f281bdeb08}, !- Source Object
  11,                                     !- Outlet Port
  {fc53530f-1953-4df0-baef-44843665397d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3fffb4e-bb88-4730-bdb9-cb4cb795e241}, !- Handle
  {2d479441-8b35-4bb6-957b-56f281bdeb08}, !- HVAC Component
  {76757f52-e34b-46ab-9d7f-2424934adb32}; !- Port 1

OS:PortList,
  {1b5da69a-7f8f-4678-bf70-37779c5877d8}, !- Handle
  {2d479441-8b35-4bb6-957b-56f281bdeb08}; !- HVAC Component

OS:PortList,
  {d7e3664c-a37d-4549-ba16-069f5886e16e}, !- Handle
  {2d479441-8b35-4bb6-957b-56f281bdeb08}, !- HVAC Component
  {8194bb5a-d09e-4a95-9d03-13788f1ae194}; !- Port 1

OS:Sizing:Zone,
  {44e8bc84-a50f-4b65-bf9d-6f3b118d8d3e}, !- Handle
  {2d479441-8b35-4bb6-957b-56f281bdeb08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a2d14472-46f3-427e-af4b-0162f28a4138}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 Zone HVAC Equipment List, !- Name
  {2d479441-8b35-4bb6-957b-56f281bdeb08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1beb54fa-038d-4e78-bf74-885d43ceedc0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7f921a10-449c-4add-b963-e1aec684013e}, !- Handle
  Outpatient Office B  - Story Mid3 1,    !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  171.76721263927,                        !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {f25ca36d-6496-4e7a-aee9-d235ca305ea4}; !- Thermal Zone Name

OS:Surface,
  {9bea4303-8d30-4156-b4e4-1fb0de7c20e0}, !- Handle
  Surface 843,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {7f921a10-449c-4add-b963-e1aec684013e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115649, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  7.07404822115649, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {773a54f7-92e0-467b-b5fc-12f43ca2064a}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f921a10-449c-4add-b963-e1aec684013e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {096f1526-291d-4261-a823-8bb56f1f5edd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbf8278f-101f-4f07-b8d8-99e5d7bbcdfb}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f921a10-449c-4add-b963-e1aec684013e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {013d7623-0e34-4b81-bc44-8afa194616e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115649, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115649, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5643ce9b-47e3-420b-8c6d-11b72256b89d}, !- Handle
  Surface 846,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f921a10-449c-4add-b963-e1aec684013e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5a9b50d-4371-42f3-8b90-305588c10a66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115561, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115561, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115561, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  7.07404822115561, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {751fca80-e894-4602-8480-10efd3cd83ca}, !- Handle
  Surface 847,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f921a10-449c-4add-b963-e1aec684013e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ea5a207-9e40-49a8-9e95-8d048c1618f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115649, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  7.07404822115649, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c2791a2-f1b1-46b1-b12d-3f35ff0dd887}, !- Handle
  Surface 848,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {7f921a10-449c-4add-b963-e1aec684013e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115649, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115649, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f25ca36d-6496-4e7a-aee9-d235ca305ea4}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {256f2090-f809-44b0-932c-b0fa1c210706}, !- Zone Air Inlet Port List
  {ca040714-286c-4ce7-a78e-195735fcb140}, !- Zone Air Exhaust Port List
  {61b82713-2e57-48a3-bff9-2a0ca476951a}, !- Zone Air Node Name
  {692f50eb-a4ce-4a5e-b5ac-92ee7a6b9ec6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77d1ab61-8aad-4573-9452-36675022f7e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a472fb9-0ff7-4e1c-b412-3b2a0a3d78ea}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 Zone Air Node, !- Name
  {61b82713-2e57-48a3-bff9-2a0ca476951a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61b82713-2e57-48a3-bff9-2a0ca476951a}, !- Handle
  {f25ca36d-6496-4e7a-aee9-d235ca305ea4}, !- Source Object
  11,                                     !- Outlet Port
  {9a472fb9-0ff7-4e1c-b412-3b2a0a3d78ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {256f2090-f809-44b0-932c-b0fa1c210706}, !- Handle
  {f25ca36d-6496-4e7a-aee9-d235ca305ea4}, !- HVAC Component
  {54356ddf-760f-4d93-a809-6bf779efd49f}; !- Port 1

OS:PortList,
  {ca040714-286c-4ce7-a78e-195735fcb140}, !- Handle
  {f25ca36d-6496-4e7a-aee9-d235ca305ea4}; !- HVAC Component

OS:PortList,
  {692f50eb-a4ce-4a5e-b5ac-92ee7a6b9ec6}, !- Handle
  {f25ca36d-6496-4e7a-aee9-d235ca305ea4}, !- HVAC Component
  {99483065-0593-44c9-8b69-00ac4f24a491}; !- Port 1

OS:Sizing:Zone,
  {024c44c7-aeb5-47a6-af87-48bdedfb38f6}, !- Handle
  {f25ca36d-6496-4e7a-aee9-d235ca305ea4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e15df241-a2ed-418a-8462-8304ae12b3bf}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 Zone HVAC Equipment List, !- Name
  {f25ca36d-6496-4e7a-aee9-d235ca305ea4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35df6e62-6de5-4677-8085-b48561542626}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e81b1e46-04bf-479a-95d0-47aee37e2075}, !- Handle
  Outpatient Office C  - Story Mid3 1,    !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  171.76721263927,                        !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {5cb646df-750c-444c-98bb-945cb99cf4f7}; !- Thermal Zone Name

OS:Surface,
  {7e27d6d2-e73b-442a-8c63-46fa857898c8}, !- Handle
  Surface 849,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {e81b1e46-04bf-479a-95d0-47aee37e2075}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115649, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  7.07404822115649, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01b9e57c-1eea-4c30-8157-c037c368704d}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81b1e46-04bf-479a-95d0-47aee37e2075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5685eb5d-1703-4e3e-8c86-3791c77b0762}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3403815a-8830-4e01-8384-00a67f628ed7}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {e81b1e46-04bf-479a-95d0-47aee37e2075}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115649, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  7.07404822115649, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a7eee9-ce95-450a-826e-53ef41fbb4e6}, !- Handle
  Surface 852,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81b1e46-04bf-479a-95d0-47aee37e2075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c16780a9-7290-412d-9386-bfffa812d37c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115561, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115561, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115561, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  7.07404822115561, 4.57200000000046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {013d7623-0e34-4b81-bc44-8afa194616e9}, !- Handle
  Surface 853,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81b1e46-04bf-479a-95d0-47aee37e2075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbf8278f-101f-4f07-b8d8-99e5d7bbcdfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115649, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  7.07404822115649, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8edd695-bb97-4241-86c7-4e378c7c3b52}, !- Handle
  Surface 854,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {e81b1e46-04bf-479a-95d0-47aee37e2075}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115649, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115649, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5cb646df-750c-444c-98bb-945cb99cf4f7}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bab9c921-344e-425f-b3e8-65f8ede5167d}, !- Zone Air Inlet Port List
  {291351fa-81b0-4d2c-b120-7f16389ab6c6}, !- Zone Air Exhaust Port List
  {c0995c07-5952-42e9-a917-1fa259c8df4d}, !- Zone Air Node Name
  {dbccc2f1-7735-46f3-bace-4aca7632888c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {89dca3a1-5c0f-4663-b167-d12abda0079f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ef996f8-b562-45c9-a8b6-83ec03b38adb}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 Zone Air Node, !- Name
  {c0995c07-5952-42e9-a917-1fa259c8df4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0995c07-5952-42e9-a917-1fa259c8df4d}, !- Handle
  {5cb646df-750c-444c-98bb-945cb99cf4f7}, !- Source Object
  11,                                     !- Outlet Port
  {3ef996f8-b562-45c9-a8b6-83ec03b38adb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bab9c921-344e-425f-b3e8-65f8ede5167d}, !- Handle
  {5cb646df-750c-444c-98bb-945cb99cf4f7}, !- HVAC Component
  {80bb41f9-3998-4979-bb01-a382929f263b}; !- Port 1

OS:PortList,
  {291351fa-81b0-4d2c-b120-7f16389ab6c6}, !- Handle
  {5cb646df-750c-444c-98bb-945cb99cf4f7}; !- HVAC Component

OS:PortList,
  {dbccc2f1-7735-46f3-bace-4aca7632888c}, !- Handle
  {5cb646df-750c-444c-98bb-945cb99cf4f7}, !- HVAC Component
  {d37b0708-0b6e-458a-8cef-f39dc92a5b15}; !- Port 1

OS:Sizing:Zone,
  {6676ce89-36bd-4f28-8361-3f9521ccc1e5}, !- Handle
  {5cb646df-750c-444c-98bb-945cb99cf4f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c18b7df9-954f-4dfa-99b5-b292b2895938}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 Zone HVAC Equipment List, !- Name
  {5cb646df-750c-444c-98bb-945cb99cf4f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {824ed6b0-08d1-4cd3-aefd-eafa93285b94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {442e1b81-7e5f-401f-8f13-6bae6fa7fd44}, !- Handle
  Outpatient Office A end_b - Story Mid3, !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.841260860426,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {a13dcc2b-5fd4-40ef-9944-5a288e8e5583}; !- Thermal Zone Name

OS:Surface,
  {9b9e31d1-f473-46e6-bc4c-8b114486d2ed}, !- Handle
  Surface 855,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {442e1b81-7e5f-401f-8f13-6bae6fa7fd44}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 4.57199999999958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999963, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1054119-1c9b-4263-b39c-fc5ed82a119c}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {442e1b81-7e5f-401f-8f13-6bae6fa7fd44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5764b789-6d30-44df-9bf0-d4c14ea99357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86731f8d-828d-4e65-a913-7c381ef809dc}, !- Handle
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {442e1b81-7e5f-401f-8f13-6bae6fa7fd44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b8d1126-bb71-4462-8efb-023f38e44261}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 4.57199999999958, 0,  !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.57199999999958, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 4.57199999999958, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f64411f-d40b-467e-b330-5beebbd262a9}, !- Handle
  Surface 858,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {442e1b81-7e5f-401f-8f13-6bae6fa7fd44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, 4.57199999999958, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 4.57199999999958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eba4b457-1107-4175-8b13-42efc29859d7}, !- Handle
  Surface 859,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {442e1b81-7e5f-401f-8f13-6bae6fa7fd44}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f143ab44-f04d-491c-bac4-79a5a61cf2c7}, !- Handle
  Surface 860,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {442e1b81-7e5f-401f-8f13-6bae6fa7fd44}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 4.57199999999958, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.57199999999958, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a13dcc2b-5fd4-40ef-9944-5a288e8e5583}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50cc9114-39bf-4ee2-a92b-1d4934a07fe0}, !- Zone Air Inlet Port List
  {bfb0c817-6fba-42bd-afd3-acca5e084b85}, !- Zone Air Exhaust Port List
  {4e04a013-7cf6-48a5-801a-96570d87de23}, !- Zone Air Node Name
  {1d775444-b48e-453b-a8f9-74bad0447ac0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef5580ed-72fc-4a3b-91f7-c88588621440}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91a37ecb-c938-4ac3-9673-e2453861f245}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 Zone Air Node, !- Name
  {4e04a013-7cf6-48a5-801a-96570d87de23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e04a013-7cf6-48a5-801a-96570d87de23}, !- Handle
  {a13dcc2b-5fd4-40ef-9944-5a288e8e5583}, !- Source Object
  11,                                     !- Outlet Port
  {91a37ecb-c938-4ac3-9673-e2453861f245}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50cc9114-39bf-4ee2-a92b-1d4934a07fe0}, !- Handle
  {a13dcc2b-5fd4-40ef-9944-5a288e8e5583}, !- HVAC Component
  {78595040-083c-4fec-b776-d394784e72fa}; !- Port 1

OS:PortList,
  {bfb0c817-6fba-42bd-afd3-acca5e084b85}, !- Handle
  {a13dcc2b-5fd4-40ef-9944-5a288e8e5583}; !- HVAC Component

OS:PortList,
  {1d775444-b48e-453b-a8f9-74bad0447ac0}, !- Handle
  {a13dcc2b-5fd4-40ef-9944-5a288e8e5583}, !- HVAC Component
  {f02f09b5-6b67-482a-92ed-002429aa8536}; !- Port 1

OS:Sizing:Zone,
  {b4d5ebf7-85f2-4c76-a2d4-fddddbd2f303}, !- Handle
  {a13dcc2b-5fd4-40ef-9944-5a288e8e5583}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e78f513c-0132-4d84-99d4-243a85a43a14}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {a13dcc2b-5fd4-40ef-9944-5a288e8e5583}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {807a9332-1331-42b1-ae32-09a94bfdcd58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fa4633b7-9db4-4109-99ca-04ce79979e74}, !- Handle
  Outpatient Office B end_b - Story Mid3, !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.841260860426,                       !- X Origin {m}
  165.081024110578,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {06db41fa-3d7d-4cbb-9e01-8eb2e6a54515}; !- Thermal Zone Name

OS:Surface,
  {e1f9af13-065c-4b14-bd9b-84dbbfb22982}, !- Handle
  Surface 861,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {fa4633b7-9db4-4109-99ca-04ce79979e74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 4.22837705738257, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999963, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5a9b50d-4371-42f3-8b90-305588c10a66}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa4633b7-9db4-4109-99ca-04ce79979e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5643ce9b-47e3-420b-8c6d-11b72256b89d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b07732f5-2223-4f43-859c-412c3be82610}, !- Handle
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa4633b7-9db4-4109-99ca-04ce79979e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a19e8248-b481-453b-af12-e14309309b9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 4.22837705738257, 0,  !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.22837705738257, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 4.22837705738257, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbd54b1d-f60d-471d-b889-1c85afc90664}, !- Handle
  Surface 864,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa4633b7-9db4-4109-99ca-04ce79979e74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, 4.22837705738257, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 4.22837705738257, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b8d1126-bb71-4462-8efb-023f38e44261}, !- Handle
  Surface 865,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa4633b7-9db4-4109-99ca-04ce79979e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86731f8d-828d-4e65-a913-7c381ef809dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9b2aa27-2bc7-4c72-8541-e176545020bd}, !- Handle
  Surface 866,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {fa4633b7-9db4-4109-99ca-04ce79979e74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 4.22837705738257, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.22837705738257, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {06db41fa-3d7d-4cbb-9e01-8eb2e6a54515}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2443b9c9-4137-46f0-b819-0e3cbabdd11e}, !- Zone Air Inlet Port List
  {032996fb-5aa2-47bd-a169-518ebfabc08a}, !- Zone Air Exhaust Port List
  {6ad5a7dc-36b6-4e57-8fe2-2a88e4a1a6bc}, !- Zone Air Node Name
  {a1fb5bd4-ab73-4eef-b2e1-0eeeb9dee90b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c0c915a-78a1-4df5-a029-70b627cff581}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c2a9f5d-c937-42aa-9ff4-47d0577911cc}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 Zone Air Node, !- Name
  {6ad5a7dc-36b6-4e57-8fe2-2a88e4a1a6bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ad5a7dc-36b6-4e57-8fe2-2a88e4a1a6bc}, !- Handle
  {06db41fa-3d7d-4cbb-9e01-8eb2e6a54515}, !- Source Object
  11,                                     !- Outlet Port
  {0c2a9f5d-c937-42aa-9ff4-47d0577911cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2443b9c9-4137-46f0-b819-0e3cbabdd11e}, !- Handle
  {06db41fa-3d7d-4cbb-9e01-8eb2e6a54515}, !- HVAC Component
  {d569dcf6-c9f7-461c-b395-ea8e7d5924f9}; !- Port 1

OS:PortList,
  {032996fb-5aa2-47bd-a169-518ebfabc08a}, !- Handle
  {06db41fa-3d7d-4cbb-9e01-8eb2e6a54515}; !- HVAC Component

OS:PortList,
  {a1fb5bd4-ab73-4eef-b2e1-0eeeb9dee90b}, !- Handle
  {06db41fa-3d7d-4cbb-9e01-8eb2e6a54515}, !- HVAC Component
  {a3005bec-7b59-452f-b771-09cb062cdfc2}; !- Port 1

OS:Sizing:Zone,
  {d35f6216-a056-4abf-ade2-f0c1d95cd9e9}, !- Handle
  {06db41fa-3d7d-4cbb-9e01-8eb2e6a54515}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
