  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b09e0ca0-e515-4fbf-8619-9442615bbbaa}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {06db41fa-3d7d-4cbb-9e01-8eb2e6a54515}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72e4c649-d8d6-4d8b-aa89-50ce4dcec8cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d0c6e35b-3252-4a0c-9f8c-1630d1810e89}, !- Handle
  Outpatient Office C end_b - Story Mid3, !- Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.841260860426,                       !- X Origin {m}
  169.309401167961,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {df7812ae-ccea-4b4d-b140-782e8d83c05a}, !- Building Story Name
  {b021d7d2-e425-4990-9336-85aec41da5dc}; !- Thermal Zone Name

OS:Surface,
  {2fc46c74-0299-4b83-8759-c696d1de4de3}, !- Handle
  Surface 867,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {d0c6e35b-3252-4a0c-9f8c-1630d1810e89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c16780a9-7290-412d-9386-bfffa812d37c}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c6e35b-3252-4a0c-9f8c-1630d1810e89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4a7eee9-ce95-450a-826e-53ef41fbb4e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.57200000000046, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb9e81aa-83db-4735-8bf3-b364ae753ae9}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {d0c6e35b-3252-4a0c-9f8c-1630d1810e89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 4.57200000000046, 0,  !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 4.57200000000046, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2200bbe8-776d-4320-9692-828b0170d530}, !- Handle
  Surface 870,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c6e35b-3252-4a0c-9f8c-1630d1810e89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, 4.57200000000046, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 4.57200000000046, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a19e8248-b481-453b-af12-e14309309b9e}, !- Handle
  Surface 871,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c6e35b-3252-4a0c-9f8c-1630d1810e89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b07732f5-2223-4f43-859c-412c3be82610}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f2fe61a-d16e-422f-b9f0-4a027e3a963d}, !- Handle
  Surface 872,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  {d0c6e35b-3252-4a0c-9f8c-1630d1810e89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, 4.54747350886464e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 4.57200000000046, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.57200000000046, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 4.54747350886464e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b021d7d2-e425-4990-9336-85aec41da5dc}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77971a3e-5934-4947-b679-b6f1520e4384}, !- Zone Air Inlet Port List
  {a62fd880-ea0a-4b76-b528-eb6a88df931c}, !- Zone Air Exhaust Port List
  {abe4c68d-4ee2-4df3-b512-e56c280f3079}, !- Zone Air Node Name
  {9b420396-4a3d-4094-8948-03b99e0906a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f3b75288-d96f-41dc-8712-f213b6093230}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a3ef684-5bc7-446d-9893-b6ac0e132d58}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 Zone Air Node, !- Name
  {abe4c68d-4ee2-4df3-b512-e56c280f3079}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abe4c68d-4ee2-4df3-b512-e56c280f3079}, !- Handle
  {b021d7d2-e425-4990-9336-85aec41da5dc}, !- Source Object
  11,                                     !- Outlet Port
  {5a3ef684-5bc7-446d-9893-b6ac0e132d58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77971a3e-5934-4947-b679-b6f1520e4384}, !- Handle
  {b021d7d2-e425-4990-9336-85aec41da5dc}, !- HVAC Component
  {cd5c07d1-b870-49b8-b525-fafd8177392b}; !- Port 1

OS:PortList,
  {a62fd880-ea0a-4b76-b528-eb6a88df931c}, !- Handle
  {b021d7d2-e425-4990-9336-85aec41da5dc}; !- HVAC Component

OS:PortList,
  {9b420396-4a3d-4094-8948-03b99e0906a1}, !- Handle
  {b021d7d2-e425-4990-9336-85aec41da5dc}, !- HVAC Component
  {910b46fe-3034-49bc-befc-51bbfc3ce67d}; !- Port 1

OS:Sizing:Zone,
  {0837e1f6-0fbf-4121-880e-de4aa6171b01}, !- Handle
  {b021d7d2-e425-4990-9336-85aec41da5dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d5a0596d-c405-452e-a3d8-0d5b161b5427}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {b021d7d2-e425-4990-9336-85aec41da5dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8782c5e8-aeb9-4ecd-875c-192621f693b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c62b41c1-cd71-40dd-90b9-f54cca95f7b6}, !- Handle
  Outpatient Exam A end_a - Story Top 1,  !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {3f8eaa3f-4886-4ab5-9008-43947ec817fd}; !- Thermal Zone Name

OS:Surface,
  {1fb4e257-0e10-4f01-976f-a0377e413458}, !- Handle
  Surface 873,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {c62b41c1-cd71-40dd-90b9-f54cca95f7b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 2.32986386590659, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 2.32986386590659, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e150c0-d264-4614-9357-608b9497b78c}, !- Handle
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62b41c1-cd71-40dd-90b9-f54cca95f7b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 2.32986386590659, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 2.32986386590659, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12bef340-3ef0-49c0-8504-7d62e869916d}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62b41c1-cd71-40dd-90b9-f54cca95f7b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {907b7f97-e0ac-42f7-a9e8-0ebc242e6f94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, 2.32986386590659, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 2.32986386590659, 0,  !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 2.32986386590659, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 2.32986386590659, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5fb9f76-5792-43c4-87b8-a1a987c9881e}, !- Handle
  Surface 876,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c62b41c1-cd71-40dd-90b9-f54cca95f7b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f47cafe-d392-48c1-9d0c-29bae2121a8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 2.32986386590659, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, 2.32986386590659, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c6b515-6031-4345-b9f2-665e556ab58c}, !- Handle
  Surface 877,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {c62b41c1-cd71-40dd-90b9-f54cca95f7b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0145436a-580b-41eb-9063-5d3185399835}, !- Handle
  Surface 878,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c62b41c1-cd71-40dd-90b9-f54cca95f7b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 2.32986386590659, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 2.32986386590659, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3f8eaa3f-4886-4ab5-9008-43947ec817fd}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3acb471d-3258-4e3c-a9af-649ccad264c1}, !- Zone Air Inlet Port List
  {20ca260e-3f88-4d37-af42-7464c8341dc9}, !- Zone Air Exhaust Port List
  {2b42996b-6670-4816-9b0a-afc739014ade}, !- Zone Air Node Name
  {13a8e7e8-3d7d-4497-8836-f4ec285b616b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7c70188-2a48-4c94-a4fd-b900ba90cd88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72657af6-47ac-4eb0-8fa0-0f85e59e908d}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 Zone Air Node, !- Name
  {2b42996b-6670-4816-9b0a-afc739014ade}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b42996b-6670-4816-9b0a-afc739014ade}, !- Handle
  {3f8eaa3f-4886-4ab5-9008-43947ec817fd}, !- Source Object
  11,                                     !- Outlet Port
  {72657af6-47ac-4eb0-8fa0-0f85e59e908d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3acb471d-3258-4e3c-a9af-649ccad264c1}, !- Handle
  {3f8eaa3f-4886-4ab5-9008-43947ec817fd}, !- HVAC Component
  {1a7147b4-d7bd-4865-9675-5c6c18c00b5a}; !- Port 1

OS:PortList,
  {20ca260e-3f88-4d37-af42-7464c8341dc9}, !- Handle
  {3f8eaa3f-4886-4ab5-9008-43947ec817fd}; !- HVAC Component

OS:PortList,
  {13a8e7e8-3d7d-4497-8836-f4ec285b616b}, !- Handle
  {3f8eaa3f-4886-4ab5-9008-43947ec817fd}, !- HVAC Component
  {50a9c14d-b5e5-4601-9f28-53253ab393e6}; !- Port 1

OS:Sizing:Zone,
  {9e1ab704-a8ee-4cd9-8c50-6d236cb68326}, !- Handle
  {3f8eaa3f-4886-4ab5-9008-43947ec817fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3e581aa6-9d9a-467c-bfdc-b36c687a5e43}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 Zone HVAC Equipment List, !- Name
  {3f8eaa3f-4886-4ab5-9008-43947ec817fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d810254-7998-4e84-aa0a-2847f4c71df6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {366da3c2-7188-4205-b7a3-e5ec82433de4}, !- Handle
  Outpatient Hall B end_a - Story Top 1,  !- Name
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  162.838887976485,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {00c674b7-4aaf-49ab-82a5-e11644c8b26c}; !- Thermal Zone Name

OS:Surface,
  {ba16f171-ce5d-4022-8875-2de59ea3f787}, !- Handle
  Surface 879,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {366da3c2-7188-4205-b7a3-e5ec82433de4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 8.71264932556866, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 8.71264932556866, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -3.12638803734444e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4889e658-e1bc-4913-b4b7-23ccb44905e1}, !- Handle
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366da3c2-7188-4205-b7a3-e5ec82433de4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -3.12638803734444e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 8.71264932556866, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 8.71264932556866, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -3.12638803734444e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83df553c-0c87-41f4-b884-ac0b5e635567}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366da3c2-7188-4205-b7a3-e5ec82433de4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1e564da-516b-4af4-b490-87dd15cb22f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, 8.71264932556932, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 8.71264932556932, 0,  !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 8.71264932556932, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 8.71264932556932, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ee6f34-3081-4bb9-99bb-e5e4a358110c}, !- Handle
  Surface 882,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366da3c2-7188-4205-b7a3-e5ec82433de4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b00af187-8d63-4d7c-beea-dc3ca1d9c87d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -3.12638803734444e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 8.71264932556866, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, 8.71264932556866, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {907b7f97-e0ac-42f7-a9e8-0ebc242e6f94}, !- Handle
  Surface 883,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366da3c2-7188-4205-b7a3-e5ec82433de4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12bef340-3ef0-49c0-8504-7d62e869916d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000051, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa8bd87-2b0c-4449-bdc4-52c875a61d7d}, !- Handle
  Surface 884,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {366da3c2-7188-4205-b7a3-e5ec82433de4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, -3.12638803734444e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 8.71264932556866, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 8.71264932556866, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -3.12638803734444e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00c674b7-4aaf-49ab-82a5-e11644c8b26c}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {954defa9-9bbc-4997-96b1-f38719f4162b}, !- Zone Air Inlet Port List
  {70d9feda-e6c0-4407-8914-e4d84f088417}, !- Zone Air Exhaust Port List
  {053bb4c9-dc34-4d33-9a4b-06554f73c3e8}, !- Zone Air Node Name
  {5996ac69-650f-4cb3-9f24-2768589b46c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f7d1ade-ea0e-4a25-8d0b-cf40d23d0112}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {253dd53f-cefe-4043-8f05-b50b566d35cd}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 Zone Air Node, !- Name
  {053bb4c9-dc34-4d33-9a4b-06554f73c3e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {053bb4c9-dc34-4d33-9a4b-06554f73c3e8}, !- Handle
  {00c674b7-4aaf-49ab-82a5-e11644c8b26c}, !- Source Object
  11,                                     !- Outlet Port
  {253dd53f-cefe-4043-8f05-b50b566d35cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {954defa9-9bbc-4997-96b1-f38719f4162b}, !- Handle
  {00c674b7-4aaf-49ab-82a5-e11644c8b26c}, !- HVAC Component
  {9c17eeda-66e3-435d-b038-9ef8d97a77c8}; !- Port 1

OS:PortList,
  {70d9feda-e6c0-4407-8914-e4d84f088417}, !- Handle
  {00c674b7-4aaf-49ab-82a5-e11644c8b26c}; !- HVAC Component

OS:PortList,
  {5996ac69-650f-4cb3-9f24-2768589b46c3}, !- Handle
  {00c674b7-4aaf-49ab-82a5-e11644c8b26c}, !- HVAC Component
  {002ae634-2075-4ed6-8e95-55b1f0df58d6}; !- Port 1

OS:Sizing:Zone,
  {8d7dc21a-03e9-46b8-b84e-de465ba80e13}, !- Handle
  {00c674b7-4aaf-49ab-82a5-e11644c8b26c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2f6f2ee7-6939-4ef1-a08e-3a66a36be56f}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 Zone HVAC Equipment List, !- Name
  {00c674b7-4aaf-49ab-82a5-e11644c8b26c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a398a5b7-0e98-489b-9997-c5c7651d3cbb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1d15c2f8-9fb4-40a0-a0a4-4f13409a7fd6}, !- Handle
  Outpatient Exam C end_a - Story Top 1,  !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  167.195212639269,                       !- X Origin {m}
  171.551537302054,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {a277b4d4-a833-4cc2-be43-0ef751dd83a9}; !- Thermal Zone Name

OS:Surface,
  {4c8f9c16-ef5e-4f4f-84d4-87dad88b3151}, !- Handle
  Surface 885,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {1d15c2f8-9fb4-40a0-a0a4-4f13409a7fd6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 2.32986386590736, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 2.32986386590736, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, 3.41060513164848e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc4f6cdd-7f89-4621-afab-2f3069c4fd13}, !- Handle
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d15c2f8-9fb4-40a0-a0a4-4f13409a7fd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 3.41060513164848e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 2.32986386590736, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 2.32986386590736, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 3.41060513164848e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d5249b4-a2c5-4d69-a748-34dc3dd85919}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {1d15c2f8-9fb4-40a0-a0a4-4f13409a7fd6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 2.32986386590736, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 2.32986386590736, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 2.32986386590736, 0,  !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 2.32986386590736, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a6a0a0-0b9f-4c26-88cb-87a675bca639}, !- Handle
  Surface 888,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d15c2f8-9fb4-40a0-a0a4-4f13409a7fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbf01380-07e3-4178-a2bc-ff41c982f611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, 3.41060513164848e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 2.32986386590736, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000051, 2.32986386590736, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e564da-516b-4af4-b490-87dd15cb22f2}, !- Handle
  Surface 889,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d15c2f8-9fb4-40a0-a0a4-4f13409a7fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83df553c-0c87-41f4-b884-ac0b5e635567}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 3.41060513164848e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000051, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000051, 3.41060513164848e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2703cdf8-7eb2-411c-a33b-085c862bfda9}, !- Handle
  Surface 890,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d15c2f8-9fb4-40a0-a0a4-4f13409a7fd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000051, 3.41060513164848e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000051, 2.32986386590736, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 2.32986386590736, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 3.41060513164848e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a277b4d4-a833-4cc2-be43-0ef751dd83a9}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2005d733-237b-4400-a867-745cf12ef6d3}, !- Zone Air Inlet Port List
  {90a2ee02-20f1-4d21-9f7f-6f424168321f}, !- Zone Air Exhaust Port List
  {2dd9d27c-9880-4a43-ae96-1e1d4853e79d}, !- Zone Air Node Name
  {68cdf4f4-edb8-4f26-bb59-1931752683b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d94c1f3f-47ba-4c85-9f39-76a246623721}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f85f316-a8b8-4701-bfb2-65a9d9ace6f8}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 Zone Air Node, !- Name
  {2dd9d27c-9880-4a43-ae96-1e1d4853e79d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dd9d27c-9880-4a43-ae96-1e1d4853e79d}, !- Handle
  {a277b4d4-a833-4cc2-be43-0ef751dd83a9}, !- Source Object
  11,                                     !- Outlet Port
  {4f85f316-a8b8-4701-bfb2-65a9d9ace6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2005d733-237b-4400-a867-745cf12ef6d3}, !- Handle
  {a277b4d4-a833-4cc2-be43-0ef751dd83a9}, !- HVAC Component
  {589f0e06-b707-442e-99d5-1b5a35e2c084}; !- Port 1

OS:PortList,
  {90a2ee02-20f1-4d21-9f7f-6f424168321f}, !- Handle
  {a277b4d4-a833-4cc2-be43-0ef751dd83a9}; !- HVAC Component

OS:PortList,
  {68cdf4f4-edb8-4f26-bb59-1931752683b3}, !- Handle
  {a277b4d4-a833-4cc2-be43-0ef751dd83a9}, !- HVAC Component
  {5bbcd391-38d6-4fab-b04b-814665175d50}; !- Port 1

OS:Sizing:Zone,
  {40b20496-2f8d-43da-91b5-331b72cc9268}, !- Handle
  {a277b4d4-a833-4cc2-be43-0ef751dd83a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b5218b56-01da-41c0-b438-5f3088f4fe52}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 Zone HVAC Equipment List, !- Name
  {a277b4d4-a833-4cc2-be43-0ef751dd83a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0ae51ab-d26d-4c7e-8579-c2f3fa68c7e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {92f7bfd1-805b-4762-9c9e-9d553c14db4c}, !- Handle
  Outpatient Exam A  - Story Top 1,       !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  171.76721263927,                        !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {75e33d54-2290-409c-9860-f250a882d949}; !- Thermal Zone Name

OS:Surface,
  {7ede1198-5b7a-4158-9a8c-ca32b4a197b7}, !- Handle
  Surface 891,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {92f7bfd1-805b-4762-9c9e-9d553c14db4c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, 2.32986386590659, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115649, 2.32986386590659, 0,  !- X,Y,Z Vertex 3 {m}
  7.07404822115649, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f47cafe-d392-48c1-9d0c-29bae2121a8d}, !- Handle
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92f7bfd1-805b-4762-9c9e-9d553c14db4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5fb9f76-5792-43c4-87b8-a1a987c9881e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 2.32986386590659, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 2.32986386590659, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {523cf8e5-fcb7-4cb1-bfb8-a367783d8df4}, !- Handle
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92f7bfd1-805b-4762-9c9e-9d553c14db4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb267ba3-06fa-4e59-9d2d-9a3913bafb89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115649, 2.32986386590659, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115649, 2.32986386590659, 0,  !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 2.32986386590659, 0, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, 2.32986386590659, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b73ced01-0545-4b6e-9e9d-cc7479376c1a}, !- Handle
  Surface 894,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92f7bfd1-805b-4762-9c9e-9d553c14db4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6fccd62-b621-452c-a7d1-cec9b7dabec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115561, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115561, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115561, 2.32986386590659, 0,  !- X,Y,Z Vertex 3 {m}
  7.07404822115561, 2.32986386590659, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2cc3318-3255-432a-a903-478e4f2003a0}, !- Handle
  Surface 895,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {92f7bfd1-805b-4762-9c9e-9d553c14db4c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115649, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  7.07404822115649, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8f2221-37e7-4371-b342-0e23ce399c93}, !- Handle
  Surface 896,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92f7bfd1-805b-4762-9c9e-9d553c14db4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115649, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115649, 2.32986386590659, 3.048, !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 2.32986386590659, 3.048, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {75e33d54-2290-409c-9860-f250a882d949}, !- Handle
  Zone Outpatient Exam A  - Story Top 1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2d277d3-d5d1-4959-837c-c306c3971b57}, !- Zone Air Inlet Port List
  {e201ee4f-76e2-4b85-9a5f-af2460c3b5c2}, !- Zone Air Exhaust Port List
  {a67de662-2095-460a-9a9c-a289de6b844a}, !- Zone Air Node Name
  {02ff397c-fda2-4a1a-9867-2117adebafad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d1bca65-a179-4f88-b1ad-ba73154fb8f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b826008f-9b3e-40d2-bd0a-81a8f3072829}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 Zone Air Node, !- Name
  {a67de662-2095-460a-9a9c-a289de6b844a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a67de662-2095-460a-9a9c-a289de6b844a}, !- Handle
  {75e33d54-2290-409c-9860-f250a882d949}, !- Source Object
  11,                                     !- Outlet Port
  {b826008f-9b3e-40d2-bd0a-81a8f3072829}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2d277d3-d5d1-4959-837c-c306c3971b57}, !- Handle
  {75e33d54-2290-409c-9860-f250a882d949}, !- HVAC Component
  {fe9d3b3c-7ccd-4eac-87c3-abf73986acdf}; !- Port 1

OS:PortList,
  {e201ee4f-76e2-4b85-9a5f-af2460c3b5c2}, !- Handle
  {75e33d54-2290-409c-9860-f250a882d949}; !- HVAC Component

OS:PortList,
  {02ff397c-fda2-4a1a-9867-2117adebafad}, !- Handle
  {75e33d54-2290-409c-9860-f250a882d949}, !- HVAC Component
  {2e19c59c-ab4a-4bc7-a5e6-87dd8decd7da}; !- Port 1

OS:Sizing:Zone,
  {c55b1244-fcaf-47e2-93f1-b5af9128473a}, !- Handle
  {75e33d54-2290-409c-9860-f250a882d949}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0705e52a-6a4a-4c6e-99b3-1c5e546cce8d}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 Zone HVAC Equipment List, !- Name
  {75e33d54-2290-409c-9860-f250a882d949}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e5652e7-ce36-498f-965e-9172e9cfc4cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5c7726cc-56b9-4850-b1b2-e9b98212f26b}, !- Handle
  Outpatient Hall B  - Story Top 1,       !- Name
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  171.76721263927,                        !- X Origin {m}
  162.838887976485,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {516a8a99-f311-4ba6-99cc-104866362d9b}; !- Thermal Zone Name

OS:Surface,
  {d120915c-00cd-4e26-a7d1-f9df9b812163}, !- Handle
  Surface 897,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {5c7726cc-56b9-4850-b1b2-e9b98212f26b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, 8.71264932556866, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115649, 8.71264932556866, 0,  !- X,Y,Z Vertex 3 {m}
  7.07404822115649, -3.12638803734444e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b00af187-8d63-4d7c-beea-dc3ca1d9c87d}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7726cc-56b9-4850-b1b2-e9b98212f26b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4ee6f34-3081-4bb9-99bb-e5e4a358110c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 8.71264932556866, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 8.71264932556866, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, -3.12638803734444e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37f2e51e-d6ae-4073-8474-2e13c9e4ff9c}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7726cc-56b9-4850-b1b2-e9b98212f26b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c826e94e-90af-46b2-9912-2027f75d48ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115649, 8.71264932556932, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115649, 8.71264932556932, 0,  !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 8.71264932556932, 0, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, 8.71264932556932, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8470e2-3f3b-4c36-adc9-fede28d0f580}, !- Handle
  Surface 900,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7726cc-56b9-4850-b1b2-e9b98212f26b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54e58d23-f98f-4e8f-aa69-b2d3711479cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115561, -3.12638803734444e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115561, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115561, 8.71264932556866, 0,  !- X,Y,Z Vertex 3 {m}
  7.07404822115561, 8.71264932556866, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb267ba3-06fa-4e59-9d2d-9a3913bafb89}, !- Handle
  Surface 901,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7726cc-56b9-4850-b1b2-e9b98212f26b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {523cf8e5-fcb7-4cb1-bfb8-a367783d8df4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115649, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  7.07404822115649, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f6f9d9c-a3e4-48fc-8f72-b3e8855b2271}, !- Handle
  Surface 902,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c7726cc-56b9-4850-b1b2-e9b98212f26b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115649, -3.12638803734444e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115649, 8.71264932556866, 3.048, !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 8.71264932556866, 3.048, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, -3.12638803734444e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {516a8a99-f311-4ba6-99cc-104866362d9b}, !- Handle
  Zone Outpatient Hall B  - Story Top 1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1d1e2a9-7be8-4811-a68f-224ef472c494}, !- Zone Air Inlet Port List
  {bea93ce5-746c-4257-be4f-17499d9a57d1}, !- Zone Air Exhaust Port List
  {70b6d45d-1c69-4541-85a2-9deed45afbc6}, !- Zone Air Node Name
  {b2dd7d53-dd47-46f1-861c-c0befd303dee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29c69ecd-2474-415a-a5bc-19d4fd9f727a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9a5eb30-9263-4d44-9d52-24f81a568eaf}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 Zone Air Node, !- Name
  {70b6d45d-1c69-4541-85a2-9deed45afbc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70b6d45d-1c69-4541-85a2-9deed45afbc6}, !- Handle
  {516a8a99-f311-4ba6-99cc-104866362d9b}, !- Source Object
  11,                                     !- Outlet Port
  {c9a5eb30-9263-4d44-9d52-24f81a568eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1d1e2a9-7be8-4811-a68f-224ef472c494}, !- Handle
  {516a8a99-f311-4ba6-99cc-104866362d9b}, !- HVAC Component
  {c93a6dc2-c1d5-4f84-a424-3dd961cdf651}; !- Port 1

OS:PortList,
  {bea93ce5-746c-4257-be4f-17499d9a57d1}, !- Handle
  {516a8a99-f311-4ba6-99cc-104866362d9b}; !- HVAC Component

OS:PortList,
  {b2dd7d53-dd47-46f1-861c-c0befd303dee}, !- Handle
  {516a8a99-f311-4ba6-99cc-104866362d9b}, !- HVAC Component
  {82ae459e-9ce9-42e2-9765-ec3d8cf60d36}; !- Port 1

OS:Sizing:Zone,
  {62d888fe-a9ac-4286-b9c1-f7635c4848a8}, !- Handle
  {516a8a99-f311-4ba6-99cc-104866362d9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2ad40ab8-d32f-470e-b91a-5cda6b2124a0}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 Zone HVAC Equipment List, !- Name
  {516a8a99-f311-4ba6-99cc-104866362d9b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f562b4cc-ec85-4f9c-9053-4efaf6fc9ded}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6c9b8810-8ba9-4f9e-ab92-28a1d0f27257}, !- Handle
  Outpatient Exam C  - Story Top 1,       !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  171.76721263927,                        !- X Origin {m}
  171.551537302054,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {b1cba769-d476-4945-935e-ceb1410d7a31}; !- Thermal Zone Name

OS:Surface,
  {8208f051-23b2-4945-b03e-a13b7d4efc7c}, !- Handle
  Surface 903,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {6c9b8810-8ba9-4f9e-ab92-28a1d0f27257}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, 2.32986386590736, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115649, 2.32986386590736, 0,  !- X,Y,Z Vertex 3 {m}
  7.07404822115649, 3.41060513164848e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbf01380-07e3-4178-a2bc-ff41c982f611}, !- Handle
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9b8810-8ba9-4f9e-ab92-28a1d0f27257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20a6a0a0-0b9f-4c26-88cb-87a675bca639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 2.32986386590736, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 2.32986386590736, 0, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 3.41060513164848e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60b2b264-a99c-4faa-b71b-3514f233cfe5}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {6c9b8810-8ba9-4f9e-ab92-28a1d0f27257}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, 2.32986386590736, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115649, 2.32986386590736, 3.048, !- X,Y,Z Vertex 2 {m}
  7.07404822115649, 2.32986386590736, 0,  !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, 2.32986386590736, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {221e16a9-fdc8-4cc9-90b1-1af9e97e5906}, !- Handle
  Surface 906,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9b8810-8ba9-4f9e-ab92-28a1d0f27257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ed6e9c9-bfd5-4787-9251-4847ea9f648e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115561, 3.41060513164848e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115561, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115561, 2.32986386590736, 0,  !- X,Y,Z Vertex 3 {m}
  7.07404822115561, 2.32986386590736, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c826e94e-90af-46b2-9912-2027f75d48ed}, !- Handle
  Surface 907,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9b8810-8ba9-4f9e-ab92-28a1d0f27257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37f2e51e-d6ae-4073-8474-2e13c9e4ff9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11590769747272e-13, 3.41060513164848e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.11590769747272e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 2 {m}
  7.07404822115649, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 3 {m}
  7.07404822115649, 3.41060513164848e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0cbf828-f2ae-4108-9a96-33461ff464fe}, !- Handle
  Surface 908,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c9b8810-8ba9-4f9e-ab92-28a1d0f27257}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.07404822115649, 3.41060513164848e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  7.07404822115649, 2.32986386590736, 3.048, !- X,Y,Z Vertex 2 {m}
  5.11590769747272e-13, 2.32986386590736, 3.048, !- X,Y,Z Vertex 3 {m}
  5.11590769747272e-13, 3.41060513164848e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1cba769-d476-4945-935e-ceb1410d7a31}, !- Handle
  Zone Outpatient Exam C  - Story Top 1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44a7a02b-d119-4304-b428-d9bde4fb110f}, !- Zone Air Inlet Port List
  {aa12b302-b94c-4982-9993-024123467006}, !- Zone Air Exhaust Port List
  {94d2b310-e726-4a52-8b5d-fa93e1944d3c}, !- Zone Air Node Name
  {b4ffb29e-06fb-46a1-a1e1-aabcb17151ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29482161-1e97-4313-8b92-f35cea23eb16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d97d91f-3e8a-4b32-8d17-c2fb7c1d79e6}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 Zone Air Node, !- Name
  {94d2b310-e726-4a52-8b5d-fa93e1944d3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94d2b310-e726-4a52-8b5d-fa93e1944d3c}, !- Handle
  {b1cba769-d476-4945-935e-ceb1410d7a31}, !- Source Object
  11,                                     !- Outlet Port
  {9d97d91f-3e8a-4b32-8d17-c2fb7c1d79e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44a7a02b-d119-4304-b428-d9bde4fb110f}, !- Handle
  {b1cba769-d476-4945-935e-ceb1410d7a31}, !- HVAC Component
  {4e8867a1-122c-4e42-a0aa-d139bb00df56}; !- Port 1

OS:PortList,
  {aa12b302-b94c-4982-9993-024123467006}, !- Handle
  {b1cba769-d476-4945-935e-ceb1410d7a31}; !- HVAC Component

OS:PortList,
  {b4ffb29e-06fb-46a1-a1e1-aabcb17151ab}, !- Handle
  {b1cba769-d476-4945-935e-ceb1410d7a31}, !- HVAC Component
  {f208fa76-f618-44e5-87c9-d445c51f0993}; !- Port 1

OS:Sizing:Zone,
  {e296e8d6-0f25-4e9f-8f7a-5075e417cb6c}, !- Handle
  {b1cba769-d476-4945-935e-ceb1410d7a31}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {80919bac-b189-4eaa-902f-12db7e44bee6}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 Zone HVAC Equipment List, !- Name
  {b1cba769-d476-4945-935e-ceb1410d7a31}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {064a603e-819c-4409-a30b-9dfe675ef2d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {44307584-2ce1-4bb1-a820-2d3dd3934830}, !- Handle
  Outpatient Exam A end_b - Story Top 1,  !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.841260860426,                       !- X Origin {m}
  160.509024110578,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {5aa60997-8a0a-460f-98d8-8804269cf3a9}; !- Thermal Zone Name

OS:Surface,
  {c61ac8d7-fb27-49bc-8afe-990367ed16b1}, !- Handle
  Surface 909,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {44307584-2ce1-4bb1-a820-2d3dd3934830}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 2.32986386590659, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 2.32986386590659, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999963, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6fccd62-b621-452c-a7d1-cec9b7dabec7}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44307584-2ce1-4bb1-a820-2d3dd3934830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b73ced01-0545-4b6e-9e9d-cc7479376c1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 2.32986386590659, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 2.32986386590659, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4ad56c-b8ff-4346-ad47-858b1718f49b}, !- Handle
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44307584-2ce1-4bb1-a820-2d3dd3934830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a89d44a-22de-489b-97f0-6a38c991a8cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, 2.32986386590659, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 2.32986386590659, 0,  !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 2.32986386590659, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 2.32986386590659, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac4d582-77a4-4341-a2ac-83b0c380d2ae}, !- Handle
  Surface 912,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44307584-2ce1-4bb1-a820-2d3dd3934830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, 2.32986386590659, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 2.32986386590659, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d9542e6-7aa3-4e98-9532-0e52cd0c29a8}, !- Handle
  Surface 913,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {44307584-2ce1-4bb1-a820-2d3dd3934830}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, -4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {172b242a-5061-495c-a630-0b7ab7db0ec3}, !- Handle
  Surface 914,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44307584-2ce1-4bb1-a820-2d3dd3934830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 2.32986386590659, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 2.32986386590659, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5aa60997-8a0a-460f-98d8-8804269cf3a9}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73f3b766-af90-4c79-8ea8-5034b33508e7}, !- Zone Air Inlet Port List
  {795e5f51-909b-447b-aac1-ba023060b109}, !- Zone Air Exhaust Port List
  {cdb8284e-0cbc-4345-98c3-10e8f9dace3d}, !- Zone Air Node Name
  {eb0acc4c-0152-4635-bb72-29ed521aa469}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b904a840-d207-4f91-a540-0642d5874767}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ea531c4-cb50-4f20-a53c-9763c85b9434}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 Zone Air Node, !- Name
  {cdb8284e-0cbc-4345-98c3-10e8f9dace3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdb8284e-0cbc-4345-98c3-10e8f9dace3d}, !- Handle
  {5aa60997-8a0a-460f-98d8-8804269cf3a9}, !- Source Object
  11,                                     !- Outlet Port
  {7ea531c4-cb50-4f20-a53c-9763c85b9434}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73f3b766-af90-4c79-8ea8-5034b33508e7}, !- Handle
  {5aa60997-8a0a-460f-98d8-8804269cf3a9}, !- HVAC Component
  {8251543c-073c-4385-a565-d1a1953ebcaf}; !- Port 1

OS:PortList,
  {795e5f51-909b-447b-aac1-ba023060b109}, !- Handle
  {5aa60997-8a0a-460f-98d8-8804269cf3a9}; !- HVAC Component

OS:PortList,
  {eb0acc4c-0152-4635-bb72-29ed521aa469}, !- Handle
  {5aa60997-8a0a-460f-98d8-8804269cf3a9}, !- HVAC Component
  {d0311bcd-1d90-42fc-ac87-aba075c6b55c}; !- Port 1

OS:Sizing:Zone,
  {15adb93a-1fcf-4325-9203-aebc1754a9d9}, !- Handle
  {5aa60997-8a0a-460f-98d8-8804269cf3a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {23fa07a1-57af-40d5-b5ab-63db31385f7c}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 Zone HVAC Equipment List, !- Name
  {5aa60997-8a0a-460f-98d8-8804269cf3a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29e04800-1aa5-45b0-9fc6-04da4ace774e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {09b4a0fd-346a-41e5-bc60-7512a489a24d}, !- Handle
  Outpatient Hall B end_b - Story Top 1,  !- Name
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.841260860426,                       !- X Origin {m}
  162.838887976485,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {df02a811-e0e6-4d3a-93ac-9d234fee24cb}; !- Thermal Zone Name

OS:Surface,
  {83364b2b-58ae-481b-85e2-0969433d8aac}, !- Handle
  Surface 915,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {09b4a0fd-346a-41e5-bc60-7512a489a24d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 8.71264932556866, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 8.71264932556866, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999963, -3.12638803734444e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e58d23-f98f-4e8f-aa69-b2d3711479cd}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09b4a0fd-346a-41e5-bc60-7512a489a24d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e8470e2-3f3b-4c36-adc9-fede28d0f580}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 8.71264932556866, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 8.71264932556866, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -3.12638803734444e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cadf2bc-371f-4b09-8a2d-d612f1cb3ec7}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09b4a0fd-346a-41e5-bc60-7512a489a24d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8088b5b-bed5-4588-b30d-fff02cd89b13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, 8.71264932556932, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 8.71264932556932, 0,  !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 8.71264932556932, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 8.71264932556932, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c6511d-a588-42d4-90de-bf44106284b4}, !- Handle
  Surface 918,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09b4a0fd-346a-41e5-bc60-7512a489a24d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, 8.71264932556866, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, -3.12638803734444e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 8.71264932556866, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a89d44a-22de-489b-97f0-6a38c991a8cd}, !- Handle
  Surface 919,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09b4a0fd-346a-41e5-bc60-7512a489a24d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be4ad56c-b8ff-4346-ad47-858b1718f49b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -4.2632564145606e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, -4.2632564145606e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {570919bd-c360-4989-8138-c810b114b5df}, !- Handle
  Surface 920,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09b4a0fd-346a-41e5-bc60-7512a489a24d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, -3.12638803734444e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 8.71264932556866, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 8.71264932556866, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -3.12638803734444e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {df02a811-e0e6-4d3a-93ac-9d234fee24cb}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d48ca34-4711-45c5-ac70-00c3cf5dcb1f}, !- Zone Air Inlet Port List
  {cef875c3-6a7a-4227-8f99-4c7904515752}, !- Zone Air Exhaust Port List
  {b40e1c62-a6a7-4ebd-9fbb-f92cdf9039b3}, !- Zone Air Node Name
  {ab127866-be0b-4cba-bda3-58c8bba2c8d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5cab17a-fe80-425b-a993-66e70582be60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8a38979-996d-46eb-b28c-381733c8b1e2}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 Zone Air Node, !- Name
  {b40e1c62-a6a7-4ebd-9fbb-f92cdf9039b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b40e1c62-a6a7-4ebd-9fbb-f92cdf9039b3}, !- Handle
  {df02a811-e0e6-4d3a-93ac-9d234fee24cb}, !- Source Object
  11,                                     !- Outlet Port
  {b8a38979-996d-46eb-b28c-381733c8b1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d48ca34-4711-45c5-ac70-00c3cf5dcb1f}, !- Handle
  {df02a811-e0e6-4d3a-93ac-9d234fee24cb}, !- HVAC Component
  {3a000071-d991-48ec-b03a-46b44bedecf9}; !- Port 1

OS:PortList,
  {cef875c3-6a7a-4227-8f99-4c7904515752}, !- Handle
  {df02a811-e0e6-4d3a-93ac-9d234fee24cb}; !- HVAC Component

OS:PortList,
  {ab127866-be0b-4cba-bda3-58c8bba2c8d5}, !- Handle
  {df02a811-e0e6-4d3a-93ac-9d234fee24cb}, !- HVAC Component
  {252b9f80-04b6-480f-90a9-20f67c757b3c}; !- Port 1

OS:Sizing:Zone,
  {0ca5cb18-5678-4e8c-bbbf-4e79a645a921}, !- Handle
  {df02a811-e0e6-4d3a-93ac-9d234fee24cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7691f163-bd41-430c-87b6-edf9838d976f}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 Zone HVAC Equipment List, !- Name
  {df02a811-e0e6-4d3a-93ac-9d234fee24cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bda1d34f-5d67-409a-8c65-821841ca486c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {783c0328-0b58-4f29-ab99-b872bc9760d3}, !- Handle
  Outpatient Exam C end_b - Story Top 1,  !- Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  178.841260860426,                       !- X Origin {m}
  171.551537302054,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {18e95393-73ed-4693-a6cf-fa28d1fc2199}, !- Building Story Name
  {8ea2df5d-366d-4368-a880-b4405ded9407}; !- Thermal Zone Name

OS:Surface,
  {33027c6c-4441-4678-b8e4-0beaa2ab9dd0}, !- Handle
  Surface 921,                            !- Name
  Floor,                                  !- Surface Type
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  {783c0328-0b58-4f29-ab99-b872bc9760d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 2.32986386590736, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 2.32986386590736, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 3.41060513164848e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ed6e9c9-bfd5-4787-9251-4847ea9f648e}, !- Handle
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783c0328-0b58-4f29-ab99-b872bc9760d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {221e16a9-fdc8-4cc9-90b1-1af9e97e5906}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 2.32986386590736, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 2.32986386590736, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 3.41060513164848e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa1d2c7d-1726-46c8-8d4d-fae199de54a3}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  {783c0328-0b58-4f29-ab99-b872bc9760d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 2.32986386590736, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 2.32986386590736, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 2.32986386590736, 0,  !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 2.32986386590736, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efebbaf3-aa49-40da-9d98-3a7a97727470}, !- Handle
  Surface 924,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783c0328-0b58-4f29-ab99-b872bc9760d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, 2.32986386590736, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 3.41060513164848e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 2.32986386590736, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8088b5b-bed5-4588-b30d-fff02cd89b13}, !- Handle
  Surface 925,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783c0328-0b58-4f29-ab99-b872bc9760d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cadf2bc-371f-4b09-8a2d-d612f1cb3ec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 3.41060513164848e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 3.41060513164848e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e84a764c-e246-4316-aa24-e1a82469b2b8}, !- Handle
  Surface 926,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {783c0328-0b58-4f29-ab99-b872bc9760d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999963, 3.41060513164848e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 2.32986386590736, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 2.32986386590736, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 3.41060513164848e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8ea2df5d-366d-4368-a880-b4405ded9407}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6bd6296-ae79-479f-b016-5feb54442623}, !- Zone Air Inlet Port List
  {8f461b5f-86c8-4e74-a527-5a17e486498b}, !- Zone Air Exhaust Port List
  {8a4ab497-6709-4626-a408-6ff2439f3494}, !- Zone Air Node Name
  {6fb708a4-cf64-43c6-a1b3-2682c85e9006}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a6e33c3-4b4d-4eb6-81c5-8ef30e28a618}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b25aceb6-af98-4590-a893-1bdfb9b89df4}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 Zone Air Node, !- Name
  {8a4ab497-6709-4626-a408-6ff2439f3494}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a4ab497-6709-4626-a408-6ff2439f3494}, !- Handle
  {8ea2df5d-366d-4368-a880-b4405ded9407}, !- Source Object
  11,                                     !- Outlet Port
  {b25aceb6-af98-4590-a893-1bdfb9b89df4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6bd6296-ae79-479f-b016-5feb54442623}, !- Handle
  {8ea2df5d-366d-4368-a880-b4405ded9407}, !- HVAC Component
  {b819fba2-6b14-4f82-aea0-6eff5f2dab58}; !- Port 1

OS:PortList,
  {8f461b5f-86c8-4e74-a527-5a17e486498b}, !- Handle
  {8ea2df5d-366d-4368-a880-b4405ded9407}; !- HVAC Component

OS:PortList,
  {6fb708a4-cf64-43c6-a1b3-2682c85e9006}, !- Handle
  {8ea2df5d-366d-4368-a880-b4405ded9407}, !- HVAC Component
  {c9be90b3-fc1e-4ee7-abe6-3da623fbeed3}; !- Port 1

OS:Sizing:Zone,
  {59b9a24d-8675-49d2-9399-cebc6ae55d1c}, !- Handle
  {8ea2df5d-366d-4368-a880-b4405ded9407}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {59b5b88d-ebc7-4a63-879f-953067589181}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 Zone HVAC Equipment List, !- Name
  {8ea2df5d-366d-4368-a880-b4405ded9407}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b1eef6f-5edd-4c59-9c24-5cd618ed4d81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {595a51f1-7bc0-4053-af85-c4629de2b31d}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {9983701f-628a-476e-ab52-ee6510818cac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54660000000046, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.54660000000046, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0254000000004542, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0254000000004542, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9088fc4d-5785-4f87-b4be-8e199df47c97}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {16e205c1-6b23-43a4-919e-a00ad601beb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.20297705738257, 1.31731154946927, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.20297705738257, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0253999999995731, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0253999999995731, 1.31731154946927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12c1f15f-9ced-4445-9783-1c65fad2a7aa}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {1f5834a4-119f-4e16-af9a-531af44ffe95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54659999999958, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.54659999999958, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0253999999995731, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0253999999995731, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3911bb5d-376b-4d61-a283-6003cb14eada}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {be2a63c0-ea30-403a-ac92-25133171f3a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.68713643481371, 0.0253999999995737, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  2.68713643481371, 0.0253999999995737, 0.762, !- X,Y,Z Vertex 2 {m}
  2.68713643481371, 4.54659999999958, 0.762, !- X,Y,Z Vertex 3 {m}
  2.68713643481371, 4.54659999999958, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c071b1e-8cc9-4c51-bbe7-7d3d518a309d}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {86647941-656e-4fb9-947f-a975f5c3d4b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.68713643481371, 0.0254000000004547, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  2.68713643481371, 0.0254000000004547, 0.762, !- X,Y,Z Vertex 2 {m}
  2.68713643481371, 4.54660000000046, 0.762, !- X,Y,Z Vertex 3 {m}
  2.68713643481371, 4.54660000000046, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85d70e3c-5b19-4186-a1b6-a31f06942a24}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {4f2cb1b2-828a-410d-8b5f-7a932336581b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.68713643481371, 0.0253999999995737, 1.31731154946927, !- X,Y,Z Vertex 1 {m}
  2.68713643481371, 0.0253999999995737, 0.762, !- X,Y,Z Vertex 2 {m}
  2.68713643481371, 4.20297705738257, 0.762, !- X,Y,Z Vertex 3 {m}
  2.68713643481371, 4.20297705738257, 1.31731154946927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2a33c25-5338-493d-b039-6564f3bbc6c2}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {395b0d23-6c93-42fc-81e1-90224ca318a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54659999999958, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.54659999999958, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0253999999995731, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0253999999995731, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1cbb134-4b46-426e-85e0-9d7ca23001d1}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {840c8f32-fdc7-4aef-9a77-28d117f9cdfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.20297705738257, 1.31731154946927, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.20297705738257, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0253999999995731, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0253999999995731, 1.31731154946927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9dc635e-937f-49b4-94ca-c03967306eaa}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {ad6348a0-3fa5-43c1-a518-1e61fb6e0a32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54660000000046, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.54660000000046, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0254000000004542, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0254000000004542, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23c8d75e-566f-46f4-b0bb-89bd3aebfd30}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {c13b0f6d-70eb-4da7-9913-db1104ee53f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.14515763304175, 0.0253999999995737, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  5.14515763304175, 0.0253999999995737, 0.762, !- X,Y,Z Vertex 2 {m}
  5.14515763304175, 4.54659999999958, 0.762, !- X,Y,Z Vertex 3 {m}
  5.14515763304175, 4.54659999999958, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8496674-cc43-4bfb-b56c-50c61ceeede2}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {f98e5436-c203-46ff-87e0-641ed0e088f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.14515763304175, 0.0254000000004547, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  5.14515763304175, 0.0254000000004547, 0.762, !- X,Y,Z Vertex 2 {m}
  5.14515763304175, 4.54660000000046, 0.762, !- X,Y,Z Vertex 3 {m}
  5.14515763304175, 4.54660000000046, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90181a13-796f-473d-88b0-cb32e5d2f3fe}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {ca293ab1-8e2d-4a89-9829-cd3d534cc37f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.14515763304175, 0.0253999999995737, 1.31731154946927, !- X,Y,Z Vertex 1 {m}
  5.14515763304175, 0.0253999999995737, 0.762, !- X,Y,Z Vertex 2 {m}
  5.14515763304175, 4.20297705738257, 0.762, !- X,Y,Z Vertex 3 {m}
  5.14515763304175, 4.20297705738257, 1.31731154946927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92b29dc1-f9ea-4872-8de2-e389806e2cf9}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {e009f15e-c56e-440b-8964-1813b88baa17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54659999999958, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.54659999999958, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0253999999995731, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0253999999995731, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a80d1bc-c8ec-4f42-83e7-8f8d3bd54acf}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {adecb45d-aae0-419c-8cff-ea46dc55fc6d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.20297705738257, 1.31731154946927, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.20297705738257, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0253999999995731, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0253999999995731, 1.31731154946927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bae8168-cfd7-48d7-a70d-0e7c912935cd}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {98b866e8-571a-4297-a794-432d19a078ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54660000000046, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.54660000000046, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0254000000004542, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0254000000004542, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {566edce5-cdbd-4fff-a4c2-cb73f4bec21b}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {cf83810a-0204-4469-9064-8fcfce4bb74d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5719999999996, 0.0254000000004547, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.5719999999996, 0.0254000000004547, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5719999999996, 4.54660000000046, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5719999999996, 4.54660000000046, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {691ed66b-b08e-491f-a52b-3d4a6429a9a3}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {9a01734d-a3e6-4cc6-a8bf-8eabca23866e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5719999999996, 0.0253999999995737, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.5719999999996, 0.0253999999995737, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5719999999996, 4.54659999999958, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5719999999996, 4.54659999999958, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fa17c44-1a2b-453a-929f-7b23ae58445c}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {f3062d6c-41bc-4ff2-884b-a3031ddf6e72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5719999999996, 0.0253999999995737, 1.31731154946927, !- X,Y,Z Vertex 1 {m}
  4.5719999999996, 0.0253999999995737, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5719999999996, 4.20297705738257, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5719999999996, 4.20297705738257, 1.31731154946927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1dd5190-1a54-497b-bf07-6bd23602f4df}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {4d9e9515-50b7-448e-ba0d-dde1c22a0e1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54660000000046, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.54660000000046, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0254000000004542, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0254000000004542, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e9e6445-716a-480c-872e-0c6299be9642}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {f7fbc61f-4f18-46b1-82d7-9521b0851136}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.54659999999958, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.54659999999958, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0253999999995731, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0253999999995731, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d02f1f44-7dca-43e0-af1d-16eef9dfbc23}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {996c53e8-ed84-4e18-9480-24b132778657}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 4.20297705738257, 1.31731154946927, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 4.20297705738257, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0253999999995731, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0253999999995731, 1.31731154946927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7503bdbd-794d-46cb-8392-35e2f6f79360}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {4f64411f-d40b-467e-b330-5beebbd262a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999963, 0.0253999999995737, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 0.0253999999995737, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 4.54659999999958, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 4.54659999999958, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e11b3e3a-bf71-42e0-8e49-7e626e615875}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {cbd54b1d-f60d-471d-b889-1c85afc90664}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999963, 0.0253999999995737, 1.31731154946927, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 0.0253999999995737, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 4.20297705738257, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 4.20297705738257, 1.31731154946927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03ef3081-a5b2-47a0-8092-b8e7813b3f15}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {2200bbe8-776d-4320-9692-828b0170d530}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999963, 0.0254000000004547, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 0.0254000000004547, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 4.54660000000046, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 4.54660000000046, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a898269c-8ab6-489d-8fc2-710eb6afa881}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {02e150c0-d264-4614-9357-608b9497b78c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 2.30446386590659, 1.3228691052993, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 2.30446386590659, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.025399999999574, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.025399999999574, 1.3228691052993; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f3cd9c3-a9db-4b69-a1c8-7d1e378534cc}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {4889e658-e1bc-4913-b4b7-23ccb44905e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 8.68724932556866, 1.31385766299002, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 8.68724932556866, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0253999999996886, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0253999999996886, 1.31385766299002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {151612fd-63f3-4b3b-97cf-8173fef99f07}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {fc4f6cdd-7f89-4621-afab-2f3069c4fd13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.11590769747272e-13, 2.30446386590736, 1.3228691052993, !- X,Y,Z Vertex 1 {m}
  -5.11590769747272e-13, 2.30446386590736, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.11590769747272e-13, 0.0254000000003414, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.11590769747272e-13, 0.0254000000003414, 1.3228691052993; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80a37be2-31d1-4811-93fe-a86a7b5f6a52}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {7ac4d582-77a4-4341-a2ac-83b0c380d2ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999963, 0.0253999999995737, 1.3228691052993, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 0.0253999999995737, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 2.30446386590659, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 2.30446386590659, 1.3228691052993; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3db3969f-e1e3-480c-b3d5-e66c696ae196}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {01c6511d-a588-42d4-90de-bf44106284b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999963, 0.0253999999996874, 1.31385766299002, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 0.0253999999996874, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 8.68724932556866, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 8.68724932556866, 1.31385766299002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22be2150-7535-423d-8193-4dbe8d941159}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Construction Name
  {efebbaf3-aa49-40da-9d98-3a7a97727470}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999963, 0.0254000000003411, 1.3228691052993, !- X,Y,Z Vertex 1 {m}
  4.57199999999963, 0.0254000000003411, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999963, 2.30446386590736, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999963, 2.30446386590736, 1.3228691052993; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {0d46dae2-ee69-479d-bb4f-61352ab11ae3}, !- Handle
  Outpatient Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ed68e45f-0fc7-4f87-bec3-c527bf07a3e3}, !- Handle
  {0d46dae2-ee69-479d-bb4f-61352ab11ae3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e454dc75-ad5e-4d39-bf19-f3cd5ffeeeaf}, !- Handle
  Outpatient Anesthesia Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9b6cf4b7-e04e-4ecb-b021-09861487f3f1}, !- Handle
  Outpatient Anesthesia Elec Equip,       !- Name
  {e454dc75-ad5e-4d39-bf19-f3cd5ffeeeaf}, !- Electric Equipment Definition Name
  {276dc2af-dab5-48ae-bfc4-49434a139254}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0a1b3075-fc66-42f3-b087-5b65d17aa372}, !- Handle
  Outpatient Anesthesia Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f35318f7-bfdb-44a3-85a7-d5f092d0d83e}, !- Handle
  Outpatient Anesthesia Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Handle
  Outpatient Bldg Occ,                    !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  {be7577d3-0c8c-4057-964f-73bdbfc39d99}, !- Default Day Schedule Name
  {def21a7e-263c-44fe-b1ac-cb7b9a9224f8}, !- Summer Design Day Schedule Name
  {00a3d045-645f-4016-9dff-c0a03da0e45d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be7577d3-0c8c-4057-964f-73bdbfc39d99}, !- Handle
  Outpatient Bldg Occ Default,            !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.06875,                                !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.10625,                                !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.125,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.14375,                                !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1625,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.18125,                                !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  45,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  15,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  45,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  12,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  15,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.75,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.55,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.5,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.4625,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.425,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3875,                                 !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.35,                                   !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.3125,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.275,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.2375,                                 !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.2,                                    !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.18125,                                !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.14375,                                !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.125,                                  !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.10625,                                !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0875,                                 !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.06875,                                !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.05,                                   !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05;                                   !- Value Until Time 44

OS:Schedule:Day,
  {def21a7e-263c-44fe-b1ac-cb7b9a9224f8}, !- Handle
  Outpatient Bldg Occ Summer Design Day,  !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {3d9402bb-9636-46b9-a794-5e5edaa86155}, !- Handle
  Schedule Rule 1,                        !- Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23be4ff3-e855-423e-9b7a-d4e7d60e2f9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23be4ff3-e855-423e-9b7a-d4e7d60e2f9c}, !- Handle
  Outpatient Bldg Occ Sat Day,            !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06875,                                !- Value Until Time 2
  9,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10625,                                !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.125,                                  !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.14375,                                !- Value Until Time 6
  10,                                     !- Hour 7
  45,                                     !- Minute 7
  0.1625,                                 !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18125,                                !- Value Until Time 8
  11,                                     !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.2125,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  45,                                     !- Minute 11
  0.225,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2375,                                 !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.2625,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  45,                                     !- Minute 15
  0.275,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2875,                                 !- Value Until Time 16
  13,                                     !- Hour 17
  15,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  14,                                     !- Hour 18
  22,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  37,                                     !- Minute 19
  0.288235294117647,                      !- Value Until Time 19
  14,                                     !- Hour 20
  52,                                     !- Minute 20
  0.276470588235294,                      !- Value Until Time 20
  15,                                     !- Hour 21
  7,                                      !- Minute 21
  0.264705882352941,                      !- Value Until Time 21
  15,                                     !- Hour 22
  22,                                     !- Minute 22
  0.252941176470588,                      !- Value Until Time 22
  15,                                     !- Hour 23
  37,                                     !- Minute 23
  0.241176470588235,                      !- Value Until Time 23
  15,                                     !- Hour 24
  52,                                     !- Minute 24
  0.229411764705882,                      !- Value Until Time 24
  16,                                     !- Hour 25
  7,                                      !- Minute 25
  0.217647058823529,                      !- Value Until Time 25
  16,                                     !- Hour 26
  22,                                     !- Minute 26
  0.205882352941176,                      !- Value Until Time 26
  16,                                     !- Hour 27
  30,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  45,                                     !- Minute 29
  0.190625,                               !- Value Until Time 29
  18,                                     !- Hour 30
  0,                                      !- Minute 30
  0.18125,                                !- Value Until Time 30
  18,                                     !- Hour 31
  15,                                     !- Minute 31
  0.171875,                               !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.1625,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  45,                                     !- Minute 33
  0.153125,                               !- Value Until Time 33
  19,                                     !- Hour 34
  0,                                      !- Minute 34
  0.14375,                                !- Value Until Time 34
  19,                                     !- Hour 35
  15,                                     !- Minute 35
  0.134375,                               !- Value Until Time 35
  19,                                     !- Hour 36
  30,                                     !- Minute 36
  0.125,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  45,                                     !- Minute 37
  0.115625,                               !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.10625,                                !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.096875,                               !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.0875,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.078125,                               !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.06875,                                !- Value Until Time 42
  21,                                     !- Hour 43
  15,                                     !- Minute 43
  0.059375,                               !- Value Until Time 43
  21,                                     !- Hour 44
  30,                                     !- Minute 44
  0.05,                                   !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.05;                                   !- Value Until Time 45

OS:Schedule:Day,
  {00a3d045-645f-4016-9dff-c0a03da0e45d}, !- Handle
  Outpatient Bldg Occ Winter Design Day,  !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b31a686f-054e-43ce-b269-8a17b1f3bf50}, !- Handle
  Schedule Rule 2,                        !- Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a227b205-ab29-4334-adf6-716ae61d3aa0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a227b205-ab29-4334-adf6-716ae61d3aa0}, !- Handle
  Outpatient Bldg Occ WntrDsn|Sun Day,    !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- Handle
  Outpatient Activity,                    !- Name
  {3c261313-248f-4ae0-a38d-7f0e4ac01686}, !- Schedule Type Limits Name
  {b1a2bf9b-6117-4a0e-97f7-aa8590a9c10a}, !- Default Day Schedule Name
  {c9088098-68e6-43a2-9170-7affd3fe6b69}, !- Summer Design Day Schedule Name
  {f99064ce-2f23-42de-972a-c078928e8da1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1a2bf9b-6117-4a0e-97f7-aa8590a9c10a}, !- Handle
  Outpatient Activity Default,            !- Name
  {3c261313-248f-4ae0-a38d-7f0e4ac01686}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f99064ce-2f23-42de-972a-c078928e8da1}, !- Handle
  Outpatient Activity Winter Design Day,  !- Name
  {3c261313-248f-4ae0-a38d-7f0e4ac01686}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c9088098-68e6-43a2-9170-7affd3fe6b69}, !- Handle
  Outpatient Activity Summer Design Day,  !- Name
  {3c261313-248f-4ae0-a38d-7f0e4ac01686}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3c261313-248f-4ae0-a38d-7f0e4ac01686}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Handle
  Outpatient Bldg Light,                  !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  {e80db169-17d7-4ea0-b0cf-b9b9c7044f42}, !- Default Day Schedule Name
  {5b714a9d-5099-495e-b528-07ee8a3446b6}, !- Summer Design Day Schedule Name
  {fabd9ba9-02b3-4630-b008-c6a830892e7e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e80db169-17d7-4ea0-b0cf-b9b9c7044f42}, !- Handle
  Outpatient Bldg Light Default,          !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  45,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  15,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  45,                                     !- Minute 15
  0.675,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  15,                                     !- Minute 17
  0.825,                                  !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.8625,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.825,                                  !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.7875,                                 !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.75,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.7125,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.675,                                  !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.6375,                                 !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.6,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.5625,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.525,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.4875,                                 !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.45,                                   !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.4125,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.375,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3375,                                 !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3,                                    !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.225,                                  !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.2,                                    !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.175,                                  !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.125,                                  !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.1,                                    !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1;                                    !- Value Until Time 44

OS:Schedule:Day,
  {5b714a9d-5099-495e-b528-07ee8a3446b6}, !- Handle
  Outpatient Bldg Light Summer Design Day, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {7f8ce7eb-35eb-45c1-aa4e-f133fe16ee89}, !- Handle
  Schedule Rule 3,                        !- Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c96b63f-774b-4eb6-ade1-0153e3d8f4a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c96b63f-774b-4eb6-ade1-0153e3d8f4a3}, !- Handle
  Outpatient Bldg Light Sat Day,          !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  45,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.275,                                  !- Value Until Time 8
  11,                                     !- Hour 9
  15,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.3125,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  45,                                     !- Minute 11
  0.325,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3375,                                 !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0.35,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.3625,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  45,                                     !- Minute 15
  0.375,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3875,                                 !- Value Until Time 16
  13,                                     !- Hour 17
  15,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  14,                                     !- Hour 18
  22,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  37,                                     !- Minute 19
  0.388235294117647,                      !- Value Until Time 19
  14,                                     !- Hour 20
  52,                                     !- Minute 20
  0.376470588235294,                      !- Value Until Time 20
  15,                                     !- Hour 21
  7,                                      !- Minute 21
  0.364705882352941,                      !- Value Until Time 21
  15,                                     !- Hour 22
  22,                                     !- Minute 22
  0.352941176470588,                      !- Value Until Time 22
  15,                                     !- Hour 23
  37,                                     !- Minute 23
  0.341176470588235,                      !- Value Until Time 23
  15,                                     !- Hour 24
  52,                                     !- Minute 24
  0.329411764705882,                      !- Value Until Time 24
  16,                                     !- Hour 25
  7,                                      !- Minute 25
  0.317647058823529,                      !- Value Until Time 25
  16,                                     !- Hour 26
  22,                                     !- Minute 26
  0.305882352941176,                      !- Value Until Time 26
  16,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  30,                                     !- Minute 28
  0.3,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2875,                                 !- Value Until Time 29
  18,                                     !- Hour 30
  0,                                      !- Minute 30
  0.275,                                  !- Value Until Time 30
  18,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2625,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.25,                                   !- Value Until Time 32
  18,                                     !- Hour 33
  45,                                     !- Minute 33
  0.2375,                                 !- Value Until Time 33
  19,                                     !- Hour 34
  0,                                      !- Minute 34
  0.225,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  15,                                     !- Minute 35
  0.2125,                                 !- Value Until Time 35
  19,                                     !- Hour 36
  30,                                     !- Minute 36
  0.2,                                    !- Value Until Time 36
  19,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1875,                                 !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1625,                                 !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.15,                                   !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.1375,                                 !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.125,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  15,                                     !- Minute 43
  0.1125,                                 !- Value Until Time 43
  21,                                     !- Hour 44
  30,                                     !- Minute 44
  0.1,                                    !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.1;                                    !- Value Until Time 45

OS:Schedule:Day,
  {fabd9ba9-02b3-4630-b008-c6a830892e7e}, !- Handle
  Outpatient Bldg Light Winter Design Day, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {daab7639-bc76-4c26-b483-2008497a64de}, !- Handle
  Schedule Rule 4,                        !- Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05619f38-7207-498b-b461-4eb80ca6d70e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05619f38-7207-498b-b461-4eb80ca6d70e}, !- Handle
  Outpatient Bldg Light WntrDsn|Sun Day,  !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Handle
  Outpatient Bldg Equip,                  !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  {9140ea86-61e7-4f3b-b9ce-1f50ff3c9c4d}, !- Default Day Schedule Name
  {7e60ff19-b6c5-48de-ba61-fac865e8d268}, !- Summer Design Day Schedule Name
  {159a8d2c-ce56-4531-a80d-809953e9f6b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9140ea86-61e7-4f3b-b9ce-1f50ff3c9c4d}, !- Handle
  Outpatient Bldg Equip Default,          !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.5625,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.625,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.6875,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.75,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.8125,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.875,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.9375,                                 !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  14,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  14,                                     !- Hour 19
  15,                                     !- Minute 19
  0.9375,                                 !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.875,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  45,                                     !- Minute 21
  0.8125,                                 !- Value Until Time 21
  15,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  15,                                     !- Minute 23
  0.6875,                                 !- Value Until Time 23
  15,                                     !- Hour 24
  30,                                     !- Minute 24
  0.625,                                  !- Value Until Time 24
  15,                                     !- Hour 25
  45,                                     !- Minute 25
  0.5625,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  0,                                      !- Minute 26
  0.5,                                    !- Value Until Time 26
  16,                                     !- Hour 27
  15,                                     !- Minute 27
  0.475,                                  !- Value Until Time 27
  16,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  45,                                     !- Minute 29
  0.425,                                  !- Value Until Time 29
  17,                                     !- Hour 30
  0,                                      !- Minute 30
  0.4,                                    !- Value Until Time 30
  17,                                     !- Hour 31
  15,                                     !- Minute 31
  0.375,                                  !- Value Until Time 31
  17,                                     !- Hour 32
  30,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  45,                                     !- Minute 33
  0.325,                                  !- Value Until Time 33
  18,                                     !- Hour 34
  0,                                      !- Minute 34
  0.3,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3;                                    !- Value Until Time 35

OS:Schedule:Day,
  {7e60ff19-b6c5-48de-ba61-fac865e8d268}, !- Handle
  Outpatient Bldg Equip Summer Design Day, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {4be53892-57b2-4ff9-aef9-82bfd187bd14}, !- Handle
  Schedule Rule 5,                        !- Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eeed3671-3314-404e-9319-1b8d9e38c617}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eeed3671-3314-404e-9319-1b8d9e38c617}, !- Handle
  Outpatient Bldg Equip Sat Day,          !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  45,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.375,                                  !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  45,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.475,                                  !- Value Until Time 8
  11,                                     !- Hour 9
  15,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.5375,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  45,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6125,                                 !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0.65,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.6875,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  45,                                     !- Minute 15
  0.725,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7625,                                 !- Value Until Time 16
  13,                                     !- Hour 17
  15,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  14,                                     !- Hour 18
  22,                                     !- Minute 18
  0.8,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  37,                                     !- Minute 19
  0.764705882352941,                      !- Value Until Time 19
  14,                                     !- Hour 20
  52,                                     !- Minute 20
  0.729411764705882,                      !- Value Until Time 20
  15,                                     !- Hour 21
  7,                                      !- Minute 21
  0.694117647058824,                      !- Value Until Time 21
  15,                                     !- Hour 22
  22,                                     !- Minute 22
  0.658823529411765,                      !- Value Until Time 22
  15,                                     !- Hour 23
  37,                                     !- Minute 23
  0.623529411764706,                      !- Value Until Time 23
  15,                                     !- Hour 24
  52,                                     !- Minute 24
  0.588235294117647,                      !- Value Until Time 24
  16,                                     !- Hour 25
  7,                                      !- Minute 25
  0.552941176470588,                      !- Value Until Time 25
  16,                                     !- Hour 26
  22,                                     !- Minute 26
  0.517647058823529,                      !- Value Until Time 26
  16,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  30,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4875,                                 !- Value Until Time 29
  18,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  18,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4625,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  18,                                     !- Hour 33
  45,                                     !- Minute 33
  0.4375,                                 !- Value Until Time 33
  19,                                     !- Hour 34
  0,                                      !- Minute 34
  0.425,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  15,                                     !- Minute 35
  0.4125,                                 !- Value Until Time 35
  19,                                     !- Hour 36
  30,                                     !- Minute 36
  0.4,                                    !- Value Until Time 36
  19,                                     !- Hour 37
  45,                                     !- Minute 37
  0.3875,                                 !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.375,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.3625,                                 !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.35,                                   !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.3375,                                 !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.325,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  15,                                     !- Minute 43
  0.3125,                                 !- Value Until Time 43
  21,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3;                                    !- Value Until Time 45

OS:Schedule:Day,
  {159a8d2c-ce56-4531-a80d-809953e9f6b1}, !- Handle
  Outpatient Bldg Equip Winter Design Day, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {dd9b2f1e-507a-4286-89b1-01ab22703f4a}, !- Handle
  Schedule Rule 6,                        !- Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46a691e6-2073-4d6d-8e12-60c7afb098e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46a691e6-2073-4d6d-8e12-60c7afb098e2}, !- Handle
  Outpatient Bldg Equip WntrDsn|Sun Day,  !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Handle
  Outpatient Infil,                       !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  {c30d1901-e3b3-4683-bddf-1fb1eb6c11ea}, !- Default Day Schedule Name
  {c5005ea0-95ea-43ef-8cf5-098babf868c4}, !- Summer Design Day Schedule Name
  {b1160983-a082-480e-9525-7223115c9f23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c30d1901-e3b3-4683-bddf-1fb1eb6c11ea}, !- Handle
  Outpatient Infil Default,               !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b1160983-a082-480e-9525-7223115c9f23}, !- Handle
  Outpatient Infil Winter Design Day,     !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5005ea0-95ea-43ef-8cf5-098babf868c4}, !- Handle
  Outpatient Infil Summer Design Day,     !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {b1cb8d0d-d685-40c8-9204-8b924f2fd73d}, !- Handle
  Outpatient BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b61a7745-8d44-4c96-98a9-3a97aaf46621}, !- Handle
  {b1cb8d0d-d685-40c8-9204-8b924f2fd73d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1587032c-dc9b-4907-86ee-a698543dfd81}, !- Handle
  Outpatient BioHazard Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5d5ace8c-4a8a-4aca-b656-bfbc420d9c7c}, !- Handle
  Outpatient BioHazard Elec Equip,        !- Name
  {1587032c-dc9b-4907-86ee-a698543dfd81}, !- Electric Equipment Definition Name
  {4dd3660f-719c-4b37-b852-bfc2e00ab388}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {88c2ae83-b24e-4eef-a644-e5625d27e95e}, !- Handle
  Outpatient BioHazard Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a3f74b69-9785-4e16-849c-a13b3a6aafa9}, !- Handle
  Outpatient BioHazard Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2a052e38-c53a-46e5-9640-5ea2d32f7a5d}, !- Handle
  Outpatient Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.999967277712333,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d07d5bea-2b47-43cf-8ec6-af47be94faf8}, !- Handle
  Outpatient Cafe People,                 !- Name
  {2a052e38-c53a-46e5-9640-5ea2d32f7a5d}, !- People Definition Name
  {777ca85d-acd5-4126-91a7-96afaf4c6b19}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Handle
  Clothing Schedule,                      !- Name
  {97b498ea-9aae-4f96-aa57-780f29f71b71}, !- Schedule Type Limits Name
  {43c2018d-dd16-4e88-b815-5a6fcf442a4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43c2018d-dd16-4e88-b815-5a6fcf442a4f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {97b498ea-9aae-4f96-aa57-780f29f71b71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22a1a017-318d-45e2-af27-78ac963b33bf}, !- Handle
  Schedule Rule 7,                        !- Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {181835fa-11b2-4806-8ceb-c336466189bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {181835fa-11b2-4806-8ceb-c336466189bd}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {97b498ea-9aae-4f96-aa57-780f29f71b71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {97b498ea-9aae-4f96-aa57-780f29f71b71}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Handle
  Air Velocity Schedule,                  !- Name
  {f5260308-fbed-4e55-ba05-1ce046e1b7b0}, !- Schedule Type Limits Name
  {1ff444ef-061a-4962-933a-c999b5c150ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ff444ef-061a-4962-933a-c999b5c150ed}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {f5260308-fbed-4e55-ba05-1ce046e1b7b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f5260308-fbed-4e55-ba05-1ce046e1b7b0}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  {e63d07c7-daa7-4f9c-b235-990c2c86a084}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e63d07c7-daa7-4f9c-b235-990c2c86a084}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {4f837206-4cbd-4ed7-bd8f-7cc5ce8a8588}, !- Handle
  Outpatient Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {84581cd4-ead6-4f1f-b0de-1b7b664c6064}, !- Handle
  {4f837206-4cbd-4ed7-bd8f-7cc5ce8a8588}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3d68e3a5-366a-4015-8230-f2a5b782b5f2}, !- Handle
  Outpatient Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bbb175bb-e9b7-4467-952c-581f51d37706}, !- Handle
  Outpatient Cafe Elec Equip,             !- Name
  {3d68e3a5-366a-4015-8230-f2a5b782b5f2}, !- Electric Equipment Definition Name
  {777ca85d-acd5-4126-91a7-96afaf4c6b19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ac0e9d6d-0164-4f11-8ff9-26509aa42ed7}, !- Handle
  Outpatient Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7335687d-f05f-4e80-a76b-5d748517fd25}, !- Handle
  Outpatient Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ec8414a7-a0f3-42cb-8242-5434f5133ca0}, !- Handle
  Outpatient CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0559be01-15b3-455e-b29d-6c27b51d3389}, !- Handle
  Outpatient CleanWork People,            !- Name
  {ec8414a7-a0f3-42cb-8242-5434f5133ca0}, !- People Definition Name
  {90aab41e-080c-489f-b4fb-365af1d8d367}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6c3636ec-745a-4c32-85c0-b8a3414a221c}, !- Handle
  Outpatient CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4db5d8ff-4b84-415f-9b12-a8599447f4f5}, !- Handle
  {6c3636ec-745a-4c32-85c0-b8a3414a221c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.3846,                                 !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.3846,                                 !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {23750ab0-0ac5-4b83-b985-3ace5baaac4a}, !- Handle
  Outpatient CleanWork Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aa7c6b71-3e5d-49ba-9c2f-1fd9329ef2d4}, !- Handle
  Outpatient CleanWork Elec Equip,        !- Name
  {23750ab0-0ac5-4b83-b985-3ace5baaac4a}, !- Electric Equipment Definition Name
  {90aab41e-080c-489f-b4fb-365af1d8d367}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3279e322-39f0-4bc3-849c-db05ba21e02c}, !- Handle
  Outpatient CleanWork Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cac4f3ab-cdc5-414d-b2aa-c65864b04cca}, !- Handle
  Outpatient CleanWork Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {13eb9b48-0011-490f-971e-22e3526bd8a4}, !- Handle
  Outpatient Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8f6b3ac1-dc67-48d3-8028-64988be6f7e6}, !- Handle
  Outpatient Conference People,           !- Name
  {13eb9b48-0011-490f-971e-22e3526bd8a4}, !- People Definition Name
  {9e41e45c-4696-4fc3-a2bf-4d5239f7b786}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8448a3ca-33b5-4c4f-b471-eb6a1fd1ae6f}, !- Handle
  Outpatient Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6365cb32-510e-40b9-937f-f5cb760c192d}, !- Handle
  {8448a3ca-33b5-4c4f-b471-eb6a1fd1ae6f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9cec8b33-59e6-4eb6-b72f-4da0c643a5a0}, !- Handle
  Outpatient Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f68ed5ef-3b69-4e16-8d2f-31d3c733675c}, !- Handle
  Outpatient Conference Elec Equip,       !- Name
  {9cec8b33-59e6-4eb6-b72f-4da0c643a5a0}, !- Electric Equipment Definition Name
  {9e41e45c-4696-4fc3-a2bf-4d5239f7b786}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {038f4e81-3594-4211-b877-856a44fe3b0b}, !- Handle
  Outpatient Conference Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1493e471-b4e9-4512-a377-8885c8cdc2bc}, !- Handle
  Outpatient Conference Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c076f99d-cc1d-45ad-98d6-ca3506c56cf5}, !- Handle
  Outpatient DressingRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ea3934f8-3123-4e67-9831-6463319e2cea}, !- Handle
  Outpatient DressingRoom People,         !- Name
  {c076f99d-cc1d-45ad-98d6-ca3506c56cf5}, !- People Definition Name
  {2307a164-29c6-4b33-9f00-df6d433cef42}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {454c2ae0-904a-40c3-8c8f-979598ce872b}, !- Handle
  Outpatient DressingRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f4b73a63-1fe5-4705-9a2b-00b8d3f6f172}, !- Handle
  {454c2ae0-904a-40c3-8c8f-979598ce872b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f0e6616d-5f33-4995-8c2e-80138951351f}, !- Handle
  Outpatient DressingRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {264fb640-73c2-4e74-8499-9d934eadecb8}, !- Handle
  Outpatient DressingRoom Elec Equip,     !- Name
  {f0e6616d-5f33-4995-8c2e-80138951351f}, !- Electric Equipment Definition Name
  {2307a164-29c6-4b33-9f00-df6d433cef42}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {71e66f8f-572a-43d6-908b-fca04dea173b}, !- Handle
  Outpatient DressingRoom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {654e5d13-f024-42fe-a486-c97b716fb73b}, !- Handle
  Outpatient DressingRoom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5b92a424-b98f-4bf1-8470-c842bcd925e1}, !- Handle
  Outpatient Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d73a4ea0-0fd9-4ce0-8b2a-98b0ba5d6b55}, !- Handle
  {5b92a424-b98f-4bf1-8470-c842bcd925e1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5befc6d5-95a9-44f5-9dc9-2fd9012a9fb0}, !- Handle
  Outpatient Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {77e08b87-a297-4218-b511-325e0f96a81b}, !- Handle
  Outpatient Elec/MechRoom Elec Equip,    !- Name
  {5befc6d5-95a9-44f5-9dc9-2fd9012a9fb0}, !- Electric Equipment Definition Name
  {5ea424f5-c158-45f0-97c3-40e1e2c1c01a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6aab5510-4dd9-4da0-ade2-186ca5714078}, !- Handle
  Outpatient Elec/MechRoom Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {54f45440-b8b5-42a4-92b2-d08a868b7f9a}, !- Handle
  Outpatient Elec/MechRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c7669224-1d13-446a-9398-d7c1d2849b58}, !- Handle
  Outpatient ElevatorPumpRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {91d6d3c9-e418-4438-9393-44973688fb05}, !- Handle
  {c7669224-1d13-446a-9398-d7c1d2849b58}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {2460549b-9f55-4941-a639-7e9840280f3d}, !- Handle
  Outpatient ElevatorPumpRoom Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fc3e4a50-ab7b-4c8d-9b38-6ae8869cd09b}, !- Handle
  Outpatient ElevatorPumpRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {d1d7da50-d6f2-4836-a2ae-af47308a64a8}, !- Handle
  Outpatient Exam People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e3539e8-7339-4fcb-b058-e63032fa645e}, !- Handle
  Outpatient Exam People,                 !- Name
  {d1d7da50-d6f2-4836-a2ae-af47308a64a8}, !- People Definition Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ccb6cdb4-fc2a-41c9-88bb-3f3605305d91}, !- Handle
  Outpatient Exam Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6964ff94-2e65-43d6-975f-a6d7333d3fa5}, !- Handle
  {ccb6cdb4-fc2a-41c9-88bb-3f3605305d91}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e0af3951-2059-4ad4-829e-f5d47fc28bbf}, !- Handle
  Outpatient Exam Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4c478278-ac1f-4e96-96e5-eb5de6148301}, !- Handle
  Outpatient Exam Elec Equip,             !- Name
  {e0af3951-2059-4ad4-829e-f5d47fc28bbf}, !- Electric Equipment Definition Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {691c6a93-5363-4aff-8426-4804f90c2bc7}, !- Handle
  Outpatient Exam Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9b1b2fe8-b609-4daf-a5c7-f622dbec4b9a}, !- Handle
  Outpatient Exam Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {27bf8c45-4e5b-4351-9e28-111e6a3868aa}, !- Handle
  Outpatient Hall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0fe97fab-f92f-4a2c-b15e-6293a9c13c1f}, !- Handle
  {27bf8c45-4e5b-4351-9e28-111e6a3868aa}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {96a6ce97-b228-41c6-971c-e0a50ef5e4f8}, !- Handle
  Outpatient Hall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a7def1cb-3fdf-408e-86af-aba8ff604678}, !- Handle
  Outpatient Hall Elec Equip,             !- Name
  {96a6ce97-b228-41c6-971c-e0a50ef5e4f8}, !- Electric Equipment Definition Name
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2513eab1-ae48-4b40-857d-c806ad6c4ac8}, !- Handle
  Outpatient Hall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c3d49d1f-f802-43d7-acb3-950a7e4595e3}, !- Handle
  Outpatient Hall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c15ea302-bdab-4ab3-8efa-8d4c253ba115}, !- Handle
  Outpatient IT_Room People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ad75708e-38d4-415b-b477-19816547e5e5}, !- Handle
  Outpatient IT_Room People,              !- Name
  {c15ea302-bdab-4ab3-8efa-8d4c253ba115}, !- People Definition Name
  {f04e75d6-c8a9-43aa-99d7-16ad2047a1cd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5d3a32b5-396f-4c64-9b7d-2f7369c763aa}, !- Handle
  Outpatient IT_Room Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {33ac4e5f-840a-4949-9c22-3e3bb010bfeb}, !- Handle
  {5d3a32b5-396f-4c64-9b7d-2f7369c763aa}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {48b7e1c5-d165-42b5-8027-2d52be7a2e59}, !- Handle
  Outpatient IT_Room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b0b6f422-f906-491b-b3da-e94ce10be9b6}, !- Handle
  Outpatient IT_Room Elec Equip,          !- Name
  {48b7e1c5-d165-42b5-8027-2d52be7a2e59}, !- Electric Equipment Definition Name
  {f04e75d6-c8a9-43aa-99d7-16ad2047a1cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {94dd9818-7a4d-4ee1-b678-40a50f179568}, !- Handle
  Outpatient IT_Room Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6c30c672-3dd7-43ad-a6d6-514da15c446d}, !- Handle
  Outpatient IT_Room Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {aafb5963-7e49-4ad3-a1b1-92e89d207b3b}, !- Handle
  Outpatient Janitor Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8e7f0d8d-446b-4d13-9f47-38e1a1c34d11}, !- Handle
  {aafb5963-7e49-4ad3-a1b1-92e89d207b3b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {8cd3070f-fdd1-4e04-860b-8f70cf191267}, !- Handle
  Outpatient Janitor Ventilation,         !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {357dde0c-1afc-45ce-929e-37a9dfcad1ae}, !- Handle
  Outpatient Janitor Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6b0c4dd3-3dca-4a9b-b463-ed2aefa8376f}, !- Handle
  Outpatient Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {194e61ff-1ad2-4842-91ae-1b5ca78a0a84}, !- Handle
  Outpatient Lobby People,                !- Name
  {6b0c4dd3-3dca-4a9b-b463-ed2aefa8376f}, !- People Definition Name
  {238ef18a-57ad-4cd4-ac6a-b5e212c7b74f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {acd2111a-2e2b-4db6-ba5c-981049a92708}, !- Handle
  Outpatient Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b2527a18-0d1f-478a-bca5-6ec132cc74de}, !- Handle
  {acd2111a-2e2b-4db6-ba5c-981049a92708}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {39f477ac-aa0e-4376-a54d-0c10add22424}, !- Handle
  Outpatient Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {523317af-fb97-445b-82a4-69ce2b0b7073}, !- Handle
  Outpatient Lobby Elec Equip,            !- Name
  {39f477ac-aa0e-4376-a54d-0c10add22424}, !- Electric Equipment Definition Name
  {238ef18a-57ad-4cd4-ac6a-b5e212c7b74f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {94f33cb0-b56d-424f-bcb3-7b581e1daf46}, !- Handle
  Outpatient Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a1c2e5a2-9e01-4774-95dc-ab7b3e8ab405}, !- Handle
  Outpatient Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6544e7be-7e98-4024-9911-b681893dd06f}, !- Handle
  Outpatient LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e755346b-19fa-43d8-97a5-2ef716953f39}, !- Handle
  Outpatient LockerRoom People,           !- Name
  {6544e7be-7e98-4024-9911-b681893dd06f}, !- People Definition Name
  {c1860432-1662-492c-a5c0-a1d9ee2526bc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b39f69ef-f90f-43ac-b12a-e648786a7557}, !- Handle
  Outpatient LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {02536de5-11d0-44cd-b1aa-575a591792de}, !- Handle
  {b39f69ef-f90f-43ac-b12a-e648786a7557}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6f30bc63-4a5b-4126-ac4d-269519785001}, !- Handle
  Outpatient LockerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3024d3e6-c51b-415c-bada-352ee80e2485}, !- Handle
  Outpatient LockerRoom Elec Equip,       !- Name
  {6f30bc63-4a5b-4126-ac4d-269519785001}, !- Electric Equipment Definition Name
  {c1860432-1662-492c-a5c0-a1d9ee2526bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ce66ea07-f5a9-46c2-9e06-73c55c6734bd}, !- Handle
  Outpatient LockerRoom Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {495714a4-231e-4ff4-a72e-65c75b3192db}, !- Handle
  Outpatient LockerRoom Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {1a991965-96f9-41c1-a4fe-1ffb7a628a00}, !- Handle
  Outpatient Lounge People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c30b4a7f-4662-4dbe-9fa2-9d3f0a5a532f}, !- Handle
  Outpatient Lounge People,               !- Name
  {1a991965-96f9-41c1-a4fe-1ffb7a628a00}, !- People Definition Name
  {47dcc65f-1367-4596-bb45-e072cb884335}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {517a0120-be73-4252-8d82-f189a77e24c1}, !- Handle
  Outpatient Lounge Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1360e48f-cf4f-419c-b819-7358c548b41c}, !- Handle
  {517a0120-be73-4252-8d82-f189a77e24c1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7b42d4a0-7c74-4b33-9cff-47350aec670d}, !- Handle
  Outpatient Lounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b75c2575-5807-4f37-a0a3-aaf0acbf0af3}, !- Handle
  Outpatient Lounge Elec Equip,           !- Name
  {7b42d4a0-7c74-4b33-9cff-47350aec670d}, !- Electric Equipment Definition Name
  {47dcc65f-1367-4596-bb45-e072cb884335}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e78ce3ad-48e1-4b09-8ed8-7ef8733f034f}, !- Handle
  Outpatient Lounge Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7e9cfddb-af87-4cbb-974c-46ad5b0f273a}, !- Handle
  Outpatient Lounge Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {37b80b2c-34a7-46c4-b0d4-8aeb075e8a17}, !- Handle
  Outpatient MedGas Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5cb14e0f-a254-47a8-99f3-d1ccc653bf2b}, !- Handle
  {37b80b2c-34a7-46c4-b0d4-8aeb075e8a17}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f10f3cba-dda9-4899-8483-88ce9e536563}, !- Handle
  Outpatient MedGas Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5a81aab4-c0b2-4265-a682-13e8cbac9620}, !- Handle
  Outpatient MedGas Elec Equip,           !- Name
  {f10f3cba-dda9-4899-8483-88ce9e536563}, !- Electric Equipment Definition Name
  {dba614a9-387d-46c6-9e71-580fc21bd2ca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1640cfcc-c1f5-40b4-9bea-31ef1f50ab34}, !- Handle
  Outpatient MedGas Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ecf3352a-6950-42f1-8c91-5283d969a561}, !- Handle
  Outpatient MedGas Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {77de01ab-883e-42fc-872b-5b057b1b96b0}, !- Handle
  Outpatient MRI People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {48b69534-7ee8-4e57-99d6-56380708270c}, !- Handle
  Outpatient MRI People,                  !- Name
  {77de01ab-883e-42fc-872b-5b057b1b96b0}, !- People Definition Name
  {17000ef2-a9a7-4d57-8eee-b69868a440ae}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {75eabed4-4b92-46d1-b927-8ff40a730d69}, !- Handle
  Outpatient MRI Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1d3e4997-de1d-476b-911e-b0817e37979f}, !- Handle
  {75eabed4-4b92-46d1-b927-8ff40a730d69}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c08a3955-13df-4bde-9240-8a61c1bebcc3}, !- Handle
  Outpatient MRI Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  573.716425210628,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bd7bf903-11f9-4048-9db7-7c6b8cdf684a}, !- Handle
  Outpatient MRI Elec Equip,              !- Name
  {c08a3955-13df-4bde-9240-8a61c1bebcc3}, !- Electric Equipment Definition Name
  {17000ef2-a9a7-4d57-8eee-b69868a440ae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {98bcd83a-1869-43df-a460-c2be5216f327}, !- Handle
  Outpatient MRI Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0839fe7f-e555-4eff-a833-d10ed3459636}, !- Handle
  Outpatient MRI Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {796b9d79-2de1-477d-9cbc-2c0d663ac278}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {796b9d79-2de1-477d-9cbc-2c0d663ac278}, !- Handle
  Outpatient Radiology Equip,             !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  {373f57d7-0e68-43ec-a08f-cc2db56caad3}, !- Default Day Schedule Name
  {ea26c1e8-7552-4021-8748-e41bcf79faa3}, !- Summer Design Day Schedule Name
  {5733c5cd-24a6-4c6c-99ef-c9b4997d3c0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {373f57d7-0e68-43ec-a08f-cc2db56caad3}, !- Handle
  Outpatient Radiology Equip Default,     !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {ea26c1e8-7552-4021-8748-e41bcf79faa3}, !- Handle
  Outpatient Radiology Equip Summer Design Day, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5733c5cd-24a6-4c6c-99ef-c9b4997d3c0c}, !- Handle
  Outpatient Radiology Equip Winter Design Day, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {54238cb5-8ac5-419a-9e18-375402200447}, !- Handle
  Schedule Rule 8,                        !- Name
  {796b9d79-2de1-477d-9cbc-2c0d663ac278}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {961ee967-2e7b-4916-b2bf-29a3e3a2d268}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {961ee967-2e7b-4916-b2bf-29a3e3a2d268}, !- Handle
  Outpatient Radiology Equip WntrDsn|Sun Day, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01;                                   !- Value Until Time 2

OS:People:Definition,
  {336a99b6-3e54-4106-a560-285a10f71c19}, !- Handle
  Outpatient MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f907246a-7040-4580-b7f5-c4a656df094b}, !- Handle
  Outpatient MRI_Control People,          !- Name
  {336a99b6-3e54-4106-a560-285a10f71c19}, !- People Definition Name
  {19e62f27-bf94-4d36-840f-c11b11d75115}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {282385fe-92b6-46f5-abeb-126401ad638b}, !- Handle
  Outpatient MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bb0d628a-2042-44e0-b323-4d510a605972}, !- Handle
  {282385fe-92b6-46f5-abeb-126401ad638b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5428227e-1bd9-4948-b1a3-1a1021bbc4c3}, !- Handle
  Outpatient MRI_Control Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ff49bc73-60f6-4da2-9aea-233c4e34fac4}, !- Handle
  Outpatient MRI_Control Elec Equip,      !- Name
  {5428227e-1bd9-4948-b1a3-1a1021bbc4c3}, !- Electric Equipment Definition Name
  {19e62f27-bf94-4d36-840f-c11b11d75115}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {552be89b-f3e5-4a2e-b5dc-914b64b314b3}, !- Handle
  Outpatient MRI_Control Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a1f912d1-def8-4c5a-9c0f-ccbe2c9f8a37}, !- Handle
  Outpatient MRI_Control Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {0b534521-9711-4cdc-939a-9c8407927d63}, !- Handle
  Outpatient NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {91ac1903-47bd-47d7-8907-95c626e48cdb}, !- Handle
  Outpatient NurseStation People,         !- Name
  {0b534521-9711-4cdc-939a-9c8407927d63}, !- People Definition Name
  {4255d1ff-e474-4e4a-92f6-7f4679cb5a20}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1f0642e9-2c9e-4a22-ab1d-373c256c4cb7}, !- Handle
  Outpatient NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d57b3fee-200f-46c6-ad89-9c48d3e6db70}, !- Handle
  {1f0642e9-2c9e-4a22-ab1d-373c256c4cb7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {780d27d7-94bd-4cab-a594-1ff72be8248d}, !- Handle
  Outpatient NurseStation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4a36d7af-5886-44ea-b00f-3035ec22754b}, !- Handle
  Outpatient NurseStation Elec Equip,     !- Name
  {780d27d7-94bd-4cab-a594-1ff72be8248d}, !- Electric Equipment Definition Name
  {4255d1ff-e474-4e4a-92f6-7f4679cb5a20}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {53a0f461-235b-4b2f-ad70-b9d1ab79f623}, !- Handle
  Outpatient NurseStation Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d784f627-5719-43eb-adff-7b2329ce28ce}, !- Handle
  Outpatient NurseStation Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ca53f5f1-c0ba-4133-a20d-852eb6c22006}, !- Handle
  Outpatient Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {15c40e51-cd79-42a9-aeb3-843908d1b3ca}, !- Handle
  Outpatient Office People,               !- Name
  {ca53f5f1-c0ba-4133-a20d-852eb6c22006}, !- People Definition Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {032dbc9c-e0c7-4058-987a-b74a0c1e4ee9}, !- Handle
  Outpatient Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f507f259-e497-416a-b6ee-06e20395c588}, !- Handle
  {032dbc9c-e0c7-4058-987a-b74a0c1e4ee9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {271ebb9e-3ef5-42c0-9165-dccb4c2eeaca}, !- Handle
  Outpatient Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b6e352d7-7b3b-48c1-9945-3a857614cb50}, !- Handle
  Outpatient Office Elec Equip,           !- Name
  {271ebb9e-3ef5-42c0-9165-dccb4c2eeaca}, !- Electric Equipment Definition Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f476427e-8700-472f-9f35-8d24c151ff0d}, !- Handle
  Outpatient Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0cc90dea-927c-4400-a9f0-5bea1cc0c184}, !- Handle
  Outpatient Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {0bef8c81-2ac1-479e-8344-2c8057499e3c}, !- Handle
  Outpatient OR People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {987d04a9-0d62-4516-a5c7-7eeeac7278ac}, !- Handle
  Outpatient OR People,                   !- Name
  {0bef8c81-2ac1-479e-8344-2c8057499e3c}, !- People Definition Name
  {9157603c-ae88-42e9-bfcb-d114cd332b03}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f0781968-b615-46fb-b2cc-3ef0e6003efd}, !- Handle
  Outpatient OR Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  75.3473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2e3bfaac-1502-4f7a-8d28-9ebe343ce38f}, !- Handle
  {f0781968-b615-46fb-b2cc-3ef0e6003efd}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6f097a52-669c-4187-82a3-ab7c50255369}, !- Handle
  Outpatient OR Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1f48fd53-28bf-4b16-8069-5a1078d301d5}, !- Handle
  Outpatient OR Elec Equip,               !- Name
  {6f097a52-669c-4187-82a3-ab7c50255369}, !- Electric Equipment Definition Name
  {9157603c-ae88-42e9-bfcb-d114cd332b03}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {452dc0b7-22b6-4171-83bb-89e81e68c91d}, !- Handle
  Outpatient OR Gas Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.300081084655,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:GasEquipment,
  {530c5df9-99b2-471a-9958-3724ffac7af5}, !- Handle
  Outpatient OR Gas Equip,                !- Name
  {452dc0b7-22b6-4171-83bb-89e81e68c91d}, !- Gas Equipment Definition Name
  {9157603c-ae88-42e9-bfcb-d114cd332b03}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e37cf52c-7091-4b0a-ae95-d2e8f72284c2}, !- Handle
  Outpatient OR Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3b86feaa-0179-4653-a5a5-5d52f2ed13d4}, !- Handle
  Outpatient OR Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {9bad092c-a82e-4bb0-ab3e-cf6749b34f80}, !- Handle
  Outpatient PACU People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1d534f45-140f-4264-a5a3-53c6a1133aef}, !- Handle
  Outpatient PACU People,                 !- Name
  {9bad092c-a82e-4bb0-ab3e-cf6749b34f80}, !- People Definition Name
  {5d58dc9c-1aac-4146-906c-814cc6a8ab29}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c8a17322-fd01-470b-b9c8-cf7a2f91cd6d}, !- Handle
  Outpatient PACU Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.7569939584324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dd50628d-01f3-4f68-991d-a0da6d7a82dd}, !- Handle
  {c8a17322-fd01-470b-b9c8-cf7a2f91cd6d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bbde9ede-ffb0-404b-b7f3-4e453ed61b59}, !- Handle
  Outpatient PACU Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f5bccb1a-cef4-4577-9ade-9a12dc8cfef2}, !- Handle
  Outpatient PACU Elec Equip,             !- Name
  {bbde9ede-ffb0-404b-b7f3-4e453ed61b59}, !- Electric Equipment Definition Name
  {5d58dc9c-1aac-4146-906c-814cc6a8ab29}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cb03e807-a756-41b9-a755-ce21ca3f93e6}, !- Handle
  Outpatient PACU Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fe795ad5-c20c-425d-9b15-f73799a897c0}, !- Handle
  Outpatient PACU Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {de9b5932-440a-40c2-9302-eb83e9205013}, !- Handle
  Outpatient PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9ec59fd2-18a8-4370-8977-af3d88813161}, !- Handle
  Outpatient PhysicalTherapy People,      !- Name
  {de9b5932-440a-40c2-9302-eb83e9205013}, !- People Definition Name
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ea0d4e9f-7d54-42dc-a0d9-f90e94037b80}, !- Handle
  Outpatient PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {958abf7b-0ec0-4d43-b60a-6db7f01ae71d}, !- Handle
  {ea0d4e9f-7d54-42dc-a0d9-f90e94037b80}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e2fa8f12-461b-4ecb-bb4c-834a88cba07b}, !- Handle
  Outpatient PhysicalTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {203c4e96-7a00-4682-95bc-ed0c0d7fef46}, !- Handle
  Outpatient PhysicalTherapy Elec Equip,  !- Name
  {e2fa8f12-461b-4ecb-bb4c-834a88cba07b}, !- Electric Equipment Definition Name
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ede5dd44-b5f5-47fb-9e88-8c4f3c16b48f}, !- Handle
  Outpatient PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c0a5bbb5-f3df-4498-aa7d-ec0e93243d0a}, !- Handle
  Outpatient PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {67384ea8-8499-4a14-b783-7105873efb29}, !- Handle
  Outpatient PreOp People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c0d751ab-c681-4e3d-a6f6-7094769aa77b}, !- Handle
  Outpatient PreOp People,                !- Name
  {67384ea8-8499-4a14-b783-7105873efb29}, !- People Definition Name
  {e9d6e1e5-dc7c-4766-9566-42da83d4e9d8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {80db0a6c-4bed-453a-9a00-3413f2314ee8}, !- Handle
  Outpatient PreOp Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b8d327be-bfcc-4937-8037-3643ccd6b55c}, !- Handle
  {80db0a6c-4bed-453a-9a00-3413f2314ee8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f18d8511-b80d-41bb-be09-f6b372df1773}, !- Handle
  Outpatient PreOp Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8f7a1aef-8be0-414f-b073-6ee4db023e74}, !- Handle
  Outpatient PreOp Elec Equip,            !- Name
  {f18d8511-b80d-41bb-be09-f6b372df1773}, !- Electric Equipment Definition Name
  {e9d6e1e5-dc7c-4766-9566-42da83d4e9d8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ee0a77df-16e7-4402-adeb-7adada892584}, !- Handle
  Outpatient PreOp Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {96e4aa95-64ed-450b-b00a-323109a78d32}, !- Handle
  Outpatient PreOp Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {d1db8b30-8f84-4a39-847b-4aaae6a16333}, !- Handle
  Outpatient ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4ea0e273-2b5e-4836-9b85-a5b060d5fdf1}, !- Handle
  Outpatient ProcedureRoom People,        !- Name
  {d1db8b30-8f84-4a39-847b-4aaae6a16333}, !- People Definition Name
  {dcb98e85-1969-4938-84e6-eea51fbdaf06}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5fc95e5b-0718-4b11-8459-fcbe9e0c3006}, !- Handle
  Outpatient ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e871f32f-dddd-445d-8b26-39dbca2150fe}, !- Handle
  {5fc95e5b-0718-4b11-8459-fcbe9e0c3006}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a56ab670-4c78-438c-a39e-57f63537d510}, !- Handle
  Outpatient ProcedureRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {90f4f1fc-5f9c-4f06-8af5-a12dd6c51bb5}, !- Handle
  Outpatient ProcedureRoom Elec Equip,    !- Name
  {a56ab670-4c78-438c-a39e-57f63537d510}, !- Electric Equipment Definition Name
  {dcb98e85-1969-4938-84e6-eea51fbdaf06}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {95e93d77-2ef4-41ce-b9ea-2047271a91a4}, !- Handle
  Outpatient ProcedureRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6e19ac09-6670-4257-bc09-fe68aac3073a}, !- Handle
  Outpatient ProcedureRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ba9ba350-705a-48f6-8d48-60a25fac0911}, !- Handle
  Outpatient Reception People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e388b445-b140-438e-9ccf-274174b42b74}, !- Handle
  Outpatient Reception People,            !- Name
  {ba9ba350-705a-48f6-8d48-60a25fac0911}, !- People Definition Name
  {064a3574-1766-4297-880e-698679609dd7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6c8359a8-faa1-4a4a-aa4c-0566ecd7ffea}, !- Handle
  Outpatient Reception Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6f8b1517-4cb3-406a-9a22-5d8b8812782e}, !- Handle
  {6c8359a8-faa1-4a4a-aa4c-0566ecd7ffea}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0525751e-d440-4481-8dea-cc36f0683c29}, !- Handle
  Outpatient Reception Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {256a9b7b-a4bd-430b-810b-0af17a68d4ff}, !- Handle
  Outpatient Reception Elec Equip,        !- Name
  {0525751e-d440-4481-8dea-cc36f0683c29}, !- Electric Equipment Definition Name
  {064a3574-1766-4297-880e-698679609dd7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fbbf4b28-2c3a-4dfe-bb96-e6e802938c13}, !- Handle
  Outpatient Reception Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5c02b49b-0e5a-4f7c-9172-8ade563b7f03}, !- Handle
  Outpatient Reception Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5d510e13-3130-4d7f-a3f7-dc2e524f92d4}, !- Handle
  Outpatient Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8019ceeb-bfd3-4c62-8dcd-861bd9273c8e}, !- Handle
  Outpatient Soil Work People,            !- Name
  {5d510e13-3130-4d7f-a3f7-dc2e524f92d4}, !- People Definition Name
  {5347ccc2-475c-4dc5-8605-a65ff790abe8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2dd73fa3-6052-46d9-bceb-012a2c77b9dc}, !- Handle
  Outpatient Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2679c925-00b4-4821-a0d7-b0fd2dff052a}, !- Handle
  {2dd73fa3-6052-46d9-bceb-012a2c77b9dc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8ad38a80-9d48-4148-a7ab-32ae4563245b}, !- Handle
  Outpatient Soil Work Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {568145ed-e96e-4397-b5d8-09712b47b261}, !- Handle
  Outpatient Soil Work Elec Equip,        !- Name
  {8ad38a80-9d48-4148-a7ab-32ae4563245b}, !- Electric Equipment Definition Name
  {5347ccc2-475c-4dc5-8605-a65ff790abe8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e893b56e-4756-4bdc-9374-2680135a2251}, !- Handle
  Outpatient Soil Work Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00282448,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b293c163-45bc-47af-acbc-bb4bd09268d3}, !- Handle
  Outpatient Soil Work Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {31bdd5dc-d7d2-46a4-b90a-79283d2fac1d}, !- Handle
  Outpatient Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {22e000e3-8895-4c66-9bdf-fd26aadef060}, !- Handle
  {31bdd5dc-d7d2-46a4-b90a-79283d2fac1d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {db36f388-290c-4317-a502-87ef42f007da}, !- Handle
  Outpatient Stair Ventilation,           !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {df06a293-2429-4771-9a86-e38432c585d5}, !- Handle
  Outpatient Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9129991c-6057-4bcd-a733-9a48a178d71d}, !- Handle
  Outpatient Toilet Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {458a43d2-ee7e-426f-bc04-3e746d5ab791}, !- Handle
  {9129991c-6057-4bcd-a733-9a48a178d71d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7afce68e-2bc7-4bc9-afc3-479026905172}, !- Handle
  Outpatient Toilet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {22274e7c-e603-4bec-bb9a-cbe50d8c871c}, !- Handle
  Outpatient Toilet Elec Equip,           !- Name
  {7afce68e-2bc7-4bc9-afc3-479026905172}, !- Electric Equipment Definition Name
  {eb3ca04b-64a4-4b54-9984-9758a7e7ac33}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2122b61f-1eab-422e-bef2-3d1f25223939}, !- Handle
  Outpatient Toilet Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {71c64b3e-a164-412d-9ba4-126b99188036}, !- Handle
  Outpatient Toilet Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c25a3af2-9adb-4da2-8c7a-6f78bb0d83b2}, !- Handle
  Outpatient Xray People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5b247569-e787-4ade-80ab-393568c6078b}, !- Handle
  Outpatient Xray People,                 !- Name
  {c25a3af2-9adb-4da2-8c7a-6f78bb0d83b2}, !- People Definition Name
  {2eef552e-b2af-4ea3-a0b3-1763549d3047}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {211972e2-c155-4aed-a6c7-c7e28522554d}, !- Work Efficiency Schedule Name
  {45d4c02b-355c-4a67-bb2c-7e1f47e54766}, !- Clothing Insulation Schedule Name
  {9efa1acb-3462-4d9c-b6b1-7ff78e60fdbb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {50721c2b-075b-4124-bb12-c74c1d4d4d82}, !- Handle
  Outpatient Xray Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {50e1a401-1754-4620-8967-4a9a9aaa9b67}, !- Handle
  {50721c2b-075b-4124-bb12-c74c1d4d4d82}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {fb6dca29-2536-4b20-b224-34703fe9ea92}, !- Handle
  Outpatient Xray Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {13436b22-64e3-406f-9a59-ab6d9cbe15c6}, !- Handle
  Outpatient Xray Elec Equip,             !- Name
  {fb6dca29-2536-4b20-b224-34703fe9ea92}, !- Electric Equipment Definition Name
  {2eef552e-b2af-4ea3-a0b3-1763549d3047}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {13a7d997-88b9-4adb-9a38-a082ecf45d78}, !- Handle
  Outpatient Xray Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {226f2871-bdd2-41af-852a-b1b3a43a1bdb}, !- Handle
  Outpatient Xray Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Number of People Schedule Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- People Activity Level Schedule Name
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Lighting Schedule Name
  {796b9d79-2de1-477d-9cbc-2c0d663ac278}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1caba6f-987a-49b8-b36f-5702bae65e65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {2114b7a6-e85e-41d2-9cbe-b52f23922918}, !- Handle
  Foundation F 126 Perim 457 Area 182,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.81950966726959,                       !- Area {m2}
  4.57200000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {19bd8435-ec66-4524-836c-32fb6d31a7b8}, !- Handle
  Foundation F 126 Perim 0 Area 91,       !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.09754833634769,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e8fbe851-3284-4a2c-ac0b-a4402f3dfa66}, !- Handle
  Foundation F 126 Perim 0 Area 533,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.32856402557723,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0d74170d-fa4f-456d-bc11-b1bf7f625c03}, !- Handle
  Foundation F 126 Perim 0 Area 252,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.52413810130214,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {39ba54dd-388b-421c-ba51-ee793b6b6a1a}, !- Handle
  Foundation F 126 Perim 91 Area 2068,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.6820539716353,                       !- Area {m2}
  9.09563385206371;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a3775d87-4f64-44e9-a0c6-17916c315871}, !- Handle
  Foundation F 126 Perim 903 Area 2036,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.360571267413,                        !- Area {m2}
  9.0253182999591;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3544d11f-05c1-447e-9c3a-39d1213acb6d}, !- Handle
  Foundation F 126 Perim 423 Area 168,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.68275873420151,                       !- Area {m2}
  4.228377057383;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2a6854a5-a61e-4e6d-8201-0cd08fbff3a4}, !- Handle
  Foundation F 126 Perim 0 Area 1144,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.4369179085483,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7a9c6dee-9f63-455a-bc81-b68ba58014f8}, !- Handle
  Foundation F 126 Perim 0 Area 273,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.72926450090426,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3fa5032b-9e29-49f0-9713-40e0bc6f8826}, !- Handle
  Foundation F 126 Perim 0 Area 182,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.81950966726959,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {46fff12f-a15d-4b78-8adc-098a7b333181}, !- Handle
  Foundation F 126 Perim 0 Area 1058,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.5773406149777,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3e1c42aa-900a-4d67-a74f-16e8be2270bf}, !- Handle
  Foundation F 126 Perim 356 Area 1629,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  16.2884570139304,                       !- Area {m2}
  3.56265463996727;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b54ecb87-ead3-4699-8d87-2d2173603439}, !- Handle
  Foundation F 126 Perim 091 Area 418,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.17927515489001,                       !- Area {m2}
  0.914102177360019;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c247b6fe-70ec-4465-bbda-01e5cb9901e4}, !- Handle
  Foundation F 126 Perim 251 Area 1147,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.4662164505958,                       !- Area {m2}
  2.50792135839802;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a61b918a-878d-4c62-aaaf-0efb49ec9a3e}, !- Handle
  Foundation F 126 Perim 0 Area 853,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.53399072344858,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {974bd530-6217-453f-923a-7cc32e87b6c0}, !- Handle
  Foundation F 126 Perim 0 Area 1774,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.7411566241769,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a8b4d620-720f-4244-8e40-85ae54e38622}, !- Handle
  Foundation F 126 Perim 443 Area 2025,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.2534103660055,                       !- Area {m2}
  4.42987978259088;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {61cdca16-9a02-4db0-b425-1e1359692c41}, !- Handle
  Foundation F 126 Perim 302 Area 1382,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.8237562815594,                       !- Area {m2}
  3.02356874049855;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fe351655-94dd-4e9f-9eae-4d764795abc9}, !- Handle
  Foundation F 126 Perim 02 Area 091,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.907654008554752,                      !- Area {m2}
  0.198524498809001;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d7e00f90-9d3a-4af1-98ba-ed01d2c33c67}, !- Handle
  Foundation F 126 Perim 0 Area 1066,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.6571280511495,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {93769298-685a-4232-9e1f-bc86eb842f40}, !- Handle
  Foundation F 126 Perim 0 Area 647,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  6.46640288170928,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ae88bc68-d310-43b8-9ad1-b9eae13100e8}, !- Handle
  Foundation F 126 Perim 0 Area 338,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.37908938207136,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {44db1c02-c597-4cc4-9123-dbc966f94a0f}, !- Handle
  Foundation F 126 Perim 342 Area 1565,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.6454916054858,                       !- Area {m2}
  3.42202353575804;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f6e2beb4-c596-4dab-939a-aa9929203984}, !- Handle
  Foundation F 126 Perim 0 Area 14,       !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.40437187765587,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {338214a8-61eb-49b5-b4c2-c4ea62ae2602}, !- Handle
  Foundation F 126 Perim 707 Area 320,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  32.0004040043563,                       !- Area {m2}
  7.07404822115689;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3d3581cd-e460-4cf1-8e8d-bebd159e33aa}, !- Handle
  Foundation F 126 Perim 0 Area 1807,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.072767028367,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1c96eef5-5887-4397-aac9-604e2349b2f5}, !- Handle
  Foundation F 126 Perim 255 Area 1168,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.6805382534106,                       !- Area {m2}
  2.55479839313442;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {418d62d2-e100-44f5-9fbf-13e89ac4f6f8}, !- Handle
  Foundation F 126 Perim 0 Area 2139,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  21.3888710702694,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a1c42343-5f44-4f40-aae8-a0477cc458c8}, !- Handle
  Foundation F 126 Perim 707 Area 315,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  31.5029883980711,                       !- Area {m2}
  7.07404822115689;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e2affa10-e62f-4f8d-b0d8-ee2427c6f786}, !- Handle
  Foundation F 126 Perim 0 Area 3134,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  31.3371831959759,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {005c03a3-8ddb-488b-bbe7-ea9781f858df}, !- Handle
  Foundation F 126 Perim 0 Area 923,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.22751331257941,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5083cf10-a497-436d-a778-2d798e9edea7}, !- Handle
  Foundation F 126 Perim 0 Area 841,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.4137936710073,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5c8bbfa5-30a4-48d3-bf91-b50327a2209a}, !- Handle
  Foundation F 126 Perim 0 Area 493,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.92807915016341,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4170b09d-1c46-487e-82b2-7f2fb8eab154}, !- Handle
  Foundation F 126 Perim 0 Area 2421,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  24.2075595058861,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f77a7023-c728-4885-9c94-163b300c38f4}, !- Handle
  Foundation F 126 Perim 0 Area 986,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.85615830032219,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {96aa7178-f61c-4d17-a3f8-465e1b805140}, !- Handle
  Foundation F 126 Perim 0 Area 325,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.24532041595755,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c052f2d9-9714-4680-b832-251032ef00f8}, !- Handle
  Foundation F 126 Perim 0 Area 286,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.85922947714051,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2d894717-d82b-4550-9c41-f6b4fae083c8}, !- Handle
  Foundation F 126 Perim 0 Area 351,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.50905435830294,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6fe636e8-65c0-4a6f-a547-64942777d56c}, !- Handle
  Foundation F 126 Perim 457 Area 1229,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.2855877799696,                       !- Area {m2}
  4.57200000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {191e8033-9459-4247-acce-a03154d23b69}, !- Handle
  Foundation F 126 Perim 0 Area 168,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.68275873420151,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {efd30c45-2a93-46e9-a583-ad6e1d176372}, !- Handle
  Foundation F 126 Perim 0 Area 264,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.64433515374762,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2923a94f-bdb8-465b-b40d-2e7745ae27c2}, !- Handle
  Foundation F 126 Perim 0 Area 313,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.1251233635164,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fac007da-7e5e-4eca-bffa-3609840ba55e}, !- Handle
  Foundation F 126 Perim 423 Area 1136,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.3622260510254,                       !- Area {m2}
  4.228377057383;                         !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {086f0b80-9d94-4cb1-bffb-863ad46a54c9}, !- Handle
  ComStock DOE Ref 1980-2004 - Outpatient - ASHRAE 169-2013-4A, !- Name
  {74c0a61b-59d0-44c5-a80e-c70c0f1feef6}, !- Default Exterior Surface Constructions Name
  {bd45df70-a691-4cfa-a57c-55741b024d22}, !- Default Interior Surface Constructions Name
  {da188f79-9771-46b9-84d2-9d2f02ab30b4}, !- Default Ground Contact Surface Constructions Name
  {85c66eb3-b554-4ae5-8dae-dbbeda185926}, !- Default Exterior SubSurface Constructions Name
  {cd63036e-3fc4-47cb-ad69-6fb5f04959d0}, !- Default Interior SubSurface Constructions Name
  {cf0232f8-dbe2-4317-9373-70eb55e08829}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {74c0a61b-59d0-44c5-a80e-c70c0f1feef6}, !- Handle
  Default Surface Constructions 1,        !- Name
  {fe363ef9-82bc-4d61-ac6a-e4704dc1a18e}, !- Floor Construction Name
  {0b02f1de-67b2-49ae-8c17-2fd7a1349c4e}, !- Wall Construction Name
  {b2d10eb4-ee5a-4555-841b-14ae1669ef90}; !- Roof Ceiling Construction Name

OS:Construction,
  {fe363ef9-82bc-4d61-ac6a-e4704dc1a18e}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {8d8013ba-6e86-41d0-8e76-fc1f0ef79cf8}, !- Layer 1
  {0e222902-9012-4ebf-bcf7-a851490d1f5c}, !- Layer 2
  {d0a3c82e-1bb6-4ce6-98a0-da6fd777e0ff}; !- Layer 3

OS:Material:NoMass,
  {8d8013ba-6e86-41d0-8e76-fc1f0ef79cf8}, !- Handle
  Typical Insulation R-9.06,              !- Name
