  Smooth,                                 !- Roughness
  1.59504467488221,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0e222902-9012-4ebf-bcf7-a851490d1f5c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d0a3c82e-1bb6-4ce6-98a0-da6fd777e0ff}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {983a2de2-ceeb-4966-b006-4cb4e4a151de}, !- Handle
  {fe363ef9-82bc-4d61-ac6a-e4704dc1a18e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b2d10eb4-ee5a-4555-841b-14ae1669ef90}, !- Handle
  Typical IEAD Roof R-17.24,              !- Name
  ,                                       !- Surface Rendering Name
  {ceebf24b-b01b-48ac-bfe8-a5e98cf57f2a}, !- Layer 1
  {036419fd-bd76-4ced-9a4d-5639c2ac936d}, !- Layer 2
  {5acf65dd-9165-4f59-abda-c74c65c236fd}; !- Layer 3

OS:Material,
  {ceebf24b-b01b-48ac-bfe8-a5e98cf57f2a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {036419fd-bd76-4ced-9a4d-5639c2ac936d}, !- Handle
  Typical Insulation R-16.12,             !- Name
  Smooth,                                 !- Roughness
  2.83962386616441,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5acf65dd-9165-4f59-abda-c74c65c236fd}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4ad51eb8-0872-4965-a3f9-9a2256e8e49f}, !- Handle
  {b2d10eb4-ee5a-4555-841b-14ae1669ef90}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {bd45df70-a691-4cfa-a57c-55741b024d22}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Floor Construction Name
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Wall Construction Name
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}; !- Roof Ceiling Construction Name

OS:Construction,
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {ffea93c6-c0d5-4b99-b5f0-d3ac60feb197}, !- Layer 1
  {125c28d4-8814-4b86-a3c8-b46f8d78311c}; !- Layer 2

OS:Material,
  {ffea93c6-c0d5-4b99-b5f0-d3ac60feb197}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {125c28d4-8814-4b86-a3c8-b46f8d78311c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {aea8c471-5015-45ca-81d0-e25e7cea3959}, !- Handle
  {9cd234c0-8b44-4d47-9bde-fc132587c481}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {3f2b89ef-77f9-4fdd-b876-26e929327ba1}, !- Layer 1
  {3f2b89ef-77f9-4fdd-b876-26e929327ba1}; !- Layer 2

OS:Material,
  {3f2b89ef-77f9-4fdd-b876-26e929327ba1}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e1adc94a-f45d-4bca-a950-e10e95ef3e8a}, !- Handle
  {3049b027-9d54-48e5-beba-ad85c8b004aa}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {125c28d4-8814-4b86-a3c8-b46f8d78311c}, !- Layer 1
  {ffea93c6-c0d5-4b99-b5f0-d3ac60feb197}; !- Layer 2

OS:StandardsInformation:Construction,
  {d3e5e19e-2b19-4d65-8956-602e499bf056}, !- Handle
  {8f812c53-784b-4183-bcaf-ed52fe91c26e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {da188f79-9771-46b9-84d2-9d2f02ab30b4}, !- Handle
  Default Surface Constructions 3,        !- Name
  {13288092-c58c-4da8-829e-6b5201aa4c3f}, !- Floor Construction Name
  {76434c70-66d5-4986-9c5c-8178dbb862ed}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {13288092-c58c-4da8-829e-6b5201aa4c3f}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {6a0bea53-f75e-436c-a54d-f0b2ddaf0eea}, !- Layer 1
  {d0a3c82e-1bb6-4ce6-98a0-da6fd777e0ff}; !- Layer 2

OS:Material:NoMass,
  {f46d2f42-ceab-42ca-ac70-d4cd43d201a4}, !- Handle
  Typical Insulation R-7.46,              !- Name
  Smooth,                                 !- Roughness
  1.31358047087238,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6a0bea53-f75e-436c-a54d-f0b2ddaf0eea}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {49d7f757-a834-46d8-81a4-14b0c2f9ea64}, !- Handle
  {13288092-c58c-4da8-829e-6b5201aa4c3f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {76434c70-66d5-4986-9c5c-8178dbb862ed}, !- Handle
  Typical Insulated Basement Mass Wall R-9.01, !- Name
  ,                                       !- Surface Rendering Name
  {f46d2f42-ceab-42ca-ac70-d4cd43d201a4}, !- Layer 1
  {93cda1a3-4520-40e0-889b-97d460f35442}; !- Layer 2

OS:Material,
  {93cda1a3-4520-40e0-889b-97d460f35442}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {01e70bee-a596-49be-b5bf-34412383bea3}, !- Handle
  {76434c70-66d5-4986-9c5c-8178dbb862ed}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {85c66eb3-b554-4ae5-8dae-dbbeda185926}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {bf65f69f-1f38-4f7e-a977-0c69424aeaa1}, !- Fixed Window Construction Name
  {69fba9a3-0c35-4a3e-a489-3d499d21f48e}, !- Operable Window Construction Name
  {b2676173-c1f3-4986-a9f6-a7cc1e72ccf6}, !- Door Construction Name
  {7f0f5e1c-4954-471f-a559-c11d81c3f6d2}, !- Glass Door Construction Name
  {735f213c-52ce-4a66-a439-4a080117030f}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ef7d6d8a-2735-4edd-bcec-84d821f9fb20}, !- Tubular Daylight Dome Construction Name
  {ef7d6d8a-2735-4edd-bcec-84d821f9fb20}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bf65f69f-1f38-4f7e-a977-0c69424aeaa1}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing Window U-0.59 SHGC 0.36, !- Name
  ,                                       !- Surface Rendering Name
  {ac6187d4-9063-4465-8acb-ccfdc4f3f765}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ac6187d4-9063-4465-8acb-ccfdc4f3f765}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing U-0.59 SHGC 0.36, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {55bb0cc0-1ce0-4b06-93cd-47305d25731f}, !- Handle
  {bf65f69f-1f38-4f7e-a977-0c69424aeaa1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {69fba9a3-0c35-4a3e-a489-3d499d21f48e}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing Window U-0.59 SHGC 0.36 1, !- Name
  ,                                       !- Surface Rendering Name
  {82422797-032d-4d3d-a6cb-04297996c039}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {82422797-032d-4d3d-a6cb-04297996c039}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing U-0.59 SHGC 0.36 1, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f5727560-7224-4350-8908-05ea8812956b}, !- Handle
  {69fba9a3-0c35-4a3e-a489-3d499d21f48e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {b2676173-c1f3-4986-a9f6-a7cc1e72ccf6}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {b07c3436-cb32-46c2-adfe-8affec85ed7e}, !- Layer 1
  {83eb51d0-1fa4-44a6-b956-4299cab56686}; !- Layer 2

OS:Material,
  {b07c3436-cb32-46c2-adfe-8affec85ed7e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {83eb51d0-1fa4-44a6-b956-4299cab56686}, !- Handle
  Typical Insulation R-5.94,              !- Name
  Smooth,                                 !- Roughness
  1.04694875840087,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d32dcda8-3b22-4065-8a6f-84c48d26c5f1}, !- Handle
  {b2676173-c1f3-4986-a9f6-a7cc1e72ccf6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f0f5e1c-4954-471f-a559-c11d81c3f6d2}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {51cbbff0-db25-422b-a20b-2f060eaaf4df}; !- Layer 1

OS:WindowMaterial:Glazing,
  {51cbbff0-db25-422b-a20b-2f060eaaf4df}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {dce349ec-5a89-43a9-8022-3b76a8c687f5}, !- Handle
  {7f0f5e1c-4954-471f-a559-c11d81c3f6d2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {735f213c-52ce-4a66-a439-4a080117030f}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {83eb51d0-1fa4-44a6-b956-4299cab56686}; !- Layer 1

OS:StandardsInformation:Construction,
  {6f1c9788-bac2-4df1-a7e3-dba6461b2c09}, !- Handle
  {735f213c-52ce-4a66-a439-4a080117030f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {ef7d6d8a-2735-4edd-bcec-84d821f9fb20}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {58895c51-705a-495d-b044-737951468125}; !- Layer 1

OS:WindowMaterial:Glazing,
  {58895c51-705a-495d-b044-737951468125}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {41765fee-5354-4fbd-bf0e-54c6cf68609c}, !- Handle
  {ef7d6d8a-2735-4edd-bcec-84d821f9fb20}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {cd63036e-3fc4-47cb-ad69-6fb5f04959d0}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ef7d6d8a-2735-4edd-bcec-84d821f9fb20}, !- Fixed Window Construction Name
  {ef7d6d8a-2735-4edd-bcec-84d821f9fb20}, !- Operable Window Construction Name
  {a55e38c2-ae45-4190-b9a2-49fad7859054}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a55e38c2-ae45-4190-b9a2-49fad7859054}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {432aabfb-cfd6-47a3-9292-9367f2e2d30a}; !- Layer 1

OS:Material,
  {432aabfb-cfd6-47a3-9292-9367f2e2d30a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7cd4b116-aeee-47e1-b9d3-ef6db906858d}, !- Handle
  {a55e38c2-ae45-4190-b9a2-49fad7859054}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cf0232f8-dbe2-4317-9373-70eb55e08829}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {432aabfb-cfd6-47a3-9292-9367f2e2d30a}; !- Layer 1

OS:StandardsInformation:Construction,
  {3272a6d1-51bc-46f1-a465-074e758a5de1}, !- Handle
  {cf0232f8-dbe2-4317-9373-70eb55e08829}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0b02f1de-67b2-49ae-8c17-2fd7a1349c4e}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.33, !- Name
  ,                                       !- Surface Rendering Name
  {5bdca4cc-65b3-4af5-8644-61a8af0204d0}, !- Layer 1
  {3fda73da-5fb9-42d9-a0bb-aed0744d13a2}, !- Layer 2
  {83eb51d0-1fa4-44a6-b956-4299cab56686}, !- Layer 3
  {37d3cd28-952b-485c-824f-ebea22cde3bf}; !- Layer 4

OS:Material,
  {5bdca4cc-65b3-4af5-8644-61a8af0204d0}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {3fda73da-5fb9-42d9-a0bb-aed0744d13a2}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {37d3cd28-952b-485c-824f-ebea22cde3bf}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {161986f8-70e6-4f07-8bd4-79d0fb721277}, !- Handle
  {0b02f1de-67b2-49ae-8c17-2fd7a1349c4e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Handle
  Always On Discrete,                     !- Name
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {9caa7788-52f6-4379-837f-1ae8f9ab1a9c}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {8f84b6c1-4088-4f9b-936f-96dc1fbddc8c}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {5048ca16-9c28-4938-9ae6-3ce5b1e792c4}, !- Default Day Schedule Name
  {c93254d1-dc52-48fb-b9b2-05ed11b8fd34}, !- Summer Design Day Schedule Name
  {8f24ded2-7590-45c4-9dbd-69c23853e8d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5048ca16-9c28-4938-9ae6-3ce5b1e792c4}, !- Handle
  153 space(s) Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0488020902891444,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0976041805782888,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.130138907437718,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.130138907437718,                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0976041805782888,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0488020902891444,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:AdditionalProperties,
  {a97126dc-db1b-4418-8428-36d58805f0a9}, !- Handle
  {8f84b6c1-4088-4f9b-936f-96dc1fbddc8c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  398.92716857611242,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  153,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8f24ded2-7590-45c4-9dbd-69c23853e8d4}, !- Handle
  153 space(s) Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c93254d1-dc52-48fb-b9b2-05ed11b8fd34}, !- Handle
  153 space(s) Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9494bae5-3d32-4f77-b0cd-3f01b3fd52d1}, !- Handle
  153 space(s) Occ Sch Saturday Rule,     !- Name
  {8f84b6c1-4088-4f9b-936f-96dc1fbddc8c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f1f7319-ec8a-4e32-bf27-65ebc3249994}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f1f7319-ec8a-4e32-bf27-65ebc3249994}, !- Handle
  153 space(s) Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0488020902891444,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0325347268594296,                     !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0325347268594296,                     !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0488020902891444,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {974ed3a8-8d64-489a-a77f-2cca2c351ac0}, !- Handle
  153 space(s) Occ Sch Sunday Rule,       !- Name
  {8f84b6c1-4088-4f9b-936f-96dc1fbddc8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8e44270-1d70-498e-86d6-5b87996ff8ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8e44270-1d70-498e-86d6-5b87996ff8ef}, !- Handle
  153 space(s) Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0162673634297148,                     !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0162673634297148,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {21a9bb3d-38a8-4e44-a1b7-40c2274356fa}, !- Handle
  Elevator Schedule 1,                    !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  {c8bbe66b-c798-4509-a0d9-6be6b73f83b5}, !- Default Day Schedule Name
  {2c41391e-503c-4797-b697-36fa4fa92e6c}, !- Summer Design Day Schedule Name
  {c042d46c-a523-45d2-95da-e07104da73dc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e0fb930f-54bc-4084-81d2-66f51959c10b}, !- Handle
  {21a9bb3d-38a8-4e44-a1b7-40c2274356fa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  398.92716857611242,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  153,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:54 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.130138907437718;                      !- Feature Value 7

OS:Schedule:Day,
  {c8bbe66b-c798-4509-a0d9-6be6b73f83b5}, !- Handle
  153 space(s) Occ Sch Default 1,         !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0122005225722861,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0244010451445722,                     !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0366015677168583,                     !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0488020902891444,                     !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0366015677168583,                     !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0244010451445722,                     !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0122005225722861,                     !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0244010451445722,                     !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0488020902891444,                     !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.0732031354337166,                     !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.0976041805782888,                     !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.105737862293146,                      !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.113871544008003,                      !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.122005225722861,                      !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.130138907437718,                      !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.0976041805782885,                     !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.065069453718859,                      !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.0325347268594295,                     !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  16,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  16,                                     !- Hour 23
  15,                                     !- Minute 23
  0.0488020902891444,                     !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.0976041805782888,                     !- Value Until Time 24
  16,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0915039192921458,                     !- Value Until Time 25
  17,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0854036580060027,                     !- Value Until Time 26
  17,                                     !- Hour 27
  15,                                     !- Minute 27
  0.0793033967198597,                     !- Value Until Time 27
  17,                                     !- Hour 28
  30,                                     !- Minute 28
  0.0732031354337166,                     !- Value Until Time 28
  17,                                     !- Hour 29
  45,                                     !- Minute 29
  0.0671028741475735,                     !- Value Until Time 29
  18,                                     !- Hour 30
  0,                                      !- Minute 30
  0.0610026128614305,                     !- Value Until Time 30
  18,                                     !- Hour 31
  15,                                     !- Minute 31
  0.0549023515752874,                     !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0488020902891444,                     !- Value Until Time 32
  18,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0366015677168583,                     !- Value Until Time 33
  19,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0244010451445722,                     !- Value Until Time 34
  19,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0122005225722861,                     !- Value Until Time 35
  19,                                     !- Hour 36
  30,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0;                                      !- Value Until Time 37

OS:Schedule:Day,
  {2c41391e-503c-4797-b697-36fa4fa92e6c}, !- Handle
  153 space(s) Occ Sch Summer Design Day 1, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c042d46c-a523-45d2-95da-e07104da73dc}, !- Handle
  153 space(s) Occ Sch Winter Design Day 1, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa52bf6c-2262-46b2-9d8c-169079e7c7d2}, !- Handle
  153 space(s) Occ Sch Sunday Rule 1,     !- Name
  {21a9bb3d-38a8-4e44-a1b7-40c2274356fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6c91ad3-2dc9-4b15-9e8c-003ff682ac29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6c91ad3-2dc9-4b15-9e8c-003ff682ac29}, !- Handle
  153 space(s) Occ Sch Sunday 1,          !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  15,                                     !- Minute 2
  0.0162673634297148,                     !- Value Until Time 2
  18,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  30,                                     !- Minute 4
  0.0162673634297148,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {723d37a0-1163-4fc6-9290-580877feed36}, !- Handle
  153 space(s) Occ Sch Saturday Rule 1,   !- Name
  {21a9bb3d-38a8-4e44-a1b7-40c2274356fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c8d5246-326a-44f1-8fc7-5f95ad9a1441}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c8d5246-326a-44f1-8fc7-5f95ad9a1441}, !- Handle
  153 space(s) Occ Sch Saturday 1,        !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0122005225722861,                     !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0244010451445722,                     !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0366015677168583,                     !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0488020902891444,                     !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0366015677168583,                     !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.0244010451445722,                     !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.0122005225722861,                     !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0081336817148574,                     !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.0162673634297148,                     !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.0244010451445722,                     !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.0325347268594296,                     !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0244010451445722,                     !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.0162673634297148,                     !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.0081336817148574,                     !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  14,                                     !- Hour 18
  52,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  15,                                     !- Hour 19
  7,                                      !- Minute 19
  0.0081336817148574,                     !- Value Until Time 19
  15,                                     !- Hour 20
  22,                                     !- Minute 20
  0.0162673634297148,                     !- Value Until Time 20
  15,                                     !- Hour 21
  37,                                     !- Minute 21
  0.0244010451445722,                     !- Value Until Time 21
  15,                                     !- Hour 22
  52,                                     !- Minute 22
  0.0325347268594296,                     !- Value Until Time 22
  16,                                     !- Hour 23
  7,                                      !- Minute 23
  0.0244010451445722,                     !- Value Until Time 23
  16,                                     !- Hour 24
  22,                                     !- Minute 24
  0.0162673634297148,                     !- Value Until Time 24
  16,                                     !- Hour 25
  37,                                     !- Minute 25
  0.0081336817148574,                     !- Value Until Time 25
  16,                                     !- Hour 26
  52,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0,                                      !- Value Until Time 27
  18,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0122005225722861,                     !- Value Until Time 28
  18,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0244010451445722,                     !- Value Until Time 29
  18,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0366015677168583,                     !- Value Until Time 30
  19,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0488020902891444,                     !- Value Until Time 31
  19,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0366015677168583,                     !- Value Until Time 32
  19,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0244010451445722,                     !- Value Until Time 33
  19,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0122005225722861,                     !- Value Until Time 34
  20,                                     !- Hour 35
  0,                                      !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Ruleset,
  {0edbde25-a351-457e-882f-f83e567ce1b7}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d900de4e-060a-44ce-83c8-a278e3ed3c3f}, !- Default Day Schedule Name
  {07fda31c-931c-42bb-b116-d3eb9134d5ff}, !- Summer Design Day Schedule Name
  {1352987d-86c2-4beb-bb8e-1c75bc2083b0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5c0541bc-44e3-469d-bb19-c4b7701e03c4}, !- Handle
  {0edbde25-a351-457e-882f-f83e567ce1b7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  398.92716857611242,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  153,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d900de4e-060a-44ce-83c8-a278e3ed3c3f}, !- Handle
  153 space(s) Occ Sch Default 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {07fda31c-931c-42bb-b116-d3eb9134d5ff}, !- Handle
  153 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1352987d-86c2-4beb-bb8e-1c75bc2083b0}, !- Handle
  153 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d5ae0b8-ca24-498d-9eab-3bed43069056}, !- Handle
  153 space(s) Occ Sch Sunday Rule 2,     !- Name
  {0edbde25-a351-457e-882f-f83e567ce1b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0b0a9e3-0042-4dcd-b7c8-127e5c3b4524}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0b0a9e3-0042-4dcd-b7c8-127e5c3b4524}, !- Handle
  153 space(s) Occ Sch Sunday 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5323fd4e-40a3-4734-9d82-4c9c46d70b0c}, !- Handle
  153 space(s) Occ Sch Saturday Rule 2,   !- Name
  {0edbde25-a351-457e-882f-f83e567ce1b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2dcecf3d-08a3-45fc-926e-ecb0f5d1692a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2dcecf3d-08a3-45fc-926e-ecb0f5d1692a}, !- Handle
  153 space(s) Occ Sch Saturday 2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {3b84792f-b7ab-4024-8c83-1dea7936e41a}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {077df563-dbcd-42e5-aa73-d8cbfb07326c}, !- Default Day Schedule Name
  {7215d22d-3f26-49e4-9c16-7b6274999eba}, !- Summer Design Day Schedule Name
  {aa842b23-32ed-4f17-b35a-b7c7dd6fbcda}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {67dd7b16-35af-4e77-b47e-041b7726dae4}, !- Handle
  {3b84792f-b7ab-4024-8c83-1dea7936e41a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  398.92716857611242,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  153,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {077df563-dbcd-42e5-aa73-d8cbfb07326c}, !- Handle
  153 space(s) Occ Sch Default 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {7215d22d-3f26-49e4-9c16-7b6274999eba}, !- Handle
  153 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa842b23-32ed-4f17-b35a-b7c7dd6fbcda}, !- Handle
  153 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ed2370a-4664-4735-bda7-d1798ec24f2b}, !- Handle
  153 space(s) Occ Sch Sunday Rule 3,     !- Name
  {3b84792f-b7ab-4024-8c83-1dea7936e41a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9d1131c-929f-4c14-a7a3-3a251bf2d0be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9d1131c-929f-4c14-a7a3-3a251bf2d0be}, !- Handle
  153 space(s) Occ Sch Sunday 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5bf3a00d-4c4f-468e-9cce-63ce80e8aa28}, !- Handle
  153 space(s) Occ Sch Saturday Rule 3,   !- Name
  {3b84792f-b7ab-4024-8c83-1dea7936e41a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db72690a-bc83-49d0-84bb-c8b50ae8c3d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db72690a-bc83-49d0-84bb-c8b50ae8c3d5}, !- Handle
  153 space(s) Occ Sch Saturday 3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {10400397-4ba0-4199-b554-0312ccf9c65a}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {90a24223-d463-4053-a5a3-3167476b759a}, !- Handle
  3 Elevator Lift Motors,                 !- Name
  {10400397-4ba0-4199-b554-0312ccf9c65a}, !- Electric Equipment Definition Name
  {205a2575-b191-4643-9d37-e27ddd81a7ac}, !- Space or SpaceType Name
  {21a9bb3d-38a8-4e44-a1b7-40c2274356fa}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {43da6843-70e8-4474-9c8f-c7b714b518bd}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {67f72556-5798-4014-ab69-f90d43054760}, !- Handle
  Parking Areas and Drives,               !- Name
  {43da6843-70e8-4474-9c8f-c7b714b518bd}, !- Exterior Lights Definition Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  75937.5000000018,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bee791a0-ba41-4c29-be6e-d8705311de4d}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {343e8211-978b-488d-a6b1-6b610b690c7c}, !- Handle
  Building Facades,                       !- Name
  {bee791a0-ba41-4c29-be6e-d8705311de4d}, !- Exterior Lights Definition Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3883.25791056948,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4bdb060f-c639-4000-8543-cd01f647909e}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {b37b8a73-4ac6-4b03-ba34-a92913ce9450}, !- Handle
  Main Entries,                           !- Name
  {4bdb060f-c639-4000-8543-cd01f647909e}, !- Exterior Lights Definition Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8cd80969-69fc-4ffb-b18c-73efd2841d20}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {690db897-4e6e-4999-9e8c-50a9886a8c70}, !- Handle
  Other Doors,                            !- Name
  {8cd80969-69fc-4ffb-b18c-73efd2841d20}, !- Exterior Lights Definition Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15.5700000000004,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Handle
  OutPatientHealthCare Hours_of_operation, !- Name
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Schedule Type Limits Name
  {0ffc4d7a-ad21-44c7-aa9e-061c595124a4}, !- Default Day Schedule Name
  {9943a8f5-cc4d-408a-97c6-52fccb9b28e8}, !- Summer Design Day Schedule Name
  {80bf8806-0383-42c0-a4dd-3eae5cfa2017}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ffc4d7a-ad21-44c7-aa9e-061c595124a4}, !- Handle
  OutPatientHealthCare Hours_of_operation Default, !- Name
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80bf8806-0383-42c0-a4dd-3eae5cfa2017}, !- Handle
  OutPatientHealthCare Hours_of_operation Winter Design Day, !- Name
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9943a8f5-cc4d-408a-97c6-52fccb9b28e8}, !- Handle
  OutPatientHealthCare Hours_of_operation Summer Design Day, !- Name
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {8af6d63b-07d8-433f-ba0a-e771813f2df9}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0228877208973512,                     !- Maximum Flow Rate {m3/s}
  {5d6c6283-6b3b-4925-825f-dfce6889bc9c}, !- Air Inlet Node Name
  {870c0c08-e5fb-45db-a1be-df70dc3a708b}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3fe1dbbd-7ac7-42c4-a808-278b09013a3a}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {5352fe82-aab0-4716-9f1e-8f7619536aa1}, !- Inlet Port
  {5d6c6283-6b3b-4925-825f-dfce6889bc9c}; !- Outlet Port

OS:Connection,
  {5352fe82-aab0-4716-9f1e-8f7619536aa1}, !- Handle
  {f9cafc4a-1498-45af-8d17-35d376ddf5ac}, !- Source Object
  2,                                      !- Outlet Port
  {3fe1dbbd-7ac7-42c4-a808-278b09013a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6c6283-6b3b-4925-825f-dfce6889bc9c}, !- Handle
  {3fe1dbbd-7ac7-42c4-a808-278b09013a3a}, !- Source Object
  3,                                      !- Outlet Port
  {8af6d63b-07d8-433f-ba0a-e771813f2df9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {513f1bb4-3215-41ef-82cd-733ce249f083}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {870c0c08-e5fb-45db-a1be-df70dc3a708b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {870c0c08-e5fb-45db-a1be-df70dc3a708b}, !- Handle
  {8af6d63b-07d8-433f-ba0a-e771813f2df9}, !- Source Object
  7,                                      !- Outlet Port
  {513f1bb4-3215-41ef-82cd-733ce249f083}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {314d10c6-2493-4d08-9205-ab415ee6df7a}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0211675227336276,                     !- Maximum Flow Rate {m3/s}
  {9786c98f-0f9c-48dc-ab16-6ff618c660fc}, !- Air Inlet Node Name
  {eaa8a4a5-6841-4760-9920-9c6dfe851b14}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1cb868b2-1958-4e26-9d9e-b134ba539890}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {6a417c79-9a07-4f72-b594-0d5838ae9b22}, !- Inlet Port
  {9786c98f-0f9c-48dc-ab16-6ff618c660fc}; !- Outlet Port

OS:Connection,
  {6a417c79-9a07-4f72-b594-0d5838ae9b22}, !- Handle
  {561f3b27-a520-41fd-bba5-c1cfe291fbda}, !- Source Object
  2,                                      !- Outlet Port
  {1cb868b2-1958-4e26-9d9e-b134ba539890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9786c98f-0f9c-48dc-ab16-6ff618c660fc}, !- Handle
  {1cb868b2-1958-4e26-9d9e-b134ba539890}, !- Source Object
  3,                                      !- Outlet Port
  {314d10c6-2493-4d08-9205-ab415ee6df7a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f11da71f-b8aa-4145-8ed1-36ecf9ad8708}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {eaa8a4a5-6841-4760-9920-9c6dfe851b14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaa8a4a5-6841-4760-9920-9c6dfe851b14}, !- Handle
  {314d10c6-2493-4d08-9205-ab415ee6df7a}, !- Source Object
  7,                                      !- Outlet Port
  {f11da71f-b8aa-4145-8ed1-36ecf9ad8708}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6b291553-2915-46f0-877e-86e43208828b}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0228877208973512,                     !- Maximum Flow Rate {m3/s}
  {bd86515f-e8ab-4814-8754-bf96eb5d7b23}, !- Air Inlet Node Name
  {d6ffb0da-7fcf-4b06-95a4-36b9e260ecf9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {96cce259-7823-4406-8ac2-c1c470a0a144}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {6fe850cd-f4b1-4152-bbcf-f9fcac28622c}, !- Inlet Port
  {bd86515f-e8ab-4814-8754-bf96eb5d7b23}; !- Outlet Port

OS:Connection,
  {6fe850cd-f4b1-4152-bbcf-f9fcac28622c}, !- Handle
  {bb6938fe-9f6c-4abb-9567-d340ffd1a434}, !- Source Object
  2,                                      !- Outlet Port
  {96cce259-7823-4406-8ac2-c1c470a0a144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd86515f-e8ab-4814-8754-bf96eb5d7b23}, !- Handle
  {96cce259-7823-4406-8ac2-c1c470a0a144}, !- Source Object
  3,                                      !- Outlet Port
  {6b291553-2915-46f0-877e-86e43208828b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0119304-0d5e-4825-9868-69076ca458f0}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {d6ffb0da-7fcf-4b06-95a4-36b9e260ecf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6ffb0da-7fcf-4b06-95a4-36b9e260ecf9}, !- Handle
  {6b291553-2915-46f0-877e-86e43208828b}, !- Source Object
  7,                                      !- Outlet Port
  {e0119304-0d5e-4825-9868-69076ca458f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {777e8cdc-65c0-4db4-a7a0-94f2833834e8}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0582484359386009,                     !- Maximum Flow Rate {m3/s}
  {a451f97d-f37c-4f1f-9dc9-2162da891175}, !- Air Inlet Node Name
  {ee4e2f93-a82a-48ba-af26-0cf23e7fb080}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a1d044f0-a5a4-45c8-9da2-211bab977300}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {93dbfcc8-09ec-4cfd-a86f-c7ac2811d26a}, !- Inlet Port
  {a451f97d-f37c-4f1f-9dc9-2162da891175}; !- Outlet Port

OS:Connection,
  {93dbfcc8-09ec-4cfd-a86f-c7ac2811d26a}, !- Handle
  {c25d7fa8-550b-4ccb-bf7a-90ef39b6b975}, !- Source Object
  2,                                      !- Outlet Port
  {a1d044f0-a5a4-45c8-9da2-211bab977300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a451f97d-f37c-4f1f-9dc9-2162da891175}, !- Handle
  {a1d044f0-a5a4-45c8-9da2-211bab977300}, !- Source Object
  3,                                      !- Outlet Port
  {777e8cdc-65c0-4db4-a7a0-94f2833834e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ab4501e-a159-42b5-b068-0b050023dea2}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {ee4e2f93-a82a-48ba-af26-0cf23e7fb080}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee4e2f93-a82a-48ba-af26-0cf23e7fb080}, !- Handle
  {777e8cdc-65c0-4db4-a7a0-94f2833834e8}, !- Source Object
  7,                                      !- Outlet Port
  {9ab4501e-a159-42b5-b068-0b050023dea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {704e2f66-1a9b-4b0c-be9b-da9dab045d78}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0901251628689043,                     !- Maximum Flow Rate {m3/s}
  {7014324a-d5f3-4cc5-b246-0896b1b51d04}, !- Air Inlet Node Name
  {8de0288b-7162-4af3-80d6-e2389cf37455}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {44be3229-f343-44b8-ab67-bb9d3e164b2a}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {4b51c006-68b4-4c7a-aa1b-73b8a61b97a5}, !- Inlet Port
  {7014324a-d5f3-4cc5-b246-0896b1b51d04}; !- Outlet Port

OS:Connection,
  {4b51c006-68b4-4c7a-aa1b-73b8a61b97a5}, !- Handle
  {378104bd-3461-4a60-8b0f-6a4c418c32af}, !- Source Object
  2,                                      !- Outlet Port
  {44be3229-f343-44b8-ab67-bb9d3e164b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7014324a-d5f3-4cc5-b246-0896b1b51d04}, !- Handle
  {44be3229-f343-44b8-ab67-bb9d3e164b2a}, !- Source Object
  3,                                      !- Outlet Port
  {704e2f66-1a9b-4b0c-be9b-da9dab045d78}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1ada0a5-a5ed-455c-9e9a-cf76dee098d6}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {8de0288b-7162-4af3-80d6-e2389cf37455}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8de0288b-7162-4af3-80d6-e2389cf37455}, !- Handle
  {704e2f66-1a9b-4b0c-be9b-da9dab045d78}, !- Source Object
  7,                                      !- Outlet Port
  {e1ada0a5-a5ed-455c-9e9a-cf76dee098d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c87f2d62-9395-4f9d-a6fa-c978c33fe130}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0582484359386009,                     !- Maximum Flow Rate {m3/s}
  {04ab1d93-baa8-4019-87c2-ce42c5dccb63}, !- Air Inlet Node Name
  {2d0396a9-a1dc-4eba-b1c8-8f726de13a12}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {491ddee3-7c83-48b3-8cf9-24f7a2affb5f}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {335f08ee-bcc6-4e93-8e89-b9a25e471392}, !- Inlet Port
  {04ab1d93-baa8-4019-87c2-ce42c5dccb63}; !- Outlet Port

OS:Connection,
  {335f08ee-bcc6-4e93-8e89-b9a25e471392}, !- Handle
  {2e954732-52db-41cd-89ec-343089b263cc}, !- Source Object
  2,                                      !- Outlet Port
  {491ddee3-7c83-48b3-8cf9-24f7a2affb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ab1d93-baa8-4019-87c2-ce42c5dccb63}, !- Handle
  {491ddee3-7c83-48b3-8cf9-24f7a2affb5f}, !- Source Object
  3,                                      !- Outlet Port
  {c87f2d62-9395-4f9d-a6fa-c978c33fe130}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {55b42a99-43ce-4a08-833e-3eb6e6bf177e}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {2d0396a9-a1dc-4eba-b1c8-8f726de13a12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d0396a9-a1dc-4eba-b1c8-8f726de13a12}, !- Handle
  {c87f2d62-9395-4f9d-a6fa-c978c33fe130}, !- Source Object
  7,                                      !- Outlet Port
  {55b42a99-43ce-4a08-833e-3eb6e6bf177e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fe708d84-dbf1-4a1c-87ab-adf0dcca1ec1}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0270691314459218,                     !- Maximum Flow Rate {m3/s}
  {a426506a-3fd5-4f1a-a770-854c018ede90}, !- Air Inlet Node Name
  {31174b49-9b7d-457c-9610-9ad456731ff4}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {49393620-d4a2-4bb1-8c3b-226a830729dd}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {7378b484-a749-4abb-8126-1b7e5b35bf0d}, !- Inlet Port
  {a426506a-3fd5-4f1a-a770-854c018ede90}; !- Outlet Port

OS:Connection,
  {7378b484-a749-4abb-8126-1b7e5b35bf0d}, !- Handle
  {da7767f1-4499-4aca-822d-5cd1e3455f96}, !- Source Object
  2,                                      !- Outlet Port
  {49393620-d4a2-4bb1-8c3b-226a830729dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a426506a-3fd5-4f1a-a770-854c018ede90}, !- Handle
  {49393620-d4a2-4bb1-8c3b-226a830729dd}, !- Source Object
  3,                                      !- Outlet Port
  {fe708d84-dbf1-4a1c-87ab-adf0dcca1ec1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f20b6928-c0f3-4b07-b1cd-5fd946ccf59a}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {31174b49-9b7d-457c-9610-9ad456731ff4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31174b49-9b7d-457c-9610-9ad456731ff4}, !- Handle
  {fe708d84-dbf1-4a1c-87ab-adf0dcca1ec1}, !- Source Object
  7,                                      !- Outlet Port
  {f20b6928-c0f3-4b07-b1cd-5fd946ccf59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5e22ca83-5c8f-4ba0-a5a2-bc2b0cadca25}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0250346663099782,                     !- Maximum Flow Rate {m3/s}
  {1adb4293-5593-46fd-9a05-b5baae415c7b}, !- Air Inlet Node Name
  {d4d7443e-d67c-4d47-86dc-6b956e19616b}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {652ef2cb-2742-457e-9b16-f15c6277e6ce}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {595256a6-1ccf-40d1-aae2-5064a0e610de}, !- Inlet Port
  {1adb4293-5593-46fd-9a05-b5baae415c7b}; !- Outlet Port

OS:Connection,
  {595256a6-1ccf-40d1-aae2-5064a0e610de}, !- Handle
  {dd338157-3bd3-4a99-8234-deebea4348e0}, !- Source Object
  2,                                      !- Outlet Port
  {652ef2cb-2742-457e-9b16-f15c6277e6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1adb4293-5593-46fd-9a05-b5baae415c7b}, !- Handle
  {652ef2cb-2742-457e-9b16-f15c6277e6ce}, !- Source Object
  3,                                      !- Outlet Port
  {5e22ca83-5c8f-4ba0-a5a2-bc2b0cadca25}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {608ade5a-a2c3-4076-85f9-747bcb8c761c}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {d4d7443e-d67c-4d47-86dc-6b956e19616b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4d7443e-d67c-4d47-86dc-6b956e19616b}, !- Handle
  {5e22ca83-5c8f-4ba0-a5a2-bc2b0cadca25}, !- Source Object
  7,                                      !- Outlet Port
  {608ade5a-a2c3-4076-85f9-747bcb8c761c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e5a058ca-7bf0-43f1-8d56-ee81c94f09df}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0270691314459218,                     !- Maximum Flow Rate {m3/s}
  {1560bf6f-e9ef-4762-8115-0c6ace037a39}, !- Air Inlet Node Name
  {11950a8a-7cc5-408a-8aa0-95b7fe8db956}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f791db8c-67d8-4f7a-9d89-b7684c6e4d44}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {882df9e0-6a2c-40ee-bf16-5fc218e216ad}, !- Inlet Port
  {1560bf6f-e9ef-4762-8115-0c6ace037a39}; !- Outlet Port

OS:Connection,
  {882df9e0-6a2c-40ee-bf16-5fc218e216ad}, !- Handle
  {323884de-e475-40d3-9fca-78757471b5d3}, !- Source Object
  2,                                      !- Outlet Port
  {f791db8c-67d8-4f7a-9d89-b7684c6e4d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1560bf6f-e9ef-4762-8115-0c6ace037a39}, !- Handle
  {f791db8c-67d8-4f7a-9d89-b7684c6e4d44}, !- Source Object
  3,                                      !- Outlet Port
  {e5a058ca-7bf0-43f1-8d56-ee81c94f09df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc9a4abd-f776-407c-9ffe-6d4714bb868f}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {11950a8a-7cc5-408a-8aa0-95b7fe8db956}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11950a8a-7cc5-408a-8aa0-95b7fe8db956}, !- Handle
  {e5a058ca-7bf0-43f1-8d56-ee81c94f09df}, !- Source Object
  7,                                      !- Outlet Port
  {dc9a4abd-f776-407c-9ffe-6d4714bb868f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {83557be9-e2fe-4258-9036-a4d17161632d}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0968326653349396,                     !- Maximum Flow Rate {m3/s}
  {233c740a-1b2a-4d3a-a2bf-67a8d9074d0b}, !- Air Inlet Node Name
  {33cbdcf7-b8bc-4621-b596-f12ffb696311}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e9a84833-12b4-4852-8570-d4dac7512c13}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {df419bfa-b297-412a-9ab6-1818c557150b}, !- Inlet Port
  {233c740a-1b2a-4d3a-a2bf-67a8d9074d0b}; !- Outlet Port

OS:Connection,
  {df419bfa-b297-412a-9ab6-1818c557150b}, !- Handle
  {7aafcc47-84d6-4803-9843-9f6b79b3862f}, !- Source Object
  2,                                      !- Outlet Port
  {e9a84833-12b4-4852-8570-d4dac7512c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {233c740a-1b2a-4d3a-a2bf-67a8d9074d0b}, !- Handle
  {e9a84833-12b4-4852-8570-d4dac7512c13}, !- Source Object
  3,                                      !- Outlet Port
  {83557be9-e2fe-4258-9036-a4d17161632d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f4a84ac-55cb-495e-bae2-e6d0e6c5343b}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {33cbdcf7-b8bc-4621-b596-f12ffb696311}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33cbdcf7-b8bc-4621-b596-f12ffb696311}, !- Handle
  {83557be9-e2fe-4258-9036-a4d17161632d}, !- Source Object
  7,                                      !- Outlet Port
  {2f4a84ac-55cb-495e-bae2-e6d0e6c5343b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a20c94a4-9ef0-47be-a14e-342fb50a9e81}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0895549038730323,                     !- Maximum Flow Rate {m3/s}
  {757f6829-4345-4a2c-8442-ab5e76c227b2}, !- Air Inlet Node Name
  {f25acfe7-c59f-4b0e-9564-b092223a5e9e}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c5d87190-21e8-4792-98f8-c2bec08611a3}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {c87f3b91-5d4f-4710-9947-27991b926524}, !- Inlet Port
  {757f6829-4345-4a2c-8442-ab5e76c227b2}; !- Outlet Port

OS:Connection,
  {c87f3b91-5d4f-4710-9947-27991b926524}, !- Handle
  {07640cd0-fa77-4dd2-9b32-df8aaaf5a204}, !- Source Object
  2,                                      !- Outlet Port
  {c5d87190-21e8-4792-98f8-c2bec08611a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {757f6829-4345-4a2c-8442-ab5e76c227b2}, !- Handle
  {c5d87190-21e8-4792-98f8-c2bec08611a3}, !- Source Object
  3,                                      !- Outlet Port
  {a20c94a4-9ef0-47be-a14e-342fb50a9e81}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c2d1ca2-b162-4aa0-81bd-bf982d837ec0}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {f25acfe7-c59f-4b0e-9564-b092223a5e9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f25acfe7-c59f-4b0e-9564-b092223a5e9e}, !- Handle
  {a20c94a4-9ef0-47be-a14e-342fb50a9e81}, !- Source Object
  7,                                      !- Outlet Port
  {6c2d1ca2-b162-4aa0-81bd-bf982d837ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a28782a1-cd7c-43ab-b1bc-d96d6525cd5f}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0968326653349396,                     !- Maximum Flow Rate {m3/s}
  {c692a96e-c4e8-46f7-a855-9bf801e5c112}, !- Air Inlet Node Name
  {c3a0118c-bc84-42e2-be69-cc022fc11504}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e5c27052-4d69-42ba-b897-0a09b542f2e8}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {a82093fe-690f-4b78-b53c-5927ced3f368}, !- Inlet Port
  {c692a96e-c4e8-46f7-a855-9bf801e5c112}; !- Outlet Port

OS:Connection,
  {a82093fe-690f-4b78-b53c-5927ced3f368}, !- Handle
  {9650cc04-d2f3-4988-bfbe-ba580c5b97c0}, !- Source Object
  2,                                      !- Outlet Port
  {e5c27052-4d69-42ba-b897-0a09b542f2e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c692a96e-c4e8-46f7-a855-9bf801e5c112}, !- Handle
  {e5c27052-4d69-42ba-b897-0a09b542f2e8}, !- Source Object
  3,                                      !- Outlet Port
  {a28782a1-cd7c-43ab-b1bc-d96d6525cd5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7d2a5588-2d31-4c50-aef3-e4bd2969ff9b}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {c3a0118c-bc84-42e2-be69-cc022fc11504}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3a0118c-bc84-42e2-be69-cc022fc11504}, !- Handle
  {a28782a1-cd7c-43ab-b1bc-d96d6525cd5f}, !- Source Object
  7,                                      !- Outlet Port
  {7d2a5588-2d31-4c50-aef3-e4bd2969ff9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0b17580f-c76c-496f-aec9-3249d2b0fe37}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.175108226419781,                      !- Maximum Flow Rate {m3/s}
  {0b08b604-7710-4cb2-b119-12e99a95b198}, !- Air Inlet Node Name
  {8b2a7913-a57d-4e85-98b8-aedc66f9f64e}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e68f7609-5265-4f54-94af-03e94212e561}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {a15c0284-2be5-43a6-b01c-efc432bdd924}, !- Inlet Port
  {0b08b604-7710-4cb2-b119-12e99a95b198}; !- Outlet Port

OS:Connection,
  {a15c0284-2be5-43a6-b01c-efc432bdd924}, !- Handle
  {8497f2f4-7752-48fb-847f-d085a3bd76a3}, !- Source Object
  2,                                      !- Outlet Port
  {e68f7609-5265-4f54-94af-03e94212e561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b08b604-7710-4cb2-b119-12e99a95b198}, !- Handle
  {e68f7609-5265-4f54-94af-03e94212e561}, !- Source Object
  3,                                      !- Outlet Port
  {0b17580f-c76c-496f-aec9-3249d2b0fe37}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {544f1cb8-993f-48ff-988a-c00eadc8fceb}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {8b2a7913-a57d-4e85-98b8-aedc66f9f64e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b2a7913-a57d-4e85-98b8-aedc66f9f64e}, !- Handle
  {0b17580f-c76c-496f-aec9-3249d2b0fe37}, !- Source Object
  7,                                      !- Outlet Port
  {544f1cb8-993f-48ff-988a-c00eadc8fceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9640ce46-e9ac-47d8-b674-ab39630f9dd3}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.270937016101222,                      !- Maximum Flow Rate {m3/s}
  {fb4cab9e-e976-462d-a645-6011161384db}, !- Air Inlet Node Name
  {8911e380-f605-4286-a384-a4c2e4f3bebc}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {67870a32-3aec-40cc-b570-982ff84e8f47}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {d58703ec-7337-4b78-a040-37c2847ddb32}, !- Inlet Port
  {fb4cab9e-e976-462d-a645-6011161384db}; !- Outlet Port

OS:Connection,
  {d58703ec-7337-4b78-a040-37c2847ddb32}, !- Handle
  {fbeb1cc3-27b5-4a2a-82d1-9aa8f84e5276}, !- Source Object
  2,                                      !- Outlet Port
  {67870a32-3aec-40cc-b570-982ff84e8f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb4cab9e-e976-462d-a645-6011161384db}, !- Handle
  {67870a32-3aec-40cc-b570-982ff84e8f47}, !- Source Object
  3,                                      !- Outlet Port
  {9640ce46-e9ac-47d8-b674-ab39630f9dd3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e813b393-3314-4ba8-ac47-1c76a2760c72}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {8911e380-f605-4286-a384-a4c2e4f3bebc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8911e380-f605-4286-a384-a4c2e4f3bebc}, !- Handle
  {9640ce46-e9ac-47d8-b674-ab39630f9dd3}, !- Source Object
  7,                                      !- Outlet Port
  {e813b393-3314-4ba8-ac47-1c76a2760c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4d093e08-1827-46eb-ab87-18b82ef25077}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.175108226419781,                      !- Maximum Flow Rate {m3/s}
  {b3171766-7902-4cfc-bc94-aa7e00d9e9be}, !- Air Inlet Node Name
  {1243491b-4264-4c93-bb20-fb4c05c14e0d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5ac4a862-8196-4035-917f-e934dba27e0a}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {96807bb9-1a03-4143-a88b-e6ec126ce215}, !- Inlet Port
  {b3171766-7902-4cfc-bc94-aa7e00d9e9be}; !- Outlet Port

OS:Connection,
  {96807bb9-1a03-4143-a88b-e6ec126ce215}, !- Handle
  {abd426d7-8e1f-4ee2-870a-99aa91efeabc}, !- Source Object
  2,                                      !- Outlet Port
  {5ac4a862-8196-4035-917f-e934dba27e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3171766-7902-4cfc-bc94-aa7e00d9e9be}, !- Handle
  {5ac4a862-8196-4035-917f-e934dba27e0a}, !- Source Object
  3,                                      !- Outlet Port
  {4d093e08-1827-46eb-ab87-18b82ef25077}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87f70eb2-2ae4-4da9-b3d3-b158a7786c88}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {1243491b-4264-4c93-bb20-fb4c05c14e0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1243491b-4264-4c93-bb20-fb4c05c14e0d}, !- Handle
  {4d093e08-1827-46eb-ab87-18b82ef25077}, !- Source Object
  7,                                      !- Outlet Port
  {87f70eb2-2ae4-4da9-b3d3-b158a7786c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9468f6c4-61ea-49d1-8494-45983463c889}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  {f14908fc-8152-4df0-879b-2d9eefd2eb93}, !- Default Day Schedule Name
  {01ca687b-5157-4ac8-bfce-81b93f4c0bac}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {f14908fc-8152-4df0-879b-2d9eefd2eb93}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Default, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2d2b8126-5d6e-4f76-9ed9-72bfb0ac4469}, !- Handle
  Schedule Rule 9,                        !- Name
  {9468f6c4-61ea-49d1-8494-45983463c889}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a12fe0c3-5cff-459d-8039-216d89e9caa8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a12fe0c3-5cff-459d-8039-216d89e9caa8}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Sat Day, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0575,                                 !- Value Until Time 2
  11,                                     !- Hour 3
  15,                                     !- Minute 3
  0.105,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  30,                                     !- Minute 4
  0.1525,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.235555555555556,                      !- Value Until Time 6
  12,                                     !- Hour 7
  15,                                     !- Minute 7
  0.271111111111111,                      !- Value Until Time 7
  12,                                     !- Hour 8
  18,                                     !- Minute 8
  0.28,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  22,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  37,                                     !- Minute 10
  0.2925,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  52,                                     !- Minute 11
  0.285,                                  !- Value Until Time 11
  13,                                     !- Hour 12
  7,                                      !- Minute 12
  0.2775,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  22,                                     !- Minute 13
  0.27,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  37,                                     !- Minute 14
  0.2625,                                 !- Value Until Time 14
  13,                                     !- Hour 15
  52,                                     !- Minute 15
  0.255,                                  !- Value Until Time 15
  14,                                     !- Hour 16
  7,                                      !- Minute 16
  0.2475,                                 !- Value Until Time 16
  14,                                     !- Hour 17
  22,                                     !- Minute 17
  0.24,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  37,                                     !- Minute 18
  0.23875,                                !- Value Until Time 18
  14,                                     !- Hour 19
  52,                                     !- Minute 19
  0.2375,                                 !- Value Until Time 19
  15,                                     !- Hour 20
  7,                                      !- Minute 20
  0.23625,                                !- Value Until Time 20
  15,                                     !- Hour 21
  22,                                     !- Minute 21
  0.235,                                  !- Value Until Time 21
  15,                                     !- Hour 22
  37,                                     !- Minute 22
  0.23375,                                !- Value Until Time 22
  15,                                     !- Hour 23
  52,                                     !- Minute 23
  0.2325,                                 !- Value Until Time 23
  16,                                     !- Hour 24
  7,                                      !- Minute 24
  0.23125,                                !- Value Until Time 24
  16,                                     !- Hour 25
  22,                                     !- Minute 25
  0.23,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  26,                                     !- Minute 26
  0.23,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  41,                                     !- Minute 27
  0.06,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  56,                                     !- Minute 28
  0.02,                                   !- Value Until Time 28
  18,                                     !- Hour 29
  0,                                      !- Minute 29
  0.01,                                   !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.01;                                   !- Value Until Time 30

OS:Schedule:Day,
  {01ca687b-5157-4ac8-bfce-81b93f4c0bac}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Summer Design Day, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {b3536d32-b9d5-4b2c-8d79-d7577923813f}, !- Handle
  Schedule Rule 10,                       !- Name
  {9468f6c4-61ea-49d1-8494-45983463c889}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02598c86-ee72-4c46-97f5-4aa9a7f7c57e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02598c86-ee72-4c46-97f5-4aa9a7f7c57e}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 SmrDsn|Wkdy Day, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.23859375,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.250625,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.26265625,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2746875,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.28671875,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.29875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.31078125,                             !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3228125,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.33484375,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.346875,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.35890625,                             !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3709375,                              !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.38296875,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.395,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.40703125,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4190625,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.43109375,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.443125,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.45515625,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4671875,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.47921875,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.49125,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.50328125,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5153125,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.52734375,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.539375,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.55140625,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5634375,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.57546875,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5875,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.59953125,                             !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6115625,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.62359375,                             !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.635625,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.64765625,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.6596875,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.67171875,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.68375,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.69578125,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.7078125,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.71984375,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.731875,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.74390625,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.7559375,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.76796875,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.78,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.79,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.81,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.82,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.7925,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.765,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.7375,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.71,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.635,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.56,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.485,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.41,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.3525,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.295,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2375,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.18,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.32,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.46,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.74,                                   !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.6,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.46,                                   !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.32,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.18,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.16,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.14,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.12,                                   !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.1,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0775,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.055,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0325,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.01,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.02203125,                             !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0340625,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.04609375,                             !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.058125,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.07015625,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0821875,                              !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.09421875,                             !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.10625,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.11828125,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.1303125,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.14234375,                             !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.154375,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.16640625,                             !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1784375,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.19046875,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2025,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.21453125,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2265625;                              !- Value Until Time 96

OS:WaterUse:Connections,
  {019c07dd-e6ab-487f-8e42-7cfb38f31f8c}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F, !- Name
  {02163d13-46e0-432d-b202-1a0323fc4fb5}, !- Inlet Node Name
  {735d0996-a478-4d1f-b387-8640bc7355b4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {21068cf5-57d1-480d-a802-a37db7d03be1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3fb7136a-ed21-48d4-8d33-11688af8b79f}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.03575972546835e-06,                   !- Peak Flow Rate {m3/s}
  {d7368e92-bbe8-4d9d-8f5b-ac23b8e5657a}, !- Target Temperature Schedule Name
  {5c5bc3d4-8677-455e-8d76-0fef93ce6dd4}, !- Sensible Fraction Schedule Name
  {316b7bd6-74fb-4ae8-a6a8-9660aa22711a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c5bc3d4-8677-455e-8d76-0fef93ce6dd4}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  {8cfbf420-14e4-4efa-9546-7b946c80454b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cfbf420-14e4-4efa-9546-7b946c80454b}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {316b7bd6-74fb-4ae8-a6a8-9660aa22711a}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  {ebdb4ded-f027-494b-aa60-9d92d264c421}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebdb4ded-f027-494b-aa60-9d92d264c421}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7368e92-bbe8-4d9d-8f5b-ac23b8e5657a}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  {45e99a11-9009-4e11-9cfe-7abb3bb365c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45e99a11-9009-4e11-9cfe-7abb3bb365c7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {21068cf5-57d1-480d-a802-a37db7d03be1}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Service Water Use 0.02gpm at 140F, !- Name
  {3fb7136a-ed21-48d4-8d33-11688af8b79f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9468f6c4-61ea-49d1-8494-45983463c889}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {67a890b5-46f0-4b1c-9bdb-8894211440b1}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F, !- Name
  {64e05b67-979d-465e-a45b-6893e49e8b16}, !- Inlet Node Name
  {3cab7ac6-b7e3-49e3-8a49-8221753e916f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65a816e2-55ae-42f0-b573-c6bbeca8414c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f955c96-a567-468b-a1c1-4d55ef3e18eb}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.046262184378e-06,                     !- Peak Flow Rate {m3/s}
  {d7368e92-bbe8-4d9d-8f5b-ac23b8e5657a}, !- Target Temperature Schedule Name
  {5c5bc3d4-8677-455e-8d76-0fef93ce6dd4}, !- Sensible Fraction Schedule Name
  {316b7bd6-74fb-4ae8-a6a8-9660aa22711a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {65a816e2-55ae-42f0-b573-c6bbeca8414c}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Service Water Use 0.02gpm at 140F, !- Name
  {3f955c96-a567-468b-a1c1-4d55ef3e18eb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9468f6c4-61ea-49d1-8494-45983463c889}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a52685bb-1acf-439f-9b66-41ccd7aca606}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F, !- Name
  {586fdd96-6e5f-4461-8a80-001a63804035}, !- Inlet Node Name
  {8fd7d49e-3cf3-4243-9cfd-e40f94f63218}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5ae307ad-a112-4e9c-b819-8bb8385c8f67}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ed2637bd-56ad-4e59-9ab8-f88c53a63faa}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.04998719418761e-06,                   !- Peak Flow Rate {m3/s}
  {d7368e92-bbe8-4d9d-8f5b-ac23b8e5657a}, !- Target Temperature Schedule Name
  {5c5bc3d4-8677-455e-8d76-0fef93ce6dd4}, !- Sensible Fraction Schedule Name
  {316b7bd6-74fb-4ae8-a6a8-9660aa22711a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5ae307ad-a112-4e9c-b819-8bb8385c8f67}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Service Water Use 0.02gpm at 140F, !- Name
  {ed2637bd-56ad-4e59-9ab8-f88c53a63faa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9468f6c4-61ea-49d1-8494-45983463c889}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9b0ab496-1a3e-4612-a9f5-655814ae4648}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 WUC 0.3gpm at 140F, !- Name
  {c5e2e19b-2c9c-4e62-8396-ddac95f61db8}, !- Inlet Node Name
  {9800b527-f830-4c8d-98bb-0e079e883204}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5cce6ae5-75b3-42fe-922d-368a16f3f95f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8fac861d-1581-42ff-87f6-2b17dbaf6023}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Service Water Use Def 0.3gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.89232086532881e-05,                   !- Peak Flow Rate {m3/s}
  {d7368e92-bbe8-4d9d-8f5b-ac23b8e5657a}, !- Target Temperature Schedule Name
  {5c5bc3d4-8677-455e-8d76-0fef93ce6dd4}, !- Sensible Fraction Schedule Name
  {316b7bd6-74fb-4ae8-a6a8-9660aa22711a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5cce6ae5-75b3-42fe-922d-368a16f3f95f}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Service Water Use 0.3gpm at 140F, !- Name
  {8fac861d-1581-42ff-87f6-2b17dbaf6023}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9468f6c4-61ea-49d1-8494-45983463c889}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0cf92537-b510-4e73-8184-12d7bef2e123}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 WUC 0.05gpm at 140F, !- Name
  {3a60e0ef-e9ef-4ee5-b8b9-00a802927be2}, !- Inlet Node Name
  {32bd9b2f-6d55-44f2-8e32-965928a62c49}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76213d88-e187-42b4-9b9e-ba98ed86d54e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf770e2e-f5d8-4394-bf7c-ac420ef8a134}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Service Water Use Def 0.05gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.15871417744128e-06,                   !- Peak Flow Rate {m3/s}
  {d7368e92-bbe8-4d9d-8f5b-ac23b8e5657a}, !- Target Temperature Schedule Name
  {5c5bc3d4-8677-455e-8d76-0fef93ce6dd4}, !- Sensible Fraction Schedule Name
  {316b7bd6-74fb-4ae8-a6a8-9660aa22711a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {76213d88-e187-42b4-9b9e-ba98ed86d54e}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Service Water Use 0.05gpm at 140F, !- Name
  {bf770e2e-f5d8-4394-bf7c-ac420ef8a134}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9468f6c4-61ea-49d1-8494-45983463c889}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e38eb5ee-bf29-42bb-ada6-30b3d3690b99}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 WUC 0.03gpm at 140F, !- Name
  {9e938b4d-16e8-45c4-b036-8b86750e8e7c}, !- Inlet Node Name
  {20945207-103a-49c9-839f-8adf41e98977}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05ca60aa-8c75-433a-b82a-5aec19d1863e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7bedc52e-0f0c-42e2-ae3a-0828232e1bd8}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10116552457028e-06,                   !- Peak Flow Rate {m3/s}
  {d7368e92-bbe8-4d9d-8f5b-ac23b8e5657a}, !- Target Temperature Schedule Name
  {5c5bc3d4-8677-455e-8d76-0fef93ce6dd4}, !- Sensible Fraction Schedule Name
  {316b7bd6-74fb-4ae8-a6a8-9660aa22711a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {05ca60aa-8c75-433a-b82a-5aec19d1863e}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Service Water Use 0.03gpm at 140F, !- Name
  {7bedc52e-0f0c-42e2-ae3a-0828232e1bd8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9468f6c4-61ea-49d1-8494-45983463c889}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b3b62ffb-fd4f-4fbe-85e8-28c3f9ff9f26}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 WUC 0.03gpm at 140F, !- Name
  {54989db0-9e5f-47fc-9fad-f1838db5879f}, !- Inlet Node Name
  {4e4d8601-4712-48d0-ba5a-677ca45c044a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36a83368-ef5a-49db-baac-4eecf77d6a06}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b31cc0df-b19d-48d0-96be-4ef4ca00efc8}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.1062917087891e-06,                    !- Peak Flow Rate {m3/s}
  {d7368e92-bbe8-4d9d-8f5b-ac23b8e5657a}, !- Target Temperature Schedule Name
  {5c5bc3d4-8677-455e-8d76-0fef93ce6dd4}, !- Sensible Fraction Schedule Name
  {316b7bd6-74fb-4ae8-a6a8-9660aa22711a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {36a83368-ef5a-49db-baac-4eecf77d6a06}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Service Water Use 0.03gpm at 140F, !- Name
  {b31cc0df-b19d-48d0-96be-4ef4ca00efc8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9468f6c4-61ea-49d1-8494-45983463c889}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f4fe020b-42a5-4a6b-829c-11a169bfe5cd}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F, !- Name
  {1b7184f1-4b42-4af7-9b9e-8c308f0e6f97}, !- Inlet Node Name
  {92fb1933-aa81-41ec-92e4-884f914eaeaf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1259cebd-1217-4aab-b356-f75bf61ed5d1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {746a45b4-7894-42f7-a06d-e9a56b19511b}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05672652161309e-06,                   !- Peak Flow Rate {m3/s}
  {d7368e92-bbe8-4d9d-8f5b-ac23b8e5657a}, !- Target Temperature Schedule Name
  {5c5bc3d4-8677-455e-8d76-0fef93ce6dd4}, !- Sensible Fraction Schedule Name
  {316b7bd6-74fb-4ae8-a6a8-9660aa22711a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1259cebd-1217-4aab-b356-f75bf61ed5d1}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Service Water Use 0.02gpm at 140F, !- Name
  {746a45b4-7894-42f7-a06d-e9a56b19511b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9468f6c4-61ea-49d1-8494-45983463c889}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9defa671-20a6-4d58-967d-9d22a619dd8c}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F, !- Name
  {5f68f108-c313-4d40-ad3e-9382700eba97}, !- Inlet Node Name
  {8cb7cca2-7631-43e9-b47d-e41da67b21e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ed19218-5399-4c5c-919d-ac3c79cd86fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bfe615df-820d-4864-a630-56972ee94bc8}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05169449039992e-06,                   !- Peak Flow Rate {m3/s}
  {d7368e92-bbe8-4d9d-8f5b-ac23b8e5657a}, !- Target Temperature Schedule Name
  {5c5bc3d4-8677-455e-8d76-0fef93ce6dd4}, !- Sensible Fraction Schedule Name
  {316b7bd6-74fb-4ae8-a6a8-9660aa22711a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4ed19218-5399-4c5c-919d-ac3c79cd86fc}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Service Water Use 0.02gpm at 140F, !- Name
  {bfe615df-820d-4864-a630-56972ee94bc8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9468f6c4-61ea-49d1-8494-45983463c889}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {a345f743-61bc-400f-b04a-9e3d63099e52}, !- Handle
  Outpatient Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {553b471f-0fb0-4c65-8fe7-05aa9bedfb47}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  3.15298101801357e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00378357722161629,                    !- Plant Loop Volume {m3}
  {12d1f16f-7b63-4115-9c65-14e390e06618}, !- Plant Side Inlet Node Name
  {87504479-b337-49f9-885c-d57eb93e022e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9901b5a2-3d90-48a1-9a24-6d76b9f2acd7}, !- Demand Side Inlet Node Name
  {bdf8062f-b395-4ec5-9a2a-5ab813272a29}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {92349ad2-4bc1-468c-a453-ce8023078f3d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c0fcf6b9-b7aa-4dc9-8eb7-964e7ebe2095}, !- Demand Mixer Name
  {e9c32df7-9789-44fa-a75c-63829422b937}, !- Demand Splitter Name
  {6ba58255-47d1-4dc5-93a1-7ff87d0fe9d3}, !- Supply Mixer Name
  {b1651c01-d8ae-465a-8e99-181c94b4f284}; !- Supply Splitter Name

OS:Node,
  {cf309f42-862c-48aa-8712-86a4c4368e5d}, !- Handle
  Outpatient Shared Service Water Loop Supply Inlet Node, !- Name
  {12d1f16f-7b63-4115-9c65-14e390e06618}, !- Inlet Port
  {262f2144-3254-4c5d-8b6d-06cb2cde0ceb}; !- Outlet Port

OS:Node,
  {553b471f-0fb0-4c65-8fe7-05aa9bedfb47}, !- Handle
  Outpatient Shared Service Water Loop Supply Outlet Node, !- Name
  {247f109a-32df-4211-8b6e-bc29a8862108}, !- Inlet Port
  {87504479-b337-49f9-885c-d57eb93e022e}; !- Outlet Port

OS:Node,
  {9f3d17e1-d399-4aff-a203-66a1af031b9f}, !- Handle
  40gal NaturalGas Water Heater - 26kBtu/hr Supply Inlet Water Node, !- Name
  {c25288dd-05c1-4dac-9583-2d326b29562c}, !- Inlet Port
  {c17733e8-6723-48e2-95c4-1d678d15017b}; !- Outlet Port

OS:Connector:Mixer,
  {6ba58255-47d1-4dc5-93a1-7ff87d0fe9d3}, !- Handle
  Connector Mixer 1,                      !- Name
  {fd08fceb-9cd2-4728-ab54-7223bbb18cd0}, !- Outlet Branch Name
  {d19f750f-448c-4140-98b4-f0999d5812e8}, !- Inlet Branch Name 1
  {dce974b3-8d50-43eb-8048-1fd07ee483c0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b1651c01-d8ae-465a-8e99-181c94b4f284}, !- Handle
  Connector Splitter 1,                   !- Name
  {282d155d-6f49-41fc-b7a6-5feb34544492}, !- Inlet Branch Name
  {c25288dd-05c1-4dac-9583-2d326b29562c}, !- Outlet Branch Name 1
  {821c48ae-e5a4-4f0e-a300-deef3b94ded9}; !- Outlet Branch Name 2

OS:Connection,
  {12d1f16f-7b63-4115-9c65-14e390e06618}, !- Handle
  {a345f743-61bc-400f-b04a-9e3d63099e52}, !- Source Object
  14,                                     !- Outlet Port
  {cf309f42-862c-48aa-8712-86a4c4368e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25288dd-05c1-4dac-9583-2d326b29562c}, !- Handle
  {b1651c01-d8ae-465a-8e99-181c94b4f284}, !- Source Object
  3,                                      !- Outlet Port
  {9f3d17e1-d399-4aff-a203-66a1af031b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87504479-b337-49f9-885c-d57eb93e022e}, !- Handle
  {553b471f-0fb0-4c65-8fe7-05aa9bedfb47}, !- Source Object
  3,                                      !- Outlet Port
  {a345f743-61bc-400f-b04a-9e3d63099e52}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {79eabf5c-d107-418d-9dc2-bbdd0ce8efc6}, !- Handle
  Outpatient Shared Service Water Loop Demand Inlet Node, !- Name
  {9901b5a2-3d90-48a1-9a24-6d76b9f2acd7}, !- Inlet Port
  {6c63b482-252e-42b1-9db3-76288e38587c}; !- Outlet Port

OS:Node,
  {d71eca9e-bc2d-467c-94a0-fea195612385}, !- Handle
  Outpatient Shared Service Water Loop Demand Outlet Node, !- Name
  {a65789e8-fe82-4cbd-bfb9-d83f4f77e938}, !- Inlet Port
  {bdf8062f-b395-4ec5-9a2a-5ab813272a29}; !- Outlet Port

OS:Node,
  {5e16b922-997b-45c3-93e4-b8144f845011}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {837b3436-fb85-43cc-af22-e3f767e06258}, !- Inlet Port
  {755609f2-c9b7-4ab4-9488-2fcda21a82c9}; !- Outlet Port

OS:Connector:Mixer,
  {c0fcf6b9-b7aa-4dc9-8eb7-964e7ebe2095}, !- Handle
  Connector Mixer 2,                      !- Name
  {e9501353-4f2e-4915-892d-21731b470a58}, !- Outlet Branch Name
  {9e7d22c8-ba2c-44e1-813b-180a434909fd}, !- Inlet Branch Name 1
  {2a1a7c95-bf04-46d7-b662-5a4a5f45dad1}, !- Inlet Branch Name 2
  {9879da49-c7b6-485d-acc4-bb6efd1b99a9}, !- Inlet Branch Name 3
  {2311c1d2-9d78-4a08-b929-c8bb02d71775}, !- Inlet Branch Name 4
  {41101070-5e69-4355-87a1-854d6a0d757e}, !- Inlet Branch Name 5
  {8986744b-a8ea-4ee7-a49f-8acaf39249ac}, !- Inlet Branch Name 6
  {6004f75f-ddee-441f-a527-879312ca6af8}, !- Inlet Branch Name 7
  {a8ebe8a5-d6ef-4e5e-9dd7-bd4a7d1efd9f}, !- Inlet Branch Name 8
  {0b27092e-1ef4-45da-8b31-252ac5a99565}, !- Inlet Branch Name 9
  {48f1fe75-9d7a-4d7a-adce-7b66724e5fe8}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {e9c32df7-9789-44fa-a75c-63829422b937}, !- Handle
  Connector Splitter 2,                   !- Name
  {f1576cf9-f53f-4c41-ab04-497c45e0da94}, !- Inlet Branch Name
  {837b3436-fb85-43cc-af22-e3f767e06258}, !- Outlet Branch Name 1
  {ddf16e60-cf92-4e60-b9d5-80af18277697}, !- Outlet Branch Name 2
  {73149b8a-be8f-4cdf-a67d-2468c4959c10}, !- Outlet Branch Name 3
  {7a8b6b0d-6a28-4206-9248-077136bfa9a0}, !- Outlet Branch Name 4
  {81e12b34-c69b-4f0a-be80-b5b077c8ac8a}, !- Outlet Branch Name 5
  {3421f9d1-6387-4ac5-aecb-3ce8c9300644}, !- Outlet Branch Name 6
  {2302efc5-aa6b-4d37-96de-e5f9445842af}, !- Outlet Branch Name 7
  {d7386b21-fac3-4378-879c-ffcb7d423d73}, !- Outlet Branch Name 8
  {fbcd5804-3b1f-45a5-bf59-4fa7ddaf0145}, !- Outlet Branch Name 9
  {c1a466c6-7551-40a0-ae5d-3e574209ed69}; !- Outlet Branch Name 10

OS:Connection,
  {9901b5a2-3d90-48a1-9a24-6d76b9f2acd7}, !- Handle
  {a345f743-61bc-400f-b04a-9e3d63099e52}, !- Source Object
  17,                                     !- Outlet Port
  {79eabf5c-d107-418d-9dc2-bbdd0ce8efc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {837b3436-fb85-43cc-af22-e3f767e06258}, !- Handle
  {e9c32df7-9789-44fa-a75c-63829422b937}, !- Source Object
  3,                                      !- Outlet Port
  {5e16b922-997b-45c3-93e4-b8144f845011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf8062f-b395-4ec5-9a2a-5ab813272a29}, !- Handle
  {d71eca9e-bc2d-467c-94a0-fea195612385}, !- Source Object
  3,                                      !- Outlet Port
  {a345f743-61bc-400f-b04a-9e3d63099e52}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fd93c413-2e04-4f82-bb18-47ca543bb31a}, !- Handle
  {a345f743-61bc-400f-b04a-9e3d63099e52}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {92349ad2-4bc1-468c-a453-ce8023078f3d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {b395eaec-f19a-40dc-ab90-a9b93485d50e}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f5e91915-5941-4a1f-a4b5-1c363f0aed3b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b395eaec-f19a-40dc-ab90-a9b93485d50e}, !- Schedule Type Limits Name
  {26b063eb-4414-4bd8-83d8-947c8ddca9d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26b063eb-4414-4bd8-83d8-947c8ddca9d0}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b395eaec-f19a-40dc-ab90-a9b93485d50e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cb21e2c0-1937-42c7-8e77-cb209a991fc0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f5e91915-5941-4a1f-a4b5-1c363f0aed3b}, !- Schedule Name
  {553b471f-0fb0-4c65-8fe7-05aa9bedfb47}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {719363c2-24ac-43c1-8970-8c2e59e0c671}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump, !- Name
  {262f2144-3254-4c5d-8b6d-06cb2cde0ceb}, !- Inlet Node Name
  {62d4834a-1356-47ce-bd5c-59c8bf369ab7}, !- Outlet Node Name
  3.15298101801357e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  1.46456429836135,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {7cff13c8-8631-4095-be98-70f253a393be}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {62d4834a-1356-47ce-bd5c-59c8bf369ab7}, !- Inlet Port
  {282d155d-6f49-41fc-b7a6-5feb34544492}; !- Outlet Port

OS:Connection,
  {262f2144-3254-4c5d-8b6d-06cb2cde0ceb}, !- Handle
  {cf309f42-862c-48aa-8712-86a4c4368e5d}, !- Source Object
  3,                                      !- Outlet Port
  {719363c2-24ac-43c1-8970-8c2e59e0c671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d4834a-1356-47ce-bd5c-59c8bf369ab7}, !- Handle
  {719363c2-24ac-43c1-8970-8c2e59e0c671}, !- Source Object
  3,                                      !- Outlet Port
  {7cff13c8-8631-4095-be98-70f253a393be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {282d155d-6f49-41fc-b7a6-5feb34544492}, !- Handle
  {7cff13c8-8631-4095-be98-70f253a393be}, !- Source Object
  3,                                      !- Outlet Port
  {b1651c01-d8ae-465a-8e99-181c94b4f284}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {05f93746-7b6b-4f98-94e8-a953834f8044}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {7f95cabf-080a-45b4-809b-554f841fef00}, !- Handle
  40gal NaturalGas Water Heater - 26kBtu/hr 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {f5e91915-5941-4a1f-a4b5-1c363f0aed3b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7566.35700449955,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {94516042-6b52-4b49-868a-8db2f1917615}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c17733e8-6723-48e2-95c4-1d678d15017b}, !- Use Side Inlet Node Name
  {5c14a67a-39e9-4ded-b2e5-04d1f51cf227}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {781e3875-1b21-44ce-8269-187b99836cc7}, !- Handle
  {7f95cabf-080a-45b4-809b-554f841fef00}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {94516042-6b52-4b49-868a-8db2f1917615}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {05f93746-7b6b-4f98-94e8-a953834f8044}, !- Schedule Type Limits Name
  {6a0f18fe-21ee-4030-94b6-28d73cfd1405}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a0f18fe-21ee-4030-94b6-28d73cfd1405}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {05f93746-7b6b-4f98-94e8-a953834f8044}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {0c885aa9-3a2e-40d0-953f-1794feebc17e}, !- Handle
  40gal NaturalGas Water Heater - 26kBtu/hr Supply Outlet Water Node, !- Name
  {5c14a67a-39e9-4ded-b2e5-04d1f51cf227}, !- Inlet Port
  {d19f750f-448c-4140-98b4-f0999d5812e8}; !- Outlet Port

OS:Connection,
  {c17733e8-6723-48e2-95c4-1d678d15017b}, !- Handle
  {9f3d17e1-d399-4aff-a203-66a1af031b9f}, !- Source Object
  3,                                      !- Outlet Port
  {7f95cabf-080a-45b4-809b-554f841fef00}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5c14a67a-39e9-4ded-b2e5-04d1f51cf227}, !- Handle
  {7f95cabf-080a-45b4-809b-554f841fef00}, !- Source Object
  32,                                     !- Outlet Port
  {0c885aa9-3a2e-40d0-953f-1794feebc17e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d19f750f-448c-4140-98b4-f0999d5812e8}, !- Handle
  {0c885aa9-3a2e-40d0-953f-1794feebc17e}, !- Source Object
  3,                                      !- Outlet Port
  {6ba58255-47d1-4dc5-93a1-7ff87d0fe9d3}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {64117cb1-41d0-4249-abe9-6c6b01453ed9}, !- Handle
  {7f95cabf-080a-45b4-809b-554f841fef00}; !- Object Name

OS:Schedule:Ruleset,
  {5aaee1ce-2547-43e7-a932-df6da2f9044a}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  {f48effb7-079a-4170-b61b-de02040c038f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f48effb7-079a-4170-b61b-de02040c038f}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e6b30b4-f4c8-4699-9840-6497f0196bf1}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  {732ab8e9-cc9f-4283-a876-d4b4fdb3cdb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {732ab8e9-cc9f-4283-a876-d4b4fdb3cdb4}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {a8bdbaed-c5f0-4878-bf20-72bcf1286974}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fdb479b0-2dad-439c-ba78-53e0654af904}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {b618728f-b192-46d9-918e-0e39c2a22c28}, !- Layer 1
  {a8bdbaed-c5f0-4878-bf20-72bcf1286974}; !- Layer 2

OS:Material,
  {b618728f-b192-46d9-918e-0e39c2a22c28}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {f6b5ea20-d0f6-4800-8da3-9e702f82d679}, !- Handle
  Outpatient Shared Service Water Loop Pipe 253.20508075688983ft, !- Name
  {fdb479b0-2dad-439c-ba78-53e0654af904}, !- Construction
  {6c63b482-252e-42b1-9db3-76288e38587c}, !- Fluid Inlet Node
  {8f12fb37-a6ed-486c-9294-4dd91c21c142}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {5aaee1ce-2547-43e7-a932-df6da2f9044a}, !- Ambient Temperature Schedule
  {3e6b30b4-f4c8-4699-9840-6497f0196bf1}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  77.1769086147;                          !- Pipe Length {m}

OS:Node,
  {a30b9791-dca6-4248-8796-c39891d08eda}, !- Handle
  Outpatient Shared Service Water Loop Pipe 253.20508075688983ft Outlet Water Node, !- Name
  {8f12fb37-a6ed-486c-9294-4dd91c21c142}, !- Inlet Port
  {f1576cf9-f53f-4c41-ab04-497c45e0da94}; !- Outlet Port

OS:Connection,
  {6c63b482-252e-42b1-9db3-76288e38587c}, !- Handle
  {79eabf5c-d107-418d-9dc2-bbdd0ce8efc6}, !- Source Object
  3,                                      !- Outlet Port
  {f6b5ea20-d0f6-4800-8da3-9e702f82d679}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f12fb37-a6ed-486c-9294-4dd91c21c142}, !- Handle
  {f6b5ea20-d0f6-4800-8da3-9e702f82d679}, !- Source Object
  4,                                      !- Outlet Port
  {a30b9791-dca6-4248-8796-c39891d08eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1576cf9-f53f-4c41-ab04-497c45e0da94}, !- Handle
  {a30b9791-dca6-4248-8796-c39891d08eda}, !- Source Object
  3,                                      !- Outlet Port
  {e9c32df7-9789-44fa-a75c-63829422b937}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8e8479d5-b4cf-421f-8197-f73fd6bb9ae3}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c7c084f8-a020-4a0e-9e08-11e20850339a}, !- Inlet Node Name
  {22767ffa-f583-4fcf-a64a-39b89e5f7bab}; !- Outlet Node Name

OS:Node,
  {85f2bd9b-af2d-4c61-ab9a-4300282d176d}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {821c48ae-e5a4-4f0e-a300-deef3b94ded9}, !- Inlet Port
  {c7c084f8-a020-4a0e-9e08-11e20850339a}; !- Outlet Port

OS:Connection,
  {821c48ae-e5a4-4f0e-a300-deef3b94ded9}, !- Handle
  {b1651c01-d8ae-465a-8e99-181c94b4f284}, !- Source Object
  4,                                      !- Outlet Port
  {85f2bd9b-af2d-4c61-ab9a-4300282d176d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {275633a6-421d-4fad-a836-122757254cba}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {22767ffa-f583-4fcf-a64a-39b89e5f7bab}, !- Inlet Port
  {dce974b3-8d50-43eb-8048-1fd07ee483c0}; !- Outlet Port

OS:Connection,
  {c7c084f8-a020-4a0e-9e08-11e20850339a}, !- Handle
  {85f2bd9b-af2d-4c61-ab9a-4300282d176d}, !- Source Object
  3,                                      !- Outlet Port
  {8e8479d5-b4cf-421f-8197-f73fd6bb9ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22767ffa-f583-4fcf-a64a-39b89e5f7bab}, !- Handle
  {8e8479d5-b4cf-421f-8197-f73fd6bb9ae3}, !- Source Object
  3,                                      !- Outlet Port
  {275633a6-421d-4fad-a836-122757254cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce974b3-8d50-43eb-8048-1fd07ee483c0}, !- Handle
  {275633a6-421d-4fad-a836-122757254cba}, !- Source Object
  3,                                      !- Outlet Port
  {6ba58255-47d1-4dc5-93a1-7ff87d0fe9d3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a2932180-2196-46c0-8d19-5d4b31e13be1}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {755609f2-c9b7-4ab4-9488-2fcda21a82c9}, !- Inlet Node Name
  {6684eae9-4742-48d7-87f5-0e979e4928d2}; !- Outlet Node Name

OS:Node,
  {49fc0d90-e7e7-470e-b621-3c6af5283abb}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {6684eae9-4742-48d7-87f5-0e979e4928d2}, !- Inlet Port
  {9e7d22c8-ba2c-44e1-813b-180a434909fd}; !- Outlet Port

OS:Connection,
  {755609f2-c9b7-4ab4-9488-2fcda21a82c9}, !- Handle
  {5e16b922-997b-45c3-93e4-b8144f845011}, !- Source Object
  3,                                      !- Outlet Port
  {a2932180-2196-46c0-8d19-5d4b31e13be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6684eae9-4742-48d7-87f5-0e979e4928d2}, !- Handle
  {a2932180-2196-46c0-8d19-5d4b31e13be1}, !- Source Object
  3,                                      !- Outlet Port
  {49fc0d90-e7e7-470e-b621-3c6af5283abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e7d22c8-ba2c-44e1-813b-180a434909fd}, !- Handle
  {49fc0d90-e7e7-470e-b621-3c6af5283abb}, !- Source Object
  3,                                      !- Outlet Port
  {c0fcf6b9-b7aa-4dc9-8eb7-964e7ebe2095}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aad18ec5-3108-425d-9c65-1496f62a357f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {442faa83-d827-4b8c-acd1-bf421b22fef8}, !- Inlet Node Name
  {247f109a-32df-4211-8b6e-bc29a8862108}; !- Outlet Node Name

OS:Node,
  {7bcfa7b3-9e95-4bff-a013-0124136f63ce}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {fd08fceb-9cd2-4728-ab54-7223bbb18cd0}, !- Inlet Port
  {442faa83-d827-4b8c-acd1-bf421b22fef8}; !- Outlet Port

OS:Connection,
  {fd08fceb-9cd2-4728-ab54-7223bbb18cd0}, !- Handle
  {6ba58255-47d1-4dc5-93a1-7ff87d0fe9d3}, !- Source Object
  2,                                      !- Outlet Port
  {7bcfa7b3-9e95-4bff-a013-0124136f63ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {442faa83-d827-4b8c-acd1-bf421b22fef8}, !- Handle
  {7bcfa7b3-9e95-4bff-a013-0124136f63ce}, !- Source Object
  3,                                      !- Outlet Port
  {aad18ec5-3108-425d-9c65-1496f62a357f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247f109a-32df-4211-8b6e-bc29a8862108}, !- Handle
  {aad18ec5-3108-425d-9c65-1496f62a357f}, !- Source Object
  3,                                      !- Outlet Port
  {553b471f-0fb0-4c65-8fe7-05aa9bedfb47}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {948f43a1-2025-45ba-a6fe-a22f9ec81f0d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {2436320e-a89f-40b6-a334-d35168a11055}, !- Inlet Node Name
  {a65789e8-fe82-4cbd-bfb9-d83f4f77e938}; !- Outlet Node Name

OS:Node,
  {48c79ee4-8038-479b-875a-62cb7cca1ba0}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {e9501353-4f2e-4915-892d-21731b470a58}, !- Inlet Port
  {2436320e-a89f-40b6-a334-d35168a11055}; !- Outlet Port

OS:Connection,
  {e9501353-4f2e-4915-892d-21731b470a58}, !- Handle
  {c0fcf6b9-b7aa-4dc9-8eb7-964e7ebe2095}, !- Source Object
  2,                                      !- Outlet Port
  {48c79ee4-8038-479b-875a-62cb7cca1ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2436320e-a89f-40b6-a334-d35168a11055}, !- Handle
  {48c79ee4-8038-479b-875a-62cb7cca1ba0}, !- Source Object
  3,                                      !- Outlet Port
  {948f43a1-2025-45ba-a6fe-a22f9ec81f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a65789e8-fe82-4cbd-bfb9-d83f4f77e938}, !- Handle
  {948f43a1-2025-45ba-a6fe-a22f9ec81f0d}, !- Source Object
  3,                                      !- Outlet Port
  {d71eca9e-bc2d-467c-94a0-fea195612385}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f0ec5fc-09a1-411e-b9b8-c75d19b23e42}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {ddf16e60-cf92-4e60-b9d5-80af18277697}, !- Inlet Port
  {02163d13-46e0-432d-b202-1a0323fc4fb5}; !- Outlet Port

OS:Connection,
  {ddf16e60-cf92-4e60-b9d5-80af18277697}, !- Handle
  {e9c32df7-9789-44fa-a75c-63829422b937}, !- Source Object
  4,                                      !- Outlet Port
  {0f0ec5fc-09a1-411e-b9b8-c75d19b23e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b3d3e17-c0ab-48d2-97e3-897c34dee638}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {735d0996-a478-4d1f-b387-8640bc7355b4}, !- Inlet Port
  {2a1a7c95-bf04-46d7-b662-5a4a5f45dad1}; !- Outlet Port

OS:Connection,
  {02163d13-46e0-432d-b202-1a0323fc4fb5}, !- Handle
  {0f0ec5fc-09a1-411e-b9b8-c75d19b23e42}, !- Source Object
  3,                                      !- Outlet Port
  {019c07dd-e6ab-487f-8e42-7cfb38f31f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {735d0996-a478-4d1f-b387-8640bc7355b4}, !- Handle
  {019c07dd-e6ab-487f-8e42-7cfb38f31f8c}, !- Source Object
  3,                                      !- Outlet Port
  {9b3d3e17-c0ab-48d2-97e3-897c34dee638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a1a7c95-bf04-46d7-b662-5a4a5f45dad1}, !- Handle
  {9b3d3e17-c0ab-48d2-97e3-897c34dee638}, !- Source Object
  3,                                      !- Outlet Port
  {c0fcf6b9-b7aa-4dc9-8eb7-964e7ebe2095}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bc322137-caef-41e2-ac0b-10d73c58261e}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {73149b8a-be8f-4cdf-a67d-2468c4959c10}, !- Inlet Port
  {64e05b67-979d-465e-a45b-6893e49e8b16}; !- Outlet Port

OS:Connection,
  {73149b8a-be8f-4cdf-a67d-2468c4959c10}, !- Handle
  {e9c32df7-9789-44fa-a75c-63829422b937}, !- Source Object
  5,                                      !- Outlet Port
  {bc322137-caef-41e2-ac0b-10d73c58261e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27a64082-30b4-47f7-a491-a8448f7eef92}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {3cab7ac6-b7e3-49e3-8a49-8221753e916f}, !- Inlet Port
  {9879da49-c7b6-485d-acc4-bb6efd1b99a9}; !- Outlet Port

OS:Connection,
  {64e05b67-979d-465e-a45b-6893e49e8b16}, !- Handle
  {bc322137-caef-41e2-ac0b-10d73c58261e}, !- Source Object
  3,                                      !- Outlet Port
  {67a890b5-46f0-4b1c-9bdb-8894211440b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cab7ac6-b7e3-49e3-8a49-8221753e916f}, !- Handle
  {67a890b5-46f0-4b1c-9bdb-8894211440b1}, !- Source Object
  3,                                      !- Outlet Port
  {27a64082-30b4-47f7-a491-a8448f7eef92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9879da49-c7b6-485d-acc4-bb6efd1b99a9}, !- Handle
  {27a64082-30b4-47f7-a491-a8448f7eef92}, !- Source Object
  3,                                      !- Outlet Port
  {c0fcf6b9-b7aa-4dc9-8eb7-964e7ebe2095}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {35c70951-bb5e-4ac9-89c6-100ab83fad4e}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {7a8b6b0d-6a28-4206-9248-077136bfa9a0}, !- Inlet Port
  {586fdd96-6e5f-4461-8a80-001a63804035}; !- Outlet Port

OS:Connection,
  {7a8b6b0d-6a28-4206-9248-077136bfa9a0}, !- Handle
  {e9c32df7-9789-44fa-a75c-63829422b937}, !- Source Object
  6,                                      !- Outlet Port
  {35c70951-bb5e-4ac9-89c6-100ab83fad4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2fd6b25-af76-4a74-a0e0-0b226d22024c}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {8fd7d49e-3cf3-4243-9cfd-e40f94f63218}, !- Inlet Port
  {2311c1d2-9d78-4a08-b929-c8bb02d71775}; !- Outlet Port

OS:Connection,
  {586fdd96-6e5f-4461-8a80-001a63804035}, !- Handle
  {35c70951-bb5e-4ac9-89c6-100ab83fad4e}, !- Source Object
  3,                                      !- Outlet Port
  {a52685bb-1acf-439f-9b66-41ccd7aca606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd7d49e-3cf3-4243-9cfd-e40f94f63218}, !- Handle
  {a52685bb-1acf-439f-9b66-41ccd7aca606}, !- Source Object
  3,                                      !- Outlet Port
  {e2fd6b25-af76-4a74-a0e0-0b226d22024c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2311c1d2-9d78-4a08-b929-c8bb02d71775}, !- Handle
  {e2fd6b25-af76-4a74-a0e0-0b226d22024c}, !- Source Object
  3,                                      !- Outlet Port
  {c0fcf6b9-b7aa-4dc9-8eb7-964e7ebe2095}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a6bf342-07be-4604-9519-1e92ac5af609}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 WUC 0.3gpm at 140F Inlet Water Node, !- Name
  {81e12b34-c69b-4f0a-be80-b5b077c8ac8a}, !- Inlet Port
  {c5e2e19b-2c9c-4e62-8396-ddac95f61db8}; !- Outlet Port

OS:Connection,
  {81e12b34-c69b-4f0a-be80-b5b077c8ac8a}, !- Handle
  {e9c32df7-9789-44fa-a75c-63829422b937}, !- Source Object
  7,                                      !- Outlet Port
  {5a6bf342-07be-4604-9519-1e92ac5af609}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c8503ee-4225-4c55-b6cb-fdfd06bf4aca}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 WUC 0.3gpm at 140F Outlet Water Node, !- Name
  {9800b527-f830-4c8d-98bb-0e079e883204}, !- Inlet Port
  {41101070-5e69-4355-87a1-854d6a0d757e}; !- Outlet Port

OS:Connection,
  {c5e2e19b-2c9c-4e62-8396-ddac95f61db8}, !- Handle
  {5a6bf342-07be-4604-9519-1e92ac5af609}, !- Source Object
  3,                                      !- Outlet Port
  {9b0ab496-1a3e-4612-a9f5-655814ae4648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9800b527-f830-4c8d-98bb-0e079e883204}, !- Handle
  {9b0ab496-1a3e-4612-a9f5-655814ae4648}, !- Source Object
  3,                                      !- Outlet Port
  {2c8503ee-4225-4c55-b6cb-fdfd06bf4aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41101070-5e69-4355-87a1-854d6a0d757e}, !- Handle
  {2c8503ee-4225-4c55-b6cb-fdfd06bf4aca}, !- Source Object
  3,                                      !- Outlet Port
  {c0fcf6b9-b7aa-4dc9-8eb7-964e7ebe2095}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1714e36e-69a9-4b77-b18e-11a6dc6fd945}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 WUC 0.05gpm at 140F Inlet Water Node, !- Name
  {3421f9d1-6387-4ac5-aecb-3ce8c9300644}, !- Inlet Port
  {3a60e0ef-e9ef-4ee5-b8b9-00a802927be2}; !- Outlet Port

OS:Connection,
  {3421f9d1-6387-4ac5-aecb-3ce8c9300644}, !- Handle
  {e9c32df7-9789-44fa-a75c-63829422b937}, !- Source Object
  8,                                      !- Outlet Port
  {1714e36e-69a9-4b77-b18e-11a6dc6fd945}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dc92500-1ff6-46f8-b936-0a9cca2cc344}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 WUC 0.05gpm at 140F Outlet Water Node, !- Name
  {32bd9b2f-6d55-44f2-8e32-965928a62c49}, !- Inlet Port
  {8986744b-a8ea-4ee7-a49f-8acaf39249ac}; !- Outlet Port

OS:Connection,
  {3a60e0ef-e9ef-4ee5-b8b9-00a802927be2}, !- Handle
  {1714e36e-69a9-4b77-b18e-11a6dc6fd945}, !- Source Object
  3,                                      !- Outlet Port
  {0cf92537-b510-4e73-8184-12d7bef2e123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32bd9b2f-6d55-44f2-8e32-965928a62c49}, !- Handle
  {0cf92537-b510-4e73-8184-12d7bef2e123}, !- Source Object
  3,                                      !- Outlet Port
  {4dc92500-1ff6-46f8-b936-0a9cca2cc344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8986744b-a8ea-4ee7-a49f-8acaf39249ac}, !- Handle
  {4dc92500-1ff6-46f8-b936-0a9cca2cc344}, !- Source Object
  3,                                      !- Outlet Port
  {c0fcf6b9-b7aa-4dc9-8eb7-964e7ebe2095}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8fba9047-fbf8-4dd7-b63c-8d06b145ad49}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 WUC 0.03gpm at 140F Inlet Water Node, !- Name
  {2302efc5-aa6b-4d37-96de-e5f9445842af}, !- Inlet Port
  {9e938b4d-16e8-45c4-b036-8b86750e8e7c}; !- Outlet Port

OS:Connection,
  {2302efc5-aa6b-4d37-96de-e5f9445842af}, !- Handle
  {e9c32df7-9789-44fa-a75c-63829422b937}, !- Source Object
  9,                                      !- Outlet Port
  {8fba9047-fbf8-4dd7-b63c-8d06b145ad49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca80bb4e-2ced-4f4f-a38d-3d369103efef}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 WUC 0.03gpm at 140F Outlet Water Node, !- Name
  {20945207-103a-49c9-839f-8adf41e98977}, !- Inlet Port
  {6004f75f-ddee-441f-a527-879312ca6af8}; !- Outlet Port

OS:Connection,
  {9e938b4d-16e8-45c4-b036-8b86750e8e7c}, !- Handle
  {8fba9047-fbf8-4dd7-b63c-8d06b145ad49}, !- Source Object
  3,                                      !- Outlet Port
  {e38eb5ee-bf29-42bb-ada6-30b3d3690b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20945207-103a-49c9-839f-8adf41e98977}, !- Handle
  {e38eb5ee-bf29-42bb-ada6-30b3d3690b99}, !- Source Object
  3,                                      !- Outlet Port
  {ca80bb4e-2ced-4f4f-a38d-3d369103efef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6004f75f-ddee-441f-a527-879312ca6af8}, !- Handle
  {ca80bb4e-2ced-4f4f-a38d-3d369103efef}, !- Source Object
  3,                                      !- Outlet Port
  {c0fcf6b9-b7aa-4dc9-8eb7-964e7ebe2095}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3db34e10-081e-4b88-bdd5-ba6d75c807ff}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 WUC 0.03gpm at 140F Inlet Water Node, !- Name
  {d7386b21-fac3-4378-879c-ffcb7d423d73}, !- Inlet Port
  {54989db0-9e5f-47fc-9fad-f1838db5879f}; !- Outlet Port

OS:Connection,
  {d7386b21-fac3-4378-879c-ffcb7d423d73}, !- Handle
  {e9c32df7-9789-44fa-a75c-63829422b937}, !- Source Object
  10,                                     !- Outlet Port
  {3db34e10-081e-4b88-bdd5-ba6d75c807ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fdb42e9-f093-4b7b-95ff-b7dbd13db30b}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 WUC 0.03gpm at 140F Outlet Water Node, !- Name
  {4e4d8601-4712-48d0-ba5a-677ca45c044a}, !- Inlet Port
  {a8ebe8a5-d6ef-4e5e-9dd7-bd4a7d1efd9f}; !- Outlet Port

OS:Connection,
  {54989db0-9e5f-47fc-9fad-f1838db5879f}, !- Handle
  {3db34e10-081e-4b88-bdd5-ba6d75c807ff}, !- Source Object
  3,                                      !- Outlet Port
  {b3b62ffb-fd4f-4fbe-85e8-28c3f9ff9f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e4d8601-4712-48d0-ba5a-677ca45c044a}, !- Handle
  {b3b62ffb-fd4f-4fbe-85e8-28c3f9ff9f26}, !- Source Object
  3,                                      !- Outlet Port
  {4fdb42e9-f093-4b7b-95ff-b7dbd13db30b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8ebe8a5-d6ef-4e5e-9dd7-bd4a7d1efd9f}, !- Handle
  {4fdb42e9-f093-4b7b-95ff-b7dbd13db30b}, !- Source Object
  3,                                      !- Outlet Port
  {c0fcf6b9-b7aa-4dc9-8eb7-964e7ebe2095}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c0974b8f-a042-4497-92b9-b9f3fe76531a}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {fbcd5804-3b1f-45a5-bf59-4fa7ddaf0145}, !- Inlet Port
  {1b7184f1-4b42-4af7-9b9e-8c308f0e6f97}; !- Outlet Port

OS:Connection,
  {fbcd5804-3b1f-45a5-bf59-4fa7ddaf0145}, !- Handle
  {e9c32df7-9789-44fa-a75c-63829422b937}, !- Source Object
  11,                                     !- Outlet Port
  {c0974b8f-a042-4497-92b9-b9f3fe76531a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8504961-4bd6-4d64-a2f7-5dcd36601675}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {92fb1933-aa81-41ec-92e4-884f914eaeaf}, !- Inlet Port
  {0b27092e-1ef4-45da-8b31-252ac5a99565}; !- Outlet Port

OS:Connection,
  {1b7184f1-4b42-4af7-9b9e-8c308f0e6f97}, !- Handle
  {c0974b8f-a042-4497-92b9-b9f3fe76531a}, !- Source Object
  3,                                      !- Outlet Port
  {f4fe020b-42a5-4a6b-829c-11a169bfe5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fb1933-aa81-41ec-92e4-884f914eaeaf}, !- Handle
  {f4fe020b-42a5-4a6b-829c-11a169bfe5cd}, !- Source Object
  3,                                      !- Outlet Port
  {b8504961-4bd6-4d64-a2f7-5dcd36601675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b27092e-1ef4-45da-8b31-252ac5a99565}, !- Handle
  {b8504961-4bd6-4d64-a2f7-5dcd36601675}, !- Source Object
  3,                                      !- Outlet Port
  {c0fcf6b9-b7aa-4dc9-8eb7-964e7ebe2095}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {154b29f0-14f7-4dd3-a420-6570529e5d4b}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {c1a466c6-7551-40a0-ae5d-3e574209ed69}, !- Inlet Port
  {5f68f108-c313-4d40-ad3e-9382700eba97}; !- Outlet Port

OS:Connection,
  {c1a466c6-7551-40a0-ae5d-3e574209ed69}, !- Handle
  {e9c32df7-9789-44fa-a75c-63829422b937}, !- Source Object
  12,                                     !- Outlet Port
  {154b29f0-14f7-4dd3-a420-6570529e5d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc7b52aa-79fc-4050-81db-3f87b88f4f71}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {8cb7cca2-7631-43e9-b47d-e41da67b21e6}, !- Inlet Port
  {48f1fe75-9d7a-4d7a-adce-7b66724e5fe8}; !- Outlet Port

OS:Connection,
  {5f68f108-c313-4d40-ad3e-9382700eba97}, !- Handle
  {154b29f0-14f7-4dd3-a420-6570529e5d4b}, !- Source Object
  3,                                      !- Outlet Port
  {9defa671-20a6-4d58-967d-9d22a619dd8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb7cca2-7631-43e9-b47d-e41da67b21e6}, !- Handle
  {9defa671-20a6-4d58-967d-9d22a619dd8c}, !- Source Object
  3,                                      !- Outlet Port
  {cc7b52aa-79fc-4050-81db-3f87b88f4f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f1fe75-9d7a-4d7a-adce-7b66724e5fe8}, !- Handle
  {cc7b52aa-79fc-4050-81db-3f87b88f4f71}, !- Source Object
  3,                                      !- Outlet Port
  {c0fcf6b9-b7aa-4dc9-8eb7-964e7ebe2095}, !- Target Object
  12;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {72203dd6-ff27-44b5-9115-66d87b97c64f}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Handle
  Outpatient HtgSetp,                     !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  {365ae939-84cc-4da6-9ac3-77ee3290294a}, !- Default Day Schedule Name
  {8207551b-e2a9-4183-957d-90f849c45b4c}, !- Summer Design Day Schedule Name
  {a35d8ed1-e9a5-4ee1-a3c6-436ceb4ea267}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {365ae939-84cc-4da6-9ac3-77ee3290294a}, !- Handle
  Outpatient HtgSetp Default,             !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {8207551b-e2a9-4183-957d-90f849c45b4c}, !- Handle
  Outpatient HtgSetp Summer Design Day,   !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {4d4bc87b-7559-44b2-9b57-a187cd5a0855}, !- Handle
  Schedule Rule 11,                       !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec2a501e-78fc-4a18-80a5-25b480f90b00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec2a501e-78fc-4a18-80a5-25b480f90b00}, !- Handle
  Outpatient HtgSetp Wknd Day,            !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a35d8ed1-e9a5-4ee1-a3c6-436ceb4ea267}, !- Handle
  Outpatient HtgSetp Winter Design Day,   !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}, !- Handle
  Outpatient ClgSetp,                     !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  {89727210-b3bb-439e-85c6-1bf06fefb153}, !- Default Day Schedule Name
  {34c52de4-36bb-4053-b209-5b24407c1c5b}, !- Summer Design Day Schedule Name
  {476e7c8c-b048-4339-815b-f44f12990a5e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89727210-b3bb-439e-85c6-1bf06fefb153}, !- Handle
  Outpatient ClgSetp Default,             !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {34c52de4-36bb-4053-b209-5b24407c1c5b}, !- Handle
  Outpatient ClgSetp Summer Design Day,   !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {79d1519b-b62e-4f37-8360-675276ec7870}, !- Handle
  Schedule Rule 12,                       !- Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {adb0d364-fab5-4404-a185-0ffca74accec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adb0d364-fab5-4404-a185-0ffca74accec}, !- Handle
  Outpatient ClgSetp Wknd Day,            !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {476e7c8c-b048-4339-815b-f44f12990a5e}, !- Handle
  Outpatient ClgSetp Winter Design Day,   !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {94864223-e451-45e0-8097-a569588b1cdc}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29674a16-ed58-4338-ba05-02bfa40b8508}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09f0220f-8940-4607-be15-90c48dcaae41}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10e361dc-6c5f-436c-940f-81d41587317a}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acfedae5-19db-4066-b875-4e5191fc846c}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d331afbd-2bbe-4d49-8bf4-15fe987b0d7d}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e34f6e2f-cc88-4ad6-9029-3b0b13cc9f2f}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cc0f539-1274-4942-a62c-435cfd23d804}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c250f138-504f-4cd0-b498-9cf0e3eb93e8}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4c073e8-abbd-43d3-9d87-d1cc4563d0f1}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32ffba94-e987-45d6-83e0-2c19504a178a}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c901c8e-676b-4c0b-a37d-308191dc2b62}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb1148f6-e5af-4a93-97b8-bf8000009e45}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eae396d4-48f1-4bd8-bb0a-b7986eddd133}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7711803-b6c3-4109-bb6d-ff80d481291c}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08a72f74-a1e8-436b-84f8-c12069fed399}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2bd1eaf-faa3-42f7-b456-e4eb2df743d4}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89f15789-fdf5-4f7e-a5e3-f24080d9b413}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6dafadbe-e26e-42f6-bcdb-265bcde563c5}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6069c992-3ddd-4b14-bc2b-7671e49bb63d}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad535301-e3fe-49d7-9227-33865355fcd7}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7852dc3-3dd2-45fc-bb9d-42f411c9f3b3}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b678fa08-f11b-4502-9236-78c97a16dd6e}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f551a86-a719-4d25-95fc-113cb5c6a5e1}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28022cc6-6d8a-4c23-8509-1a6e22f1e4ae}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b22b633-1161-46cc-9e94-a2ff6c6777e4}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea8822ac-9f34-4a2c-920c-1d6ee0c1d6f8}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0736f5bb-394c-4929-a064-f8275134c00c}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d1bca65-a179-4f88-b1ad-ba73154fb8f1}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10ca5e3e-a1e8-4539-a9de-9becf037c4f7}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d68a353-0bfa-47f1-8a87-c63c1e7278d8}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7c70188-2a48-4c94-a4fd-b900ba90cd88}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed4f93e6-1dd4-476e-b9b1-977d89f7b815}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {babb87bf-601f-459c-9196-aa7a4e7374d2}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b904a840-d207-4f91-a540-0642d5874767}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b14ce5d7-87d3-48f4-bdec-e0c75bebd3dd}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 9, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec247d0c-b500-4bc1-9fe1-3138a9365b8e}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 10, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29482161-1e97-4313-8b92-f35cea23eb16}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 11, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bcffc27-865f-42f3-abb9-62a20fb4677b}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 12, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99b40da7-71aa-4c04-9c3d-144ea9a730e5}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 13, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d94c1f3f-47ba-4c85-9f39-76a246623721}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 14, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96f194ab-aa11-4dee-bb44-8d2364b187a4}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 15, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {028701fc-031a-4fb6-b24c-c391f3ab241b}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 16, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a6e33c3-4b4d-4eb6-81c5-8ef30e28a618}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 17, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fcc43d90-d718-4cd9-87a0-ab334d03f156}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {badc0124-6724-4f84-87ed-6a163cd6911f}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29c69ecd-2474-415a-a5bc-19d4fd9f727a}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71a39fba-5e05-4998-bb32-321520585a7c}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a72d0174-4132-4574-9d1b-f2236876760e}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f7d1ade-ea0e-4a25-8d0b-cf40d23d0112}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {088dcca7-c4af-4ebc-89b4-603cd8c79b09}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4dc4823-2a50-4dd5-8d74-c9e97aedb5b3}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5cab17a-fe80-425b-a993-66e70582be60}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31661330-bb9c-4aee-83d7-ac2b61e45a11}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {950df304-5f2e-4a6a-87b0-3721a0a0c2dc}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {290607de-91a6-44a9-85df-99d92e7e58ea}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12a4cc91-ac88-4f9d-b18c-05709935ab6c}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {133015d2-aa83-4974-836e-ed66858a7547}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e9938cf-dbf2-4b07-a293-e2ff0a4e9290}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2e29314-d5da-4f30-b5d1-c21a51a4f7b2}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ca6f211-b18c-4391-9908-bbb7a9a6aee7}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43592d63-4b1a-49d1-9fbf-107b574c6dc5}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {554b94fb-b837-4229-b4e6-1a0703fe7a78}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a3b539d-6d9c-4035-a2e5-b616e4df7cb6}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e375bed9-ddb2-4165-b83d-6591c2d3f926}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4553c2de-a71b-42e2-9fe5-bd7ece3091de}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 9, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f21aa85a-38db-4ffe-8b19-187bcbbff5ed}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 10, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {164ad6de-b47e-4ab0-a125-26fe7f81004a}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 11, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c80bb158-21f8-4ec5-864e-783904a0dc60}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2deb6b0-cea5-4bd8-a000-2620559555bf}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fa00e7d-beda-4255-a45b-9056121dbe0c}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6af10dab-ea25-4519-bbc9-c0087bd2402a}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c522187-f7f6-45de-b60e-5c1f4540003c}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a428528-7b4a-4e07-bc2f-dd1362993077}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cea1f2cf-91d1-4a2e-84f9-c50f62284c36}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9dcf146d-3829-4b1e-a998-4d1c6f714df8}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6aae1fe-6461-46f3-8c58-c4e235c7ca88}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {abf92b4d-3d67-4600-9277-14cbd9b1b00d}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50a2eccd-8112-48b3-a9da-6bd7e3b185e5}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f505ae6-19bb-4b76-9e67-0ed76a35739d}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae4d9a04-e49c-4acf-89e3-21c77a3f550d}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {481f725e-21d8-43bd-960f-353038aa4f38}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9ba0d57-9134-41c8-9d3d-554453cb2161}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca5347fa-709c-45eb-908b-51b653c39877}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc64ac3f-b718-4384-a64a-12364b9ffe63}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff699ff1-087f-4476-8321-18e669acb1b8}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43214a71-c6c5-4dc3-8cb2-98474eb56041}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3df68ec3-ea35-4421-a9db-3cecd5008504}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f962f4b9-e924-4b81-97c3-575a48b42fc6}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05a6237a-a72f-4f51-96f2-922bfb0cf806}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33ab2c4d-f24d-47a1-b254-3e95b17c35c3}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5daccf83-3cf0-4de3-bda3-4720bf727237}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c89f71a-e92b-42be-b762-97800df406b5}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54f26539-0f40-4a03-a3f2-84f6f11c1bbe}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a5843bb-e8f3-43ec-b95c-012a916211af}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf638865-427b-4625-a30e-5a1ae194d270}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f529290f-bb70-4c9e-8f76-c74eb71dea35}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef5580ed-72fc-4a3b-91f7-c88588621440}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43cbb581-4da7-47b1-925b-eb4120b172bc}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {039df8cb-825f-426a-b809-8b6b67c5ce67}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77d1ab61-8aad-4573-9452-36675022f7e8}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17d8123d-8001-4818-829e-b80fa8f5994b}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 9, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {580a7530-fb47-47d1-82f1-3a52fd967d7e}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 10, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c0c915a-78a1-4df5-a029-70b627cff581}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 11, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54c9a2bc-505f-4c8c-8ec1-45abb049aa9e}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 12, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b078cf4b-2ca3-4bc5-ae62-7be7c2b3bc0e}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 13, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89dca3a1-5c0f-4663-b167-d12abda0079f}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 14, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1113a85e-2c43-4f5c-aa74-3031c860ea04}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 15, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca7b9c99-4ed0-4076-9a40-c567e497a372}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 16, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3b75288-d96f-41dc-8712-f213b6093230}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 17, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1012beb-5aec-4aa1-a42d-acf3be75e7fa}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {60823392-5c98-4410-988f-05a6c493a88c}, !- Heating Setpoint Temperature Schedule Name
  {81c61da2-e079-4947-988b-47e03ad44147}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {60823392-5c98-4410-988f-05a6c493a88c}, !- Handle
  Outpatient OR HtgSetp,                  !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  {4357609a-ca14-45ce-848c-8411f0fa2d18}, !- Default Day Schedule Name
  {061dda43-ca07-4454-9106-44b25337bc5f}, !- Summer Design Day Schedule Name
  {d3a3efe3-22d8-4881-9111-2db90c6fa354}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4357609a-ca14-45ce-848c-8411f0fa2d18}, !- Handle
  Outpatient OR HtgSetp Default,          !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d3a3efe3-22d8-4881-9111-2db90c6fa354}, !- Handle
  Outpatient OR HtgSetp Winter Design Day, !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {061dda43-ca07-4454-9106-44b25337bc5f}, !- Handle
  Outpatient OR HtgSetp Summer Design Day, !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81c61da2-e079-4947-988b-47e03ad44147}, !- Handle
  Outpatient OR ClgSetp,                  !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  {5775b872-4d37-4cc8-9718-b59a1eda9996}, !- Default Day Schedule Name
  {c7c796be-dd70-40f8-b325-1e616fe04ca4}, !- Summer Design Day Schedule Name
  {14ea062a-ce69-4dd1-b073-01042f33f601}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5775b872-4d37-4cc8-9718-b59a1eda9996}, !- Handle
  Outpatient OR ClgSetp Default,          !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {14ea062a-ce69-4dd1-b073-01042f33f601}, !- Handle
  Outpatient OR ClgSetp Winter Design Day, !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c7c796be-dd70-40f8-b325-1e616fe04ca4}, !- Handle
  Outpatient OR ClgSetp Summer Design Day, !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {32b33641-af4c-4df1-bef2-ea40733c683e}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {60823392-5c98-4410-988f-05a6c493a88c}, !- Heating Setpoint Temperature Schedule Name
  {81c61da2-e079-4947-988b-47e03ad44147}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9bb99087-94fc-49cb-a5b9-468e52c10e55}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {60823392-5c98-4410-988f-05a6c493a88c}, !- Heating Setpoint Temperature Schedule Name
  {81c61da2-e079-4947-988b-47e03ad44147}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {569fca84-e3e8-475b-b7eb-5a83fc3771f3}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c308087-d957-49e8-902c-b8ae80086cfd}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {601a7d83-d746-4c74-aeea-2773867e4203}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ca4735b-79aa-489f-a257-a537da0ce0f6}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e8bf612-60b1-4db9-9e5e-b8b94552bdfd}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de7a8d32-ea4c-4272-9c1a-7dc824a71ca7}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d93ff46-2f2c-4cb8-85f8-1cc8ac80f6e5}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01248177-a855-41ee-a9c5-ccca280dbcb4}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0c656f8-77c0-40d8-8a4c-db995f545692}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fece0f6-200c-4c93-93a0-730fb9f3cf12}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {816e6e74-5a42-4350-b263-08877ae6f91e}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d537e221-8133-49df-9a2e-7ed5fe606c84}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0844353a-f820-419d-8a8b-ea91385d05fc}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88335b35-90c5-4d22-882b-e52cfacf6a2d}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39464db6-8397-452b-b92d-17e6dc39cc5f}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22ff5209-e035-4d10-8f22-03b6abb1108b}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31294045-f3d5-41b2-bc64-d5cd6b0c7e03}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a1b7eb6-6b91-4767-8b6f-316a962b1e5b}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7f86383-48e7-4812-9f1c-d241120b7ada}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9f6ac6c-2dd1-4f2d-a0f2-f01f4795c95d}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8870afb-ffa6-4777-a968-6361986602a2}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {abf04955-af29-4b5e-afb5-aaea275af0a1}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e9bd13f-b7b3-4c3c-9adb-7dc33e354a5a}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb86dbed-6a79-4ebc-9187-85253a178c90}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a718afe-d34d-44c7-bfcd-7865cac214c5}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee8bf3a7-93d4-49b4-8313-05c92a2cb7de}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a07e421-e192-4056-be32-531742fa566d}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4bbeb73f-d486-428b-a65c-06b802423469}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d31c8a5b-46bd-41b7-9bdc-8b5f0d72acb5}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23280586-e3b7-4839-9304-60d162549b5a}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a7d561f-691c-4a76-8ad3-80da694d21a1}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b084c2f-2453-4adb-a24d-9a4fd5bfaa3a}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad880d56-1082-4e83-b913-4471d664841f}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a27209a1-80e4-4663-a3e6-24f29dfad279}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c00b316f-0cff-4be7-aa4f-1a9c1cc6e4f4}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c7137bb-a574-4dff-b1ac-66b801f15574}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8db53f18-1a07-482b-84eb-c751710de220}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05624a76-f22e-4856-bef8-de83c4ec8eb0}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5f04235-a30f-4685-ba4d-52262ffd4658}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Heating Setpoint Temperature Schedule Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {5b2d4145-c00a-4777-ace5-06295a2ec4d6}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3cbc6335-9055-4c58-a8d1-2b56095762f2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0245722327651929,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  2.94866793182315,                       !- Plant Loop Volume {m3}
  {85712b6b-02c9-4aff-a3e2-5dae2b7a897c}, !- Plant Side Inlet Node Name
  {7b5eca20-5667-4519-84d5-9f63ce153918}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f2dbdf70-9944-4f1c-bef6-8488ea249d37}, !- Demand Side Inlet Node Name
  {65f0f311-31ca-4e59-be0c-5538849062c4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1861d4e2-5a18-4afa-8e51-5d5946fc5300}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Demand Mixer Name
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Demand Splitter Name
  {157eaa94-dd5e-4761-a54c-7fc64b4303d5}, !- Supply Mixer Name
  {20210fd5-a4cb-47fa-9c41-bfa2aa92967d}; !- Supply Splitter Name

OS:Node,
  {36859e34-b229-410f-9628-caa5f1d507c6}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {85712b6b-02c9-4aff-a3e2-5dae2b7a897c}, !- Inlet Port
  {b5a021d5-1bfb-46c9-9191-39f59d097db1}; !- Outlet Port

OS:Node,
  {3cbc6335-9055-4c58-a8d1-2b56095762f2}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {3ffd83f0-c19f-4cfb-ad87-623e889e838c}, !- Inlet Port
  {7b5eca20-5667-4519-84d5-9f63ce153918}; !- Outlet Port

OS:Node,
  {c56e69b7-654f-482c-b8c2-0b2f25141ba6}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {304de83c-0586-451e-abe3-1715dfe7c195}, !- Inlet Port
  {118766b6-5cfa-499e-b668-d1b273cb4899}; !- Outlet Port

OS:Connector:Mixer,
  {157eaa94-dd5e-4761-a54c-7fc64b4303d5}, !- Handle
  Connector Mixer 3,                      !- Name
  {960ecb29-8bca-458b-a3ff-bc37e0cdc75c}, !- Outlet Branch Name
  {5d67235b-b274-4d42-8f7c-31e8209efd26}, !- Inlet Branch Name 1
  {46ea199b-e0ea-4e57-82be-7ab124f3c9a2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {20210fd5-a4cb-47fa-9c41-bfa2aa92967d}, !- Handle
  Connector Splitter 3,                   !- Name
  {e88b0a7c-8b1e-4f3f-9c84-7cd50355eb7e}, !- Inlet Branch Name
  {304de83c-0586-451e-abe3-1715dfe7c195}, !- Outlet Branch Name 1
  {46f338ac-4750-44ef-af1a-d76d3f537496}; !- Outlet Branch Name 2

OS:Connection,
  {85712b6b-02c9-4aff-a3e2-5dae2b7a897c}, !- Handle
  {5b2d4145-c00a-4777-ace5-06295a2ec4d6}, !- Source Object
  14,                                     !- Outlet Port
  {36859e34-b229-410f-9628-caa5f1d507c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {304de83c-0586-451e-abe3-1715dfe7c195}, !- Handle
  {20210fd5-a4cb-47fa-9c41-bfa2aa92967d}, !- Source Object
  3,                                      !- Outlet Port
  {c56e69b7-654f-482c-b8c2-0b2f25141ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5eca20-5667-4519-84d5-9f63ce153918}, !- Handle
  {3cbc6335-9055-4c58-a8d1-2b56095762f2}, !- Source Object
  3,                                      !- Outlet Port
  {5b2d4145-c00a-4777-ace5-06295a2ec4d6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {91ddb4cd-cc4d-4468-8162-4dca59f6ab6a}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {f2dbdf70-9944-4f1c-bef6-8488ea249d37}, !- Inlet Port
  {79ceff09-3ad6-4c17-8249-a80699277f17}; !- Outlet Port

OS:Node,
  {a2e8fcad-dbad-4db8-9fec-cea2d302545e}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {da44e29d-0280-40f1-ad1e-e8aacf52918f}, !- Inlet Port
  {65f0f311-31ca-4e59-be0c-5538849062c4}; !- Outlet Port

OS:Node,
  {e9ac9e32-329c-483a-af4f-19755b408fd8}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {c00c36dd-568d-4999-83dd-c541e16eafa5}, !- Inlet Port
  {717428ca-d899-4a53-8f58-de4ac53bef16}; !- Outlet Port

OS:Connector:Mixer,
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Handle
  Connector Mixer 4,                      !- Name
  {d7a58d67-627d-417b-9ef0-b2666a914e69}, !- Outlet Branch Name
  {56b788a9-996a-4f1e-8791-04e69dd78eb0}, !- Inlet Branch Name 1
  {0b8173ed-eea9-4718-ae5d-1a6196ce7ec6}, !- Inlet Branch Name 2
  {32740aee-edad-441e-a576-8d3c12d7f860}, !- Inlet Branch Name 3
  {3084ed7d-b08b-4c5a-b1f8-0a6cf50dc28b}, !- Inlet Branch Name 4
  {b7935255-7a7a-4799-90b4-ad932512ed9c}, !- Inlet Branch Name 5
  {7a476074-fdc3-4cbd-a1c4-159b647f9769}, !- Inlet Branch Name 6
  {42a2f13c-8399-448c-884a-3bdbad21a5c5}, !- Inlet Branch Name 7
  {fc6d7082-68fb-4cc5-b922-03260f01f252}, !- Inlet Branch Name 8
  {5da7e471-11ba-4b5a-bc9c-27ac8e6a29c7}, !- Inlet Branch Name 9
  {bbb5dd90-d4f7-4270-973e-4aa447412f36}, !- Inlet Branch Name 10
  {1b4a9ad4-92ce-4d66-a1ee-073cbfa9e89a}, !- Inlet Branch Name 11
  {52d98fda-8577-4ebf-b647-573c07691186}, !- Inlet Branch Name 12
  {3f0fd194-ae14-4d59-b5f7-b1148f4a0df1}, !- Inlet Branch Name 13
  {29a35c74-4efe-477e-bd50-25fafd8163ab}, !- Inlet Branch Name 14
  {bf610331-0733-4514-ae23-572dd20b7ba6}, !- Inlet Branch Name 15
  {95ff4f68-d631-4672-b67b-5e1657ae1a61}, !- Inlet Branch Name 16
  {c9723b24-1494-4872-8a19-16016c74815e}, !- Inlet Branch Name 17
  {91b5e198-258a-4839-b633-f0e7d879465e}, !- Inlet Branch Name 18
  {277026e5-4e53-4a9a-b306-3126efdd79c2}, !- Inlet Branch Name 19
  {bfa85abb-3963-456b-8e9f-014928b7818c}, !- Inlet Branch Name 20
  {724ced21-249c-48d0-9c1a-270b1815bfd4}, !- Inlet Branch Name 21
  {b0f8171c-3b02-4a35-b8e9-e409d649ab55}, !- Inlet Branch Name 22
  {10770558-182d-495d-888f-7ad7a1e9e73b}, !- Inlet Branch Name 23
  {5c8be2c6-15fa-47b2-afd9-6baac3068f79}, !- Inlet Branch Name 24
  {c8ca29bb-6d58-4380-a6bd-371741b98f0f}, !- Inlet Branch Name 25
  {c2965b49-95f4-45b5-bed3-f0773fe888bd}, !- Inlet Branch Name 26
  {b52fb7b7-5cd2-41c6-802b-967e453ef431}, !- Inlet Branch Name 27
  {6ff1558b-2fc7-4a5b-a25c-479f212a43c7}, !- Inlet Branch Name 28
  {a61c50ab-3b61-4109-934f-bf90564d40a4}, !- Inlet Branch Name 29
  {beea009c-85e6-486b-ac04-7562f0c1b2e8}, !- Inlet Branch Name 30
  {6f0a683f-ab67-48fa-b6fb-60e4a02c2844}, !- Inlet Branch Name 31
  {48bf6b49-a01d-4d2c-a706-c6317d59bb18}, !- Inlet Branch Name 32
  {974905e8-3faf-4578-bc44-54a1e8149287}, !- Inlet Branch Name 33
  {3414d72d-4b71-46c4-bc57-1a213b9ec2d6}, !- Inlet Branch Name 34
  {0fed3ea3-b587-4e33-bc36-fc6c2d05ec23}, !- Inlet Branch Name 35
  {bee33014-ee73-4b59-b14f-ce4c9f76105a}, !- Inlet Branch Name 36
  {64fc7a29-7d0b-46cb-98f9-f12af99b625f}, !- Inlet Branch Name 37
  {8c4918ca-8ec2-4987-ae0b-4317ee881db3}, !- Inlet Branch Name 38
  {abc1a346-e53d-4969-9d82-670bd51f92b4}, !- Inlet Branch Name 39
  {7e5b04c1-68f1-4ebc-8fad-f3c19f93e77b}, !- Inlet Branch Name 40
  {e329b3ac-3b41-4509-b66e-2c6887e985f2}, !- Inlet Branch Name 41
  {e76fdb59-96c6-4def-87cd-2d39cc62dfe0}, !- Inlet Branch Name 42
  {75844b1c-baab-4c8b-a34c-e305ce44411f}, !- Inlet Branch Name 43
  {a98ddeb1-2c9a-42a7-8126-3345e03cf98e}, !- Inlet Branch Name 44
  {5ebe4148-0ab5-4e8a-ab98-9cb687736d0c}, !- Inlet Branch Name 45
  {ba8fe508-147d-4ded-96d3-204c0b942a76}, !- Inlet Branch Name 46
  {bc4d1efd-c512-4106-af2c-ef8f985c27a2}, !- Inlet Branch Name 47
  {c7882e16-c6dd-4b5b-b7ae-d6d3773a1c3b}, !- Inlet Branch Name 48
  {24ce39f5-77f3-48b7-8376-f86ad2e078a5}, !- Inlet Branch Name 49
  {f9e199c0-e582-4c6f-80b8-2ce60bb56fc2}, !- Inlet Branch Name 50
  {1143fbde-675e-4bc0-8f81-d359bc59dbd3}, !- Inlet Branch Name 51
  {c131d836-a6cc-46a9-ad97-7d94ded78f7e}, !- Inlet Branch Name 52
  {cdce710d-b5d5-4e43-b64f-01d514e2036e}, !- Inlet Branch Name 53
  {5e05cfe4-2b1d-4f8b-b949-e0edb7a806a3}, !- Inlet Branch Name 54
  {ebf2749e-53da-47d1-bfae-4be38cbfa114}, !- Inlet Branch Name 55
  {94d85a51-f62d-4435-8d67-6b66f17c20c8}, !- Inlet Branch Name 56
  {a9b7e57c-d427-429b-b03e-503d0b223c1c}, !- Inlet Branch Name 57
  {5080d4b9-e637-47fa-81d1-552421ebd535}, !- Inlet Branch Name 58
  {497b48ae-2eab-4c41-a71a-b5e95e68ff59}, !- Inlet Branch Name 59
  {59178686-4d0b-4d63-a59e-39e9aa382aea}, !- Inlet Branch Name 60
  {7dcf9879-ea3f-4e97-b4db-34570e0b21a7}, !- Inlet Branch Name 61
  {aca6f8d6-204e-41ca-935a-aef0788a863b}, !- Inlet Branch Name 62
  {90aaeba1-c13c-4ae8-893a-5331055fc3b5}, !- Inlet Branch Name 63
  {fc51aba2-2446-4e2a-b84c-cfa9bbb9ac7b}, !- Inlet Branch Name 64
  {6a74fc01-9846-4476-8c3f-7f309a4da74c}, !- Inlet Branch Name 65
  {ee974460-b60d-4192-ae19-f9b3f6000186}, !- Inlet Branch Name 66
  {3aab1919-b51b-4843-b3dd-6f492afef30b}, !- Inlet Branch Name 67
  {9971d4c1-e5f6-434a-a314-bf76d96906bf}, !- Inlet Branch Name 68
  {deb9c091-b487-4976-a214-555f6d8aca3f}, !- Inlet Branch Name 69
  {ae5e6d53-1442-4957-beaa-ce74a95e314a}, !- Inlet Branch Name 70
  {214be4ea-80f6-4ad8-82e8-52d0bf9f2330}, !- Inlet Branch Name 71
  {13af99d5-dd75-4bfd-9592-614a1da5f8a1}, !- Inlet Branch Name 72
  {11ebe134-5808-47d7-ac61-653f72786398}, !- Inlet Branch Name 73
  {abd56587-3db1-4c29-8ba8-cd58744870a1}, !- Inlet Branch Name 74
  {1fdb9b79-9f7e-4aeb-a4f1-78f1783ce89d}, !- Inlet Branch Name 75
  {1cf3fe2d-6193-434e-8c5b-fd8ec6d6aa5a}, !- Inlet Branch Name 76
  {fc8f55d9-2743-4f05-8234-07cea6a6e880}, !- Inlet Branch Name 77
  {2ecf4716-0bed-4323-bf6a-c109880479e5}, !- Inlet Branch Name 78
  {cf299db8-4ed9-413f-89a3-fa1d9c0400e2}, !- Inlet Branch Name 79
  {df4d6ce0-4ff5-4856-8788-4495d417f64b}, !- Inlet Branch Name 80
  {ec743bd1-d9d9-43be-bff3-a0f6e17072cc}, !- Inlet Branch Name 81
  {b571ad2f-b900-4abc-b3ad-a4cfb89b08b1}, !- Inlet Branch Name 82
  {a5ec22c5-f610-4c2e-bf1e-afcc86b28565}, !- Inlet Branch Name 83
  {9313db40-a93d-4bf9-bb95-3734504c2ea1}, !- Inlet Branch Name 84
  {d0807d8b-bf9c-4e62-bf49-20e9bf62a980}, !- Inlet Branch Name 85
  {6881adfc-d103-4982-b4f0-5ba5c38dcd1e}, !- Inlet Branch Name 86
  {a84ac14e-56c9-4652-8ca0-4b998eb803d0}, !- Inlet Branch Name 87
  {375f4586-fa22-428b-bc62-98e4da59b855}, !- Inlet Branch Name 88
  {7661bf09-4f2f-454f-b771-af3599e2aa99}, !- Inlet Branch Name 89
  {5077bdcc-e0a0-4183-a872-e3f4286b4bbf}, !- Inlet Branch Name 90
  {1925f7a4-9040-4128-b9e4-a3f89862ce25}, !- Inlet Branch Name 91
  {555b0f02-291e-4310-8227-453a3a86bd75}, !- Inlet Branch Name 92
  {47edba13-f8d1-4c49-bdf9-fa3fafebe374}, !- Inlet Branch Name 93
  {e72047b2-e612-4b78-bf20-34828a3ff25b}, !- Inlet Branch Name 94
  {1e70b97e-e44c-4730-a024-55eb64abe2cb}, !- Inlet Branch Name 95
  {038b7254-a8e7-4978-8ff9-e08c3525e40a}, !- Inlet Branch Name 96
  {3dbb3b41-b18f-4bc1-bc2a-c5351ca786e8}, !- Inlet Branch Name 97
  {00688bd9-7042-4c4d-8204-d12fd1dbfd91}, !- Inlet Branch Name 98
  {0a70c7b7-f8ab-480f-b674-b6a298d78446}, !- Inlet Branch Name 99
  {2eda9d9d-fbea-4854-9466-24ad89e675ba}, !- Inlet Branch Name 100
  {66ea282c-612d-4a2b-9d2b-c0c54c5c638c}, !- Inlet Branch Name 101
  {ad231dd8-22ab-43ea-afbc-987a8523f048}, !- Inlet Branch Name 102
  {385c9837-4c0f-4738-aa33-3e6e0581d890}, !- Inlet Branch Name 103
  {a5cced7b-9933-4aa3-a971-97aae3c47b64}, !- Inlet Branch Name 104
  {a8ca8b32-e5d3-43dd-9ae1-22d8e7c186ca}, !- Inlet Branch Name 105
  {9805cf12-285f-4ca6-839d-9d51e3f63b6a}, !- Inlet Branch Name 106
  {906d9345-bd16-4327-9e3d-5529bf1f7529}, !- Inlet Branch Name 107
  {47ad5d75-7701-4657-a6db-79fb2fffa198}, !- Inlet Branch Name 108
  {7435f13d-17a8-4970-973a-972eb67db55a}, !- Inlet Branch Name 109
  {cd24bcd4-ff24-4f04-980b-5daf711473aa}, !- Inlet Branch Name 110
  {b6622822-b5e5-4097-9878-1246b6e9ad09}, !- Inlet Branch Name 111
  {364e947e-4b6e-4ed7-92ee-b23315e16a99}, !- Inlet Branch Name 112
  {3bfbff33-0904-4bf3-91e2-e50b8aa089d3}, !- Inlet Branch Name 113
  {2d595b86-7164-4489-8e4c-e88977087fc3}, !- Inlet Branch Name 114
  {88cc099c-5d26-4312-91de-b4e98689bd37}, !- Inlet Branch Name 115
  {15e859d3-0461-4013-8fa3-6376b99015cd}, !- Inlet Branch Name 116
  {2616cbcb-9105-4139-b6a3-aa567321b380}, !- Inlet Branch Name 117
  {b89b669c-8539-49e2-a58c-02980c7464d1}, !- Inlet Branch Name 118
  {25088e5b-41e4-4e97-b188-c013162ffd76}, !- Inlet Branch Name 119
  {c93b200c-f216-43a2-be87-0453df641c7b}, !- Inlet Branch Name 120
  {5a0123d9-0410-4747-90ba-49e6ec400042}, !- Inlet Branch Name 121
  {6897d7d9-6174-4ba9-8569-fa2e14440e67}, !- Inlet Branch Name 122
  {10e51b20-25b9-438a-a7fa-a86fd074820a}, !- Inlet Branch Name 123
  {9837ea24-8833-4ac0-8d64-6821e392cf7d}, !- Inlet Branch Name 124
  {9da14a09-5f0e-4fa6-95c2-c2e0001636d5}, !- Inlet Branch Name 125
  {55554604-30e7-4e68-99ec-04dc674d5a96}, !- Inlet Branch Name 126
  {904441c8-aeac-43e3-b3d2-dfaa6780e65a}, !- Inlet Branch Name 127
  {eb5f8876-cbbe-4f39-b97c-1705fd96e3e2}, !- Inlet Branch Name 128
  {2f9f163f-242b-4167-ad7a-7904716787f5}, !- Inlet Branch Name 129
  {2c6c50c8-78fe-4f8b-8eee-3971faeddf49}, !- Inlet Branch Name 130
  {4ba95bb1-f2ab-461f-b93e-7cb756ed767f}, !- Inlet Branch Name 131
  {bd164989-37c8-4424-a87f-e6884e99952d}, !- Inlet Branch Name 132
  {583b920f-ddbc-41ca-9c83-fd16e8abcd2e}, !- Inlet Branch Name 133
  {20f6c90d-1fb8-4b04-99be-69b7d08a516c}, !- Inlet Branch Name 134
  {1c24b3b2-8f8e-4cc4-90db-f7ed9235248e}, !- Inlet Branch Name 135
  {9f89c937-590c-46a8-ac55-286bd45a60dc}, !- Inlet Branch Name 136
  {61fd3749-b174-4382-8202-b1df8a8cda21}, !- Inlet Branch Name 137
  {b2df28cc-63cb-4725-8a59-fecc7d099843}, !- Inlet Branch Name 138
  {1486c800-3dfe-4a84-aac8-e8a7f34cdd0e}, !- Inlet Branch Name 139
  {9f8f586a-b230-4162-bb67-7cb65a0fadd3}, !- Inlet Branch Name 140
  {ebdadec2-bbe5-46cf-b5d0-45e503bda48e}, !- Inlet Branch Name 141
  {9222c03c-7dc3-4553-a39e-36142c3ed999}, !- Inlet Branch Name 142
  {b3b384f4-2e26-48be-b667-bf86b599948d}, !- Inlet Branch Name 143
  {b552669b-971c-4db3-8fd2-a62cd8554754}, !- Inlet Branch Name 144
  {2d963bc3-3b85-4250-afe1-78c87579583e}, !- Inlet Branch Name 145
  {38dcb23d-7f4e-4d14-b5ab-1c367aac0312}, !- Inlet Branch Name 146
  {e8ad2ed5-c20b-479a-80e1-cd7c66880a10}, !- Inlet Branch Name 147
  {61d3fd1d-8776-4c03-bd2f-f92c998c9206}, !- Inlet Branch Name 148
  {43629a04-a593-47f5-b89b-89210a0c6604}, !- Inlet Branch Name 149
  {4259ec23-1f67-44fb-b015-b163e5eb87e7}, !- Inlet Branch Name 150
  {56a4f84e-cf5f-4c06-bd61-e40ef92be9a9}, !- Inlet Branch Name 151
  {f76328fa-b273-4b6d-9aac-a7de1751ef93}, !- Inlet Branch Name 152
  {42f32fb0-3a98-481a-864f-7e70e1c6cafc}, !- Inlet Branch Name 153
  {c4e44fef-6427-4e43-ba76-21f3f765c73b}; !- Inlet Branch Name 154

OS:Connector:Splitter,
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Handle
  Connector Splitter 4,                   !- Name
  {96f853ea-8a40-4445-adb4-30352fa1fd5d}, !- Inlet Branch Name
  {c00c36dd-568d-4999-83dd-c541e16eafa5}, !- Outlet Branch Name 1
  {b6598f63-150e-4ddf-b823-76e0bfec75bf}, !- Outlet Branch Name 2
  {1c1861f6-07b4-4d63-b0c5-923e17dca80f}, !- Outlet Branch Name 3
  {5c91c17d-4d60-4025-877c-f9c253a9d175}, !- Outlet Branch Name 4
  {b7cc50fb-b773-489b-bed0-ce1789538bf6}, !- Outlet Branch Name 5
  {b7b4cebb-dfd9-4163-be27-390ce1411e9b}, !- Outlet Branch Name 6
  {093fddba-d22c-46e5-b068-a348db7735c6}, !- Outlet Branch Name 7
  {cd2fe216-7f83-496e-aec1-386a55da5e90}, !- Outlet Branch Name 8
  {60f5cff5-fc1e-4bf1-ac1b-f71f85547e99}, !- Outlet Branch Name 9
  {c5a997ee-f658-4f1b-9e57-2cc3bbdc23fc}, !- Outlet Branch Name 10
  {35996fdf-0dab-43d7-bfd9-4d31d73f31aa}, !- Outlet Branch Name 11
  {fe43041a-bd39-46d0-b427-daa855c9a6ae}, !- Outlet Branch Name 12
  {765a6c62-e3fc-4bf9-b2a1-37855ebd4a8a}, !- Outlet Branch Name 13
  {a2beb8b9-4fc6-4e5f-87b4-0e67a4e63fe0}, !- Outlet Branch Name 14
  {a3622a07-9097-4167-83aa-0819cdc7bfa8}, !- Outlet Branch Name 15
  {279ab9af-83d6-4cdd-a718-e9479c4cbf23}, !- Outlet Branch Name 16
  {141b2876-609a-4236-922f-22595779621f}, !- Outlet Branch Name 17
  {19ecfa88-c14c-4fee-9095-cee308bc6453}, !- Outlet Branch Name 18
  {9226ba10-3cfe-4694-abd6-a01253c0e15c}, !- Outlet Branch Name 19
  {31dd7b3d-d58f-433a-ad23-ca2bc45373f7}, !- Outlet Branch Name 20
  {df45a9b4-b0a1-419f-92cb-9ee85d199856}, !- Outlet Branch Name 21
  {07075ccd-9b65-4897-82af-48e0bbf11e9c}, !- Outlet Branch Name 22
  {d1e57841-83e2-40e8-ac29-895b29fae357}, !- Outlet Branch Name 23
  {6171df97-d51c-47b3-9573-36206c7febae}, !- Outlet Branch Name 24
  {aa598942-eda4-46b1-85c3-c97b07c17982}, !- Outlet Branch Name 25
  {bca36d7e-9227-4ca9-acad-e09dda19e2d3}, !- Outlet Branch Name 26
  {dea09599-14af-4aa8-a32a-2b4fae59fca1}, !- Outlet Branch Name 27
  {f9413f5b-18c3-487d-b7ab-e65ba61d063a}, !- Outlet Branch Name 28
  {6b223abb-5b03-4f5c-a570-684e11fc20a5}, !- Outlet Branch Name 29
  {56f8dff7-e269-4b11-a7eb-61b1e5a39d11}, !- Outlet Branch Name 30
  {1ea2e0fc-e27c-42b3-90bc-3288474d11be}, !- Outlet Branch Name 31
  {25c3f82c-7084-4430-a3ca-e617c44d8db4}, !- Outlet Branch Name 32
  {d47d5b8f-8935-42a9-aa4f-f5cd784fc925}, !- Outlet Branch Name 33
  {a460ba88-ee71-48f2-b284-36aba0fcb7e0}, !- Outlet Branch Name 34
  {8e862ced-b876-4e2d-888d-69cef23018a3}, !- Outlet Branch Name 35
  {72660bfb-edf0-46f7-8ab3-6a4b050de209}, !- Outlet Branch Name 36
  {74368d03-6015-4551-927f-af4a3d398ea7}, !- Outlet Branch Name 37
  {b573687a-6d9f-466a-805a-d568bc030d31}, !- Outlet Branch Name 38
  {befefa67-9d53-4a37-8fda-5f37b64322ae}, !- Outlet Branch Name 39
  {37fd5e38-6203-4ba7-bc80-ea5e625dfb82}, !- Outlet Branch Name 40
  {f8c25676-b82c-413e-b0af-b42a1dd0f495}, !- Outlet Branch Name 41
  {2d24e172-d987-443f-b3e9-0fbf5527c6c1}, !- Outlet Branch Name 42
  {317efbc3-59a9-4773-ac91-b057b657c5c2}, !- Outlet Branch Name 43
  {f9251334-1c59-4f80-bde9-6e557328e1ff}, !- Outlet Branch Name 44
  {14e7e52f-d76d-418e-b61b-c587a4b4acb3}, !- Outlet Branch Name 45
  {62c89d11-abb8-4df5-93dc-84e8fe52102a}, !- Outlet Branch Name 46
  {b003f003-07ed-4376-b255-cd125d9f5460}, !- Outlet Branch Name 47
  {d238005f-7d37-4987-b706-95988e00046c}, !- Outlet Branch Name 48
  {1f2c27c9-0276-42f9-9e65-9923126ea80c}, !- Outlet Branch Name 49
  {0baa18da-00b2-4e11-9792-c216c12a8572}, !- Outlet Branch Name 50
  {8c863b99-2ffc-4e3d-b887-e1c06a652b73}, !- Outlet Branch Name 51
  {f4bcfa89-f769-4cde-9b89-9653fc770d0b}, !- Outlet Branch Name 52
  {b12e718f-b277-418f-b5f8-60efdccd3da3}, !- Outlet Branch Name 53
  {9901a890-fc2c-474a-8acc-283d94756740}, !- Outlet Branch Name 54
  {70c004e1-d361-4fbd-9ecf-ccdbe3e7655b}, !- Outlet Branch Name 55
  {85a982e9-9849-43c5-9417-ce83b3f510a6}, !- Outlet Branch Name 56
  {08e27a4e-ea2a-447c-bf8e-3516323fff82}, !- Outlet Branch Name 57
  {e49164fb-0eb0-44ac-9cbf-2a4224feb2a1}, !- Outlet Branch Name 58
  {b76a1fc7-685a-4474-abc9-6e69d2d01608}, !- Outlet Branch Name 59
  {7129bfb1-1ef6-4224-9614-bab36e8e1cf7}, !- Outlet Branch Name 60
  {ad1a3d54-0a01-4bdf-a19a-b0bc199641b4}, !- Outlet Branch Name 61
  {0d1064a9-89e7-4f60-bcac-73a23e2d0f16}, !- Outlet Branch Name 62
  {16ced75c-e29c-44bc-b81d-8ee8ef67de8d}, !- Outlet Branch Name 63
  {c7a87d4c-d621-4fb2-b3bb-7b3dee78f942}, !- Outlet Branch Name 64
  {e1ac1003-c0d1-4251-98a0-96687eadc1ec}, !- Outlet Branch Name 65
  {345bc4d2-81c1-4039-bfbe-4c9d2c82d830}, !- Outlet Branch Name 66
  {e539b0e0-4811-4e15-9607-b07f94588b3c}, !- Outlet Branch Name 67
  {2307cf2d-520d-4e80-a86c-6fa904f3288a}, !- Outlet Branch Name 68
  {9fa3ebb5-f00d-40f6-9086-ba47d99078f7}, !- Outlet Branch Name 69
  {1d5db173-e1f0-47c0-806b-7f4351323b75}, !- Outlet Branch Name 70
  {717192d5-b0cb-4b43-b179-ff325010e8d1}, !- Outlet Branch Name 71
  {007c4bf7-a15a-48c4-a3f7-004c528963b9}, !- Outlet Branch Name 72
  {8b61c614-7299-415b-a69f-c9967f0f18d9}, !- Outlet Branch Name 73
  {c9d9da73-d5da-483c-a959-bd5e3742568e}, !- Outlet Branch Name 74
  {4a1c396d-2c35-4cc6-8013-87164d0f82a6}, !- Outlet Branch Name 75
  {d307df3f-6096-4b6e-adbd-6b34ba904f28}, !- Outlet Branch Name 76
  {5f59d1ee-49e6-4d69-91ff-73a525abbd59}, !- Outlet Branch Name 77
  {93fb56ed-981b-4390-91d5-48cb19e7161c}, !- Outlet Branch Name 78
  {bd7155ee-cfab-4704-b1ae-83035caa5da1}, !- Outlet Branch Name 79
  {574b0200-550a-4e21-a001-cc11c006fd69}, !- Outlet Branch Name 80
  {e0ea37a8-f91a-4ab3-8907-55d06a2664fe}, !- Outlet Branch Name 81
  {8ff9dc35-bee4-431e-948f-7ce40d86b189}, !- Outlet Branch Name 82
  {62f58335-3303-41d0-9a1b-5d0164d78442}, !- Outlet Branch Name 83
  {1c860bf5-c95b-43fb-addc-31752814a728}, !- Outlet Branch Name 84
  {e761b2d9-f87e-4177-b577-1b2eff9666d0}, !- Outlet Branch Name 85
  {8b7cba69-806f-42ed-a43c-2882091998eb}, !- Outlet Branch Name 86
  {65978499-2bcc-4b9c-a4c2-e5b9e3eb8ee3}, !- Outlet Branch Name 87
  {388d1510-0793-4803-83b7-911c9e51f74f}, !- Outlet Branch Name 88
  {d1eebf2c-9ad3-4b89-8a2e-8658f032d65a}, !- Outlet Branch Name 89
  {30d905fd-bba9-4453-97fd-3f6f5233bb76}, !- Outlet Branch Name 90
  {597909a6-a5aa-426a-a846-e01af0810feb}, !- Outlet Branch Name 91
  {0f7cff68-4e65-4625-8c99-fe9a8ab141eb}, !- Outlet Branch Name 92
  {8c400152-c788-4c5c-9220-9b7098665cc3}, !- Outlet Branch Name 93
  {bc057974-8e12-4f46-bb14-0393b849552e}, !- Outlet Branch Name 94
  {8c83dcb1-3682-44d3-8a48-ac3912c0eda4}, !- Outlet Branch Name 95
  {f280cdb0-5140-4254-b85a-c11c199ccbd6}, !- Outlet Branch Name 96
  {aacdd0c4-93d4-4658-8f37-ccacdb454147}, !- Outlet Branch Name 97
  {5f4f57c5-3bb4-468b-ab44-cde0c07e0716}, !- Outlet Branch Name 98
  {413972d0-d081-4d1e-95d1-8eac259dc701}, !- Outlet Branch Name 99
  {c4c4e0ed-707f-4f3c-9605-8a3280001b4b}, !- Outlet Branch Name 100
  {f5a5e357-0f51-4a73-9047-32ca9713c00e}, !- Outlet Branch Name 101
  {23f039d3-cbd8-4793-9e80-f334f73a0698}, !- Outlet Branch Name 102
  {471194f6-9370-49d8-9184-38c030ed15c7}, !- Outlet Branch Name 103
  {eed30734-af17-4773-81ee-b7adac8a088a}, !- Outlet Branch Name 104
  {5c1a4a92-747b-4ff4-88e1-a6aa8881ed20}, !- Outlet Branch Name 105
  {2c7ac4ec-1570-4100-a416-30ced5e698d3}, !- Outlet Branch Name 106
  {4958ac75-d4f4-40ed-bf32-7dbe0bde4f6f}, !- Outlet Branch Name 107
  {89d3116b-dc6c-4752-bbf1-284715276bf3}, !- Outlet Branch Name 108
  {aeee923b-314e-49f7-82ac-d4f5525d7549}, !- Outlet Branch Name 109
  {4149f1f7-ea65-4cef-b613-7a39b2d729f2}, !- Outlet Branch Name 110
  {7755a727-aba7-4256-9304-625530995cd5}, !- Outlet Branch Name 111
  {22d3273a-2783-4202-96fe-6046d5b03c94}, !- Outlet Branch Name 112
  {24d5be7f-c4d6-4cdb-961f-9610936cb4ba}, !- Outlet Branch Name 113
  {86034a39-2d4f-489f-b189-550c5e31e8d8}, !- Outlet Branch Name 114
  {be1f2aef-b111-4b5f-b99b-d2a13683f8c6}, !- Outlet Branch Name 115
  {1f5f5850-23fc-4de4-86a2-07bb7e193728}, !- Outlet Branch Name 116
  {1cb9300c-41ed-4bad-a46e-71c572d18134}, !- Outlet Branch Name 117
  {2c515a3c-f2cd-46b2-88f8-0877058efcf5}, !- Outlet Branch Name 118
  {74da47e6-43c0-40df-88a0-89ce3398e8bf}, !- Outlet Branch Name 119
  {b3090184-b97b-4a39-ae0a-01b2f9270ea8}, !- Outlet Branch Name 120
  {29a2a261-ad3f-4b06-aa66-a92c87f841f4}, !- Outlet Branch Name 121
  {687f3a45-025a-44a4-9481-154c2d928ac9}, !- Outlet Branch Name 122
  {e9703f65-f178-426a-9db9-48be6caa943a}, !- Outlet Branch Name 123
  {ac8bd7a2-d13e-4028-a43e-b0e42dcfd85f}, !- Outlet Branch Name 124
  {17c215c8-4c2a-4df1-b5b3-d290e60cf67a}, !- Outlet Branch Name 125
  {929a08d3-49dd-4d43-8e48-644baf7dbefc}, !- Outlet Branch Name 126
  {9efcd07a-3aa3-4068-beb2-f7be153f89d9}, !- Outlet Branch Name 127
  {2b165ca7-3e17-40f4-8b41-e479ed3e3a72}, !- Outlet Branch Name 128
  {cb544c73-8439-454e-94d8-61d5d7188f59}, !- Outlet Branch Name 129
  {5d2c4606-f63d-4d7a-84bd-d8bf36dd0983}, !- Outlet Branch Name 130
  {8d1f8661-32db-420a-a8d9-19317e2e43c4}, !- Outlet Branch Name 131
  {f1669273-d030-4dfd-98d5-c4e5ee3b669c}, !- Outlet Branch Name 132
  {fd2882bc-4194-4055-a1ca-7939011314aa}, !- Outlet Branch Name 133
  {f264c59c-7a38-40d8-a7aa-ab535e32f573}, !- Outlet Branch Name 134
  {d0ef7e21-b4a7-4ec3-8e77-c19996ebcaf7}, !- Outlet Branch Name 135
  {cffe1f5a-4bd3-427d-bada-7889b0fa61e9}, !- Outlet Branch Name 136
  {58dd8c84-be60-49ea-8334-6a02877add42}, !- Outlet Branch Name 137
  {fda67117-9579-4a60-8e8c-1c554c223430}, !- Outlet Branch Name 138
  {03ddf8f8-0729-4b6d-aa05-de491c99dc0b}, !- Outlet Branch Name 139
  {fcbc8656-8474-4365-bc7d-fc7d983ee602}, !- Outlet Branch Name 140
  {96ce252e-11ab-47a6-95e5-a9712395a479}, !- Outlet Branch Name 141
  {653ae55c-25da-4300-a5c7-dea02d04c7c7}, !- Outlet Branch Name 142
  {5e5031f5-f3e9-47c6-8814-1a0df770ce45}, !- Outlet Branch Name 143
  {7c05cb12-5f73-47c2-b30b-9804a30d03b8}, !- Outlet Branch Name 144
  {963146b4-4fdc-4e97-893b-da1873e0aebf}, !- Outlet Branch Name 145
  {e5f99b6f-d470-45fd-b81e-8dfb3e82aa46}, !- Outlet Branch Name 146
  {b54ce52b-06ed-4248-b0be-a724733f134d}, !- Outlet Branch Name 147
  {e95ee18b-3f09-4e4a-a93e-b2e1f9262251}, !- Outlet Branch Name 148
  {04c00190-bd5c-4c30-a789-806223d1d02f}, !- Outlet Branch Name 149
  {fa20bcec-b94b-4297-85f5-f4c5bdf6ae83}, !- Outlet Branch Name 150
  {acd1ffd8-a3c9-46cd-9457-f42455fc482f}, !- Outlet Branch Name 151
  {91f084c7-40bf-4140-b6fe-32b24b918506}, !- Outlet Branch Name 152
  {34fd3286-f4df-4f78-b821-0562bef4c38a}, !- Outlet Branch Name 153
  {c8795afd-97f9-48b9-a1e1-06f8db164247}; !- Outlet Branch Name 154

OS:Connection,
  {f2dbdf70-9944-4f1c-bef6-8488ea249d37}, !- Handle
  {5b2d4145-c00a-4777-ace5-06295a2ec4d6}, !- Source Object
  17,                                     !- Outlet Port
  {91ddb4cd-cc4d-4468-8162-4dca59f6ab6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00c36dd-568d-4999-83dd-c541e16eafa5}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  3,                                      !- Outlet Port
  {e9ac9e32-329c-483a-af4f-19755b408fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f0f311-31ca-4e59-be0c-5538849062c4}, !- Handle
  {a2e8fcad-dbad-4db8-9fec-cea2d302545e}, !- Source Object
  3,                                      !- Outlet Port
  {5b2d4145-c00a-4777-ace5-06295a2ec4d6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {00f95e46-a490-4d1f-9ee1-f7c8f782e50e}, !- Handle
  {5b2d4145-c00a-4777-ace5-06295a2ec4d6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1861d4e2-5a18-4afa-8e51-5d5946fc5300}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {af6e0771-a0db-4a37-b0d0-348670bafb50}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  {5dbcd868-5d23-4dff-895c-259761baf58f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dbcd868-5d23-4dff-895c-259761baf58f}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ddcce9e1-b11a-4b86-b87a-a8b4e89b8ad8}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {af6e0771-a0db-4a37-b0d0-348670bafb50}, !- Schedule Name
  {3cbc6335-9055-4c58-a8d1-2b56095762f2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ca21a069-ca7d-4a51-ad41-642b8c3db9bb}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {b5a021d5-1bfb-46c9-9191-39f59d097db1}, !- Inlet Node Name
  {fbd697bd-2bbf-4f8a-80a5-887fb9f0e24e}, !- Outlet Node Name
  0.0245722327651929,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  6312.68140146458,                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {70d0e7f2-00f1-4f9f-b0c0-3a39f9d4f06f}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {fbd697bd-2bbf-4f8a-80a5-887fb9f0e24e}, !- Inlet Port
  {e88b0a7c-8b1e-4f3f-9c84-7cd50355eb7e}; !- Outlet Port

OS:Connection,
  {b5a021d5-1bfb-46c9-9191-39f59d097db1}, !- Handle
  {36859e34-b229-410f-9628-caa5f1d507c6}, !- Source Object
  3,                                      !- Outlet Port
  {ca21a069-ca7d-4a51-ad41-642b8c3db9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd697bd-2bbf-4f8a-80a5-887fb9f0e24e}, !- Handle
  {ca21a069-ca7d-4a51-ad41-642b8c3db9bb}, !- Source Object
  3,                                      !- Outlet Port
  {70d0e7f2-00f1-4f9f-b0c0-3a39f9d4f06f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e88b0a7c-8b1e-4f3f-9c84-7cd50355eb7e}, !- Handle
  {70d0e7f2-00f1-4f9f-b0c0-3a39f9d4f06f}, !- Source Object
  3,                                      !- Outlet Port
  {20210fd5-a4cb-47fa-9c41-bfa2aa92967d}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {e5c87753-3683-4aed-88af-5f2209de16fe}, !- Handle
  Boiler 3617kBtu/hr 0.8 Combustion Eff,  !- Name
  NaturalGas,                             !- Fuel Type
  1123412.9953453,                        !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {7070bf51-8b82-4cf0-b667-16d51938cf0a}, !- Normalized Boiler Efficiency Curve Name
  0.0245722327651929,                     !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {118766b6-5cfa-499e-b668-d1b273cb4899}, !- Boiler Water Inlet Node Name
  {ab734c58-11f8-4947-94f1-fa46df23431f}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {1ab9c662-8269-48db-a30c-e207977b2f77}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {ab734c58-11f8-4947-94f1-fa46df23431f}, !- Inlet Port
  {5d67235b-b274-4d42-8f7c-31e8209efd26}; !- Outlet Port

OS:Connection,
  {118766b6-5cfa-499e-b668-d1b273cb4899}, !- Handle
  {c56e69b7-654f-482c-b8c2-0b2f25141ba6}, !- Source Object
  3,                                      !- Outlet Port
  {e5c87753-3683-4aed-88af-5f2209de16fe}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {ab734c58-11f8-4947-94f1-fa46df23431f}, !- Handle
  {e5c87753-3683-4aed-88af-5f2209de16fe}, !- Source Object
  12,                                     !- Outlet Port
  {1ab9c662-8269-48db-a30c-e207977b2f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d67235b-b274-4d42-8f7c-31e8209efd26}, !- Handle
  {1ab9c662-8269-48db-a30c-e207977b2f77}, !- Source Object
  3,                                      !- Outlet Port
  {157eaa94-dd5e-4761-a54c-7fc64b4303d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c0204b0-1938-4981-94ba-e8ccd976f972}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {00f9befa-98b5-4b2e-9ce3-8cd6a74b3ede}, !- Inlet Node Name
  {93b6ab97-4850-475c-b4eb-e001f18fc2b6}; !- Outlet Node Name

OS:Node,
  {4b20f9e7-3159-44db-b580-09471b8b3f99}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {46f338ac-4750-44ef-af1a-d76d3f537496}, !- Inlet Port
  {00f9befa-98b5-4b2e-9ce3-8cd6a74b3ede}; !- Outlet Port

OS:Connection,
  {46f338ac-4750-44ef-af1a-d76d3f537496}, !- Handle
  {20210fd5-a4cb-47fa-9c41-bfa2aa92967d}, !- Source Object
  4,                                      !- Outlet Port
  {4b20f9e7-3159-44db-b580-09471b8b3f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb4f1d2e-8789-4c61-a8b5-aca86d6e776a}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {93b6ab97-4850-475c-b4eb-e001f18fc2b6}, !- Inlet Port
  {46ea199b-e0ea-4e57-82be-7ab124f3c9a2}; !- Outlet Port

OS:Connection,
  {00f9befa-98b5-4b2e-9ce3-8cd6a74b3ede}, !- Handle
  {4b20f9e7-3159-44db-b580-09471b8b3f99}, !- Source Object
  3,                                      !- Outlet Port
  {6c0204b0-1938-4981-94ba-e8ccd976f972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b6ab97-4850-475c-b4eb-e001f18fc2b6}, !- Handle
  {6c0204b0-1938-4981-94ba-e8ccd976f972}, !- Source Object
  3,                                      !- Outlet Port
  {eb4f1d2e-8789-4c61-a8b5-aca86d6e776a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ea199b-e0ea-4e57-82be-7ab124f3c9a2}, !- Handle
  {eb4f1d2e-8789-4c61-a8b5-aca86d6e776a}, !- Source Object
  3,                                      !- Outlet Port
  {157eaa94-dd5e-4761-a54c-7fc64b4303d5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {727509d5-ee48-417b-a4f4-17f55c533245}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {717428ca-d899-4a53-8f58-de4ac53bef16}, !- Inlet Node Name
  {199e152e-5bd4-458c-a38a-74c3cbdd8bc4}; !- Outlet Node Name

OS:Node,
  {af195e0c-df1f-404e-ba1d-f5abcc51ae51}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {199e152e-5bd4-458c-a38a-74c3cbdd8bc4}, !- Inlet Port
  {56b788a9-996a-4f1e-8791-04e69dd78eb0}; !- Outlet Port

OS:Connection,
  {717428ca-d899-4a53-8f58-de4ac53bef16}, !- Handle
  {e9ac9e32-329c-483a-af4f-19755b408fd8}, !- Source Object
  3,                                      !- Outlet Port
  {727509d5-ee48-417b-a4f4-17f55c533245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {199e152e-5bd4-458c-a38a-74c3cbdd8bc4}, !- Handle
  {727509d5-ee48-417b-a4f4-17f55c533245}, !- Source Object
  3,                                      !- Outlet Port
  {af195e0c-df1f-404e-ba1d-f5abcc51ae51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b788a9-996a-4f1e-8791-04e69dd78eb0}, !- Handle
  {af195e0c-df1f-404e-ba1d-f5abcc51ae51}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {579584f7-7321-477f-9ed7-e609a2b7f583}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {659c7418-002f-491b-be91-f244285eb511}, !- Inlet Node Name
  {3ffd83f0-c19f-4cfb-ad87-623e889e838c}; !- Outlet Node Name

OS:Node,
  {fd57f190-a38a-4f9f-9978-e3b0ae6cb9f1}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {960ecb29-8bca-458b-a3ff-bc37e0cdc75c}, !- Inlet Port
  {659c7418-002f-491b-be91-f244285eb511}; !- Outlet Port

OS:Connection,
  {960ecb29-8bca-458b-a3ff-bc37e0cdc75c}, !- Handle
  {157eaa94-dd5e-4761-a54c-7fc64b4303d5}, !- Source Object
  2,                                      !- Outlet Port
  {fd57f190-a38a-4f9f-9978-e3b0ae6cb9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659c7418-002f-491b-be91-f244285eb511}, !- Handle
  {fd57f190-a38a-4f9f-9978-e3b0ae6cb9f1}, !- Source Object
  3,                                      !- Outlet Port
  {579584f7-7321-477f-9ed7-e609a2b7f583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ffd83f0-c19f-4cfb-ad87-623e889e838c}, !- Handle
  {579584f7-7321-477f-9ed7-e609a2b7f583}, !- Source Object
  3,                                      !- Outlet Port
  {3cbc6335-9055-4c58-a8d1-2b56095762f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2421fd11-9f97-402f-b207-617765e872b9}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {79ceff09-3ad6-4c17-8249-a80699277f17}, !- Inlet Node Name
  {f3a2db50-263f-4cc4-ab8a-0608ab2800c9}; !- Outlet Node Name

OS:Node,
  {84a4057a-f102-4fe3-bf39-3e077ff8213a}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {f3a2db50-263f-4cc4-ab8a-0608ab2800c9}, !- Inlet Port
  {96f853ea-8a40-4445-adb4-30352fa1fd5d}; !- Outlet Port

OS:Connection,
  {79ceff09-3ad6-4c17-8249-a80699277f17}, !- Handle
  {91ddb4cd-cc4d-4468-8162-4dca59f6ab6a}, !- Source Object
  3,                                      !- Outlet Port
  {2421fd11-9f97-402f-b207-617765e872b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a2db50-263f-4cc4-ab8a-0608ab2800c9}, !- Handle
  {2421fd11-9f97-402f-b207-617765e872b9}, !- Source Object
  3,                                      !- Outlet Port
  {84a4057a-f102-4fe3-bf39-3e077ff8213a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f853ea-8a40-4445-adb4-30352fa1fd5d}, !- Handle
  {84a4057a-f102-4fe3-bf39-3e077ff8213a}, !- Source Object
  3,                                      !- Outlet Port
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9cc3cea1-9ec7-4e8c-a851-1040f138340b}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {0d3471fb-7b1f-428f-8ad9-a6d5423e67e4}, !- Inlet Node Name
  {da44e29d-0280-40f1-ad1e-e8aacf52918f}; !- Outlet Node Name

OS:Node,
  {f0b5faf8-a271-4d97-aa01-c3bbfa315805}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {d7a58d67-627d-417b-9ef0-b2666a914e69}, !- Inlet Port
  {0d3471fb-7b1f-428f-8ad9-a6d5423e67e4}; !- Outlet Port

OS:Connection,
  {d7a58d67-627d-417b-9ef0-b2666a914e69}, !- Handle
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Source Object
  2,                                      !- Outlet Port
  {f0b5faf8-a271-4d97-aa01-c3bbfa315805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d3471fb-7b1f-428f-8ad9-a6d5423e67e4}, !- Handle
  {f0b5faf8-a271-4d97-aa01-c3bbfa315805}, !- Source Object
  3,                                      !- Outlet Port
  {9cc3cea1-9ec7-4e8c-a851-1040f138340b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da44e29d-0280-40f1-ad1e-e8aacf52918f}, !- Handle
  {9cc3cea1-9ec7-4e8c-a851-1040f138340b}, !- Source Object
  3,                                      !- Outlet Port
  {a2e8fcad-dbad-4db8-9fec-cea2d302545e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fd76b9db-9166-4383-a5bb-f59e4a83af69}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d8e61a93-5b14-42a1-b8fd-c69bd1e42273}, !- Availability Schedule
  {4ed6c371-fd6b-4d78-9272-0cd1fa0fe3d7}, !- Availability Manager List Name
  0.0177216849582273,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {52411541-d317-48e6-b920-f44549b1fce3}, !- Supply Side Inlet Node Name
  {60137867-590c-4336-9013-56c2378c9ab1}, !- Demand Side Outlet Node Name
  {7ac5dc82-48e4-45ba-82b7-f60469c75c43}, !- Demand Side Inlet Node A
  {02fe23f6-3396-4b09-97bd-ada6446741cc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c490168e-b551-4321-8823-27a4d98a51e6}, !- Demand Mixer Name
  {81d1b3fe-b0bf-4079-a9b3-99d31aba0be3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {88c9c295-c6e9-4fb4-8c99-9e3728d2eaff}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {52411541-d317-48e6-b920-f44549b1fce3}, !- Inlet Port
  {f6e7e736-2b9e-4104-a782-af2ca73c0561}; !- Outlet Port

OS:Node,
  {2ba9b759-fe0c-43ac-8368-2c1ccfeaa9e4}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {41114b93-58d4-4d9f-890c-3e7faf6467fc}, !- Inlet Port
  {02fe23f6-3396-4b09-97bd-ada6446741cc}; !- Outlet Port

OS:Connection,
  {52411541-d317-48e6-b920-f44549b1fce3}, !- Handle
  {fd76b9db-9166-4383-a5bb-f59e4a83af69}, !- Source Object
  9,                                      !- Outlet Port
  {88c9c295-c6e9-4fb4-8c99-9e3728d2eaff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02fe23f6-3396-4b09-97bd-ada6446741cc}, !- Handle
  {2ba9b759-fe0c-43ac-8368-2c1ccfeaa9e4}, !- Source Object
  3,                                      !- Outlet Port
  {fd76b9db-9166-4383-a5bb-f59e4a83af69}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ab75d981-d569-429a-8937-b8be92589407}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7ac5dc82-48e4-45ba-82b7-f60469c75c43}, !- Inlet Port
  {44630b59-7c97-4453-ac73-96deccf518a5}; !- Outlet Port

OS:Node,
  {c41368ed-f1e2-44e5-a7f2-a826d3850f75}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7380c2e3-32b1-4937-a980-bf0eff889195}, !- Inlet Port
  {60137867-590c-4336-9013-56c2378c9ab1}; !- Outlet Port

OS:Node,
  {cd889c40-d5fa-4a60-acdd-709655045324}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {640205ae-8ff5-43ea-8f1f-07b84b0ccfcb}, !- Inlet Port
  {fd195d27-1234-42b9-8ac5-749900dc45ca}; !- Outlet Port

OS:Connection,
  {7ac5dc82-48e4-45ba-82b7-f60469c75c43}, !- Handle
  {fd76b9db-9166-4383-a5bb-f59e4a83af69}, !- Source Object
  11,                                     !- Outlet Port
  {ab75d981-d569-429a-8937-b8be92589407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60137867-590c-4336-9013-56c2378c9ab1}, !- Handle
  {c41368ed-f1e2-44e5-a7f2-a826d3850f75}, !- Source Object
  3,                                      !- Outlet Port
  {fd76b9db-9166-4383-a5bb-f59e4a83af69}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {81d1b3fe-b0bf-4079-a9b3-99d31aba0be3}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {44630b59-7c97-4453-ac73-96deccf518a5}, !- Inlet Node Name
  {5cee9c28-ccab-42a0-b5cb-5d46e7de49c4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c490168e-b551-4321-8823-27a4d98a51e6}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7380c2e3-32b1-4937-a980-bf0eff889195}, !- Outlet Node Name
  {144fd89d-040c-4139-a5b3-8272fddff641}; !- Inlet Node Name 1

OS:Connection,
  {44630b59-7c97-4453-ac73-96deccf518a5}, !- Handle
  {ab75d981-d569-429a-8937-b8be92589407}, !- Source Object
  3,                                      !- Outlet Port
  {81d1b3fe-b0bf-4079-a9b3-99d31aba0be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7380c2e3-32b1-4937-a980-bf0eff889195}, !- Handle
  {c490168e-b551-4321-8823-27a4d98a51e6}, !- Source Object
  2,                                      !- Outlet Port
  {c41368ed-f1e2-44e5-a7f2-a826d3850f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {85bdff4d-3ae8-4f6e-b8a7-69f13e5a9aa0}, !- Handle
  {fd76b9db-9166-4383-a5bb-f59e4a83af69}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0177216849582273,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  313.32,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  557.76,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4ed6c371-fd6b-4d78-9272-0cd1fa0fe3d7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {5ba417fa-aa50-4d9f-bdf5-4d240f836d35}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b32760f4-f24c-41a1-889c-2d7b7696a6ab}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1fa35bd4-12e6-4dd9-bac8-4667ef3a31de}, !- Control Zone Name
  {2ba9b759-fe0c-43ac-8368-2c1ccfeaa9e4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {cfc936a1-b25a-4fec-b534-cfe11d3823b7}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  23.3058551402479,                       !- U-Factor Times Area Value {W/K}
  2.535723049518e-05,                     !- Maximum Water Flow Rate {m3/s}
  {c8ff78dc-8eaf-4166-8c18-e24ed72ae0f3}, !- Water Inlet Node Name
  {0d543255-7105-4a4f-bc40-7cbb4ef980b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1159.30214956304,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {21cca26c-2489-460c-bb48-f62b61a95878}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {b6598f63-150e-4ddf-b823-76e0bfec75bf}, !- Inlet Port
  {c8ff78dc-8eaf-4166-8c18-e24ed72ae0f3}; !- Outlet Port

OS:Connection,
  {b6598f63-150e-4ddf-b823-76e0bfec75bf}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  4,                                      !- Outlet Port
  {21cca26c-2489-460c-bb48-f62b61a95878}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {953cd12d-3297-4264-bb0b-87708a43fca9}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {0d543255-7105-4a4f-bc40-7cbb4ef980b1}, !- Inlet Port
  {0b8173ed-eea9-4718-ae5d-1a6196ce7ec6}; !- Outlet Port

OS:Connection,
  {c8ff78dc-8eaf-4166-8c18-e24ed72ae0f3}, !- Handle
  {21cca26c-2489-460c-bb48-f62b61a95878}, !- Source Object
  3,                                      !- Outlet Port
  {cfc936a1-b25a-4fec-b534-cfe11d3823b7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d543255-7105-4a4f-bc40-7cbb4ef980b1}, !- Handle
  {cfc936a1-b25a-4fec-b534-cfe11d3823b7}, !- Source Object
  6,                                      !- Outlet Port
  {953cd12d-3297-4264-bb0b-87708a43fca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b8173ed-eea9-4718-ae5d-1a6196ce7ec6}, !- Handle
  {953cd12d-3297-4264-bb0b-87708a43fca9}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5cd69098-c2cc-413b-a93a-2dadbf6ec208}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {cfc936a1-b25a-4fec-b534-cfe11d3823b7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ccd89a08-7be2-4c6a-a307-63f1406a020e}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1159.30214956304,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {311c3f87-8142-4df5-8bd9-3d72d528ae77}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  440.071640383096,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0177216849582273,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {969eece0-0494-4939-8b88-d21b7b49e964}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0177216849582273,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {99ac2c9b-9049-41f9-984a-26173a399633}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {390cce32-43e0-4956-9140-c5e81d5733d1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {99ac2c9b-9049-41f9-984a-26173a399633}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {390cce32-43e0-4956-9140-c5e81d5733d1}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a877a915-5def-4e04-9b5b-32cac3ba9800}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1fa35bd4-12e6-4dd9-bac8-4667ef3a31de}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {d81b6e9b-9752-494b-a25e-b847406f7db3}, !- Air Inlet Node Name
  {41114b93-58d4-4d9f-890c-3e7faf6467fc}, !- Air Outlet Node Name
  {969eece0-0494-4939-8b88-d21b7b49e964}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {cc47a3da-a95d-48e7-952c-e01065533a83}, !- Supply Air Fan Operating Mode Schedule Name
  {cfc936a1-b25a-4fec-b534-cfe11d3823b7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {311c3f87-8142-4df5-8bd9-3d72d528ae77}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ccd89a08-7be2-4c6a-a307-63f1406a020e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0177216849582273,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0177216849582273,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {41114b93-58d4-4d9f-890c-3e7faf6467fc}, !- Handle
  {a877a915-5def-4e04-9b5b-32cac3ba9800}, !- Source Object
  7,                                      !- Outlet Port
  {2ba9b759-fe0c-43ac-8368-2c1ccfeaa9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {63bc9f22-5603-44e6-b7e7-b68b7dbe307f}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00772459832741512,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0177216849582273,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {125abcf7-5b27-40bf-9803-b13a6187245a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {835de646-90de-4efe-ac1f-2266775d7f7d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {835de646-90de-4efe-ac1f-2266775d7f7d}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e6c6c3b7-b122-4ffd-a7cf-5229ac55785a}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC OA System, !- Name
  {63bc9f22-5603-44e6-b7e7-b68b7dbe307f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4c24bc46-2b90-4bfc-bcfe-a1011fd9075b}, !- Mixed Air Node Name
  {c9c16e12-8e76-4f6a-bd92-37d397b72c1e}, !- Outdoor Air Stream Node Name
  {910b82d1-04a4-4883-947e-14f088d3ba89}, !- Relief Air Stream Node Name
  {f6e7e736-2b9e-4104-a782-af2ca73c0561}; !- Return Air Stream Node Name

OS:Node,
  {961537e7-8c19-4b74-a655-b1eabe4abd77}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c9c16e12-8e76-4f6a-bd92-37d397b72c1e}; !- Outlet Port

OS:Connection,
  {c9c16e12-8e76-4f6a-bd92-37d397b72c1e}, !- Handle
  {961537e7-8c19-4b74-a655-b1eabe4abd77}, !- Source Object
  3,                                      !- Outlet Port
  {e6c6c3b7-b122-4ffd-a7cf-5229ac55785a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e810a526-8c0d-4499-8704-17ea5e87d22c}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {910b82d1-04a4-4883-947e-14f088d3ba89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {910b82d1-04a4-4883-947e-14f088d3ba89}, !- Handle
  {e6c6c3b7-b122-4ffd-a7cf-5229ac55785a}, !- Source Object
  7,                                      !- Outlet Port
  {e810a526-8c0d-4499-8704-17ea5e87d22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f45f7142-bd9e-4735-ac92-61b740fc5a7c}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4c24bc46-2b90-4bfc-bcfe-a1011fd9075b}, !- Inlet Port
  {d81b6e9b-9752-494b-a25e-b847406f7db3}; !- Outlet Port

OS:Connection,
  {f6e7e736-2b9e-4104-a782-af2ca73c0561}, !- Handle
  {88c9c295-c6e9-4fb4-8c99-9e3728d2eaff}, !- Source Object
  3,                                      !- Outlet Port
  {e6c6c3b7-b122-4ffd-a7cf-5229ac55785a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4c24bc46-2b90-4bfc-bcfe-a1011fd9075b}, !- Handle
  {e6c6c3b7-b122-4ffd-a7cf-5229ac55785a}, !- Source Object
  5,                                      !- Outlet Port
  {f45f7142-bd9e-4735-ac92-61b740fc5a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d81b6e9b-9752-494b-a25e-b847406f7db3}, !- Handle
  {f45f7142-bd9e-4735-ac92-61b740fc5a7c}, !- Source Object
  3,                                      !- Outlet Port
  {a877a915-5def-4e04-9b5b-32cac3ba9800}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5ba417fa-aa50-4d9f-bdf5-4d240f836d35}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {901263fc-c5fb-4d74-878d-51c7bb580cb0}, !- Control Zone or Zone List Name
  {a9ca7109-4783-4da3-90a8-3a7e04e70b84}, !- Cooling Control Zone or Zone List Name
  {e1e945eb-f89b-4642-b08b-aba0e1468e52}, !- Heating Control Zone or Zone List Name
  {c6c0d5bf-8eea-40a9-bf00-ea81b082f277}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {901263fc-c5fb-4d74-878d-51c7bb580cb0}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a9ca7109-4783-4da3-90a8-3a7e04e70b84}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e1e945eb-f89b-4642-b08b-aba0e1468e52}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c6c0d5bf-8eea-40a9-bf00-ea81b082f277}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {16d89264-c425-4685-aec7-a2335789c2a6}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b42108ba-b62a-45fc-90ea-7308eae64301}, !- Air Inlet Node Name
  {640205ae-8ff5-43ea-8f1f-07b84b0ccfcb}, !- Air Outlet Node Name
  0.0177216849582273;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e48aa599-3f91-4344-971c-e63cb2556e67}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Return Air Node, !- Name
  {5fcae225-e4c4-47ae-b013-b39b61f93fab}, !- Inlet Port
  {144fd89d-040c-4139-a5b3-8272fddff641}; !- Outlet Port

OS:Connection,
  {fd195d27-1234-42b9-8ac5-749900dc45ca}, !- Handle
  {cd889c40-d5fa-4a60-acdd-709655045324}, !- Source Object
  3,                                      !- Outlet Port
  {755950ee-5088-4011-a8b2-a4d5a21998fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fcae225-e4c4-47ae-b013-b39b61f93fab}, !- Handle
  {2f86e525-fb70-4083-8ecd-b910fa3a86e9}, !- Source Object
  2,                                      !- Outlet Port
  {e48aa599-3f91-4344-971c-e63cb2556e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144fd89d-040c-4139-a5b3-8272fddff641}, !- Handle
  {e48aa599-3f91-4344-971c-e63cb2556e67}, !- Source Object
  3,                                      !- Outlet Port
  {c490168e-b551-4321-8823-27a4d98a51e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {585c4aa8-3ff4-44d1-ae85-0cff3ae7e600}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5cee9c28-ccab-42a0-b5cb-5d46e7de49c4}, !- Inlet Port
  {b42108ba-b62a-45fc-90ea-7308eae64301}; !- Outlet Port

OS:Connection,
  {5cee9c28-ccab-42a0-b5cb-5d46e7de49c4}, !- Handle
  {81d1b3fe-b0bf-4079-a9b3-99d31aba0be3}, !- Source Object
  3,                                      !- Outlet Port
  {585c4aa8-3ff4-44d1-ae85-0cff3ae7e600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42108ba-b62a-45fc-90ea-7308eae64301}, !- Handle
  {585c4aa8-3ff4-44d1-ae85-0cff3ae7e600}, !- Source Object
  3,                                      !- Outlet Port
  {16d89264-c425-4685-aec7-a2335789c2a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {640205ae-8ff5-43ea-8f1f-07b84b0ccfcb}, !- Handle
  {16d89264-c425-4685-aec7-a2335789c2a6}, !- Source Object
  4,                                      !- Outlet Port
  {cd889c40-d5fa-4a60-acdd-709655045324}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8f1d1ed1-caf1-4418-94d7-76a81f24ffa4}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7bdd773e-f195-4fc5-81ea-3cb8dfe10ee8}, !- Availability Schedule
  {afb38cda-51f2-494e-84bc-8d48185febd4}, !- Availability Manager List Name
  0.0163921172299566,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d6b2e835-6f10-48b4-9cf8-3bc4d00b0c6c}, !- Supply Side Inlet Node Name
  {51eb9b3e-f5c2-4337-834f-56648beae747}, !- Demand Side Outlet Node Name
  {d49a54c9-f0ac-421e-b81f-23a5c8c11bb1}, !- Demand Side Inlet Node A
  {f64b874b-7d88-4d24-baa4-ce96436d37be}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5ebad242-c3b2-4b37-93ca-9e89bbc44ca5}, !- Demand Mixer Name
  {6961fa06-49ba-4e15-9010-f2297aa97d5e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {18ebc704-8835-4cc3-a62e-c7784046940f}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d6b2e835-6f10-48b4-9cf8-3bc4d00b0c6c}, !- Inlet Port
  {60ae09f0-b6cf-4542-8da9-126aa2f8b2c8}; !- Outlet Port

OS:Node,
  {878ff599-0c91-4d30-832a-9c8ef4afb943}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {73f37be9-2287-46d6-a0bb-fbf2cd4f727f}, !- Inlet Port
  {f64b874b-7d88-4d24-baa4-ce96436d37be}; !- Outlet Port

OS:Connection,
  {d6b2e835-6f10-48b4-9cf8-3bc4d00b0c6c}, !- Handle
  {8f1d1ed1-caf1-4418-94d7-76a81f24ffa4}, !- Source Object
  9,                                      !- Outlet Port
  {18ebc704-8835-4cc3-a62e-c7784046940f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64b874b-7d88-4d24-baa4-ce96436d37be}, !- Handle
  {878ff599-0c91-4d30-832a-9c8ef4afb943}, !- Source Object
  3,                                      !- Outlet Port
  {8f1d1ed1-caf1-4418-94d7-76a81f24ffa4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2a764ffe-1efc-4e6d-9c97-d5030235110c}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d49a54c9-f0ac-421e-b81f-23a5c8c11bb1}, !- Inlet Port
  {96ef3acc-f6ec-4b0a-9092-4b6422cc4ca4}; !- Outlet Port

OS:Node,
  {65f81926-94e7-45fd-96d4-b7c199925fad}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c612137a-78de-47cc-a767-31b6daf1a789}, !- Inlet Port
  {51eb9b3e-f5c2-4337-834f-56648beae747}; !- Outlet Port

OS:Node,
  {a18f2943-8751-4587-a62d-91ad670a21e6}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {55c9ae72-d78f-47c6-a9b4-8683c0516c53}, !- Inlet Port
  {08ab5368-a80e-43a6-802a-5f927f9644cd}; !- Outlet Port

OS:Connection,
  {d49a54c9-f0ac-421e-b81f-23a5c8c11bb1}, !- Handle
  {8f1d1ed1-caf1-4418-94d7-76a81f24ffa4}, !- Source Object
  11,                                     !- Outlet Port
  {2a764ffe-1efc-4e6d-9c97-d5030235110c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51eb9b3e-f5c2-4337-834f-56648beae747}, !- Handle
  {65f81926-94e7-45fd-96d4-b7c199925fad}, !- Source Object
  3,                                      !- Outlet Port
  {8f1d1ed1-caf1-4418-94d7-76a81f24ffa4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6961fa06-49ba-4e15-9010-f2297aa97d5e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {96ef3acc-f6ec-4b0a-9092-4b6422cc4ca4}, !- Inlet Node Name
  {224a7fa1-9ea1-442b-8ecc-c3d0518ed5b8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5ebad242-c3b2-4b37-93ca-9e89bbc44ca5}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {c612137a-78de-47cc-a767-31b6daf1a789}, !- Outlet Node Name
  {5750afc0-d4f5-4aa8-a9c1-806264cddcb4}; !- Inlet Node Name 1

OS:Connection,
  {96ef3acc-f6ec-4b0a-9092-4b6422cc4ca4}, !- Handle
  {2a764ffe-1efc-4e6d-9c97-d5030235110c}, !- Source Object
  3,                                      !- Outlet Port
  {6961fa06-49ba-4e15-9010-f2297aa97d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c612137a-78de-47cc-a767-31b6daf1a789}, !- Handle
  {5ebad242-c3b2-4b37-93ca-9e89bbc44ca5}, !- Source Object
  2,                                      !- Outlet Port
  {65f81926-94e7-45fd-96d4-b7c199925fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {37f8dafd-5e73-456d-b452-a1c8153ac461}, !- Handle
  {8f1d1ed1-caf1-4418-94d7-76a81f24ffa4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0163921172299566,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  289.91,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  515.84,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {afb38cda-51f2-494e-84bc-8d48185febd4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {86bb4ad0-8578-48af-b920-35599aeb4da6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7602dce5-ebc5-42d6-9447-618731398a87}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7e33433f-704a-4cb3-b0ca-01b391b62644}, !- Control Zone Name
  {878ff599-0c91-4d30-832a-9c8ef4afb943}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c89782de-8461-48ba-8fb0-21331ddc1c8e}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  21.557180885609,                        !- U-Factor Times Area Value {W/K}
  2.34545358143349e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5afa9e07-b54d-465d-9470-3214d89404df}, !- Water Inlet Node Name
  {97e72776-bf0a-4f64-b6d2-d5268c1202de}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1072.31323198842,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d73aeb13-e4e5-4ab8-a5b4-266c582f2263}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {1c1861f6-07b4-4d63-b0c5-923e17dca80f}, !- Inlet Port
  {5afa9e07-b54d-465d-9470-3214d89404df}; !- Outlet Port

OS:Connection,
  {1c1861f6-07b4-4d63-b0c5-923e17dca80f}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  5,                                      !- Outlet Port
  {d73aeb13-e4e5-4ab8-a5b4-266c582f2263}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46f0e4e2-6a17-4cb5-b32f-535ecdb33e4c}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {97e72776-bf0a-4f64-b6d2-d5268c1202de}, !- Inlet Port
  {32740aee-edad-441e-a576-8d3c12d7f860}; !- Outlet Port

OS:Connection,
  {5afa9e07-b54d-465d-9470-3214d89404df}, !- Handle
  {d73aeb13-e4e5-4ab8-a5b4-266c582f2263}, !- Source Object
  3,                                      !- Outlet Port
  {c89782de-8461-48ba-8fb0-21331ddc1c8e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {97e72776-bf0a-4f64-b6d2-d5268c1202de}, !- Handle
  {c89782de-8461-48ba-8fb0-21331ddc1c8e}, !- Source Object
  6,                                      !- Outlet Port
  {46f0e4e2-6a17-4cb5-b32f-535ecdb33e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32740aee-edad-441e-a576-8d3c12d7f860}, !- Handle
  {46f0e4e2-6a17-4cb5-b32f-535ecdb33e4c}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5329feee-e7ac-432d-aefd-9c91380bca40}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {c89782de-8461-48ba-8fb0-21331ddc1c8e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c23e6022-3b15-44c5-ab61-2f623b32284e}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1072.31323198841,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e95b1ba2-6e6e-4273-bacd-ff7c735579bb}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  407.055307423804,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0163921172299566,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2547e82a-2f4d-4ac3-8f27-b0422c8e9bf2}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0163921172299566,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4049cfe4-a6c9-4664-9da1-7bbb89405263}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ed02e82-68f3-4f6e-9941-72d6ce47aa26}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4049cfe4-a6c9-4664-9da1-7bbb89405263}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ed02e82-68f3-4f6e-9941-72d6ce47aa26}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d561812b-7217-4bdd-ba9b-56386becb140}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7e33433f-704a-4cb3-b0ca-01b391b62644}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b8b0b05f-3447-4586-80d4-c0915259b624}, !- Air Inlet Node Name
  {73f37be9-2287-46d6-a0bb-fbf2cd4f727f}, !- Air Outlet Node Name
  {2547e82a-2f4d-4ac3-8f27-b0422c8e9bf2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e53ab008-beb4-4ac4-9b25-1d3007e20a16}, !- Supply Air Fan Operating Mode Schedule Name
  {c89782de-8461-48ba-8fb0-21331ddc1c8e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e95b1ba2-6e6e-4273-bacd-ff7c735579bb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c23e6022-3b15-44c5-ab61-2f623b32284e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0163921172299566,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0163921172299566,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {73f37be9-2287-46d6-a0bb-fbf2cd4f727f}, !- Handle
  {d561812b-7217-4bdd-ba9b-56386becb140}, !- Source Object
  7,                                      !- Outlet Port
  {878ff599-0c91-4d30-832a-9c8ef4afb943}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4f3676fd-1e3c-4f6d-b02e-96ba8500f32d}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00714403200899851,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0163921172299566,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb25d5fa-6b21-414f-a990-8e0d5cd7b847}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f382aae6-b24c-48de-8d25-1783f15e8bc6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f382aae6-b24c-48de-8d25-1783f15e8bc6}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3df23666-3430-4db3-9a3e-5f429860b3a9}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC OA System, !- Name
  {4f3676fd-1e3c-4f6d-b02e-96ba8500f32d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4140a5dd-5a76-472f-bdad-168844900370}, !- Mixed Air Node Name
  {48986dfb-4ce5-431c-a4dc-16023d2e7064}, !- Outdoor Air Stream Node Name
  {91d721f9-64be-4f6d-963d-2be7eb4e07f7}, !- Relief Air Stream Node Name
  {60ae09f0-b6cf-4542-8da9-126aa2f8b2c8}; !- Return Air Stream Node Name

OS:Node,
  {5a0704bb-a986-48e1-8317-11f786721695}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {48986dfb-4ce5-431c-a4dc-16023d2e7064}; !- Outlet Port

OS:Connection,
  {48986dfb-4ce5-431c-a4dc-16023d2e7064}, !- Handle
  {5a0704bb-a986-48e1-8317-11f786721695}, !- Source Object
  3,                                      !- Outlet Port
  {3df23666-3430-4db3-9a3e-5f429860b3a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {28857a8e-a287-4b5d-86e7-1c696a1c63c8}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {91d721f9-64be-4f6d-963d-2be7eb4e07f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91d721f9-64be-4f6d-963d-2be7eb4e07f7}, !- Handle
  {3df23666-3430-4db3-9a3e-5f429860b3a9}, !- Source Object
  7,                                      !- Outlet Port
  {28857a8e-a287-4b5d-86e7-1c696a1c63c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31d140b5-409d-4998-9e71-9ca159f9934d}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4140a5dd-5a76-472f-bdad-168844900370}, !- Inlet Port
  {b8b0b05f-3447-4586-80d4-c0915259b624}; !- Outlet Port

OS:Connection,
  {60ae09f0-b6cf-4542-8da9-126aa2f8b2c8}, !- Handle
  {18ebc704-8835-4cc3-a62e-c7784046940f}, !- Source Object
  3,                                      !- Outlet Port
  {3df23666-3430-4db3-9a3e-5f429860b3a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4140a5dd-5a76-472f-bdad-168844900370}, !- Handle
  {3df23666-3430-4db3-9a3e-5f429860b3a9}, !- Source Object
  5,                                      !- Outlet Port
  {31d140b5-409d-4998-9e71-9ca159f9934d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b0b05f-3447-4586-80d4-c0915259b624}, !- Handle
  {31d140b5-409d-4998-9e71-9ca159f9934d}, !- Source Object
  3,                                      !- Outlet Port
  {d561812b-7217-4bdd-ba9b-56386becb140}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {86bb4ad0-8578-48af-b920-35599aeb4da6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {908f66d7-3d52-4506-914b-a460032a618e}, !- Control Zone or Zone List Name
  {b2fcc68c-93fe-4378-83c2-2539913d4b04}, !- Cooling Control Zone or Zone List Name
  {b57e3964-3f7c-4968-b473-74c6e068d1bb}, !- Heating Control Zone or Zone List Name
  {e9b8c40f-5da2-48be-a193-53c37a6db23c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {908f66d7-3d52-4506-914b-a460032a618e}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {b2fcc68c-93fe-4378-83c2-2539913d4b04}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b57e3964-3f7c-4968-b473-74c6e068d1bb}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e9b8c40f-5da2-48be-a193-53c37a6db23c}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b427f13f-4d10-46ab-b9cb-cd9d9fe79950}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b1216536-8bbb-4fa0-b8cc-a0ba269d72e0}, !- Air Inlet Node Name
  {55c9ae72-d78f-47c6-a9b4-8683c0516c53}, !- Air Outlet Node Name
  0.0163921172299566;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {509126bd-f371-4394-a0b0-3fc322a7ba58}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Return Air Node, !- Name
  {8c30ce74-3d10-445c-8e43-84cb616179e6}, !- Inlet Port
  {5750afc0-d4f5-4aa8-a9c1-806264cddcb4}; !- Outlet Port

OS:Connection,
  {08ab5368-a80e-43a6-802a-5f927f9644cd}, !- Handle
  {a18f2943-8751-4587-a62d-91ad670a21e6}, !- Source Object
  3,                                      !- Outlet Port
  {32e02cfa-1e99-4737-afda-f0bd0e7ea922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c30ce74-3d10-445c-8e43-84cb616179e6}, !- Handle
  {71c24193-6b2d-4850-99cf-a98b40b7d05f}, !- Source Object
  2,                                      !- Outlet Port
  {509126bd-f371-4394-a0b0-3fc322a7ba58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5750afc0-d4f5-4aa8-a9c1-806264cddcb4}, !- Handle
  {509126bd-f371-4394-a0b0-3fc322a7ba58}, !- Source Object
  3,                                      !- Outlet Port
  {5ebad242-c3b2-4b37-93ca-9e89bbc44ca5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {78e0eed5-fb42-4a2b-b05c-bbb48dfd82d3}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {224a7fa1-9ea1-442b-8ecc-c3d0518ed5b8}, !- Inlet Port
  {b1216536-8bbb-4fa0-b8cc-a0ba269d72e0}; !- Outlet Port

OS:Connection,
  {224a7fa1-9ea1-442b-8ecc-c3d0518ed5b8}, !- Handle
  {6961fa06-49ba-4e15-9010-f2297aa97d5e}, !- Source Object
  3,                                      !- Outlet Port
  {78e0eed5-fb42-4a2b-b05c-bbb48dfd82d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1216536-8bbb-4fa0-b8cc-a0ba269d72e0}, !- Handle
  {78e0eed5-fb42-4a2b-b05c-bbb48dfd82d3}, !- Source Object
  3,                                      !- Outlet Port
  {b427f13f-4d10-46ab-b9cb-cd9d9fe79950}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55c9ae72-d78f-47c6-a9b4-8683c0516c53}, !- Handle
  {b427f13f-4d10-46ab-b9cb-cd9d9fe79950}, !- Source Object
  4,                                      !- Outlet Port
  {a18f2943-8751-4587-a62d-91ad670a21e6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5c243402-66f5-48c7-9861-67821e6baffa}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {bedb227e-02d3-4211-9c49-4ececa10db3e}, !- Availability Schedule
  {5c47ee16-c997-46a3-9d0b-8d012269e768}, !- Availability Manager List Name
  0.0177216849582282,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c1c0ebaa-89ac-4a04-96ae-04abc29a64ae}, !- Supply Side Inlet Node Name
  {3a725ecb-90c3-4bb4-8ff6-5fd3c5055f71}, !- Demand Side Outlet Node Name
  {b79ff7f9-eae8-4e71-b309-e817aa3039f8}, !- Demand Side Inlet Node A
  {568540bd-e46d-490b-b98e-2965e666e3b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {46781e97-f380-4cfe-a601-4d1d0960b419}, !- Demand Mixer Name
  {0d8bf59a-e825-41a0-a1f7-4ed930d1418a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fdaa3933-e90a-450f-85ae-af8a02f1437c}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c1c0ebaa-89ac-4a04-96ae-04abc29a64ae}, !- Inlet Port
  {e2ea9e76-cfc5-4ffa-b5a3-44e04ea7577e}; !- Outlet Port

OS:Node,
  {7b3a4907-44ee-436b-8db8-bf113684a49a}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1d55f736-cc9d-46b4-b31c-da42759d5ef8}, !- Inlet Port
  {568540bd-e46d-490b-b98e-2965e666e3b3}; !- Outlet Port

OS:Connection,
  {c1c0ebaa-89ac-4a04-96ae-04abc29a64ae}, !- Handle
  {5c243402-66f5-48c7-9861-67821e6baffa}, !- Source Object
  9,                                      !- Outlet Port
  {fdaa3933-e90a-450f-85ae-af8a02f1437c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {568540bd-e46d-490b-b98e-2965e666e3b3}, !- Handle
  {7b3a4907-44ee-436b-8db8-bf113684a49a}, !- Source Object
  3,                                      !- Outlet Port
  {5c243402-66f5-48c7-9861-67821e6baffa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fa0dd667-9ba6-45c7-9c74-62429affcb38}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b79ff7f9-eae8-4e71-b309-e817aa3039f8}, !- Inlet Port
  {02fbe1b3-cc39-4df2-bd14-dbbf88fd92f8}; !- Outlet Port

OS:Node,
  {78c8b9d5-8e6e-4efd-88ee-5495d42f9eb5}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c108bf4f-2d06-46d2-b9fd-880c80a82b22}, !- Inlet Port
  {3a725ecb-90c3-4bb4-8ff6-5fd3c5055f71}; !- Outlet Port

OS:Node,
  {50d8b099-3b96-4ea6-b855-aa7ad493f8ad}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {03bf55c8-37ba-4e08-a441-05a1ffd8b4ec}, !- Inlet Port
  {013bb0db-b18d-48ab-8a02-49af4189ba21}; !- Outlet Port

OS:Connection,
  {b79ff7f9-eae8-4e71-b309-e817aa3039f8}, !- Handle
  {5c243402-66f5-48c7-9861-67821e6baffa}, !- Source Object
  11,                                     !- Outlet Port
  {fa0dd667-9ba6-45c7-9c74-62429affcb38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a725ecb-90c3-4bb4-8ff6-5fd3c5055f71}, !- Handle
  {78c8b9d5-8e6e-4efd-88ee-5495d42f9eb5}, !- Source Object
  3,                                      !- Outlet Port
  {5c243402-66f5-48c7-9861-67821e6baffa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d8bf59a-e825-41a0-a1f7-4ed930d1418a}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {02fbe1b3-cc39-4df2-bd14-dbbf88fd92f8}, !- Inlet Node Name
  {ace36c27-1676-4fe2-a075-a3a87ab73a50}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {46781e97-f380-4cfe-a601-4d1d0960b419}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {c108bf4f-2d06-46d2-b9fd-880c80a82b22}, !- Outlet Node Name
  {8f6aaa5c-f150-498e-ba8c-130de93f2b21}; !- Inlet Node Name 1

OS:Connection,
  {02fbe1b3-cc39-4df2-bd14-dbbf88fd92f8}, !- Handle
  {fa0dd667-9ba6-45c7-9c74-62429affcb38}, !- Source Object
  3,                                      !- Outlet Port
  {0d8bf59a-e825-41a0-a1f7-4ed930d1418a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c108bf4f-2d06-46d2-b9fd-880c80a82b22}, !- Handle
  {46781e97-f380-4cfe-a601-4d1d0960b419}, !- Source Object
  2,                                      !- Outlet Port
  {78c8b9d5-8e6e-4efd-88ee-5495d42f9eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {10f887ec-9df4-4975-b10a-8bc7e67ee2cb}, !- Handle
  {5c243402-66f5-48c7-9861-67821e6baffa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0177216849582282,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  313.32,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  557.76,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5c47ee16-c997-46a3-9d0b-8d012269e768}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {341d398f-940f-4d9e-99e8-e594749ee7df}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fcde3da4-09a8-4764-9e03-a5ae9f79d4f5}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2a8f3481-d9bd-44c3-b9b9-f6a107ff66aa}, !- Control Zone Name
  {7b3a4907-44ee-436b-8db8-bf113684a49a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {dfdd9b96-c212-4a54-8a27-38197a812241}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  23.3058551402491,                       !- U-Factor Times Area Value {W/K}
  2.53572304951812e-05,                   !- Maximum Water Flow Rate {m3/s}
  {4fa3d63b-7aa2-4d0b-9f68-fb6cf5e5619d}, !- Water Inlet Node Name
  {5ca564d9-7b39-4cc8-b225-c0a9cd9a0afa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1159.30214956309,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {46525115-c083-4e99-b1e5-5f6c9c4943fe}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {5c91c17d-4d60-4025-877c-f9c253a9d175}, !- Inlet Port
  {4fa3d63b-7aa2-4d0b-9f68-fb6cf5e5619d}; !- Outlet Port

OS:Connection,
  {5c91c17d-4d60-4025-877c-f9c253a9d175}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  6,                                      !- Outlet Port
  {46525115-c083-4e99-b1e5-5f6c9c4943fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91a4cfec-7012-4c5f-a7d8-80daeed48892}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {5ca564d9-7b39-4cc8-b225-c0a9cd9a0afa}, !- Inlet Port
  {3084ed7d-b08b-4c5a-b1f8-0a6cf50dc28b}; !- Outlet Port

OS:Connection,
  {4fa3d63b-7aa2-4d0b-9f68-fb6cf5e5619d}, !- Handle
  {46525115-c083-4e99-b1e5-5f6c9c4943fe}, !- Source Object
  3,                                      !- Outlet Port
  {dfdd9b96-c212-4a54-8a27-38197a812241}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5ca564d9-7b39-4cc8-b225-c0a9cd9a0afa}, !- Handle
  {dfdd9b96-c212-4a54-8a27-38197a812241}, !- Source Object
  6,                                      !- Outlet Port
  {91a4cfec-7012-4c5f-a7d8-80daeed48892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3084ed7d-b08b-4c5a-b1f8-0a6cf50dc28b}, !- Handle
  {91a4cfec-7012-4c5f-a7d8-80daeed48892}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {64cfa732-eb57-47df-a83a-2292cca0e729}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {dfdd9b96-c212-4a54-8a27-38197a812241}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {f72adc85-4723-430a-855a-d4caa0857a2c}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1159.30214956309,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6905e956-6587-4dfb-85f1-d2adfd5be290}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  440.071640383119,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0177216849582282,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4057ca92-ef97-44e7-9b73-3a6a11e868be}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0177216849582282,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {522f8b6c-28ba-43d2-b61a-f3a2a6445ee7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d8b98cb7-e400-496b-b14f-3814bca2ed0d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {522f8b6c-28ba-43d2-b61a-f3a2a6445ee7}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d8b98cb7-e400-496b-b14f-3814bca2ed0d}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f21961a9-47ee-4108-b9ed-ca58b385d6e5}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2a8f3481-d9bd-44c3-b9b9-f6a107ff66aa}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {e305a819-e73f-4e2f-b48b-608f7fdf03ea}, !- Air Inlet Node Name
  {1d55f736-cc9d-46b4-b31c-da42759d5ef8}, !- Air Outlet Node Name
  {4057ca92-ef97-44e7-9b73-3a6a11e868be}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {332eabb2-9fcc-4752-839b-679068557abb}, !- Supply Air Fan Operating Mode Schedule Name
  {dfdd9b96-c212-4a54-8a27-38197a812241}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6905e956-6587-4dfb-85f1-d2adfd5be290}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f72adc85-4723-430a-855a-d4caa0857a2c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0177216849582282,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0177216849582282,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1d55f736-cc9d-46b4-b31c-da42759d5ef8}, !- Handle
  {f21961a9-47ee-4108-b9ed-ca58b385d6e5}, !- Source Object
  7,                                      !- Outlet Port
  {7b3a4907-44ee-436b-8db8-bf113684a49a}, !- Target Object
