  Air Loop HVAC Zone Splitter 16,         !- Name
  {182e0057-ebaf-482d-8279-45163f449aff}, !- Inlet Node Name
  {c2452e46-9b5e-4bf8-83e7-64cef2c43ea4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1ea77605-7be1-491a-bff3-a1d0e32e5eaf}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {00d89e24-8217-4a17-a1bc-7e6f5f4d77f1}, !- Outlet Node Name
  {8124c842-e695-40e6-a961-52e06e15e7e2}; !- Inlet Node Name 1

OS:Connection,
  {182e0057-ebaf-482d-8279-45163f449aff}, !- Handle
  {ebe8acde-9b4f-4f5f-a993-32df56b1baf8}, !- Source Object
  3,                                      !- Outlet Port
  {4d450708-8091-42c3-ba4a-ed40395da5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d89e24-8217-4a17-a1bc-7e6f5f4d77f1}, !- Handle
  {1ea77605-7be1-491a-bff3-a1d0e32e5eaf}, !- Source Object
  2,                                      !- Outlet Port
  {2b052718-1a25-408c-96a3-2a5cd9fa3460}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {31c61f64-5560-4f3c-bc55-d9e282509ca7}, !- Handle
  {2b3ba635-829f-4e9f-b01e-b7d3e09f079f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0692370357334076,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1601.58,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3631.55,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {50081b81-99d5-4ded-adfb-3e2bd618ed85}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {2c41588b-aec6-45c5-8dfc-2cea38dd2e04}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3ef8863a-318b-4bd6-95d3-406a753d077d}, !- Handle
  Zone Outpatient Conference A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6b25fea0-a73b-4811-9053-8b3a705e8b51}, !- Control Zone Name
  {03e6949a-a297-4e27-8006-1b684a8f4374}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {01a8303c-21be-4a8b-a6e8-b0d877c64366}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  94.0085715525284,                       !- U-Factor Times Area Value {W/K}
  0.000104363214974626,                   !- Maximum Water Flow Rate {m3/s}
  {e71fc45e-429e-4227-99bb-7e04387a9e15}, !- Water Inlet Node Name
  {d7e98505-b2d6-4e8a-8be3-cff68473654e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4771.36095278194,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {96fe6c88-d82f-4bcc-9314-4397cfbff703}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {141b2876-609a-4236-922f-22595779621f}, !- Inlet Port
  {e71fc45e-429e-4227-99bb-7e04387a9e15}; !- Outlet Port

OS:Connection,
  {141b2876-609a-4236-922f-22595779621f}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  19,                                     !- Outlet Port
  {96fe6c88-d82f-4bcc-9314-4397cfbff703}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {251d9c94-b532-4985-af07-ae8cbe3b23b7}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {d7e98505-b2d6-4e8a-8be3-cff68473654e}, !- Inlet Port
  {c9723b24-1494-4872-8a19-16016c74815e}; !- Outlet Port

OS:Connection,
  {e71fc45e-429e-4227-99bb-7e04387a9e15}, !- Handle
  {96fe6c88-d82f-4bcc-9314-4397cfbff703}, !- Source Object
  3,                                      !- Outlet Port
  {01a8303c-21be-4a8b-a6e8-b0d877c64366}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d7e98505-b2d6-4e8a-8be3-cff68473654e}, !- Handle
  {01a8303c-21be-4a8b-a6e8-b0d877c64366}, !- Source Object
  6,                                      !- Outlet Port
  {251d9c94-b532-4985-af07-ae8cbe3b23b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9723b24-1494-4872-8a19-16016c74815e}, !- Handle
  {251d9c94-b532-4985-af07-ae8cbe3b23b7}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ca616f36-868b-485a-a3e3-ebe6db49d65f}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {01a8303c-21be-4a8b-a6e8-b0d877c64366}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {48012658-4a7e-482d-a0f5-44eeaa58fec9}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4771.36095278194,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2f9f42ac-9368-4ae0-ad1e-ec3ae552c601}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1719.32048009455,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0692370357334076,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {592415b4-408e-4dd4-9ee3-05d7422e08f0}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0692370357334076,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05f1d92b-e646-413c-ac14-d41e171019e2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d80baa8-3a93-4573-90c2-8576c19474bc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {05f1d92b-e646-413c-ac14-d41e171019e2}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d80baa8-3a93-4573-90c2-8576c19474bc}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3d031a58-cdba-4716-83f9-82d165a933cb}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6b25fea0-a73b-4811-9053-8b3a705e8b51}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {8d621c91-00f6-4189-9ae7-3521948e5aed}, !- Air Inlet Node Name
  {7d87fdbc-1bf0-4c2a-845b-6947866bf072}, !- Air Outlet Node Name
  {592415b4-408e-4dd4-9ee3-05d7422e08f0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d66d6c0c-5c49-47ca-898a-690d3983a63b}, !- Supply Air Fan Operating Mode Schedule Name
  {01a8303c-21be-4a8b-a6e8-b0d877c64366}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2f9f42ac-9368-4ae0-ad1e-ec3ae552c601}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {48012658-4a7e-482d-a0f5-44eeaa58fec9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0692370357334076,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0692370357334076,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7d87fdbc-1bf0-4c2a-845b-6947866bf072}, !- Handle
  {3d031a58-cdba-4716-83f9-82d165a933cb}, !- Source Object
  7,                                      !- Outlet Port
  {03e6949a-a297-4e27-8006-1b684a8f4374}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {12974932-46c8-4d0a-acc0-9a6bcbe965f4}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0502943975543507,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0692370357334076,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec462307-d6a5-4b7b-9a93-1a1c802a26d5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {15499f20-f510-4cb2-bf55-3c856f3216d4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {15499f20-f510-4cb2-bf55-3c856f3216d4}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4916a559-f9a7-4208-a9b0-2d186d9f97a1}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC OA System, !- Name
  {12974932-46c8-4d0a-acc0-9a6bcbe965f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b6f33709-d6d0-4f4d-9016-deccdd77c988}, !- Mixed Air Node Name
  {5e1a3b8b-2beb-421d-9326-b2cf5f88df23}, !- Outdoor Air Stream Node Name
  {1b56791b-989c-487c-9c68-b119733249b0}, !- Relief Air Stream Node Name
  {3b9c9a55-8c3b-46a2-bd39-b84b3ff2b08e}; !- Return Air Stream Node Name

OS:Node,
  {8f4fbf25-acab-45cd-97f2-9a756e11d77c}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5e1a3b8b-2beb-421d-9326-b2cf5f88df23}; !- Outlet Port

OS:Connection,
  {5e1a3b8b-2beb-421d-9326-b2cf5f88df23}, !- Handle
  {8f4fbf25-acab-45cd-97f2-9a756e11d77c}, !- Source Object
  3,                                      !- Outlet Port
  {4916a559-f9a7-4208-a9b0-2d186d9f97a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1697ee9-ac62-4d6b-8db0-4db18933025c}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {1b56791b-989c-487c-9c68-b119733249b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b56791b-989c-487c-9c68-b119733249b0}, !- Handle
  {4916a559-f9a7-4208-a9b0-2d186d9f97a1}, !- Source Object
  7,                                      !- Outlet Port
  {c1697ee9-ac62-4d6b-8db0-4db18933025c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0df1fe0c-6f0d-470c-a971-2755e0c80fed}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b6f33709-d6d0-4f4d-9016-deccdd77c988}, !- Inlet Port
  {8d621c91-00f6-4189-9ae7-3521948e5aed}; !- Outlet Port

OS:Connection,
  {3b9c9a55-8c3b-46a2-bd39-b84b3ff2b08e}, !- Handle
  {3f5835e1-f4c2-452a-94e3-9fe035df4698}, !- Source Object
  3,                                      !- Outlet Port
  {4916a559-f9a7-4208-a9b0-2d186d9f97a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b6f33709-d6d0-4f4d-9016-deccdd77c988}, !- Handle
  {4916a559-f9a7-4208-a9b0-2d186d9f97a1}, !- Source Object
  5,                                      !- Outlet Port
  {0df1fe0c-6f0d-470c-a971-2755e0c80fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d621c91-00f6-4189-9ae7-3521948e5aed}, !- Handle
  {0df1fe0c-6f0d-470c-a971-2755e0c80fed}, !- Source Object
  3,                                      !- Outlet Port
  {3d031a58-cdba-4716-83f9-82d165a933cb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2c41588b-aec6-45c5-8dfc-2cea38dd2e04}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9d48b063-8872-409d-bc78-91cd82028855}, !- Control Zone or Zone List Name
  {37ab3e39-4fed-4cae-80d8-fa6865f5685b}, !- Cooling Control Zone or Zone List Name
  {6fc8cebb-b914-43c8-abf4-dadfd1e4f40e}, !- Heating Control Zone or Zone List Name
  {9810d060-b74a-4074-8331-2709b4cb0a2f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9d48b063-8872-409d-bc78-91cd82028855}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {37ab3e39-4fed-4cae-80d8-fa6865f5685b}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6fc8cebb-b914-43c8-abf4-dadfd1e4f40e}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9810d060-b74a-4074-8331-2709b4cb0a2f}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {719335ae-61d5-4b93-9f38-fa2d9dbb60b9}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b0106fba-8978-4a33-b013-3c5fb8e2b1d0}, !- Air Inlet Node Name
  {99ee24e2-7eaf-40c6-8704-1d3a64a7a0f6}, !- Air Outlet Node Name
  0.0692370357334076;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c9471470-ce03-4f97-9e96-49a8563f4068}, !- Handle
  Zone Outpatient Conference A  - Story Ground Return Air Node, !- Name
  {e12465a9-3d18-46b7-8d26-f6dcd44bcd7c}, !- Inlet Port
  {8124c842-e695-40e6-a961-52e06e15e7e2}; !- Outlet Port

OS:Connection,
  {3af19884-82dd-477d-b334-c67d6716f2d7}, !- Handle
  {295318b6-6546-466e-a2e7-fbc90a6fa16e}, !- Source Object
  3,                                      !- Outlet Port
  {d98979d3-3279-4414-8102-4fc6d7faf491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e12465a9-3d18-46b7-8d26-f6dcd44bcd7c}, !- Handle
  {5b75c721-daee-4ae6-b3cb-51e26c47884d}, !- Source Object
  2,                                      !- Outlet Port
  {c9471470-ce03-4f97-9e96-49a8563f4068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8124c842-e695-40e6-a961-52e06e15e7e2}, !- Handle
  {c9471470-ce03-4f97-9e96-49a8563f4068}, !- Source Object
  3,                                      !- Outlet Port
  {1ea77605-7be1-491a-bff3-a1d0e32e5eaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b332e81f-be40-4439-beb3-f9bf9d09f094}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c2452e46-9b5e-4bf8-83e7-64cef2c43ea4}, !- Inlet Port
  {b0106fba-8978-4a33-b013-3c5fb8e2b1d0}; !- Outlet Port

OS:Connection,
  {c2452e46-9b5e-4bf8-83e7-64cef2c43ea4}, !- Handle
  {4d450708-8091-42c3-ba4a-ed40395da5aa}, !- Source Object
  3,                                      !- Outlet Port
  {b332e81f-be40-4439-beb3-f9bf9d09f094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0106fba-8978-4a33-b013-3c5fb8e2b1d0}, !- Handle
  {b332e81f-be40-4439-beb3-f9bf9d09f094}, !- Source Object
  3,                                      !- Outlet Port
  {719335ae-61d5-4b93-9f38-fa2d9dbb60b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99ee24e2-7eaf-40c6-8704-1d3a64a7a0f6}, !- Handle
  {719335ae-61d5-4b93-9f38-fa2d9dbb60b9}, !- Source Object
  4,                                      !- Outlet Port
  {295318b6-6546-466e-a2e7-fbc90a6fa16e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b6feaad9-3b71-4158-9021-87fde41cef50}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {790a3fd9-6959-4907-99cb-3bd102718bc6}, !- Availability Schedule
  {dc8f9065-7c10-4046-ad15-ebb8a8347580}, !- Availability Manager List Name
  0.0641617280803117,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c7d12b9f-a36e-4abf-9e2a-032f5ba5918b}, !- Supply Side Inlet Node Name
  {5ce11627-5ffa-448a-9cb0-ccc1853d5798}, !- Demand Side Outlet Node Name
  {d591862f-b875-4293-ac0e-9a5a403ebc62}, !- Demand Side Inlet Node A
  {4946a4a5-406d-46c8-9171-9174230d6082}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c5cd4388-d25a-4b55-a9e6-9fd310d44a11}, !- Demand Mixer Name
  {460ccf18-8a1f-41a4-8c2a-5d321b1fe365}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e12e4153-f789-4fac-93dd-7b0a57bbcac6}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c7d12b9f-a36e-4abf-9e2a-032f5ba5918b}, !- Inlet Port
  {246070ad-fc54-4fa0-a632-d7ef0dcf7789}; !- Outlet Port

OS:Node,
  {26de2992-1f0b-49b6-87ec-a9c285b1bdd1}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {30b946f5-b557-4c83-aad0-e7f734530fc0}, !- Inlet Port
  {4946a4a5-406d-46c8-9171-9174230d6082}; !- Outlet Port

OS:Connection,
  {c7d12b9f-a36e-4abf-9e2a-032f5ba5918b}, !- Handle
  {b6feaad9-3b71-4158-9021-87fde41cef50}, !- Source Object
  9,                                      !- Outlet Port
  {e12e4153-f789-4fac-93dd-7b0a57bbcac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4946a4a5-406d-46c8-9171-9174230d6082}, !- Handle
  {26de2992-1f0b-49b6-87ec-a9c285b1bdd1}, !- Source Object
  3,                                      !- Outlet Port
  {b6feaad9-3b71-4158-9021-87fde41cef50}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {233fadc6-0658-40f6-91cb-19f718caa032}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d591862f-b875-4293-ac0e-9a5a403ebc62}, !- Inlet Port
  {ca12fb14-a70e-44fb-b977-9a7a8e39ced2}; !- Outlet Port

OS:Node,
  {e97784b3-b1e3-4359-b11f-ff5a9acefef7}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7332566b-75fb-4cbc-9a82-03a47f13e7dc}, !- Inlet Port
  {5ce11627-5ffa-448a-9cb0-ccc1853d5798}; !- Outlet Port

OS:Node,
  {c7b9dd2d-2fcf-471b-9c7b-c0e10424a2b4}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fa18f56a-aa90-4c91-8c4b-1c149ca96322}, !- Inlet Port
  {297de2b0-ea21-4904-bda8-c1c09fcc9650}; !- Outlet Port

OS:Connection,
  {d591862f-b875-4293-ac0e-9a5a403ebc62}, !- Handle
  {b6feaad9-3b71-4158-9021-87fde41cef50}, !- Source Object
  11,                                     !- Outlet Port
  {233fadc6-0658-40f6-91cb-19f718caa032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce11627-5ffa-448a-9cb0-ccc1853d5798}, !- Handle
  {e97784b3-b1e3-4359-b11f-ff5a9acefef7}, !- Source Object
  3,                                      !- Outlet Port
  {b6feaad9-3b71-4158-9021-87fde41cef50}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {460ccf18-8a1f-41a4-8c2a-5d321b1fe365}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {ca12fb14-a70e-44fb-b977-9a7a8e39ced2}, !- Inlet Node Name
  {29e9c2bf-00d4-440a-aaec-c2dedc5deb66}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c5cd4388-d25a-4b55-a9e6-9fd310d44a11}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {7332566b-75fb-4cbc-9a82-03a47f13e7dc}, !- Outlet Node Name
  {7ea89943-e3cb-412c-9de1-148442e3f8b1}; !- Inlet Node Name 1

OS:Connection,
  {ca12fb14-a70e-44fb-b977-9a7a8e39ced2}, !- Handle
  {233fadc6-0658-40f6-91cb-19f718caa032}, !- Source Object
  3,                                      !- Outlet Port
  {460ccf18-8a1f-41a4-8c2a-5d321b1fe365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7332566b-75fb-4cbc-9a82-03a47f13e7dc}, !- Handle
  {c5cd4388-d25a-4b55-a9e6-9fd310d44a11}, !- Source Object
  2,                                      !- Outlet Port
  {e97784b3-b1e3-4359-b11f-ff5a9acefef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {20d2e478-16c2-473f-a653-989900165eb3}, !- Handle
  {b6feaad9-3b71-4158-9021-87fde41cef50}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0641617280803117,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1482.52,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3358.61,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {dc8f9065-7c10-4046-ad15-ebb8a8347580}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {b2d06799-7fa5-4106-8790-fabaf5dc3b11}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f600ca3d-d425-42a9-b881-977a94862ccb}, !- Handle
  Zone Outpatient Conference B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ac0b56ab-1c6d-4193-b5df-f89d36e7298b}, !- Control Zone Name
  {26de2992-1f0b-49b6-87ec-a9c285b1bdd1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {025701c2-ebb3-495f-ba7e-5726c1502e57}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  87.1035315686456,                       !- U-Factor Times Area Value {W/K}
  9.66884855511106e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3bb0896a-cc95-457d-a9d6-7168b58e96b4}, !- Water Inlet Node Name
  {539b0495-9361-40b8-91f2-58759cbd253d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4420.48153321411,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a00ab064-c461-4ec7-8c39-de7e05cad012}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {19ecfa88-c14c-4fee-9095-cee308bc6453}, !- Inlet Port
  {3bb0896a-cc95-457d-a9d6-7168b58e96b4}; !- Outlet Port

OS:Connection,
  {19ecfa88-c14c-4fee-9095-cee308bc6453}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  20,                                     !- Outlet Port
  {a00ab064-c461-4ec7-8c39-de7e05cad012}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28e317a4-09c0-4442-8455-52c0f93d3f5b}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {539b0495-9361-40b8-91f2-58759cbd253d}, !- Inlet Port
  {91b5e198-258a-4839-b633-f0e7d879465e}; !- Outlet Port

OS:Connection,
  {3bb0896a-cc95-457d-a9d6-7168b58e96b4}, !- Handle
  {a00ab064-c461-4ec7-8c39-de7e05cad012}, !- Source Object
  3,                                      !- Outlet Port
  {025701c2-ebb3-495f-ba7e-5726c1502e57}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {539b0495-9361-40b8-91f2-58759cbd253d}, !- Handle
  {025701c2-ebb3-495f-ba7e-5726c1502e57}, !- Source Object
  6,                                      !- Outlet Port
  {28e317a4-09c0-4442-8455-52c0f93d3f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91b5e198-258a-4839-b633-f0e7d879465e}, !- Handle
  {28e317a4-09c0-4442-8455-52c0f93d3f5b}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9303b28a-f059-48cd-a31e-15effa74f8dd}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {025701c2-ebb3-495f-ba7e-5726c1502e57}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {76a86849-6a1a-4135-846f-5bcb13888333}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4420.48153321411,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c68cfa11-3eec-4a52-894b-2a03051cf0c8}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1593.28850460173,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0641617280803117,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4f796543-7e91-4cce-b93d-d63c7d95a73c}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0641617280803117,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d388955-97fc-4ab8-ace1-a0c7f47b91a1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4bef5e76-1dfb-4f54-b26b-c4608e123b6f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2d388955-97fc-4ab8-ace1-a0c7f47b91a1}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4bef5e76-1dfb-4f54-b26b-c4608e123b6f}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {75673932-63ef-469f-82cb-3c9416779839}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ac0b56ab-1c6d-4193-b5df-f89d36e7298b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {e7a943bc-f115-4060-b06c-cfb8b7973661}, !- Air Inlet Node Name
  {30b946f5-b557-4c83-aad0-e7f734530fc0}, !- Air Outlet Node Name
  {4f796543-7e91-4cce-b93d-d63c7d95a73c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b0dc048f-5a03-401d-be61-c1a3c47827f8}, !- Supply Air Fan Operating Mode Schedule Name
  {025701c2-ebb3-495f-ba7e-5726c1502e57}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c68cfa11-3eec-4a52-894b-2a03051cf0c8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {76a86849-6a1a-4135-846f-5bcb13888333}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0641617280803117,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0641617280803117,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {30b946f5-b557-4c83-aad0-e7f734530fc0}, !- Handle
  {75673932-63ef-469f-82cb-3c9416779839}, !- Source Object
  7,                                      !- Outlet Port
  {26de2992-1f0b-49b6-87ec-a9c285b1bdd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8821e36b-3f1e-4e43-971b-765d4c94b7e1}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0465143649898767,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0641617280803117,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1dd27e78-a821-467b-afc3-dddac3d12fc9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {90e50262-cef9-4f54-962a-2b65b8fa3377}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {90e50262-cef9-4f54-962a-2b65b8fa3377}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f2a9a5fa-41d3-42c2-bec4-67563c976a5a}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC OA System, !- Name
  {8821e36b-3f1e-4e43-971b-765d4c94b7e1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4171c7da-fdbc-4e69-a0de-2c2fa1c24855}, !- Mixed Air Node Name
  {a1c66b3f-edc5-4869-8f06-9b419a1dcbc6}, !- Outdoor Air Stream Node Name
  {e977ce1d-d57d-487d-af3b-61357fe46a70}, !- Relief Air Stream Node Name
  {246070ad-fc54-4fa0-a632-d7ef0dcf7789}; !- Return Air Stream Node Name

OS:Node,
  {c5285a26-b601-47a8-97c3-057135459827}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a1c66b3f-edc5-4869-8f06-9b419a1dcbc6}; !- Outlet Port

OS:Connection,
  {a1c66b3f-edc5-4869-8f06-9b419a1dcbc6}, !- Handle
  {c5285a26-b601-47a8-97c3-057135459827}, !- Source Object
  3,                                      !- Outlet Port
  {f2a9a5fa-41d3-42c2-bec4-67563c976a5a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f93c66af-d201-4b47-8dab-be360742c072}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {e977ce1d-d57d-487d-af3b-61357fe46a70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e977ce1d-d57d-487d-af3b-61357fe46a70}, !- Handle
  {f2a9a5fa-41d3-42c2-bec4-67563c976a5a}, !- Source Object
  7,                                      !- Outlet Port
  {f93c66af-d201-4b47-8dab-be360742c072}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e351d658-fc37-4e5b-9fb6-5c44be6b7a57}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4171c7da-fdbc-4e69-a0de-2c2fa1c24855}, !- Inlet Port
  {e7a943bc-f115-4060-b06c-cfb8b7973661}; !- Outlet Port

OS:Connection,
  {246070ad-fc54-4fa0-a632-d7ef0dcf7789}, !- Handle
  {e12e4153-f789-4fac-93dd-7b0a57bbcac6}, !- Source Object
  3,                                      !- Outlet Port
  {f2a9a5fa-41d3-42c2-bec4-67563c976a5a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4171c7da-fdbc-4e69-a0de-2c2fa1c24855}, !- Handle
  {f2a9a5fa-41d3-42c2-bec4-67563c976a5a}, !- Source Object
  5,                                      !- Outlet Port
  {e351d658-fc37-4e5b-9fb6-5c44be6b7a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7a943bc-f115-4060-b06c-cfb8b7973661}, !- Handle
  {e351d658-fc37-4e5b-9fb6-5c44be6b7a57}, !- Source Object
  3,                                      !- Outlet Port
  {75673932-63ef-469f-82cb-3c9416779839}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b2d06799-7fa5-4106-8790-fabaf5dc3b11}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0c2d5c3c-4e65-4d10-a5e8-4358fc84a9b7}, !- Control Zone or Zone List Name
  {4436a306-dc8a-4d72-b25d-de56f2b4bf2c}, !- Cooling Control Zone or Zone List Name
  {5814e914-aba3-4656-bf06-6094499cbf78}, !- Heating Control Zone or Zone List Name
  {913aa140-6ffa-454a-a7c2-c97c7d7b56ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0c2d5c3c-4e65-4d10-a5e8-4358fc84a9b7}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {4436a306-dc8a-4d72-b25d-de56f2b4bf2c}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5814e914-aba3-4656-bf06-6094499cbf78}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {913aa140-6ffa-454a-a7c2-c97c7d7b56ae}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad3dbb4c-71da-4d27-82c3-7a36ac45a3be}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {900aea6a-b7d7-4276-bad1-9081773adfef}, !- Air Inlet Node Name
  {fa18f56a-aa90-4c91-8c4b-1c149ca96322}, !- Air Outlet Node Name
  0.0641617280803117;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d1c213a3-903f-44d7-ba07-85aa17db88bf}, !- Handle
  Zone Outpatient Conference B  - Story Ground Return Air Node, !- Name
  {078bb6bf-d6b4-4891-b239-02c0831571a3}, !- Inlet Port
  {7ea89943-e3cb-412c-9de1-148442e3f8b1}; !- Outlet Port

OS:Connection,
  {297de2b0-ea21-4904-bda8-c1c09fcc9650}, !- Handle
  {c7b9dd2d-2fcf-471b-9c7b-c0e10424a2b4}, !- Source Object
  3,                                      !- Outlet Port
  {28640a9a-7b90-40d2-9f66-6ad3862bf063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {078bb6bf-d6b4-4891-b239-02c0831571a3}, !- Handle
  {6c52d052-138a-4688-b04f-fd962d539478}, !- Source Object
  2,                                      !- Outlet Port
  {d1c213a3-903f-44d7-ba07-85aa17db88bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea89943-e3cb-412c-9de1-148442e3f8b1}, !- Handle
  {d1c213a3-903f-44d7-ba07-85aa17db88bf}, !- Source Object
  3,                                      !- Outlet Port
  {c5cd4388-d25a-4b55-a9e6-9fd310d44a11}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5735e4a-9c71-4a84-b44d-620b2178c0b4}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {29e9c2bf-00d4-440a-aaec-c2dedc5deb66}, !- Inlet Port
  {900aea6a-b7d7-4276-bad1-9081773adfef}; !- Outlet Port

OS:Connection,
  {29e9c2bf-00d4-440a-aaec-c2dedc5deb66}, !- Handle
  {460ccf18-8a1f-41a4-8c2a-5d321b1fe365}, !- Source Object
  3,                                      !- Outlet Port
  {b5735e4a-9c71-4a84-b44d-620b2178c0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900aea6a-b7d7-4276-bad1-9081773adfef}, !- Handle
  {b5735e4a-9c71-4a84-b44d-620b2178c0b4}, !- Source Object
  3,                                      !- Outlet Port
  {ad3dbb4c-71da-4d27-82c3-7a36ac45a3be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa18f56a-aa90-4c91-8c4b-1c149ca96322}, !- Handle
  {ad3dbb4c-71da-4d27-82c3-7a36ac45a3be}, !- Source Object
  4,                                      !- Outlet Port
  {c7b9dd2d-2fcf-471b-9c7b-c0e10424a2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fd0f90e8-764b-4cbd-9e9d-4a346e98c533}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c48fd934-06dc-42ec-a465-88aa3f326b44}, !- Availability Schedule
  {d86b307e-f08a-403d-9cc7-b970ae97f66e}, !- Availability Manager List Name
  0.0692370357333977,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33d2eb61-9040-45fc-b6c0-9c53f8ef0756}, !- Supply Side Inlet Node Name
  {3ce05d52-57e7-4a00-aec8-d4c4a818be50}, !- Demand Side Outlet Node Name
  {9303dc57-2d35-45dc-a863-00a499aee649}, !- Demand Side Inlet Node A
  {1865ea68-0999-45db-aaa7-5661b50abcc0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {88f9c064-7fdc-4284-9156-8bdf31fa9876}, !- Demand Mixer Name
  {8170cfc5-b925-4c3f-943a-dc93f97cc68f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {568e7077-7515-46d3-a928-4450f03bccf3}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {33d2eb61-9040-45fc-b6c0-9c53f8ef0756}, !- Inlet Port
  {2a0bc153-0922-49a5-bded-12b8fd6772b1}; !- Outlet Port

OS:Node,
  {ac16ff19-a98f-4305-9491-b96db7cb9f25}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {3a5afb8f-a1f8-4d5d-a2f5-051c07546d24}, !- Inlet Port
  {1865ea68-0999-45db-aaa7-5661b50abcc0}; !- Outlet Port

OS:Connection,
  {33d2eb61-9040-45fc-b6c0-9c53f8ef0756}, !- Handle
  {fd0f90e8-764b-4cbd-9e9d-4a346e98c533}, !- Source Object
  9,                                      !- Outlet Port
  {568e7077-7515-46d3-a928-4450f03bccf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1865ea68-0999-45db-aaa7-5661b50abcc0}, !- Handle
  {ac16ff19-a98f-4305-9491-b96db7cb9f25}, !- Source Object
  3,                                      !- Outlet Port
  {fd0f90e8-764b-4cbd-9e9d-4a346e98c533}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a353294f-92c8-410b-b9bd-9756e949b2ab}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {9303dc57-2d35-45dc-a863-00a499aee649}, !- Inlet Port
  {eacf3d46-6e9e-4344-8f9a-4a1d3a18f5c2}; !- Outlet Port

OS:Node,
  {5b1aa286-18fe-4f07-8307-cbaa0a201db3}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a43c49e0-6dc5-44b9-971f-23860faba0f8}, !- Inlet Port
  {3ce05d52-57e7-4a00-aec8-d4c4a818be50}; !- Outlet Port

OS:Node,
  {0f662bff-48b4-4ca5-8b8d-6b99a7b05f28}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {309640ad-8d84-4c47-93e2-740eb8f560d4}, !- Inlet Port
  {5792d3a5-e19d-4bde-8b83-a9a6c890c8e0}; !- Outlet Port

OS:Connection,
  {9303dc57-2d35-45dc-a863-00a499aee649}, !- Handle
  {fd0f90e8-764b-4cbd-9e9d-4a346e98c533}, !- Source Object
  11,                                     !- Outlet Port
  {a353294f-92c8-410b-b9bd-9756e949b2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce05d52-57e7-4a00-aec8-d4c4a818be50}, !- Handle
  {5b1aa286-18fe-4f07-8307-cbaa0a201db3}, !- Source Object
  3,                                      !- Outlet Port
  {fd0f90e8-764b-4cbd-9e9d-4a346e98c533}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8170cfc5-b925-4c3f-943a-dc93f97cc68f}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {eacf3d46-6e9e-4344-8f9a-4a1d3a18f5c2}, !- Inlet Node Name
  {1e1048d1-6aa5-480d-8213-1f077cd98a71}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {88f9c064-7fdc-4284-9156-8bdf31fa9876}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {a43c49e0-6dc5-44b9-971f-23860faba0f8}, !- Outlet Node Name
  {288ad7ed-c8e2-4186-a4c9-7f5b6aa03cb3}; !- Inlet Node Name 1

OS:Connection,
  {eacf3d46-6e9e-4344-8f9a-4a1d3a18f5c2}, !- Handle
  {a353294f-92c8-410b-b9bd-9756e949b2ab}, !- Source Object
  3,                                      !- Outlet Port
  {8170cfc5-b925-4c3f-943a-dc93f97cc68f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43c49e0-6dc5-44b9-971f-23860faba0f8}, !- Handle
  {88f9c064-7fdc-4284-9156-8bdf31fa9876}, !- Source Object
  2,                                      !- Outlet Port
  {5b1aa286-18fe-4f07-8307-cbaa0a201db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8d3a63a5-65d5-4501-aa5f-6f53b4645891}, !- Handle
  {fd0f90e8-764b-4cbd-9e9d-4a346e98c533}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0692370357333977,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1601.58,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3631.55,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d86b307e-f08a-403d-9cc7-b970ae97f66e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {cf5c0152-afbb-4403-a654-5a2281295fe3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f9272fd5-65cb-4771-a78d-1ef7647cf7e4}, !- Handle
  Zone Outpatient Conference C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3de6cca4-bc7e-4cb9-9ec3-04bb473271e3}, !- Control Zone Name
  {ac16ff19-a98f-4305-9491-b96db7cb9f25}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {7ceb204f-2103-48c7-b541-2a3af3b178b5}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  94.0085715525159,                       !- U-Factor Times Area Value {W/K}
  0.000104363214974613,                   !- Maximum Water Flow Rate {m3/s}
  {87b546c9-b47b-4c81-8050-420ab33c3981}, !- Water Inlet Node Name
  {27ce37c0-9783-42c8-98e2-a7ca8d21b64f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4771.36095278134,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {092f6975-1db9-4dda-a546-9d08de3616f2}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {9226ba10-3cfe-4694-abd6-a01253c0e15c}, !- Inlet Port
  {87b546c9-b47b-4c81-8050-420ab33c3981}; !- Outlet Port

OS:Connection,
  {9226ba10-3cfe-4694-abd6-a01253c0e15c}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  21,                                     !- Outlet Port
  {092f6975-1db9-4dda-a546-9d08de3616f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c8a959e-31fa-4951-8b0e-caca911fd166}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {27ce37c0-9783-42c8-98e2-a7ca8d21b64f}, !- Inlet Port
  {277026e5-4e53-4a9a-b306-3126efdd79c2}; !- Outlet Port

OS:Connection,
  {87b546c9-b47b-4c81-8050-420ab33c3981}, !- Handle
  {092f6975-1db9-4dda-a546-9d08de3616f2}, !- Source Object
  3,                                      !- Outlet Port
  {7ceb204f-2103-48c7-b541-2a3af3b178b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27ce37c0-9783-42c8-98e2-a7ca8d21b64f}, !- Handle
  {7ceb204f-2103-48c7-b541-2a3af3b178b5}, !- Source Object
  6,                                      !- Outlet Port
  {3c8a959e-31fa-4951-8b0e-caca911fd166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {277026e5-4e53-4a9a-b306-3126efdd79c2}, !- Handle
  {3c8a959e-31fa-4951-8b0e-caca911fd166}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {998942c4-3103-4928-be4d-78cf230ba378}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {7ceb204f-2103-48c7-b541-2a3af3b178b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {a15312da-7ebd-447d-af36-7d738b4be068}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4771.36095278134,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e33f1d7b-9c37-480d-b1d6-15d8d15d1366}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1719.3204800943,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0692370357333977,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {431f0d5e-4de8-4537-b46c-ae6f6c5dc0dc}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0692370357333977,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7aa8fe35-0f75-4105-be6e-3cea686e1df1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {55a47611-0232-496c-bce9-91eb7d3ad67d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7aa8fe35-0f75-4105-be6e-3cea686e1df1}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {55a47611-0232-496c-bce9-91eb7d3ad67d}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {07917ddf-79d5-4193-a18c-fe8a31302c97}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3de6cca4-bc7e-4cb9-9ec3-04bb473271e3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {bc8f42dc-b7d9-4d1c-a415-0bd99dff43de}, !- Air Inlet Node Name
  {3a5afb8f-a1f8-4d5d-a2f5-051c07546d24}, !- Air Outlet Node Name
  {431f0d5e-4de8-4537-b46c-ae6f6c5dc0dc}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {023de7ea-54b0-43d4-afd4-ab5fe3d93abd}, !- Supply Air Fan Operating Mode Schedule Name
  {7ceb204f-2103-48c7-b541-2a3af3b178b5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e33f1d7b-9c37-480d-b1d6-15d8d15d1366}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a15312da-7ebd-447d-af36-7d738b4be068}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0692370357333977,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0692370357333977,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3a5afb8f-a1f8-4d5d-a2f5-051c07546d24}, !- Handle
  {07917ddf-79d5-4193-a18c-fe8a31302c97}, !- Source Object
  7,                                      !- Outlet Port
  {ac16ff19-a98f-4305-9491-b96db7cb9f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c89e63cc-8d5a-4d21-a530-0412b334a325}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0502943975543507,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0692370357333977,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7ca850d7-ae3e-4fde-bf06-cf9500f55f3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {89f8938d-c85b-4580-b009-7df4be762e42}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {89f8938d-c85b-4580-b009-7df4be762e42}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {31dca539-c0de-4f92-a029-d12d5c8e91a9}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC OA System, !- Name
  {c89e63cc-8d5a-4d21-a530-0412b334a325}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2b260bbf-19b1-4f11-9aba-789e93c35cef}, !- Mixed Air Node Name
  {e4166f4f-cf55-49e6-85cb-096389007383}, !- Outdoor Air Stream Node Name
  {853e9264-d2dc-4abc-953c-8cee69a5a8b5}, !- Relief Air Stream Node Name
  {2a0bc153-0922-49a5-bded-12b8fd6772b1}; !- Return Air Stream Node Name

OS:Node,
  {7663b8ce-2766-40c2-8085-2638d63a9b56}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e4166f4f-cf55-49e6-85cb-096389007383}; !- Outlet Port

OS:Connection,
  {e4166f4f-cf55-49e6-85cb-096389007383}, !- Handle
  {7663b8ce-2766-40c2-8085-2638d63a9b56}, !- Source Object
  3,                                      !- Outlet Port
  {31dca539-c0de-4f92-a029-d12d5c8e91a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {adae4cec-e469-4217-b6d6-e499a29a2c21}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {853e9264-d2dc-4abc-953c-8cee69a5a8b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {853e9264-d2dc-4abc-953c-8cee69a5a8b5}, !- Handle
  {31dca539-c0de-4f92-a029-d12d5c8e91a9}, !- Source Object
  7,                                      !- Outlet Port
  {adae4cec-e469-4217-b6d6-e499a29a2c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c60fa33-242c-42e5-84e9-c76b0789ed9c}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2b260bbf-19b1-4f11-9aba-789e93c35cef}, !- Inlet Port
  {bc8f42dc-b7d9-4d1c-a415-0bd99dff43de}; !- Outlet Port

OS:Connection,
  {2a0bc153-0922-49a5-bded-12b8fd6772b1}, !- Handle
  {568e7077-7515-46d3-a928-4450f03bccf3}, !- Source Object
  3,                                      !- Outlet Port
  {31dca539-c0de-4f92-a029-d12d5c8e91a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2b260bbf-19b1-4f11-9aba-789e93c35cef}, !- Handle
  {31dca539-c0de-4f92-a029-d12d5c8e91a9}, !- Source Object
  5,                                      !- Outlet Port
  {0c60fa33-242c-42e5-84e9-c76b0789ed9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8f42dc-b7d9-4d1c-a415-0bd99dff43de}, !- Handle
  {0c60fa33-242c-42e5-84e9-c76b0789ed9c}, !- Source Object
  3,                                      !- Outlet Port
  {07917ddf-79d5-4193-a18c-fe8a31302c97}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cf5c0152-afbb-4403-a654-5a2281295fe3}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ad7406ab-ebc4-4afe-8dae-54968c53b213}, !- Control Zone or Zone List Name
  {95c2b7b6-3444-40e5-a1c4-080c788a6c97}, !- Cooling Control Zone or Zone List Name
  {3ddf4ce8-bad2-4070-ab27-0c8075bfafa1}, !- Heating Control Zone or Zone List Name
  {3fdbc922-d795-47a8-a2ce-7a143aac5f95}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ad7406ab-ebc4-4afe-8dae-54968c53b213}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {95c2b7b6-3444-40e5-a1c4-080c788a6c97}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3ddf4ce8-bad2-4070-ab27-0c8075bfafa1}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3fdbc922-d795-47a8-a2ce-7a143aac5f95}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {80f86666-c7b5-4856-872c-4d4433516baa}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {69b1d177-c05c-4eeb-a1c7-9cbbc5d9106d}, !- Air Inlet Node Name
  {309640ad-8d84-4c47-93e2-740eb8f560d4}, !- Air Outlet Node Name
  0.0692370357333977;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {83ce58b4-325f-4001-a262-44cf07e0a8e9}, !- Handle
  Zone Outpatient Conference C  - Story Ground Return Air Node, !- Name
  {6689ed40-8425-4a3e-961c-173e18c4deab}, !- Inlet Port
  {288ad7ed-c8e2-4186-a4c9-7f5b6aa03cb3}; !- Outlet Port

OS:Connection,
  {5792d3a5-e19d-4bde-8b83-a9a6c890c8e0}, !- Handle
  {0f662bff-48b4-4ca5-8b8d-6b99a7b05f28}, !- Source Object
  3,                                      !- Outlet Port
  {94dc7748-540b-4170-970b-852e0aff4c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6689ed40-8425-4a3e-961c-173e18c4deab}, !- Handle
  {565de461-8b20-467c-b6f0-4b01f2cf17ee}, !- Source Object
  2,                                      !- Outlet Port
  {83ce58b4-325f-4001-a262-44cf07e0a8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {288ad7ed-c8e2-4186-a4c9-7f5b6aa03cb3}, !- Handle
  {83ce58b4-325f-4001-a262-44cf07e0a8e9}, !- Source Object
  3,                                      !- Outlet Port
  {88f9c064-7fdc-4284-9156-8bdf31fa9876}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {add4e0c2-cd5f-4094-a4ea-d5a2465c2a07}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1e1048d1-6aa5-480d-8213-1f077cd98a71}, !- Inlet Port
  {69b1d177-c05c-4eeb-a1c7-9cbbc5d9106d}; !- Outlet Port

OS:Connection,
  {1e1048d1-6aa5-480d-8213-1f077cd98a71}, !- Handle
  {8170cfc5-b925-4c3f-943a-dc93f97cc68f}, !- Source Object
  3,                                      !- Outlet Port
  {add4e0c2-cd5f-4094-a4ea-d5a2465c2a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b1d177-c05c-4eeb-a1c7-9cbbc5d9106d}, !- Handle
  {add4e0c2-cd5f-4094-a4ea-d5a2465c2a07}, !- Source Object
  3,                                      !- Outlet Port
  {80f86666-c7b5-4856-872c-4d4433516baa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {309640ad-8d84-4c47-93e2-740eb8f560d4}, !- Handle
  {80f86666-c7b5-4856-872c-4d4433516baa}, !- Source Object
  4,                                      !- Outlet Port
  {0f662bff-48b4-4ca5-8b8d-6b99a7b05f28}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d7df8f85-bd27-41d1-9b54-b7cd05a27a1d}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {99a32bf7-4560-447a-8099-c49d532a890e}, !- Availability Schedule
  {89babc2a-f602-41cd-b73f-f0945e513ada}, !- Availability Manager List Name
  0.0096459853363871,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6eff3c01-8fc2-40e3-9db8-d73eb18830ec}, !- Supply Side Inlet Node Name
  {6c87a05b-901b-49e8-a2b1-ad576e04748e}, !- Demand Side Outlet Node Name
  {3c22e0a3-2397-4940-9f8a-458235d7df6b}, !- Demand Side Inlet Node A
  {3739fe7a-5e45-488a-8ba5-f4dcf269c3ff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f2f76943-942c-49b0-b5bb-de7c733acf70}, !- Demand Mixer Name
  {b79990f9-dda1-4908-8327-f01477f76683}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {85fb9feb-a4af-45d5-9e71-bd9687279479}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6eff3c01-8fc2-40e3-9db8-d73eb18830ec}, !- Inlet Port
  {47631cac-62dc-4770-beda-8e94a963ccd9}; !- Outlet Port

OS:Node,
  {ba37982a-c416-4c31-badb-b82a77e6c829}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {be5a81c2-668e-47a6-8227-da66a5a51f58}, !- Inlet Port
  {3739fe7a-5e45-488a-8ba5-f4dcf269c3ff}; !- Outlet Port

OS:Connection,
  {6eff3c01-8fc2-40e3-9db8-d73eb18830ec}, !- Handle
  {d7df8f85-bd27-41d1-9b54-b7cd05a27a1d}, !- Source Object
  9,                                      !- Outlet Port
  {85fb9feb-a4af-45d5-9e71-bd9687279479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3739fe7a-5e45-488a-8ba5-f4dcf269c3ff}, !- Handle
  {ba37982a-c416-4c31-badb-b82a77e6c829}, !- Source Object
  3,                                      !- Outlet Port
  {d7df8f85-bd27-41d1-9b54-b7cd05a27a1d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5d35af44-a8a7-4c4f-852f-269149cfa19e}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {3c22e0a3-2397-4940-9f8a-458235d7df6b}, !- Inlet Port
  {d2dce223-15d8-48d2-939c-2c5ba65eeba4}; !- Outlet Port

OS:Node,
  {1544d3bf-e84d-413e-a24d-1d88e3437809}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {de2d01c7-30b4-4c3a-b19e-f3692b662024}, !- Inlet Port
  {6c87a05b-901b-49e8-a2b1-ad576e04748e}; !- Outlet Port

OS:Node,
  {e73db112-f5b5-4fc1-b910-b3c827307f7a}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d8e9f104-ba89-4db7-89d1-8c88e912e2d7}, !- Inlet Port
  {54eca8e3-7120-4c22-8fca-9ae783d56369}; !- Outlet Port

OS:Connection,
  {3c22e0a3-2397-4940-9f8a-458235d7df6b}, !- Handle
  {d7df8f85-bd27-41d1-9b54-b7cd05a27a1d}, !- Source Object
  11,                                     !- Outlet Port
  {5d35af44-a8a7-4c4f-852f-269149cfa19e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c87a05b-901b-49e8-a2b1-ad576e04748e}, !- Handle
  {1544d3bf-e84d-413e-a24d-1d88e3437809}, !- Source Object
  3,                                      !- Outlet Port
  {d7df8f85-bd27-41d1-9b54-b7cd05a27a1d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b79990f9-dda1-4908-8327-f01477f76683}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {d2dce223-15d8-48d2-939c-2c5ba65eeba4}, !- Inlet Node Name
  {b87d413f-7b4c-4afc-ad50-d044d1a97504}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f2f76943-942c-49b0-b5bb-de7c733acf70}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {de2d01c7-30b4-4c3a-b19e-f3692b662024}, !- Outlet Node Name
  {717e854a-238f-4037-a143-2beec79a0ae3}; !- Inlet Node Name 1

OS:Connection,
  {d2dce223-15d8-48d2-939c-2c5ba65eeba4}, !- Handle
  {5d35af44-a8a7-4c4f-852f-269149cfa19e}, !- Source Object
  3,                                      !- Outlet Port
  {b79990f9-dda1-4908-8327-f01477f76683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2d01c7-30b4-4c3a-b19e-f3692b662024}, !- Handle
  {f2f76943-942c-49b0-b5bb-de7c733acf70}, !- Source Object
  2,                                      !- Outlet Port
  {1544d3bf-e84d-413e-a24d-1d88e3437809}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {429c6746-5d88-46f7-a09b-214625f9e889}, !- Handle
  {d7df8f85-bd27-41d1-9b54-b7cd05a27a1d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0096459853363871,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  115.97,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  105.74,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {89babc2a-f602-41cd-b73f-f0945e513ada}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {a5fee1cd-8d0e-4564-b898-96c9b2415edf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7ebb02a8-234a-4871-9f1e-d093cb199a99}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bebd811c-8d54-4530-99f6-a8a0a4df6f9c}, !- Control Zone Name
  {ba37982a-c416-4c31-badb-b82a77e6c829}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f3c2e505-0072-4610-bce1-94f9707aa191}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  9.37113167018021,                       !- U-Factor Times Area Value {W/K}
  8.41168197794456e-06,                   !- Maximum Water Flow Rate {m3/s}
  {351f760e-809b-4e89-b2fc-851f1fa99dbb}, !- Water Inlet Node Name
  {2774c7b3-ca88-4f39-b853-6cad3d083b7d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  384.572006013251,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {125bd660-98fa-4220-ba24-e57a722d9c26}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {31dd7b3d-d58f-433a-ad23-ca2bc45373f7}, !- Inlet Port
  {351f760e-809b-4e89-b2fc-851f1fa99dbb}; !- Outlet Port

OS:Connection,
  {31dd7b3d-d58f-433a-ad23-ca2bc45373f7}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  22,                                     !- Outlet Port
  {125bd660-98fa-4220-ba24-e57a722d9c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b17bae4-5e3e-4244-bb62-4a854c520ff2}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {2774c7b3-ca88-4f39-b853-6cad3d083b7d}, !- Inlet Port
  {bfa85abb-3963-456b-8e9f-014928b7818c}; !- Outlet Port

OS:Connection,
  {351f760e-809b-4e89-b2fc-851f1fa99dbb}, !- Handle
  {125bd660-98fa-4220-ba24-e57a722d9c26}, !- Source Object
  3,                                      !- Outlet Port
  {f3c2e505-0072-4610-bce1-94f9707aa191}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2774c7b3-ca88-4f39-b853-6cad3d083b7d}, !- Handle
  {f3c2e505-0072-4610-bce1-94f9707aa191}, !- Source Object
  6,                                      !- Outlet Port
  {9b17bae4-5e3e-4244-bb62-4a854c520ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa85abb-3963-456b-8e9f-014928b7818c}, !- Handle
  {9b17bae4-5e3e-4244-bb62-4a854c520ff2}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {84d8abcf-e1ae-439d-8adc-baa8ad7d46ba}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {f3c2e505-0072-4610-bce1-94f9707aa191}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {cbd2faff-30ed-44f6-abe3-4139453bad48}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  384.572006013251,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b9059321-6323-48bd-9ac4-7f40c8f3234f}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  159.675307670702,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0096459853363871,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {319dc0a6-a722-478d-ade8-bf4f6930da84}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0096459853363871,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7783fe9d-d647-49d1-9afa-7bb05aa198d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5bc6096c-f60e-49d6-9d96-9951e9528997}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7783fe9d-d647-49d1-9afa-7bb05aa198d6}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5bc6096c-f60e-49d6-9d96-9951e9528997}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {baca649b-cb0d-412f-b99f-117a0f0994ac}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bebd811c-8d54-4530-99f6-a8a0a4df6f9c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {00469724-26a3-4f07-a837-0b83de032ac0}, !- Air Inlet Node Name
  {be5a81c2-668e-47a6-8227-da66a5a51f58}, !- Air Outlet Node Name
  {319dc0a6-a722-478d-ade8-bf4f6930da84}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1fca33e0-a719-4e23-80ec-657fb054f8d1}, !- Supply Air Fan Operating Mode Schedule Name
  {f3c2e505-0072-4610-bce1-94f9707aa191}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b9059321-6323-48bd-9ac4-7f40c8f3234f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cbd2faff-30ed-44f6-abe3-4139453bad48}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0096459853363871,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0096459853363871,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {be5a81c2-668e-47a6-8227-da66a5a51f58}, !- Handle
  {baca649b-cb0d-412f-b99f-117a0f0994ac}, !- Source Object
  7,                                      !- Outlet Port
  {ba37982a-c416-4c31-badb-b82a77e6c829}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {27a6e841-b182-4b18-9cbf-2b8ea3bd3576}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00128941372080721,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0096459853363871,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8ec414d3-5f61-4d38-93ce-fad5b91234b3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {42f0e581-7106-407a-ae24-b137537d528b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {42f0e581-7106-407a-ae24-b137537d528b}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6c743618-e4e1-439c-8034-66557cbd3e04}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC OA System, !- Name
  {27a6e841-b182-4b18-9cbf-2b8ea3bd3576}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e6abd233-f773-4a5c-ab77-5e03d54647e8}, !- Mixed Air Node Name
  {3e1c0b5d-c113-43a7-9ae5-f144c0305759}, !- Outdoor Air Stream Node Name
  {4d2b01a0-f1a9-4c7e-b10d-0f03fff4c440}, !- Relief Air Stream Node Name
  {47631cac-62dc-4770-beda-8e94a963ccd9}; !- Return Air Stream Node Name

OS:Node,
  {100fd61e-6fd7-4f64-aa21-f5cfeb6be030}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3e1c0b5d-c113-43a7-9ae5-f144c0305759}; !- Outlet Port

OS:Connection,
  {3e1c0b5d-c113-43a7-9ae5-f144c0305759}, !- Handle
  {100fd61e-6fd7-4f64-aa21-f5cfeb6be030}, !- Source Object
  3,                                      !- Outlet Port
  {6c743618-e4e1-439c-8034-66557cbd3e04}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {14ab62cf-1598-4387-ae62-43c600254997}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {4d2b01a0-f1a9-4c7e-b10d-0f03fff4c440}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d2b01a0-f1a9-4c7e-b10d-0f03fff4c440}, !- Handle
  {6c743618-e4e1-439c-8034-66557cbd3e04}, !- Source Object
  7,                                      !- Outlet Port
  {14ab62cf-1598-4387-ae62-43c600254997}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {589dfbcc-0631-4cc4-874f-620a6d7d6138}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {e6abd233-f773-4a5c-ab77-5e03d54647e8}, !- Inlet Port
  {00469724-26a3-4f07-a837-0b83de032ac0}; !- Outlet Port

OS:Connection,
  {47631cac-62dc-4770-beda-8e94a963ccd9}, !- Handle
  {85fb9feb-a4af-45d5-9e71-bd9687279479}, !- Source Object
  3,                                      !- Outlet Port
  {6c743618-e4e1-439c-8034-66557cbd3e04}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e6abd233-f773-4a5c-ab77-5e03d54647e8}, !- Handle
  {6c743618-e4e1-439c-8034-66557cbd3e04}, !- Source Object
  5,                                      !- Outlet Port
  {589dfbcc-0631-4cc4-874f-620a6d7d6138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00469724-26a3-4f07-a837-0b83de032ac0}, !- Handle
  {589dfbcc-0631-4cc4-874f-620a6d7d6138}, !- Source Object
  3,                                      !- Outlet Port
  {baca649b-cb0d-412f-b99f-117a0f0994ac}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a5fee1cd-8d0e-4564-b898-96c9b2415edf}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {df406b83-f78e-43b8-ac93-ee9c294c39a8}, !- Control Zone or Zone List Name
  {273eb13e-a56a-45d4-8ba2-6f9c5d38747e}, !- Cooling Control Zone or Zone List Name
  {de33380a-fbb1-4331-9152-16e867c758e3}, !- Heating Control Zone or Zone List Name
  {01e26daa-270e-4d27-9fb0-522c8d4a04dc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df406b83-f78e-43b8-ac93-ee9c294c39a8}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {273eb13e-a56a-45d4-8ba2-6f9c5d38747e}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {de33380a-fbb1-4331-9152-16e867c758e3}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {01e26daa-270e-4d27-9fb0-522c8d4a04dc}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c2d1248f-498a-480e-af3e-f73a32cbccf5}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {5580b283-9658-4dfe-afda-0ed753c88b6a}, !- Air Inlet Node Name
  {d8e9f104-ba89-4db7-89d1-8c88e912e2d7}, !- Air Outlet Node Name
  0.0096459853363871;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {df452d2b-32cc-46e9-95b0-76cda16dca6e}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground Return Air Node, !- Name
  {a9bd9bf1-2869-4595-ac34-2e6c5bbcd039}, !- Inlet Port
  {717e854a-238f-4037-a143-2beec79a0ae3}; !- Outlet Port

OS:Connection,
  {54eca8e3-7120-4c22-8fca-9ae783d56369}, !- Handle
  {e73db112-f5b5-4fc1-b910-b3c827307f7a}, !- Source Object
  3,                                      !- Outlet Port
  {134b51be-28b6-461f-81b1-e5289f18cb87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9bd9bf1-2869-4595-ac34-2e6c5bbcd039}, !- Handle
  {48718ba9-09fb-4e04-9926-03da72e1b534}, !- Source Object
  2,                                      !- Outlet Port
  {df452d2b-32cc-46e9-95b0-76cda16dca6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717e854a-238f-4037-a143-2beec79a0ae3}, !- Handle
  {df452d2b-32cc-46e9-95b0-76cda16dca6e}, !- Source Object
  3,                                      !- Outlet Port
  {f2f76943-942c-49b0-b5bb-de7c733acf70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {720c851f-c3ad-440f-877b-19bac90562db}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b87d413f-7b4c-4afc-ad50-d044d1a97504}, !- Inlet Port
  {5580b283-9658-4dfe-afda-0ed753c88b6a}; !- Outlet Port

OS:Connection,
  {b87d413f-7b4c-4afc-ad50-d044d1a97504}, !- Handle
  {b79990f9-dda1-4908-8327-f01477f76683}, !- Source Object
  3,                                      !- Outlet Port
  {720c851f-c3ad-440f-877b-19bac90562db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5580b283-9658-4dfe-afda-0ed753c88b6a}, !- Handle
  {720c851f-c3ad-440f-877b-19bac90562db}, !- Source Object
  3,                                      !- Outlet Port
  {c2d1248f-498a-480e-af3e-f73a32cbccf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8e9f104-ba89-4db7-89d1-8c88e912e2d7}, !- Handle
  {c2d1248f-498a-480e-af3e-f73a32cbccf5}, !- Source Object
  4,                                      !- Outlet Port
  {e73db112-f5b5-4fc1-b910-b3c827307f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ca30aee6-bb7e-4bad-9c20-530b77cf5968}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2d6d98db-dba2-464a-bdb4-c39134ac2673}, !- Availability Schedule
  {4e883f5f-ba10-4260-bf25-d7c17199c914}, !- Availability Manager List Name
  0.00893726501880743,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {095147a9-0c65-4d8e-8a50-a903f21a2a37}, !- Supply Side Inlet Node Name
  {da4bb12f-910a-4241-925c-891033709e6e}, !- Demand Side Outlet Node Name
  {de1e400c-b85b-4877-b19b-986ef010fe3e}, !- Demand Side Inlet Node A
  {958ff891-10bb-4d27-8500-5d5ba0462232}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6584bf93-bf4f-4bbf-8251-fa2479b80618}, !- Demand Mixer Name
  {ddd5d99e-8276-4f01-9ed1-14b569eb6ad1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {826aafe0-c114-4a4e-b217-77aae6fc8b12}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {095147a9-0c65-4d8e-8a50-a903f21a2a37}, !- Inlet Port
  {2313621b-6295-433e-9b1c-2891b8d9469b}; !- Outlet Port

OS:Node,
  {4210d92b-7b8a-4313-8092-28b37589bfd2}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5dc3bc26-9c30-41ad-ad0c-d2e75fd8cc66}, !- Inlet Port
  {958ff891-10bb-4d27-8500-5d5ba0462232}; !- Outlet Port

OS:Connection,
  {095147a9-0c65-4d8e-8a50-a903f21a2a37}, !- Handle
  {ca30aee6-bb7e-4bad-9c20-530b77cf5968}, !- Source Object
  9,                                      !- Outlet Port
  {826aafe0-c114-4a4e-b217-77aae6fc8b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958ff891-10bb-4d27-8500-5d5ba0462232}, !- Handle
  {4210d92b-7b8a-4313-8092-28b37589bfd2}, !- Source Object
  3,                                      !- Outlet Port
  {ca30aee6-bb7e-4bad-9c20-530b77cf5968}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {62b7697f-759b-457e-9ada-fdbd5dd9544f}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {de1e400c-b85b-4877-b19b-986ef010fe3e}, !- Inlet Port
  {66d4ac24-39c5-472e-9584-e9ffbda165f4}; !- Outlet Port

OS:Node,
  {2e50ad1c-e9c3-4817-8780-1878a90e21bd}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7e8333ac-43fb-445a-8e1a-49ab23f58952}, !- Inlet Port
  {da4bb12f-910a-4241-925c-891033709e6e}; !- Outlet Port

OS:Node,
  {53e9ca68-bc54-43a6-bef3-434cdea31340}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0095e4ce-8286-4be5-ba5f-3ab2145353e8}, !- Inlet Port
  {d4197d74-5150-46c2-9359-112016242669}; !- Outlet Port

OS:Connection,
  {de1e400c-b85b-4877-b19b-986ef010fe3e}, !- Handle
  {ca30aee6-bb7e-4bad-9c20-530b77cf5968}, !- Source Object
  11,                                     !- Outlet Port
  {62b7697f-759b-457e-9ada-fdbd5dd9544f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4bb12f-910a-4241-925c-891033709e6e}, !- Handle
  {2e50ad1c-e9c3-4817-8780-1878a90e21bd}, !- Source Object
  3,                                      !- Outlet Port
  {ca30aee6-bb7e-4bad-9c20-530b77cf5968}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ddd5d99e-8276-4f01-9ed1-14b569eb6ad1}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {66d4ac24-39c5-472e-9584-e9ffbda165f4}, !- Inlet Node Name
  {d930e703-32cf-4f9e-a175-431248a22397}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6584bf93-bf4f-4bbf-8251-fa2479b80618}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {7e8333ac-43fb-445a-8e1a-49ab23f58952}, !- Outlet Node Name
  {1c97b71f-c1ac-4ce3-af14-ef7cf0545fc0}; !- Inlet Node Name 1

OS:Connection,
  {66d4ac24-39c5-472e-9584-e9ffbda165f4}, !- Handle
  {62b7697f-759b-457e-9ada-fdbd5dd9544f}, !- Source Object
  3,                                      !- Outlet Port
  {ddd5d99e-8276-4f01-9ed1-14b569eb6ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e8333ac-43fb-445a-8e1a-49ab23f58952}, !- Handle
  {6584bf93-bf4f-4bbf-8251-fa2479b80618}, !- Source Object
  2,                                      !- Outlet Port
  {2e50ad1c-e9c3-4817-8780-1878a90e21bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c7a17dd2-d78c-44ae-abd0-a76e106d2b9f}, !- Handle
  {ca30aee6-bb7e-4bad-9c20-530b77cf5968}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.00893726501880743,                    !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  107.44,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  97.96,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4e883f5f-ba10-4260-bf25-d7c17199c914}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {fd021926-1e83-4960-a3a4-9daefc95549b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8d7a2e86-05a8-4d98-a2f7-b5e5dc3893f6}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e75cb634-af88-4440-918d-32936e30f7b3}, !- Control Zone Name
  {4210d92b-7b8a-4313-8092-28b37589bfd2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {2c7894df-21cb-4787-a708-64f87507637b}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  8.68130368922873,                       !- U-Factor Times Area Value {W/K}
  7.79185846011275e-06,                   !- Maximum Water Flow Rate {m3/s}
  {3f223eeb-e7f0-4646-9f16-28f48584296c}, !- Water Inlet Node Name
  {9a83b811-3f5d-4644-88b9-f86e547e5309}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  356.234418566203,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2dc02577-6e11-43ee-8bac-8172aec02f7c}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {df45a9b4-b0a1-419f-92cb-9ee85d199856}, !- Inlet Port
  {3f223eeb-e7f0-4646-9f16-28f48584296c}; !- Outlet Port

OS:Connection,
  {df45a9b4-b0a1-419f-92cb-9ee85d199856}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  23,                                     !- Outlet Port
  {2dc02577-6e11-43ee-8bac-8172aec02f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6abaa182-887b-429e-9b08-de30d2941bd5}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {9a83b811-3f5d-4644-88b9-f86e547e5309}, !- Inlet Port
  {724ced21-249c-48d0-9c1a-270b1815bfd4}; !- Outlet Port

OS:Connection,
  {3f223eeb-e7f0-4646-9f16-28f48584296c}, !- Handle
  {2dc02577-6e11-43ee-8bac-8172aec02f7c}, !- Source Object
  3,                                      !- Outlet Port
  {2c7894df-21cb-4787-a708-64f87507637b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a83b811-3f5d-4644-88b9-f86e547e5309}, !- Handle
  {2c7894df-21cb-4787-a708-64f87507637b}, !- Source Object
  6,                                      !- Outlet Port
  {6abaa182-887b-429e-9b08-de30d2941bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {724ced21-249c-48d0-9c1a-270b1815bfd4}, !- Handle
  {6abaa182-887b-429e-9b08-de30d2941bd5}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {210acbd1-73b8-44cf-b504-9fafd4b48678}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {2c7894df-21cb-4787-a708-64f87507637b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {4d5d4dc3-d377-44e1-9dfb-a82b363a739e}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  356.234418566203,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b52825b7-af57-4dd1-9b5f-2580ddd192bb}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  147.943469935564,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.00893726501880743,                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f2d90dab-6052-4de9-900e-248a68037bf3}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00893726501880743,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9625de24-5de7-4d60-9420-678fb6a4d584}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {74e357c4-4745-49db-a6ee-6d9d78c8c1a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9625de24-5de7-4d60-9420-678fb6a4d584}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {74e357c4-4745-49db-a6ee-6d9d78c8c1a0}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5c5e3ec3-afe6-455c-92e9-3f1075471326}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e75cb634-af88-4440-918d-32936e30f7b3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {c7cb954b-4eab-4d60-b2a5-74b04faca9e9}, !- Air Inlet Node Name
  {5dc3bc26-9c30-41ad-ad0c-d2e75fd8cc66}, !- Air Outlet Node Name
  {f2d90dab-6052-4de9-900e-248a68037bf3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f83fd0cb-b026-430a-aa4d-31e2f8b34ed9}, !- Supply Air Fan Operating Mode Schedule Name
  {2c7894df-21cb-4787-a708-64f87507637b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b52825b7-af57-4dd1-9b5f-2580ddd192bb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4d5d4dc3-d377-44e1-9dfb-a82b363a739e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.00893726501880743,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.00893726501880743,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5dc3bc26-9c30-41ad-ad0c-d2e75fd8cc66}, !- Handle
  {5c5e3ec3-afe6-455c-92e9-3f1075471326}, !- Source Object
  7,                                      !- Outlet Port
  {4210d92b-7b8a-4313-8092-28b37589bfd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3909ff40-5ee3-467c-85be-4e8f4d66715a}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00119250380457919,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.00893726501880743,                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ea2a8e87-a1d6-442b-b76c-ed047c250226}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f4028e98-1a13-4818-86b4-c424cd07322e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f4028e98-1a13-4818-86b4-c424cd07322e}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d8c54a3f-bd23-461c-af52-7365ec7cfca4}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC OA System, !- Name
  {3909ff40-5ee3-467c-85be-4e8f4d66715a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b7db259c-d195-414b-b396-fc9702142135}, !- Mixed Air Node Name
  {67eb1f5c-e419-47a5-8416-a4f3843c328b}, !- Outdoor Air Stream Node Name
  {31588611-2bee-44ac-8c58-18c6e5d0bb3f}, !- Relief Air Stream Node Name
  {2313621b-6295-433e-9b1c-2891b8d9469b}; !- Return Air Stream Node Name

OS:Node,
  {06861a72-ddad-40fe-a4ec-f2d828e645bf}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {67eb1f5c-e419-47a5-8416-a4f3843c328b}; !- Outlet Port

OS:Connection,
  {67eb1f5c-e419-47a5-8416-a4f3843c328b}, !- Handle
  {06861a72-ddad-40fe-a4ec-f2d828e645bf}, !- Source Object
  3,                                      !- Outlet Port
  {d8c54a3f-bd23-461c-af52-7365ec7cfca4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {533cdd69-a4da-46a2-bf9f-b4e7be50f5c2}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {31588611-2bee-44ac-8c58-18c6e5d0bb3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31588611-2bee-44ac-8c58-18c6e5d0bb3f}, !- Handle
  {d8c54a3f-bd23-461c-af52-7365ec7cfca4}, !- Source Object
  7,                                      !- Outlet Port
  {533cdd69-a4da-46a2-bf9f-b4e7be50f5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0da8f1b-b43f-4e27-bfa1-21ee1fd7f91c}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b7db259c-d195-414b-b396-fc9702142135}, !- Inlet Port
  {c7cb954b-4eab-4d60-b2a5-74b04faca9e9}; !- Outlet Port

OS:Connection,
  {2313621b-6295-433e-9b1c-2891b8d9469b}, !- Handle
  {826aafe0-c114-4a4e-b217-77aae6fc8b12}, !- Source Object
  3,                                      !- Outlet Port
  {d8c54a3f-bd23-461c-af52-7365ec7cfca4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b7db259c-d195-414b-b396-fc9702142135}, !- Handle
  {d8c54a3f-bd23-461c-af52-7365ec7cfca4}, !- Source Object
  5,                                      !- Outlet Port
  {b0da8f1b-b43f-4e27-bfa1-21ee1fd7f91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7cb954b-4eab-4d60-b2a5-74b04faca9e9}, !- Handle
  {b0da8f1b-b43f-4e27-bfa1-21ee1fd7f91c}, !- Source Object
  3,                                      !- Outlet Port
  {5c5e3ec3-afe6-455c-92e9-3f1075471326}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fd021926-1e83-4960-a3a4-9daefc95549b}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1d97cae6-4e9f-4430-bede-b490589bbe99}, !- Control Zone or Zone List Name
  {66245b3f-f3ba-44cb-8350-a7d58cc83f4a}, !- Cooling Control Zone or Zone List Name
  {211c7605-6c8f-47e6-a13f-02bc2b181549}, !- Heating Control Zone or Zone List Name
  {e09fcf50-e0bd-4016-8e4c-d451ff160540}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1d97cae6-4e9f-4430-bede-b490589bbe99}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {66245b3f-f3ba-44cb-8350-a7d58cc83f4a}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {211c7605-6c8f-47e6-a13f-02bc2b181549}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e09fcf50-e0bd-4016-8e4c-d451ff160540}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c8edced9-118e-4353-bc87-cfd0788a43a1}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {57d29082-d39d-438c-9ea5-1adc9c559868}, !- Air Inlet Node Name
  {0095e4ce-8286-4be5-ba5f-3ab2145353e8}, !- Air Outlet Node Name
  0.00893726501880743;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89137ff9-7667-4bff-af24-9330518af0f2}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground Return Air Node, !- Name
  {ca381c8b-e57d-4760-921d-2d4e81f841a6}, !- Inlet Port
  {1c97b71f-c1ac-4ce3-af14-ef7cf0545fc0}; !- Outlet Port

OS:Connection,
  {d4197d74-5150-46c2-9359-112016242669}, !- Handle
  {53e9ca68-bc54-43a6-bef3-434cdea31340}, !- Source Object
  3,                                      !- Outlet Port
  {aeb1251d-8fab-40b9-8c59-dd7f4ef50ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca381c8b-e57d-4760-921d-2d4e81f841a6}, !- Handle
  {45af603a-a2b8-4110-862d-49c968955875}, !- Source Object
  2,                                      !- Outlet Port
  {89137ff9-7667-4bff-af24-9330518af0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c97b71f-c1ac-4ce3-af14-ef7cf0545fc0}, !- Handle
  {89137ff9-7667-4bff-af24-9330518af0f2}, !- Source Object
  3,                                      !- Outlet Port
  {6584bf93-bf4f-4bbf-8251-fa2479b80618}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ddee5329-c6d6-486d-a5d2-b0d9a17eee38}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d930e703-32cf-4f9e-a175-431248a22397}, !- Inlet Port
  {57d29082-d39d-438c-9ea5-1adc9c559868}; !- Outlet Port

OS:Connection,
  {d930e703-32cf-4f9e-a175-431248a22397}, !- Handle
  {ddd5d99e-8276-4f01-9ed1-14b569eb6ad1}, !- Source Object
  3,                                      !- Outlet Port
  {ddee5329-c6d6-486d-a5d2-b0d9a17eee38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d29082-d39d-438c-9ea5-1adc9c559868}, !- Handle
  {ddee5329-c6d6-486d-a5d2-b0d9a17eee38}, !- Source Object
  3,                                      !- Outlet Port
  {c8edced9-118e-4353-bc87-cfd0788a43a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0095e4ce-8286-4be5-ba5f-3ab2145353e8}, !- Handle
  {c8edced9-118e-4353-bc87-cfd0788a43a1}, !- Source Object
  4,                                      !- Outlet Port
  {53e9ca68-bc54-43a6-bef3-434cdea31340}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f5cbad64-46a2-4b21-bf38-478dd1590293}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {18b454d9-16cf-46a7-a673-ea903c84aaf7}, !- Availability Schedule
  {d941947c-f2d4-4207-9921-9057b438c54c}, !- Availability Manager List Name
  0.00964598533637926,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7b0462de-ee1d-49f0-abc3-bdf48e120468}, !- Supply Side Inlet Node Name
  {3e5ca28e-a915-4a0c-9860-035d41a4a8f9}, !- Demand Side Outlet Node Name
  {e020971e-7831-4359-914d-0dab0324231c}, !- Demand Side Inlet Node A
  {37453e8a-f341-499f-99ac-eb85423b7f6d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0749ee28-7ee2-4e32-bf10-5585fd2f3f3e}, !- Demand Mixer Name
  {4328a7c6-03b6-46dc-9251-78898078a547}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a6abb585-0482-467f-b80c-2bbdb59a138b}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7b0462de-ee1d-49f0-abc3-bdf48e120468}, !- Inlet Port
  {a521eda8-6732-4b35-9461-9e41be5348a4}; !- Outlet Port

OS:Node,
  {5b742424-b8b4-4c9f-83a2-3dcc2b391a7e}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {6f6e19f6-6cbd-45a9-b759-279d49e97c12}, !- Inlet Port
  {37453e8a-f341-499f-99ac-eb85423b7f6d}; !- Outlet Port

OS:Connection,
  {7b0462de-ee1d-49f0-abc3-bdf48e120468}, !- Handle
  {f5cbad64-46a2-4b21-bf38-478dd1590293}, !- Source Object
  9,                                      !- Outlet Port
  {a6abb585-0482-467f-b80c-2bbdb59a138b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37453e8a-f341-499f-99ac-eb85423b7f6d}, !- Handle
  {5b742424-b8b4-4c9f-83a2-3dcc2b391a7e}, !- Source Object
  3,                                      !- Outlet Port
  {f5cbad64-46a2-4b21-bf38-478dd1590293}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b97dff2d-6baf-444b-944c-1245c5515cc3}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e020971e-7831-4359-914d-0dab0324231c}, !- Inlet Port
  {607c1b2b-cf4c-4720-a704-a6d79a11f757}; !- Outlet Port

OS:Node,
  {c04f85b4-e30b-4354-9bf3-a796c8f2ba3f}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1ea27aa2-2be9-44c8-90f4-46c602e5247c}, !- Inlet Port
  {3e5ca28e-a915-4a0c-9860-035d41a4a8f9}; !- Outlet Port

OS:Node,
  {c0e952e9-d8fc-465f-9ac7-eb0a738163d9}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e92951aa-6622-4995-9729-b95c83878ce4}, !- Inlet Port
  {ff93f5e1-76f3-494f-a1ec-7882d8d828a2}; !- Outlet Port

OS:Connection,
  {e020971e-7831-4359-914d-0dab0324231c}, !- Handle
  {f5cbad64-46a2-4b21-bf38-478dd1590293}, !- Source Object
  11,                                     !- Outlet Port
  {b97dff2d-6baf-444b-944c-1245c5515cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5ca28e-a915-4a0c-9860-035d41a4a8f9}, !- Handle
  {c04f85b4-e30b-4354-9bf3-a796c8f2ba3f}, !- Source Object
  3,                                      !- Outlet Port
  {f5cbad64-46a2-4b21-bf38-478dd1590293}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4328a7c6-03b6-46dc-9251-78898078a547}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {607c1b2b-cf4c-4720-a704-a6d79a11f757}, !- Inlet Node Name
  {3b8ec50e-598b-4650-bdf7-32d7046a2f6c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0749ee28-7ee2-4e32-bf10-5585fd2f3f3e}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {1ea27aa2-2be9-44c8-90f4-46c602e5247c}, !- Outlet Node Name
  {acc9889f-b5cf-4904-95a2-ad1e5d1cecfd}; !- Inlet Node Name 1

OS:Connection,
  {607c1b2b-cf4c-4720-a704-a6d79a11f757}, !- Handle
  {b97dff2d-6baf-444b-944c-1245c5515cc3}, !- Source Object
  3,                                      !- Outlet Port
  {4328a7c6-03b6-46dc-9251-78898078a547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea27aa2-2be9-44c8-90f4-46c602e5247c}, !- Handle
  {0749ee28-7ee2-4e32-bf10-5585fd2f3f3e}, !- Source Object
  2,                                      !- Outlet Port
  {c04f85b4-e30b-4354-9bf3-a796c8f2ba3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {510fb0de-a75a-49dc-8c6e-47c3d1a0c729}, !- Handle
  {f5cbad64-46a2-4b21-bf38-478dd1590293}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.00964598533637926,                    !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  115.97,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  105.74,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d941947c-f2d4-4207-9921-9057b438c54c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {bb56b359-52c9-43fe-9ed5-0bcdd4cf2fe5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {843f6d68-fd87-42cd-8084-765c8e258f32}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b9872a15-2637-44db-a49c-7ffb041e99d5}, !- Control Zone Name
  {5b742424-b8b4-4c9f-83a2-3dcc2b391a7e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {22c2fc2e-e3f7-4169-b118-77b306a55eea}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  9.37113167017322,                       !- U-Factor Times Area Value {W/K}
  8.41168197793859e-06,                   !- Maximum Water Flow Rate {m3/s}
  {41a8890d-90eb-4d4d-852e-0d1479f809e0}, !- Water Inlet Node Name
  {fc5f4a73-6231-480c-acd0-60ecc4c70fd7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  384.572006012978,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dfa19af3-0642-4af3-bf46-ca3f5a686a2e}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {07075ccd-9b65-4897-82af-48e0bbf11e9c}, !- Inlet Port
  {41a8890d-90eb-4d4d-852e-0d1479f809e0}; !- Outlet Port

OS:Connection,
  {07075ccd-9b65-4897-82af-48e0bbf11e9c}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  24,                                     !- Outlet Port
  {dfa19af3-0642-4af3-bf46-ca3f5a686a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0b76ea1-a01d-4135-8f43-7037adb68825}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {fc5f4a73-6231-480c-acd0-60ecc4c70fd7}, !- Inlet Port
  {b0f8171c-3b02-4a35-b8e9-e409d649ab55}; !- Outlet Port

OS:Connection,
  {41a8890d-90eb-4d4d-852e-0d1479f809e0}, !- Handle
  {dfa19af3-0642-4af3-bf46-ca3f5a686a2e}, !- Source Object
  3,                                      !- Outlet Port
  {22c2fc2e-e3f7-4169-b118-77b306a55eea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fc5f4a73-6231-480c-acd0-60ecc4c70fd7}, !- Handle
  {22c2fc2e-e3f7-4169-b118-77b306a55eea}, !- Source Object
  6,                                      !- Outlet Port
  {b0b76ea1-a01d-4135-8f43-7037adb68825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f8171c-3b02-4a35-b8e9-e409d649ab55}, !- Handle
  {b0b76ea1-a01d-4135-8f43-7037adb68825}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34ba7385-a665-40f6-9758-066153655875}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {22c2fc2e-e3f7-4169-b118-77b306a55eea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {2c43fe7f-5c1c-4cab-97ed-2a6db03251b5}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  384.572006012978,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1fc6995d-b79f-451b-ba8a-29b167b09e53}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  159.675307670572,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.00964598533637926,                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4a4340a1-9019-4a23-807a-3905c7b913f5}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00964598533637926,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19ea0a7e-db62-47ea-8127-9aca0180f175}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b6a93ae9-78b2-48b8-915d-a3bfb3c89677}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {19ea0a7e-db62-47ea-8127-9aca0180f175}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b6a93ae9-78b2-48b8-915d-a3bfb3c89677}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f229cded-f328-49d5-b236-ff295507e4cc}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b9872a15-2637-44db-a49c-7ffb041e99d5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {ff7cc982-0e31-42f7-bfb1-1b8df8b2d79a}, !- Air Inlet Node Name
  {6f6e19f6-6cbd-45a9-b759-279d49e97c12}, !- Air Outlet Node Name
  {4a4340a1-9019-4a23-807a-3905c7b913f5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ae9f396e-ae1e-4c82-b8d7-ec39330d3adb}, !- Supply Air Fan Operating Mode Schedule Name
  {22c2fc2e-e3f7-4169-b118-77b306a55eea}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1fc6995d-b79f-451b-ba8a-29b167b09e53}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2c43fe7f-5c1c-4cab-97ed-2a6db03251b5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.00964598533637926,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.00964598533637926,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6f6e19f6-6cbd-45a9-b759-279d49e97c12}, !- Handle
  {f229cded-f328-49d5-b236-ff295507e4cc}, !- Source Object
  7,                                      !- Outlet Port
  {5b742424-b8b4-4c9f-83a2-3dcc2b391a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {defa8f66-5080-4b3e-be58-2e37ae311298}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00128941372080721,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.00964598533637926,                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a06c72db-5db8-4594-bbac-0f09764ae3e6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {974fea33-da73-4520-9a6d-5c9edc04ee5c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {974fea33-da73-4520-9a6d-5c9edc04ee5c}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {09833bf0-d654-4e04-bd37-26b46ec7f83a}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC OA System, !- Name
  {defa8f66-5080-4b3e-be58-2e37ae311298}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f05fbae6-7b46-4bd3-9fef-3e2669b599dc}, !- Mixed Air Node Name
  {b4dea0b5-2719-4baa-94ba-8e853ac0a05d}, !- Outdoor Air Stream Node Name
  {057045b7-5968-4464-a12e-f0566a926928}, !- Relief Air Stream Node Name
  {a521eda8-6732-4b35-9461-9e41be5348a4}; !- Return Air Stream Node Name

OS:Node,
  {17f48863-66f5-4cfe-93e0-083171321555}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b4dea0b5-2719-4baa-94ba-8e853ac0a05d}; !- Outlet Port

OS:Connection,
  {b4dea0b5-2719-4baa-94ba-8e853ac0a05d}, !- Handle
  {17f48863-66f5-4cfe-93e0-083171321555}, !- Source Object
  3,                                      !- Outlet Port
  {09833bf0-d654-4e04-bd37-26b46ec7f83a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9bea7f21-6198-4765-8e2d-dce966febee8}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {057045b7-5968-4464-a12e-f0566a926928}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {057045b7-5968-4464-a12e-f0566a926928}, !- Handle
  {09833bf0-d654-4e04-bd37-26b46ec7f83a}, !- Source Object
  7,                                      !- Outlet Port
  {9bea7f21-6198-4765-8e2d-dce966febee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61c08b0f-568c-44cb-aed5-eb6bda19f628}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f05fbae6-7b46-4bd3-9fef-3e2669b599dc}, !- Inlet Port
  {ff7cc982-0e31-42f7-bfb1-1b8df8b2d79a}; !- Outlet Port

OS:Connection,
  {a521eda8-6732-4b35-9461-9e41be5348a4}, !- Handle
  {a6abb585-0482-467f-b80c-2bbdb59a138b}, !- Source Object
  3,                                      !- Outlet Port
  {09833bf0-d654-4e04-bd37-26b46ec7f83a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f05fbae6-7b46-4bd3-9fef-3e2669b599dc}, !- Handle
  {09833bf0-d654-4e04-bd37-26b46ec7f83a}, !- Source Object
  5,                                      !- Outlet Port
  {61c08b0f-568c-44cb-aed5-eb6bda19f628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7cc982-0e31-42f7-bfb1-1b8df8b2d79a}, !- Handle
  {61c08b0f-568c-44cb-aed5-eb6bda19f628}, !- Source Object
  3,                                      !- Outlet Port
  {f229cded-f328-49d5-b236-ff295507e4cc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bb56b359-52c9-43fe-9ed5-0bcdd4cf2fe5}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e108bca8-54b3-4768-9f91-28f9332adb8e}, !- Control Zone or Zone List Name
  {83018b86-334e-413b-ac1d-9792f5ab0ada}, !- Cooling Control Zone or Zone List Name
  {8d33e646-bc6b-426d-a2c4-bd85d82d036d}, !- Heating Control Zone or Zone List Name
  {e2d1c7dc-1806-46f2-bf58-b6784f6aae02}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e108bca8-54b3-4768-9f91-28f9332adb8e}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {83018b86-334e-413b-ac1d-9792f5ab0ada}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8d33e646-bc6b-426d-a2c4-bd85d82d036d}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e2d1c7dc-1806-46f2-bf58-b6784f6aae02}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c83a0015-dfde-4bcd-a2c6-b492de0403ce}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {7e07cd92-a610-4a15-b427-b3329e48d7bc}, !- Air Inlet Node Name
  {e92951aa-6622-4995-9729-b95c83878ce4}, !- Air Outlet Node Name
  0.00964598533637926;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9502d1b1-ea39-4f85-972f-c4b14f8a4799}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground Return Air Node, !- Name
  {284289bb-39a1-4ae9-a534-fb70294ea106}, !- Inlet Port
  {acc9889f-b5cf-4904-95a2-ad1e5d1cecfd}; !- Outlet Port

OS:Connection,
  {ff93f5e1-76f3-494f-a1ec-7882d8d828a2}, !- Handle
  {c0e952e9-d8fc-465f-9ac7-eb0a738163d9}, !- Source Object
  3,                                      !- Outlet Port
  {e4a9f9c7-aa61-493e-9493-80033bd6c72f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {284289bb-39a1-4ae9-a534-fb70294ea106}, !- Handle
  {2d663bc2-6e02-4419-9c31-0585704d5fac}, !- Source Object
  2,                                      !- Outlet Port
  {9502d1b1-ea39-4f85-972f-c4b14f8a4799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc9889f-b5cf-4904-95a2-ad1e5d1cecfd}, !- Handle
  {9502d1b1-ea39-4f85-972f-c4b14f8a4799}, !- Source Object
  3,                                      !- Outlet Port
  {0749ee28-7ee2-4e32-bf10-5585fd2f3f3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {760afd4f-43b9-4efa-a75e-aa15585bf8ad}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3b8ec50e-598b-4650-bdf7-32d7046a2f6c}, !- Inlet Port
  {7e07cd92-a610-4a15-b427-b3329e48d7bc}; !- Outlet Port

OS:Connection,
  {3b8ec50e-598b-4650-bdf7-32d7046a2f6c}, !- Handle
  {4328a7c6-03b6-46dc-9251-78898078a547}, !- Source Object
  3,                                      !- Outlet Port
  {760afd4f-43b9-4efa-a75e-aa15585bf8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e07cd92-a610-4a15-b427-b3329e48d7bc}, !- Handle
  {760afd4f-43b9-4efa-a75e-aa15585bf8ad}, !- Source Object
  3,                                      !- Outlet Port
  {c83a0015-dfde-4bcd-a2c6-b492de0403ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e92951aa-6622-4995-9729-b95c83878ce4}, !- Handle
  {c83a0015-dfde-4bcd-a2c6-b492de0403ce}, !- Source Object
  4,                                      !- Outlet Port
  {c0e952e9-d8fc-465f-9ac7-eb0a738163d9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eacfef09-e03c-4e12-8476-9d1fe485764d}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5de958c3-55fc-4a35-911a-3a7318255616}, !- Availability Schedule
  {80e3d2bf-1175-4fc0-afdb-c69dae2e65bd}, !- Availability Manager List Name
  0.134431842260316,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b67ce6df-866c-46d0-8c93-cc3dc34ebc53}, !- Supply Side Inlet Node Name
  {f683c029-2b94-40bb-baf3-d77d97db22b2}, !- Demand Side Outlet Node Name
  {c0d24712-d6ad-4ef7-b7f7-ecca1b8a67b1}, !- Demand Side Inlet Node A
  {710903be-cd6c-4dba-b693-574bad49b283}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0df4c678-78b6-4dc7-ad05-ac0a47eb0c03}, !- Demand Mixer Name
  {62fab200-eced-4852-a440-c6a39a7611db}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b0146c15-09fe-4660-a95c-8c9d409cc2fa}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b67ce6df-866c-46d0-8c93-cc3dc34ebc53}, !- Inlet Port
  {5f060703-7a49-4067-a57f-3c8f23015101}; !- Outlet Port

OS:Node,
  {9b11cc34-3eb7-4fd2-860d-c684217af353}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {e871c5c2-9ed6-45ef-a0b5-23e33ec684fd}, !- Inlet Port
  {710903be-cd6c-4dba-b693-574bad49b283}; !- Outlet Port

OS:Connection,
  {b67ce6df-866c-46d0-8c93-cc3dc34ebc53}, !- Handle
  {eacfef09-e03c-4e12-8476-9d1fe485764d}, !- Source Object
  9,                                      !- Outlet Port
  {b0146c15-09fe-4660-a95c-8c9d409cc2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {710903be-cd6c-4dba-b693-574bad49b283}, !- Handle
  {9b11cc34-3eb7-4fd2-860d-c684217af353}, !- Source Object
  3,                                      !- Outlet Port
  {eacfef09-e03c-4e12-8476-9d1fe485764d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {76fa395b-8601-4044-80e8-19398ec7cb31}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c0d24712-d6ad-4ef7-b7f7-ecca1b8a67b1}, !- Inlet Port
  {cfe89524-3eb9-432b-9416-aec68c2a169b}; !- Outlet Port

OS:Node,
  {1772fc20-8e31-49b3-bcfc-d9749bf54635}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {51926101-5733-4ee1-9256-1641dcf85281}, !- Inlet Port
  {f683c029-2b94-40bb-baf3-d77d97db22b2}; !- Outlet Port

OS:Node,
  {27a65d84-30cd-41b1-9ab8-1150ad8bc9ef}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fe782939-eed0-4d14-8943-9ed5bb1ba505}, !- Inlet Port
  {cdcd0316-bb7c-4881-8356-d27114630131}; !- Outlet Port

OS:Connection,
  {c0d24712-d6ad-4ef7-b7f7-ecca1b8a67b1}, !- Handle
  {eacfef09-e03c-4e12-8476-9d1fe485764d}, !- Source Object
  11,                                     !- Outlet Port
  {76fa395b-8601-4044-80e8-19398ec7cb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f683c029-2b94-40bb-baf3-d77d97db22b2}, !- Handle
  {1772fc20-8e31-49b3-bcfc-d9749bf54635}, !- Source Object
  3,                                      !- Outlet Port
  {eacfef09-e03c-4e12-8476-9d1fe485764d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {62fab200-eced-4852-a440-c6a39a7611db}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {cfe89524-3eb9-432b-9416-aec68c2a169b}, !- Inlet Node Name
  {5c035277-4816-4b39-9a63-c4004e156047}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0df4c678-78b6-4dc7-ad05-ac0a47eb0c03}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {51926101-5733-4ee1-9256-1641dcf85281}, !- Outlet Node Name
  {53649455-a510-4407-a6ec-e1dd352a77f3}; !- Inlet Node Name 1

OS:Connection,
  {cfe89524-3eb9-432b-9416-aec68c2a169b}, !- Handle
  {76fa395b-8601-4044-80e8-19398ec7cb31}, !- Source Object
  3,                                      !- Outlet Port
  {62fab200-eced-4852-a440-c6a39a7611db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51926101-5733-4ee1-9256-1641dcf85281}, !- Handle
  {0df4c678-78b6-4dc7-ad05-ac0a47eb0c03}, !- Source Object
  2,                                      !- Outlet Port
  {1772fc20-8e31-49b3-bcfc-d9749bf54635}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7a106ed8-5d49-47cd-83c6-115e26a7a5df}, !- Handle
  {eacfef09-e03c-4e12-8476-9d1fe485764d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.134431842260316,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1524.3,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  323.57,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {80e3d2bf-1175-4fc0-afdb-c69dae2e65bd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {2edcddbd-433d-4f8e-908c-a0947e7a044a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {686f7602-1fc1-4f95-9da1-fbe66c7c57ac}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d627a7bf-419d-42fa-be90-31268bef8cc3}, !- Control Zone Name
  {9b11cc34-3eb7-4fd2-860d-c684217af353}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {87c3e01e-b874-4343-87e6-a54d3e8ba7b6}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  120.296227807634,                       !- U-Factor Times Area Value {W/K}
  0.000103114189340312,                   !- Maximum Water Flow Rate {m3/s}
  {e0a9e112-514c-4aee-929e-2150a38c0e08}, !- Water Inlet Node Name
  {a8e285c6-ab5e-49bb-a7f3-254969fe7beb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4714.25699961185,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e79e0f48-bb31-4eb8-8e63-8a84863c3168}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {d1e57841-83e2-40e8-ac29-895b29fae357}, !- Inlet Port
  {e0a9e112-514c-4aee-929e-2150a38c0e08}; !- Outlet Port

OS:Connection,
  {d1e57841-83e2-40e8-ac29-895b29fae357}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  25,                                     !- Outlet Port
  {e79e0f48-bb31-4eb8-8e63-8a84863c3168}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cdf214f-06e8-4d14-ae3c-de9ad0273d51}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a8e285c6-ab5e-49bb-a7f3-254969fe7beb}, !- Inlet Port
  {10770558-182d-495d-888f-7ad7a1e9e73b}; !- Outlet Port

OS:Connection,
  {e0a9e112-514c-4aee-929e-2150a38c0e08}, !- Handle
  {e79e0f48-bb31-4eb8-8e63-8a84863c3168}, !- Source Object
  3,                                      !- Outlet Port
  {87c3e01e-b874-4343-87e6-a54d3e8ba7b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a8e285c6-ab5e-49bb-a7f3-254969fe7beb}, !- Handle
  {87c3e01e-b874-4343-87e6-a54d3e8ba7b6}, !- Source Object
  6,                                      !- Outlet Port
  {3cdf214f-06e8-4d14-ae3c-de9ad0273d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10770558-182d-495d-888f-7ad7a1e9e73b}, !- Handle
  {3cdf214f-06e8-4d14-ae3c-de9ad0273d51}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a783974f-875b-4e02-9e4c-b2a34c126e4a}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {87c3e01e-b874-4343-87e6-a54d3e8ba7b6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {4143b5ee-da69-455e-9260-5244b5622f90}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4714.25699961185,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a907b140-321a-46d6-a739-b30c4fc83190}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2225.32432147519,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.134431842260316,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {29188c90-103a-4dc8-acde-a0c4009f51e8}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.134431842260316,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fecc175e-5951-465e-b918-743fe81e86f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {922426aa-0294-4a31-ad06-39726dbe732f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fecc175e-5951-465e-b918-743fe81e86f8}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {922426aa-0294-4a31-ad06-39726dbe732f}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f25daea9-a91c-4963-b3f4-338a711b1b2e}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d627a7bf-419d-42fa-be90-31268bef8cc3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {2228c4ba-7860-445d-8d2d-b33760cea011}, !- Air Inlet Node Name
  {e871c5c2-9ed6-45ef-a0b5-23e33ec684fd}, !- Air Outlet Node Name
  {29188c90-103a-4dc8-acde-a0c4009f51e8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7fa9c9b8-5f7d-47e1-9b0c-223472d4d6ac}, !- Supply Air Fan Operating Mode Schedule Name
  {87c3e01e-b874-4343-87e6-a54d3e8ba7b6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a907b140-321a-46d6-a739-b30c4fc83190}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4143b5ee-da69-455e-9260-5244b5622f90}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.134431842260316,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.134431842260316,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e871c5c2-9ed6-45ef-a0b5-23e33ec684fd}, !- Handle
  {f25daea9-a91c-4963-b3f4-338a711b1b2e}, !- Source Object
  7,                                      !- Outlet Port
  {9b11cc34-3eb7-4fd2-860d-c684217af353}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a9f9e8be-4c84-40df-be7e-160348a76124}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.134431842260316,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c27591e3-ab5a-4443-96bc-3ee25053d514}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {807966c9-5679-499c-89b2-6181af33a3b6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {807966c9-5679-499c-89b2-6181af33a3b6}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {924e1d01-8b81-482d-b485-6c1707072ab1}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC OA System, !- Name
  {a9f9e8be-4c84-40df-be7e-160348a76124}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8b4f0e2e-cfee-42c2-93d0-6ab664fbc5b8}, !- Mixed Air Node Name
  {42ea6ce1-3a8f-4a1f-876e-9cbe0ce191b8}, !- Outdoor Air Stream Node Name
  {27087dfc-93d9-4487-962d-03e94a9939f1}, !- Relief Air Stream Node Name
  {5f060703-7a49-4067-a57f-3c8f23015101}; !- Return Air Stream Node Name

OS:Node,
  {9e456fa4-c495-431b-9ab5-2d4feaa8b74c}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {42ea6ce1-3a8f-4a1f-876e-9cbe0ce191b8}; !- Outlet Port

OS:Connection,
  {42ea6ce1-3a8f-4a1f-876e-9cbe0ce191b8}, !- Handle
  {9e456fa4-c495-431b-9ab5-2d4feaa8b74c}, !- Source Object
  3,                                      !- Outlet Port
  {924e1d01-8b81-482d-b485-6c1707072ab1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9bf009d8-c94f-40cf-a08e-c41224576913}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {27087dfc-93d9-4487-962d-03e94a9939f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27087dfc-93d9-4487-962d-03e94a9939f1}, !- Handle
  {924e1d01-8b81-482d-b485-6c1707072ab1}, !- Source Object
  7,                                      !- Outlet Port
  {9bf009d8-c94f-40cf-a08e-c41224576913}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b7bdea8-aa1d-464a-ba39-627c59240af2}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {8b4f0e2e-cfee-42c2-93d0-6ab664fbc5b8}, !- Inlet Port
  {2228c4ba-7860-445d-8d2d-b33760cea011}; !- Outlet Port

OS:Connection,
  {5f060703-7a49-4067-a57f-3c8f23015101}, !- Handle
  {b0146c15-09fe-4660-a95c-8c9d409cc2fa}, !- Source Object
  3,                                      !- Outlet Port
  {924e1d01-8b81-482d-b485-6c1707072ab1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8b4f0e2e-cfee-42c2-93d0-6ab664fbc5b8}, !- Handle
  {924e1d01-8b81-482d-b485-6c1707072ab1}, !- Source Object
  5,                                      !- Outlet Port
  {8b7bdea8-aa1d-464a-ba39-627c59240af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2228c4ba-7860-445d-8d2d-b33760cea011}, !- Handle
  {8b7bdea8-aa1d-464a-ba39-627c59240af2}, !- Source Object
  3,                                      !- Outlet Port
  {f25daea9-a91c-4963-b3f4-338a711b1b2e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2edcddbd-433d-4f8e-908c-a0947e7a044a}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {25fc5a25-451f-4560-9bd3-e579bfb5582c}, !- Control Zone or Zone List Name
  {ca8ce395-3246-43e1-9bcb-761bb130adcd}, !- Cooling Control Zone or Zone List Name
  {a40155ab-619c-4491-a00a-9739cc341173}, !- Heating Control Zone or Zone List Name
  {e32dc065-6eb6-49a7-9529-efcda53be59c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {25fc5a25-451f-4560-9bd3-e579bfb5582c}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {ca8ce395-3246-43e1-9bcb-761bb130adcd}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a40155ab-619c-4491-a00a-9739cc341173}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e32dc065-6eb6-49a7-9529-efcda53be59c}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60fbea49-02b5-4dfc-ae91-692d8869ea38}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {4c5589e5-3eeb-4a36-8f0a-3a4075f37b82}, !- Air Inlet Node Name
  {fe782939-eed0-4d14-8943-9ed5bb1ba505}, !- Air Outlet Node Name
  0.134431842260316;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eceb112c-a973-4cb4-80cc-9845ddea0303}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Return Air Node, !- Name
  {e7bdcc15-0d83-4210-abea-d70cc1558b9b}, !- Inlet Port
  {53649455-a510-4407-a6ec-e1dd352a77f3}; !- Outlet Port

OS:Connection,
  {cdcd0316-bb7c-4881-8356-d27114630131}, !- Handle
  {27a65d84-30cd-41b1-9ab8-1150ad8bc9ef}, !- Source Object
  3,                                      !- Outlet Port
  {9fd6bb96-c39a-4cee-9e35-388fc00d7b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7bdcc15-0d83-4210-abea-d70cc1558b9b}, !- Handle
  {07edb83b-52c1-44be-9643-3d944ca4d621}, !- Source Object
  2,                                      !- Outlet Port
  {eceb112c-a973-4cb4-80cc-9845ddea0303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53649455-a510-4407-a6ec-e1dd352a77f3}, !- Handle
  {eceb112c-a973-4cb4-80cc-9845ddea0303}, !- Source Object
  3,                                      !- Outlet Port
  {0df4c678-78b6-4dc7-ad05-ac0a47eb0c03}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00c00f2f-7b66-40dd-a4a2-9e300a55c997}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5c035277-4816-4b39-9a63-c4004e156047}, !- Inlet Port
  {4c5589e5-3eeb-4a36-8f0a-3a4075f37b82}; !- Outlet Port

OS:Connection,
  {5c035277-4816-4b39-9a63-c4004e156047}, !- Handle
  {62fab200-eced-4852-a440-c6a39a7611db}, !- Source Object
  3,                                      !- Outlet Port
  {00c00f2f-7b66-40dd-a4a2-9e300a55c997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c5589e5-3eeb-4a36-8f0a-3a4075f37b82}, !- Handle
  {00c00f2f-7b66-40dd-a4a2-9e300a55c997}, !- Source Object
  3,                                      !- Outlet Port
  {60fbea49-02b5-4dfc-ae91-692d8869ea38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe782939-eed0-4d14-8943-9ed5bb1ba505}, !- Handle
  {60fbea49-02b5-4dfc-ae91-692d8869ea38}, !- Source Object
  4,                                      !- Outlet Port
  {27a65d84-30cd-41b1-9ab8-1150ad8bc9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ae906448-a95f-420b-af62-1b1d76b2c535}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7b95d2c3-3ece-4609-a309-66e1d1029af8}, !- Availability Schedule
  {6a9fc409-1aea-4059-bf0d-03f9b9b45e2e}, !- Availability Manager List Name
  0.156012871856799,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c3d5da89-889c-4859-b9ba-9c341a763279}, !- Supply Side Inlet Node Name
  {853e2329-82b9-4c06-a49f-a107484033d6}, !- Demand Side Outlet Node Name
  {109b693b-6fb9-4e9e-9b3c-96f10f85e13d}, !- Demand Side Inlet Node A
  {dc56d3ae-c7c9-4899-a3ce-d32715f14520}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d8f054ae-8c3e-48a4-9c7b-9a7c8fadf7f9}, !- Demand Mixer Name
  {652387eb-51f8-4f54-8ce1-e44a69061fd7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {396648ca-5948-4c8e-8031-9c19a3fd0a39}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c3d5da89-889c-4859-b9ba-9c341a763279}, !- Inlet Port
  {d42a5565-2f09-4bab-b4fc-942209516a90}; !- Outlet Port

OS:Node,
  {11e4bfbb-5296-4898-9ff8-d6cf883c9605}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c213321e-9d4d-4560-af3e-343625466635}, !- Inlet Port
  {dc56d3ae-c7c9-4899-a3ce-d32715f14520}; !- Outlet Port

OS:Connection,
  {c3d5da89-889c-4859-b9ba-9c341a763279}, !- Handle
  {ae906448-a95f-420b-af62-1b1d76b2c535}, !- Source Object
  9,                                      !- Outlet Port
  {396648ca-5948-4c8e-8031-9c19a3fd0a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc56d3ae-c7c9-4899-a3ce-d32715f14520}, !- Handle
  {11e4bfbb-5296-4898-9ff8-d6cf883c9605}, !- Source Object
  3,                                      !- Outlet Port
  {ae906448-a95f-420b-af62-1b1d76b2c535}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cbda5722-5f61-46b8-b6d7-6d0e3d9ebad4}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {109b693b-6fb9-4e9e-9b3c-96f10f85e13d}, !- Inlet Port
  {bc43f19a-e48a-48e5-842e-24a5a0af7f14}; !- Outlet Port

OS:Node,
  {964b7340-e9b6-4c41-a82f-b1a2670ef0a8}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {95159970-beb3-4dc7-8fbf-6d88f2e00ff0}, !- Inlet Port
  {853e2329-82b9-4c06-a49f-a107484033d6}; !- Outlet Port

OS:Node,
  {1e496e00-a719-4d66-8c31-d3a72417de6d}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6150792e-5995-4adc-8a71-c834aefc22d0}, !- Inlet Port
  {d77865f4-75cb-4a12-9a49-ad7bcb6c4901}; !- Outlet Port

OS:Connection,
  {109b693b-6fb9-4e9e-9b3c-96f10f85e13d}, !- Handle
  {ae906448-a95f-420b-af62-1b1d76b2c535}, !- Source Object
  11,                                     !- Outlet Port
  {cbda5722-5f61-46b8-b6d7-6d0e3d9ebad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853e2329-82b9-4c06-a49f-a107484033d6}, !- Handle
  {964b7340-e9b6-4c41-a82f-b1a2670ef0a8}, !- Source Object
  3,                                      !- Outlet Port
  {ae906448-a95f-420b-af62-1b1d76b2c535}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {652387eb-51f8-4f54-8ce1-e44a69061fd7}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {bc43f19a-e48a-48e5-842e-24a5a0af7f14}, !- Inlet Node Name
  {f354f16e-52a3-4401-a983-11b4441b145c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d8f054ae-8c3e-48a4-9c7b-9a7c8fadf7f9}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {95159970-beb3-4dc7-8fbf-6d88f2e00ff0}, !- Outlet Node Name
  {0e0845a6-d57a-4f4e-9ac8-4c70610b533c}; !- Inlet Node Name 1

OS:Connection,
  {bc43f19a-e48a-48e5-842e-24a5a0af7f14}, !- Handle
  {cbda5722-5f61-46b8-b6d7-6d0e3d9ebad4}, !- Source Object
  3,                                      !- Outlet Port
  {652387eb-51f8-4f54-8ce1-e44a69061fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95159970-beb3-4dc7-8fbf-6d88f2e00ff0}, !- Handle
  {d8f054ae-8c3e-48a4-9c7b-9a7c8fadf7f9}, !- Source Object
  2,                                      !- Outlet Port
  {964b7340-e9b6-4c41-a82f-b1a2670ef0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4483a8b1-2021-4a77-9815-ea97284ba862}, !- Handle
  {ae906448-a95f-420b-af62-1b1d76b2c535}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.156012871856799,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1769.03,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6a9fc409-1aea-4059-bf0d-03f9b9b45e2e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {4114b24d-d20c-4ac2-b2dc-461f42826e74}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d5faf77b-7356-4ee2-a7f0-5154377248d4}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {447d64bc-f1c4-4209-ac6e-18f2e0de073b}, !- Control Zone Name
  {11e4bfbb-5296-4898-9ff8-d6cf883c9605}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {8035078f-715d-4773-b494-f8673379b67d}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  196.875268160521,                       !- U-Factor Times Area Value {W/K}
  0.000205332201970831,                   !- Maximum Water Flow Rate {m3/s}
  {a9adda0d-758e-4be9-9f94-79a193e79053}, !- Water Inlet Node Name
  {33943663-a846-46e8-8cd1-9f5b630c57dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9387.541875464,                         !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab4839a2-f9ef-4bb6-b710-0f503b4cc44a}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {6171df97-d51c-47b3-9573-36206c7febae}, !- Inlet Port
  {a9adda0d-758e-4be9-9f94-79a193e79053}; !- Outlet Port

OS:Connection,
  {6171df97-d51c-47b3-9573-36206c7febae}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  26,                                     !- Outlet Port
  {ab4839a2-f9ef-4bb6-b710-0f503b4cc44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5202f977-b9a7-4877-911c-552724fd8f90}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {33943663-a846-46e8-8cd1-9f5b630c57dc}, !- Inlet Port
  {5c8be2c6-15fa-47b2-afd9-6baac3068f79}; !- Outlet Port

OS:Connection,
  {a9adda0d-758e-4be9-9f94-79a193e79053}, !- Handle
  {ab4839a2-f9ef-4bb6-b710-0f503b4cc44a}, !- Source Object
  3,                                      !- Outlet Port
  {8035078f-715d-4773-b494-f8673379b67d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {33943663-a846-46e8-8cd1-9f5b630c57dc}, !- Handle
  {8035078f-715d-4773-b494-f8673379b67d}, !- Source Object
  6,                                      !- Outlet Port
  {5202f977-b9a7-4877-911c-552724fd8f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c8be2c6-15fa-47b2-afd9-6baac3068f79}, !- Handle
  {5202f977-b9a7-4877-911c-552724fd8f90}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6c2026a3-7373-4b18-b979-ade77be82fbc}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {8035078f-715d-4773-b494-f8673379b67d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ec6cfdeb-96ec-4d97-8281-ff5676bd93ed}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9387.541875464,                         !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a37dfe58-054e-45e9-87f8-3a0ef3064d34}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2582.56698984934,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.156012871856799,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ba35a883-1704-4623-b63a-9c3dadd3c4a5}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.156012871856799,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d459337-d42e-4d56-8e75-b3fb648dc242}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {655dfbf8-b863-4e4d-8391-841a126b0f23}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3d459337-d42e-4d56-8e75-b3fb648dc242}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {655dfbf8-b863-4e4d-8391-841a126b0f23}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a9f87cd6-73d1-4bcd-85d4-b848c7472791}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {447d64bc-f1c4-4209-ac6e-18f2e0de073b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {feee93fc-fc83-400b-aa88-22c1096b05b6}, !- Air Inlet Node Name
  {c213321e-9d4d-4560-af3e-343625466635}, !- Air Outlet Node Name
  {ba35a883-1704-4623-b63a-9c3dadd3c4a5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {569cdcdd-b2ce-49b0-9607-60a1d7dba24c}, !- Supply Air Fan Operating Mode Schedule Name
  {8035078f-715d-4773-b494-f8673379b67d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a37dfe58-054e-45e9-87f8-3a0ef3064d34}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ec6cfdeb-96ec-4d97-8281-ff5676bd93ed}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.156012871856799,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.156012871856799,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c213321e-9d4d-4560-af3e-343625466635}, !- Handle
  {a9f87cd6-73d1-4bcd-85d4-b848c7472791}, !- Source Object
  7,                                      !- Outlet Port
  {11e4bfbb-5296-4898-9ff8-d6cf883c9605}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3be7b82c-de93-409c-93d4-216323a60051}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.156012871856799,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e9de8a6e-2bfe-4d2e-beb5-2e3d9850cc0b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {15b7fcd4-f9dc-4842-8243-7c74ec15e9e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {15b7fcd4-f9dc-4842-8243-7c74ec15e9e1}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3679d6c8-de7e-4b81-88c5-909f122059ea}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC OA System, !- Name
  {3be7b82c-de93-409c-93d4-216323a60051}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {400eedf9-501d-4020-8cba-d5f978c57e3b}, !- Mixed Air Node Name
  {25cb2b26-e87b-489d-a16c-2f03825f9fc2}, !- Outdoor Air Stream Node Name
  {5d476548-c11e-47e9-bcd2-971f601c0dad}, !- Relief Air Stream Node Name
  {d42a5565-2f09-4bab-b4fc-942209516a90}; !- Return Air Stream Node Name

OS:Node,
  {57bb4b54-451e-4bd6-995d-cb82112bc465}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {25cb2b26-e87b-489d-a16c-2f03825f9fc2}; !- Outlet Port

OS:Connection,
  {25cb2b26-e87b-489d-a16c-2f03825f9fc2}, !- Handle
  {57bb4b54-451e-4bd6-995d-cb82112bc465}, !- Source Object
  3,                                      !- Outlet Port
  {3679d6c8-de7e-4b81-88c5-909f122059ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c09f88f3-3545-438c-89e8-cd9c141809d3}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {5d476548-c11e-47e9-bcd2-971f601c0dad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d476548-c11e-47e9-bcd2-971f601c0dad}, !- Handle
  {3679d6c8-de7e-4b81-88c5-909f122059ea}, !- Source Object
  7,                                      !- Outlet Port
  {c09f88f3-3545-438c-89e8-cd9c141809d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ba61c34-42bc-4d0d-96ca-b78628955bde}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {400eedf9-501d-4020-8cba-d5f978c57e3b}, !- Inlet Port
  {feee93fc-fc83-400b-aa88-22c1096b05b6}; !- Outlet Port

OS:Connection,
  {d42a5565-2f09-4bab-b4fc-942209516a90}, !- Handle
  {396648ca-5948-4c8e-8031-9c19a3fd0a39}, !- Source Object
  3,                                      !- Outlet Port
  {3679d6c8-de7e-4b81-88c5-909f122059ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {400eedf9-501d-4020-8cba-d5f978c57e3b}, !- Handle
  {3679d6c8-de7e-4b81-88c5-909f122059ea}, !- Source Object
  5,                                      !- Outlet Port
  {8ba61c34-42bc-4d0d-96ca-b78628955bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feee93fc-fc83-400b-aa88-22c1096b05b6}, !- Handle
  {8ba61c34-42bc-4d0d-96ca-b78628955bde}, !- Source Object
  3,                                      !- Outlet Port
  {a9f87cd6-73d1-4bcd-85d4-b848c7472791}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4114b24d-d20c-4ac2-b2dc-461f42826e74}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6430feff-3c14-4fd4-8be6-ec317bc47c07}, !- Control Zone or Zone List Name
  {48671ad0-8618-413e-9c16-41a6875ece0b}, !- Cooling Control Zone or Zone List Name
  {87de10f5-9199-4926-ab77-77560b6e16eb}, !- Heating Control Zone or Zone List Name
  {7e678167-32ac-4214-ab67-62064be5e186}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6430feff-3c14-4fd4-8be6-ec317bc47c07}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {48671ad0-8618-413e-9c16-41a6875ece0b}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {87de10f5-9199-4926-ab77-77560b6e16eb}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7e678167-32ac-4214-ab67-62064be5e186}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d74475d-28d4-498b-b631-5aa7814389e3}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {a6d9904f-97c7-49c0-9311-525c04718344}, !- Air Inlet Node Name
  {6150792e-5995-4adc-8a71-c834aefc22d0}, !- Air Outlet Node Name
  0.156012871856799;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a35a8e0-027e-4006-b9e2-d40d9f0b85a7}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Return Air Node, !- Name
  {41a1d64f-ea73-4503-811d-404cec2afe0c}, !- Inlet Port
  {0e0845a6-d57a-4f4e-9ac8-4c70610b533c}; !- Outlet Port

OS:Connection,
  {d77865f4-75cb-4a12-9a49-ad7bcb6c4901}, !- Handle
  {1e496e00-a719-4d66-8c31-d3a72417de6d}, !- Source Object
  3,                                      !- Outlet Port
  {dce362eb-2352-44e4-897e-3907f4fa0220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a1d64f-ea73-4503-811d-404cec2afe0c}, !- Handle
  {14543b67-fcd4-4278-981c-b4731c1ffcec}, !- Source Object
  2,                                      !- Outlet Port
  {8a35a8e0-027e-4006-b9e2-d40d9f0b85a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e0845a6-d57a-4f4e-9ac8-4c70610b533c}, !- Handle
  {8a35a8e0-027e-4006-b9e2-d40d9f0b85a7}, !- Source Object
  3,                                      !- Outlet Port
  {d8f054ae-8c3e-48a4-9c7b-9a7c8fadf7f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0dbb8dd2-a908-49d3-8487-6ce36e12d0bc}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f354f16e-52a3-4401-a983-11b4441b145c}, !- Inlet Port
  {a6d9904f-97c7-49c0-9311-525c04718344}; !- Outlet Port

OS:Connection,
  {f354f16e-52a3-4401-a983-11b4441b145c}, !- Handle
  {652387eb-51f8-4f54-8ce1-e44a69061fd7}, !- Source Object
  3,                                      !- Outlet Port
  {0dbb8dd2-a908-49d3-8487-6ce36e12d0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d9904f-97c7-49c0-9311-525c04718344}, !- Handle
  {0dbb8dd2-a908-49d3-8487-6ce36e12d0bc}, !- Source Object
  3,                                      !- Outlet Port
  {7d74475d-28d4-498b-b631-5aa7814389e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6150792e-5995-4adc-8a71-c834aefc22d0}, !- Handle
  {7d74475d-28d4-498b-b631-5aa7814389e3}, !- Source Object
  4,                                      !- Outlet Port
  {1e496e00-a719-4d66-8c31-d3a72417de6d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2a2742b1-391d-45ad-9fcd-22431844c063}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7533a77e-32b7-41c3-9e60-cdde00179a4a}, !- Availability Schedule
  {2b5aab81-2e10-4428-bdd0-85fab409e1a2}, !- Availability Manager List Name
  0.12997700465175,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {47c3ebd9-e39b-421d-a691-878621b9da0f}, !- Supply Side Inlet Node Name
  {a648589d-1140-49c3-8e45-69603c1066e7}, !- Demand Side Outlet Node Name
  {ada93251-563b-423b-a4a3-7554e41a0fb7}, !- Demand Side Inlet Node A
  {1b7e0346-772f-4552-a803-095c851ea4be}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bfb9bc7d-11d8-4aa4-bd03-bde58c728ee6}, !- Demand Mixer Name
  {88dd69a0-ec5c-45b7-bf15-2f0163119cca}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d8bf076c-cb6a-4f38-9233-f9d3c8fe12d9}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {47c3ebd9-e39b-421d-a691-878621b9da0f}, !- Inlet Port
  {d2b6f5fc-3ce9-40c5-835e-b13bd18d8533}; !- Outlet Port

OS:Node,
  {81683866-3162-4a5b-8679-abe1e905e250}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7a883d80-75cf-4262-bbe4-e28846486836}, !- Inlet Port
  {1b7e0346-772f-4552-a803-095c851ea4be}; !- Outlet Port

OS:Connection,
  {47c3ebd9-e39b-421d-a691-878621b9da0f}, !- Handle
  {2a2742b1-391d-45ad-9fcd-22431844c063}, !- Source Object
  9,                                      !- Outlet Port
  {d8bf076c-cb6a-4f38-9233-f9d3c8fe12d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b7e0346-772f-4552-a803-095c851ea4be}, !- Handle
  {81683866-3162-4a5b-8679-abe1e905e250}, !- Source Object
  3,                                      !- Outlet Port
  {2a2742b1-391d-45ad-9fcd-22431844c063}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {03e037db-4948-4dff-aa78-09b78b78d0f5}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ada93251-563b-423b-a4a3-7554e41a0fb7}, !- Inlet Port
  {85b69cf1-70ce-4cda-b6cf-973a61f9d091}; !- Outlet Port

OS:Node,
  {3466160a-67d3-4486-9391-7d85861b2ea5}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {6503464a-b2f9-4285-ae36-2301cadf2a48}, !- Inlet Port
  {a648589d-1140-49c3-8e45-69603c1066e7}; !- Outlet Port

OS:Node,
  {5abf8f70-c292-483a-8c9f-1d99b4f83338}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {bc5b5daa-d496-4991-bd57-2ee56d3ef815}, !- Inlet Port
  {7c876ced-eacb-434d-a06b-9b958c33c8c2}; !- Outlet Port

OS:Connection,
  {ada93251-563b-423b-a4a3-7554e41a0fb7}, !- Handle
  {2a2742b1-391d-45ad-9fcd-22431844c063}, !- Source Object
  11,                                     !- Outlet Port
  {03e037db-4948-4dff-aa78-09b78b78d0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a648589d-1140-49c3-8e45-69603c1066e7}, !- Handle
  {3466160a-67d3-4486-9391-7d85861b2ea5}, !- Source Object
  3,                                      !- Outlet Port
  {2a2742b1-391d-45ad-9fcd-22431844c063}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {88dd69a0-ec5c-45b7-bf15-2f0163119cca}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {85b69cf1-70ce-4cda-b6cf-973a61f9d091}, !- Inlet Node Name
  {6d7ae958-e2a8-4de3-bd38-55c7fc688fdf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bfb9bc7d-11d8-4aa4-bd03-bde58c728ee6}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {6503464a-b2f9-4285-ae36-2301cadf2a48}, !- Outlet Node Name
  {5dd53de0-545b-4b69-b87f-15c8b64e3016}; !- Inlet Node Name 1

OS:Connection,
  {85b69cf1-70ce-4cda-b6cf-973a61f9d091}, !- Handle
  {03e037db-4948-4dff-aa78-09b78b78d0f5}, !- Source Object
  3,                                      !- Outlet Port
  {88dd69a0-ec5c-45b7-bf15-2f0163119cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6503464a-b2f9-4285-ae36-2301cadf2a48}, !- Handle
  {bfb9bc7d-11d8-4aa4-bd03-bde58c728ee6}, !- Source Object
  2,                                      !- Outlet Port
  {3466160a-67d3-4486-9391-7d85861b2ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b6f0ce6f-b444-471e-bc52-13bc1361b0b4}, !- Handle
  {2a2742b1-391d-45ad-9fcd-22431844c063}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.12997700465175,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1473.8,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  325.82,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2b5aab81-2e10-4428-bdd0-85fab409e1a2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {df665870-288d-4828-a4c3-ee63ccb5b93b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6007156a-79b2-4f34-9b20-fe1017715000}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b4cfe906-1707-44d9-a267-0a82c3dba98b}, !- Control Zone Name
  {81683866-3162-4a5b-8679-abe1e905e250}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {94628ce6-997a-4549-abbb-0bd8ef4db98c}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  116.31351473187,                        !- U-Factor Times Area Value {W/K}
  9.97034458907182e-05,                   !- Maximum Water Flow Rate {m3/s}
  {2bff1284-5401-4fc2-aa3c-4cc12ba1e070}, !- Water Inlet Node Name
  {2d36ca3d-9bb7-4351-acc6-b5754aaf2a42}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4558.32190198856,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d113b2ab-6929-47a4-bdf4-0ca188eafef8}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {aa598942-eda4-46b1-85c3-c97b07c17982}, !- Inlet Port
  {2bff1284-5401-4fc2-aa3c-4cc12ba1e070}; !- Outlet Port

OS:Connection,
  {aa598942-eda4-46b1-85c3-c97b07c17982}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  27,                                     !- Outlet Port
  {d113b2ab-6929-47a4-bdf4-0ca188eafef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26f4e5b2-69e0-47e5-88da-ebb3bd63e9dd}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {2d36ca3d-9bb7-4351-acc6-b5754aaf2a42}, !- Inlet Port
  {c8ca29bb-6d58-4380-a6bd-371741b98f0f}; !- Outlet Port

OS:Connection,
  {2bff1284-5401-4fc2-aa3c-4cc12ba1e070}, !- Handle
  {d113b2ab-6929-47a4-bdf4-0ca188eafef8}, !- Source Object
  3,                                      !- Outlet Port
  {94628ce6-997a-4549-abbb-0bd8ef4db98c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2d36ca3d-9bb7-4351-acc6-b5754aaf2a42}, !- Handle
  {94628ce6-997a-4549-abbb-0bd8ef4db98c}, !- Source Object
  6,                                      !- Outlet Port
  {26f4e5b2-69e0-47e5-88da-ebb3bd63e9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ca29bb-6d58-4380-a6bd-371741b98f0f}, !- Handle
  {26f4e5b2-69e0-47e5-88da-ebb3bd63e9dd}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c75f130a-2569-4496-bcff-5b83223629dc}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {94628ce6-997a-4549-abbb-0bd8ef4db98c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {8ac64e86-31e4-4d59-9839-5a5c444441ce}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4558.32190198856,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7302b89a-fba0-4c64-9569-6cb06744a47e}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2151.58094109833,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.12997700465175,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ad04f799-aeb4-445c-b5a6-cdc58fc1db75}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.12997700465175,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {297a3667-b06c-452c-9d15-05279fdf8054}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a15920da-3455-4d71-8499-e06f017e826d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {297a3667-b06c-452c-9d15-05279fdf8054}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a15920da-3455-4d71-8499-e06f017e826d}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e09d774d-b5b8-43eb-9f51-3bb7c5d1d83e}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b4cfe906-1707-44d9-a267-0a82c3dba98b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {dd6b8fe5-b1f5-4f15-906f-5181192b1698}, !- Air Inlet Node Name
  {7a883d80-75cf-4262-bbe4-e28846486836}, !- Air Outlet Node Name
  {ad04f799-aeb4-445c-b5a6-cdc58fc1db75}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5d4cfcf1-6421-4266-addb-218640fda6a4}, !- Supply Air Fan Operating Mode Schedule Name
  {94628ce6-997a-4549-abbb-0bd8ef4db98c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7302b89a-fba0-4c64-9569-6cb06744a47e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8ac64e86-31e4-4d59-9839-5a5c444441ce}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.12997700465175,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.12997700465175,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7a883d80-75cf-4262-bbe4-e28846486836}, !- Handle
  {e09d774d-b5b8-43eb-9f51-3bb7c5d1d83e}, !- Source Object
  7,                                      !- Outlet Port
  {81683866-3162-4a5b-8679-abe1e905e250}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {53a24dea-e4e8-4197-8b40-b5d74e6505b5}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.12997700465175,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {da1ca337-dbf5-4f36-a6e1-9aa742f1db8e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {205568bc-f48a-4ebc-850c-ad5e49ff6177}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {205568bc-f48a-4ebc-850c-ad5e49ff6177}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9eb259d4-bf19-4dc8-b104-5335dedb0e08}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC OA System, !- Name
  {53a24dea-e4e8-4197-8b40-b5d74e6505b5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1f87d378-7dc3-44cd-954f-70318fac6101}, !- Mixed Air Node Name
  {2d0eb8ec-9ae6-4bc1-bed4-4bf905e979c3}, !- Outdoor Air Stream Node Name
  {3fd5ad4c-ff24-4baa-8001-93d09f52fc70}, !- Relief Air Stream Node Name
  {d2b6f5fc-3ce9-40c5-835e-b13bd18d8533}; !- Return Air Stream Node Name

OS:Node,
  {9b94e28c-4296-4436-b8ee-5a95fc408832}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2d0eb8ec-9ae6-4bc1-bed4-4bf905e979c3}; !- Outlet Port

OS:Connection,
  {2d0eb8ec-9ae6-4bc1-bed4-4bf905e979c3}, !- Handle
  {9b94e28c-4296-4436-b8ee-5a95fc408832}, !- Source Object
  3,                                      !- Outlet Port
  {9eb259d4-bf19-4dc8-b104-5335dedb0e08}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e782f0a1-68f7-4043-99f8-6359271619dd}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {3fd5ad4c-ff24-4baa-8001-93d09f52fc70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fd5ad4c-ff24-4baa-8001-93d09f52fc70}, !- Handle
  {9eb259d4-bf19-4dc8-b104-5335dedb0e08}, !- Source Object
  7,                                      !- Outlet Port
  {e782f0a1-68f7-4043-99f8-6359271619dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d70d84d-7eb9-43c2-8366-49d9490629b2}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {1f87d378-7dc3-44cd-954f-70318fac6101}, !- Inlet Port
  {dd6b8fe5-b1f5-4f15-906f-5181192b1698}; !- Outlet Port

OS:Connection,
  {d2b6f5fc-3ce9-40c5-835e-b13bd18d8533}, !- Handle
  {d8bf076c-cb6a-4f38-9233-f9d3c8fe12d9}, !- Source Object
  3,                                      !- Outlet Port
  {9eb259d4-bf19-4dc8-b104-5335dedb0e08}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f87d378-7dc3-44cd-954f-70318fac6101}, !- Handle
  {9eb259d4-bf19-4dc8-b104-5335dedb0e08}, !- Source Object
  5,                                      !- Outlet Port
  {5d70d84d-7eb9-43c2-8366-49d9490629b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6b8fe5-b1f5-4f15-906f-5181192b1698}, !- Handle
  {5d70d84d-7eb9-43c2-8366-49d9490629b2}, !- Source Object
  3,                                      !- Outlet Port
  {e09d774d-b5b8-43eb-9f51-3bb7c5d1d83e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {df665870-288d-4828-a4c3-ee63ccb5b93b}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bd7b0acd-c7a1-4bd6-bf2b-e34ca2c24519}, !- Control Zone or Zone List Name
  {f0c06d4a-373e-4f19-841b-1cd38b48aaa6}, !- Cooling Control Zone or Zone List Name
  {8076632a-a53c-4cb8-ade4-7003e11bb412}, !- Heating Control Zone or Zone List Name
  {d22dd17e-73e9-4833-9b4a-119713cb1f1d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bd7b0acd-c7a1-4bd6-bf2b-e34ca2c24519}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {f0c06d4a-373e-4f19-841b-1cd38b48aaa6}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8076632a-a53c-4cb8-ade4-7003e11bb412}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d22dd17e-73e9-4833-9b4a-119713cb1f1d}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f99bc054-dddd-441f-9a09-050d84bb7045}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {80f53ce1-a856-4141-bef4-ee1da97ec58c}, !- Air Inlet Node Name
  {bc5b5daa-d496-4991-bd57-2ee56d3ef815}, !- Air Outlet Node Name
  0.12997700465175;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3c985cc2-6d7d-45cd-ad94-d7538d60f270}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Return Air Node, !- Name
  {36e8b2ec-ffc6-4f43-bed0-afdf40db9310}, !- Inlet Port
  {5dd53de0-545b-4b69-b87f-15c8b64e3016}; !- Outlet Port

OS:Connection,
  {7c876ced-eacb-434d-a06b-9b958c33c8c2}, !- Handle
  {5abf8f70-c292-483a-8c9f-1d99b4f83338}, !- Source Object
  3,                                      !- Outlet Port
  {95a03cae-c304-46f4-9251-6c5f0a69b4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36e8b2ec-ffc6-4f43-bed0-afdf40db9310}, !- Handle
  {1857ee86-ec90-41ed-a7a4-a625a3686f85}, !- Source Object
  2,                                      !- Outlet Port
  {3c985cc2-6d7d-45cd-ad94-d7538d60f270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd53de0-545b-4b69-b87f-15c8b64e3016}, !- Handle
  {3c985cc2-6d7d-45cd-ad94-d7538d60f270}, !- Source Object
  3,                                      !- Outlet Port
  {bfb9bc7d-11d8-4aa4-bd03-bde58c728ee6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f4b4bd2-9905-4a5b-970a-35f159a06f19}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6d7ae958-e2a8-4de3-bd38-55c7fc688fdf}, !- Inlet Port
  {80f53ce1-a856-4141-bef4-ee1da97ec58c}; !- Outlet Port

OS:Connection,
  {6d7ae958-e2a8-4de3-bd38-55c7fc688fdf}, !- Handle
  {88dd69a0-ec5c-45b7-bf15-2f0163119cca}, !- Source Object
  3,                                      !- Outlet Port
  {3f4b4bd2-9905-4a5b-970a-35f159a06f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f53ce1-a856-4141-bef4-ee1da97ec58c}, !- Handle
  {3f4b4bd2-9905-4a5b-970a-35f159a06f19}, !- Source Object
  3,                                      !- Outlet Port
  {f99bc054-dddd-441f-9a09-050d84bb7045}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc5b5daa-d496-4991-bd57-2ee56d3ef815}, !- Handle
  {f99bc054-dddd-441f-9a09-050d84bb7045}, !- Source Object
  4,                                      !- Outlet Port
  {5abf8f70-c292-483a-8c9f-1d99b4f83338}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {24d06711-6883-4d26-b90d-a7ecc41d24cc}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a0ca6c2a-d24c-4e65-9d18-ff1970890762}, !- Availability Schedule
  {0027279e-68fc-4e69-b256-ab3627cafa6c}, !- Availability Manager List Name
  0.00836043902932924,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {efe81033-2c69-4476-967e-b54b630ab115}, !- Supply Side Inlet Node Name
  {6c5cf3df-faab-423e-8cb8-983290d2b552}, !- Demand Side Outlet Node Name
  {5b654f17-a1c8-49ce-804f-0fd0d1b0de4a}, !- Demand Side Inlet Node A
  {c8821fd9-80cf-41ea-aac4-2a5dba829182}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8d6bcebe-cfbc-4a5a-8264-774bcbbd0634}, !- Demand Mixer Name
  {08b99026-713b-4f91-aee9-f5f4df56f4c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {021d648b-cbde-45d5-908a-50e2429e7689}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {efe81033-2c69-4476-967e-b54b630ab115}, !- Inlet Port
  {2b168aff-56f2-4a87-a6f6-63be9a8087fa}; !- Outlet Port

OS:Node,
  {b4f9ffe2-d884-4d41-ba99-4a35d62283ba}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7f100468-2753-4cdb-a3f2-94ed9581580a}, !- Inlet Port
  {c8821fd9-80cf-41ea-aac4-2a5dba829182}; !- Outlet Port

OS:Connection,
  {efe81033-2c69-4476-967e-b54b630ab115}, !- Handle
  {24d06711-6883-4d26-b90d-a7ecc41d24cc}, !- Source Object
  9,                                      !- Outlet Port
  {021d648b-cbde-45d5-908a-50e2429e7689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8821fd9-80cf-41ea-aac4-2a5dba829182}, !- Handle
  {b4f9ffe2-d884-4d41-ba99-4a35d62283ba}, !- Source Object
  3,                                      !- Outlet Port
  {24d06711-6883-4d26-b90d-a7ecc41d24cc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {69c417b0-64f3-4e02-b4f3-12771e600a5d}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5b654f17-a1c8-49ce-804f-0fd0d1b0de4a}, !- Inlet Port
  {1c191299-1f8f-460d-bcd6-63397bbbd995}; !- Outlet Port

OS:Node,
  {e9acbbcf-1075-4da3-a542-de17797ec9d8}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {e145773f-b9e7-47ee-9d7f-5a8d93face41}, !- Inlet Port
  {6c5cf3df-faab-423e-8cb8-983290d2b552}; !- Outlet Port

OS:Node,
  {9a2bbab8-f1b2-440e-97d6-26d0b1c473ee}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {effcce18-4d01-485c-90cd-b9adb2343f20}, !- Inlet Port
  {5b559086-e799-42e7-ade4-4eddda12c969}; !- Outlet Port

OS:Connection,
  {5b654f17-a1c8-49ce-804f-0fd0d1b0de4a}, !- Handle
  {24d06711-6883-4d26-b90d-a7ecc41d24cc}, !- Source Object
  11,                                     !- Outlet Port
  {69c417b0-64f3-4e02-b4f3-12771e600a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5cf3df-faab-423e-8cb8-983290d2b552}, !- Handle
  {e9acbbcf-1075-4da3-a542-de17797ec9d8}, !- Source Object
  3,                                      !- Outlet Port
  {24d06711-6883-4d26-b90d-a7ecc41d24cc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {08b99026-713b-4f91-aee9-f5f4df56f4c0}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {1c191299-1f8f-460d-bcd6-63397bbbd995}, !- Inlet Node Name
  {1c4abfe0-f99c-4f26-9475-6342d2b7db70}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8d6bcebe-cfbc-4a5a-8264-774bcbbd0634}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {e145773f-b9e7-47ee-9d7f-5a8d93face41}, !- Outlet Node Name
  {915846ea-3538-4508-838e-5287dbf74f15}; !- Inlet Node Name 1

OS:Connection,
  {1c191299-1f8f-460d-bcd6-63397bbbd995}, !- Handle
  {69c417b0-64f3-4e02-b4f3-12771e600a5d}, !- Source Object
  3,                                      !- Outlet Port
  {08b99026-713b-4f91-aee9-f5f4df56f4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e145773f-b9e7-47ee-9d7f-5a8d93face41}, !- Handle
  {8d6bcebe-cfbc-4a5a-8264-774bcbbd0634}, !- Source Object
  2,                                      !- Outlet Port
  {e9acbbcf-1075-4da3-a542-de17797ec9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1752541b-c1e7-4260-b10a-ad29714efd2c}, !- Handle
  {24d06711-6883-4d26-b90d-a7ecc41d24cc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.00836043902932924,                    !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  94.8,                                   !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0027279e-68fc-4e69-b256-ab3627cafa6c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {d036b8e0-1137-40c1-95d4-80f00b67c0a7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d474e9a1-2786-40bd-bd85-5d9089f798a5}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2fe63a26-eccc-4e08-bd09-f49eaa481c5b}, !- Control Zone Name
  {b4f9ffe2-d884-4d41-ba99-4a35d62283ba}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c298dcf7-5c9f-437b-8cbf-c96abcc3ed05}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  10.5501786887795,                       !- U-Factor Times Area Value {W/K}
  1.10033700098204e-05,                   !- Maximum Water Flow Rate {m3/s}
  {fd62eef6-209e-4da9-a538-23606eb98aed}, !- Water Inlet Node Name
  {5adfbe37-3ff3-4fa8-afcd-0bf2da06678f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  503.060872804975,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {47a11531-6c40-4bb5-9f2d-536d007f5f6e}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {bca36d7e-9227-4ca9-acad-e09dda19e2d3}, !- Inlet Port
  {fd62eef6-209e-4da9-a538-23606eb98aed}; !- Outlet Port

OS:Connection,
  {bca36d7e-9227-4ca9-acad-e09dda19e2d3}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  28,                                     !- Outlet Port
  {47a11531-6c40-4bb5-9f2d-536d007f5f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c488012-88e8-43c2-baf1-13774e9c3d95}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {5adfbe37-3ff3-4fa8-afcd-0bf2da06678f}, !- Inlet Port
  {c2965b49-95f4-45b5-bed3-f0773fe888bd}; !- Outlet Port

OS:Connection,
  {fd62eef6-209e-4da9-a538-23606eb98aed}, !- Handle
  {47a11531-6c40-4bb5-9f2d-536d007f5f6e}, !- Source Object
  3,                                      !- Outlet Port
  {c298dcf7-5c9f-437b-8cbf-c96abcc3ed05}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5adfbe37-3ff3-4fa8-afcd-0bf2da06678f}, !- Handle
  {c298dcf7-5c9f-437b-8cbf-c96abcc3ed05}, !- Source Object
  6,                                      !- Outlet Port
  {3c488012-88e8-43c2-baf1-13774e9c3d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2965b49-95f4-45b5-bed3-f0773fe888bd}, !- Handle
  {3c488012-88e8-43c2-baf1-13774e9c3d95}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {41e3e25c-9bc7-4dca-8780-2ccb6c664734}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {c298dcf7-5c9f-437b-8cbf-c96abcc3ed05}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {4da33558-bbd7-41a2-9ff6-eb0f9b8d1187}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  503.060872804975,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e231bf87-b222-42fa-b969-14df6d4b80f4}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  138.394951652528,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.00836043902932924,                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {267489b7-be27-4231-8866-76b99bccaf35}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00836043902932924,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0bc2ad5a-5c15-4ad3-94e2-76d5b99bc55d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b11dc6b3-fac1-4d73-b7b4-98c07707b52a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0bc2ad5a-5c15-4ad3-94e2-76d5b99bc55d}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b11dc6b3-fac1-4d73-b7b4-98c07707b52a}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a752d389-a2c6-47b2-9121-8d1ba93c831d}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2fe63a26-eccc-4e08-bd09-f49eaa481c5b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {8f579d64-8416-4b9b-aa3a-84ac457c399f}, !- Air Inlet Node Name
  {7f100468-2753-4cdb-a3f2-94ed9581580a}, !- Air Outlet Node Name
  {267489b7-be27-4231-8866-76b99bccaf35}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f52d123f-687f-43c7-8dde-a01afb3f2193}, !- Supply Air Fan Operating Mode Schedule Name
  {c298dcf7-5c9f-437b-8cbf-c96abcc3ed05}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e231bf87-b222-42fa-b969-14df6d4b80f4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4da33558-bbd7-41a2-9ff6-eb0f9b8d1187}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.00836043902932924,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.00836043902932924,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7f100468-2753-4cdb-a3f2-94ed9581580a}, !- Handle
  {a752d389-a2c6-47b2-9121-8d1ba93c831d}, !- Source Object
  7,                                      !- Outlet Port
  {b4f9ffe2-d884-4d41-ba99-4a35d62283ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4a7952bd-ed87-4616-a574-017cfc0f7bd6}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.00836043902932924,                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {70d263ee-85ab-4df8-a1e8-45e7f0e76861}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ad6f185e-8030-4a0f-8763-8373a8a699ec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ad6f185e-8030-4a0f-8763-8373a8a699ec}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a9fa9241-42cb-4cce-9ff8-385cc32f6277}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC OA System, !- Name
  {4a7952bd-ed87-4616-a574-017cfc0f7bd6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {91de39b9-29f4-4265-8540-14fbf0610c55}, !- Mixed Air Node Name
  {6b55b39b-625f-44ee-a912-2534fc285d1d}, !- Outdoor Air Stream Node Name
  {fc0a6980-78fc-4a1f-b0af-2eecf7aaad5f}, !- Relief Air Stream Node Name
  {2b168aff-56f2-4a87-a6f6-63be9a8087fa}; !- Return Air Stream Node Name

OS:Node,
  {2b5ca8e6-169b-42ff-adc0-194b090fb399}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6b55b39b-625f-44ee-a912-2534fc285d1d}; !- Outlet Port

OS:Connection,
  {6b55b39b-625f-44ee-a912-2534fc285d1d}, !- Handle
  {2b5ca8e6-169b-42ff-adc0-194b090fb399}, !- Source Object
  3,                                      !- Outlet Port
  {a9fa9241-42cb-4cce-9ff8-385cc32f6277}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f967bb71-29e0-4ca7-ab20-1a0fb14d0fb8}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {fc0a6980-78fc-4a1f-b0af-2eecf7aaad5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc0a6980-78fc-4a1f-b0af-2eecf7aaad5f}, !- Handle
  {a9fa9241-42cb-4cce-9ff8-385cc32f6277}, !- Source Object
  7,                                      !- Outlet Port
  {f967bb71-29e0-4ca7-ab20-1a0fb14d0fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fc09dd7-5245-4e27-9831-f68e01475b93}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {91de39b9-29f4-4265-8540-14fbf0610c55}, !- Inlet Port
  {8f579d64-8416-4b9b-aa3a-84ac457c399f}; !- Outlet Port

OS:Connection,
  {2b168aff-56f2-4a87-a6f6-63be9a8087fa}, !- Handle
  {021d648b-cbde-45d5-908a-50e2429e7689}, !- Source Object
  3,                                      !- Outlet Port
  {a9fa9241-42cb-4cce-9ff8-385cc32f6277}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {91de39b9-29f4-4265-8540-14fbf0610c55}, !- Handle
  {a9fa9241-42cb-4cce-9ff8-385cc32f6277}, !- Source Object
  5,                                      !- Outlet Port
  {6fc09dd7-5245-4e27-9831-f68e01475b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f579d64-8416-4b9b-aa3a-84ac457c399f}, !- Handle
  {6fc09dd7-5245-4e27-9831-f68e01475b93}, !- Source Object
  3,                                      !- Outlet Port
  {a752d389-a2c6-47b2-9121-8d1ba93c831d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d036b8e0-1137-40c1-95d4-80f00b67c0a7}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6174a74f-35ff-41a2-b804-43c0e07eafe3}, !- Control Zone or Zone List Name
  {239223b9-466e-4248-8661-6ef43843cea5}, !- Cooling Control Zone or Zone List Name
  {22d74a13-c822-4790-a8ea-dd99b8a8ca54}, !- Heating Control Zone or Zone List Name
  {b814b228-8086-4e69-8250-e1efcbf727fb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6174a74f-35ff-41a2-b804-43c0e07eafe3}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {239223b9-466e-4248-8661-6ef43843cea5}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {22d74a13-c822-4790-a8ea-dd99b8a8ca54}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b814b228-8086-4e69-8250-e1efcbf727fb}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ea501d9e-01ba-4823-b082-9bfe3b1a0f2e}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {e8a70d2a-d1d9-40ed-9998-9510d5b35052}, !- Air Inlet Node Name
  {effcce18-4d01-485c-90cd-b9adb2343f20}, !- Air Outlet Node Name
  0.00836043902932924;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19124ef0-6dc8-4f5a-8cd1-90d3f4a0c1c8}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Return Air Node, !- Name
  {0cb0fcae-448f-4594-bf1c-d177191e18d1}, !- Inlet Port
  {915846ea-3538-4508-838e-5287dbf74f15}; !- Outlet Port

OS:Connection,
  {5b559086-e799-42e7-ade4-4eddda12c969}, !- Handle
  {9a2bbab8-f1b2-440e-97d6-26d0b1c473ee}, !- Source Object
  3,                                      !- Outlet Port
  {98a81696-7cd9-4e8d-b9f1-ac92d5adf2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cb0fcae-448f-4594-bf1c-d177191e18d1}, !- Handle
  {ab85f2ae-a886-4344-ac00-75dc49b6ed50}, !- Source Object
  2,                                      !- Outlet Port
  {19124ef0-6dc8-4f5a-8cd1-90d3f4a0c1c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {915846ea-3538-4508-838e-5287dbf74f15}, !- Handle
  {19124ef0-6dc8-4f5a-8cd1-90d3f4a0c1c8}, !- Source Object
  3,                                      !- Outlet Port
  {8d6bcebe-cfbc-4a5a-8264-774bcbbd0634}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a36f92e4-3e09-441a-b46a-fb08ec8bbcc5}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1c4abfe0-f99c-4f26-9475-6342d2b7db70}, !- Inlet Port
  {e8a70d2a-d1d9-40ed-9998-9510d5b35052}; !- Outlet Port

OS:Connection,
  {1c4abfe0-f99c-4f26-9475-6342d2b7db70}, !- Handle
  {08b99026-713b-4f91-aee9-f5f4df56f4c0}, !- Source Object
  3,                                      !- Outlet Port
  {a36f92e4-3e09-441a-b46a-fb08ec8bbcc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a70d2a-d1d9-40ed-9998-9510d5b35052}, !- Handle
  {a36f92e4-3e09-441a-b46a-fb08ec8bbcc5}, !- Source Object
  3,                                      !- Outlet Port
  {ea501d9e-01ba-4823-b082-9bfe3b1a0f2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {effcce18-4d01-485c-90cd-b9adb2343f20}, !- Handle
  {ea501d9e-01ba-4823-b082-9bfe3b1a0f2e}, !- Source Object
  4,                                      !- Outlet Port
  {9a2bbab8-f1b2-440e-97d6-26d0b1c473ee}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f80fe413-b74c-49f8-8be3-70c2aecb46c2}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0270dc32-ba9a-4a17-9147-c0eec89cb177}, !- Availability Schedule
  {173b8a64-56e6-4f3e-a223-2118e1a8204d}, !- Availability Manager List Name
  0.0077588024924748,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e8baf510-85c6-4fab-905f-23686e8fd17f}, !- Supply Side Inlet Node Name
  {781d6819-7703-478e-a4dc-96911cdf8fbb}, !- Demand Side Outlet Node Name
  {ff2f278d-0612-4e09-80d2-4e986a7c7e86}, !- Demand Side Inlet Node A
  {d1b36e3a-2176-4799-9a5f-7e1fef80fe89}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {124a177a-b724-4d1f-940e-10c3bd74c4a8}, !- Demand Mixer Name
  {fc38b2ef-ea8a-4d3a-9101-84636bbc726f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f03752d0-2667-4abf-809d-2028859f1b8b}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e8baf510-85c6-4fab-905f-23686e8fd17f}, !- Inlet Port
  {43bdd550-226d-4f16-8686-53ab4f12fc02}; !- Outlet Port

OS:Node,
  {47ac9c9e-9ed8-4d4b-91a6-4fa95aabef9b}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1963e586-ba25-4b0c-ac31-cb07d14b42e1}, !- Inlet Port
  {d1b36e3a-2176-4799-9a5f-7e1fef80fe89}; !- Outlet Port

OS:Connection,
  {e8baf510-85c6-4fab-905f-23686e8fd17f}, !- Handle
  {f80fe413-b74c-49f8-8be3-70c2aecb46c2}, !- Source Object
  9,                                      !- Outlet Port
  {f03752d0-2667-4abf-809d-2028859f1b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b36e3a-2176-4799-9a5f-7e1fef80fe89}, !- Handle
  {47ac9c9e-9ed8-4d4b-91a6-4fa95aabef9b}, !- Source Object
  3,                                      !- Outlet Port
  {f80fe413-b74c-49f8-8be3-70c2aecb46c2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9f8ceed4-ec2d-45a0-9ba8-32b32465a7a5}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ff2f278d-0612-4e09-80d2-4e986a7c7e86}, !- Inlet Port
  {402c9dd7-0b65-4065-811a-36b89d4a48c8}; !- Outlet Port

OS:Node,
  {853b1d26-2837-4cce-bde2-f0003f88e48d}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8669e2c8-8230-418f-b8ba-0c5a05d2f3b3}, !- Inlet Port
  {781d6819-7703-478e-a4dc-96911cdf8fbb}; !- Outlet Port

OS:Node,
  {a6cb94b5-eb55-47e9-a64d-8f9bfaac2e11}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {64e51f9d-4700-402a-93e6-4298f7111f77}, !- Inlet Port
  {9766f73d-5e98-4b19-86b3-256bdf9eddf9}; !- Outlet Port

OS:Connection,
  {ff2f278d-0612-4e09-80d2-4e986a7c7e86}, !- Handle
  {f80fe413-b74c-49f8-8be3-70c2aecb46c2}, !- Source Object
  11,                                     !- Outlet Port
  {9f8ceed4-ec2d-45a0-9ba8-32b32465a7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {781d6819-7703-478e-a4dc-96911cdf8fbb}, !- Handle
  {853b1d26-2837-4cce-bde2-f0003f88e48d}, !- Source Object
  3,                                      !- Outlet Port
  {f80fe413-b74c-49f8-8be3-70c2aecb46c2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fc38b2ef-ea8a-4d3a-9101-84636bbc726f}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {402c9dd7-0b65-4065-811a-36b89d4a48c8}, !- Inlet Node Name
  {6dda5bd4-05f9-47cc-8d1c-01e56c8b0048}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {124a177a-b724-4d1f-940e-10c3bd74c4a8}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {8669e2c8-8230-418f-b8ba-0c5a05d2f3b3}, !- Outlet Node Name
  {d1987d8b-4b96-4f73-9921-9d0f211a434a}; !- Inlet Node Name 1

OS:Connection,
  {402c9dd7-0b65-4065-811a-36b89d4a48c8}, !- Handle
  {9f8ceed4-ec2d-45a0-9ba8-32b32465a7a5}, !- Source Object
  3,                                      !- Outlet Port
  {fc38b2ef-ea8a-4d3a-9101-84636bbc726f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8669e2c8-8230-418f-b8ba-0c5a05d2f3b3}, !- Handle
  {124a177a-b724-4d1f-940e-10c3bd74c4a8}, !- Source Object
  2,                                      !- Outlet Port
  {853b1d26-2837-4cce-bde2-f0003f88e48d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {31dd1fdb-6de2-45e5-b4bb-ebc3dd4ccfc0}, !- Handle
  {f80fe413-b74c-49f8-8be3-70c2aecb46c2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0077588024924748,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  87.98,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {173b8a64-56e6-4f3e-a223-2118e1a8204d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {299df889-a2bb-4997-8e1c-aa08148e81e2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {542e2801-5ed1-49c0-a201-a23d11eebc5b}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4920918c-792a-47aa-8a7d-d8ec22a16746}, !- Control Zone Name
  {47ac9c9e-9ed8-4d4b-91a6-4fa95aabef9b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ce31a80e-25a0-4f43-96c8-63dce26ab17a}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  9.79096341943228,                       !- U-Factor Times Area Value {W/K}
  1.02115420444214e-05,                   !- Maximum Water Flow Rate {m3/s}
  {57f10b8b-c36c-4740-9621-0b43ab354e2d}, !- Water Inlet Node Name
  {f271d870-faf1-4983-ab18-21168d0e0d3d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  466.859448420491,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6929e2b3-640c-4519-8393-0166f882da66}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {dea09599-14af-4aa8-a32a-2b4fae59fca1}, !- Inlet Port
  {57f10b8b-c36c-4740-9621-0b43ab354e2d}; !- Outlet Port

OS:Connection,
  {dea09599-14af-4aa8-a32a-2b4fae59fca1}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  29,                                     !- Outlet Port
  {6929e2b3-640c-4519-8393-0166f882da66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2416f5f2-4d2e-4e8c-be9f-42397ff2f2ed}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f271d870-faf1-4983-ab18-21168d0e0d3d}, !- Inlet Port
  {b52fb7b7-5cd2-41c6-802b-967e453ef431}; !- Outlet Port

OS:Connection,
  {57f10b8b-c36c-4740-9621-0b43ab354e2d}, !- Handle
  {6929e2b3-640c-4519-8393-0166f882da66}, !- Source Object
  3,                                      !- Outlet Port
  {ce31a80e-25a0-4f43-96c8-63dce26ab17a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f271d870-faf1-4983-ab18-21168d0e0d3d}, !- Handle
  {ce31a80e-25a0-4f43-96c8-63dce26ab17a}, !- Source Object
  6,                                      !- Outlet Port
  {2416f5f2-4d2e-4e8c-be9f-42397ff2f2ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b52fb7b7-5cd2-41c6-802b-967e453ef431}, !- Handle
  {2416f5f2-4d2e-4e8c-be9f-42397ff2f2ed}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ef9370e7-c18d-4806-acaa-4e4c2e3274f0}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {ce31a80e-25a0-4f43-96c8-63dce26ab17a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ee2a8b11-67ab-41c0-ab88-347b6b0a7df1}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  466.859448420491,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2e949a04-a113-4879-8b55-bb284810df29}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 0kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  128.435730714696,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0077588024924748,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2089b544-2490-4f13-90b0-1f90ef32d697}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0077588024924748,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69aa1b58-0acb-4bc0-a93e-159ff5951bd9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3ace12e9-c71b-4180-9890-037b8410ef5e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {69aa1b58-0acb-4bc0-a93e-159ff5951bd9}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3ace12e9-c71b-4180-9890-037b8410ef5e}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {218a3355-d08c-4729-921c-cd51486bb7e7}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4920918c-792a-47aa-8a7d-d8ec22a16746}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b6251ec9-3666-4d07-941c-bc428348596f}, !- Air Inlet Node Name
  {1963e586-ba25-4b0c-ac31-cb07d14b42e1}, !- Air Outlet Node Name
  {2089b544-2490-4f13-90b0-1f90ef32d697}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4898de2f-be11-4368-b9d2-1637e2371bb4}, !- Supply Air Fan Operating Mode Schedule Name
  {ce31a80e-25a0-4f43-96c8-63dce26ab17a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2e949a04-a113-4879-8b55-bb284810df29}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ee2a8b11-67ab-41c0-ab88-347b6b0a7df1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0077588024924748,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0077588024924748,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1963e586-ba25-4b0c-ac31-cb07d14b42e1}, !- Handle
  {218a3355-d08c-4729-921c-cd51486bb7e7}, !- Source Object
  7,                                      !- Outlet Port
  {47ac9c9e-9ed8-4d4b-91a6-4fa95aabef9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {14a58aa9-e781-4f0b-b6de-b4f34b89c6fc}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0077588024924748,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {482532f3-e3b4-4372-b658-62a76dda0675}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7982b3f8-6bfc-43bd-858c-875d9620fdd8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7982b3f8-6bfc-43bd-858c-875d9620fdd8}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8ecde534-af0b-4303-9937-4221be765afb}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC OA System, !- Name
  {14a58aa9-e781-4f0b-b6de-b4f34b89c6fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1fe4c0a8-7633-41d1-9a61-e62f807b1e31}, !- Mixed Air Node Name
  {21a6f70d-a7c6-4ef6-a9cd-461dd889dd40}, !- Outdoor Air Stream Node Name
  {c08dbc0b-ec98-4329-b2f9-c250cb92cf11}, !- Relief Air Stream Node Name
  {43bdd550-226d-4f16-8686-53ab4f12fc02}; !- Return Air Stream Node Name

OS:Node,
  {c8c8a58e-979c-47a8-83ad-4a70511cef56}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {21a6f70d-a7c6-4ef6-a9cd-461dd889dd40}; !- Outlet Port

OS:Connection,
  {21a6f70d-a7c6-4ef6-a9cd-461dd889dd40}, !- Handle
  {c8c8a58e-979c-47a8-83ad-4a70511cef56}, !- Source Object
  3,                                      !- Outlet Port
  {8ecde534-af0b-4303-9937-4221be765afb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b8417cb2-8461-4e3c-a709-d190c26d2ef1}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {c08dbc0b-ec98-4329-b2f9-c250cb92cf11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c08dbc0b-ec98-4329-b2f9-c250cb92cf11}, !- Handle
  {8ecde534-af0b-4303-9937-4221be765afb}, !- Source Object
  7,                                      !- Outlet Port
  {b8417cb2-8461-4e3c-a709-d190c26d2ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3909928a-4a4c-440d-9d16-2fc7868f08d3}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {1fe4c0a8-7633-41d1-9a61-e62f807b1e31}, !- Inlet Port
  {b6251ec9-3666-4d07-941c-bc428348596f}; !- Outlet Port

OS:Connection,
  {43bdd550-226d-4f16-8686-53ab4f12fc02}, !- Handle
  {f03752d0-2667-4abf-809d-2028859f1b8b}, !- Source Object
  3,                                      !- Outlet Port
  {8ecde534-af0b-4303-9937-4221be765afb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1fe4c0a8-7633-41d1-9a61-e62f807b1e31}, !- Handle
  {8ecde534-af0b-4303-9937-4221be765afb}, !- Source Object
  5,                                      !- Outlet Port
  {3909928a-4a4c-440d-9d16-2fc7868f08d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6251ec9-3666-4d07-941c-bc428348596f}, !- Handle
  {3909928a-4a4c-440d-9d16-2fc7868f08d3}, !- Source Object
  3,                                      !- Outlet Port
  {218a3355-d08c-4729-921c-cd51486bb7e7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {299df889-a2bb-4997-8e1c-aa08148e81e2}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e0254a41-93ae-419b-bb9b-478ce97a324f}, !- Control Zone or Zone List Name
  {7b50327d-74ac-422d-b0d0-8bbb871dac27}, !- Cooling Control Zone or Zone List Name
  {faa30444-ba4d-4fff-be79-7542e7519c18}, !- Heating Control Zone or Zone List Name
  {4023bcfa-bd64-4343-960d-d17c78938b6a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e0254a41-93ae-419b-bb9b-478ce97a324f}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {7b50327d-74ac-422d-b0d0-8bbb871dac27}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {faa30444-ba4d-4fff-be79-7542e7519c18}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4023bcfa-bd64-4343-960d-d17c78938b6a}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ca50a5f7-3781-444e-ac0a-3ac121405aba}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {19aa35f6-c16e-4399-9076-ff81f9d64b20}, !- Air Inlet Node Name
  {64e51f9d-4700-402a-93e6-4298f7111f77}, !- Air Outlet Node Name
  0.0077588024924748;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50594a64-5899-4800-81af-9c67f883f7cc}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Return Air Node, !- Name
  {bb1805fe-907d-4984-bf05-7fb026e4ea29}, !- Inlet Port
  {d1987d8b-4b96-4f73-9921-9d0f211a434a}; !- Outlet Port

OS:Connection,
  {9766f73d-5e98-4b19-86b3-256bdf9eddf9}, !- Handle
  {a6cb94b5-eb55-47e9-a64d-8f9bfaac2e11}, !- Source Object
  3,                                      !- Outlet Port
  {2e2c9015-bebe-451e-b6b1-8d5e963b5d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb1805fe-907d-4984-bf05-7fb026e4ea29}, !- Handle
  {ce84e1a2-e4d1-4c6d-91d7-8dd5027a0f02}, !- Source Object
  2,                                      !- Outlet Port
  {50594a64-5899-4800-81af-9c67f883f7cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1987d8b-4b96-4f73-9921-9d0f211a434a}, !- Handle
  {50594a64-5899-4800-81af-9c67f883f7cc}, !- Source Object
  3,                                      !- Outlet Port
  {124a177a-b724-4d1f-940e-10c3bd74c4a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {592b4512-4385-436e-9272-1b47e0ce43ec}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6dda5bd4-05f9-47cc-8d1c-01e56c8b0048}, !- Inlet Port
  {19aa35f6-c16e-4399-9076-ff81f9d64b20}; !- Outlet Port

OS:Connection,
  {6dda5bd4-05f9-47cc-8d1c-01e56c8b0048}, !- Handle
  {fc38b2ef-ea8a-4d3a-9101-84636bbc726f}, !- Source Object
  3,                                      !- Outlet Port
  {592b4512-4385-436e-9272-1b47e0ce43ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19aa35f6-c16e-4399-9076-ff81f9d64b20}, !- Handle
  {592b4512-4385-436e-9272-1b47e0ce43ec}, !- Source Object
  3,                                      !- Outlet Port
  {ca50a5f7-3781-444e-ac0a-3ac121405aba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64e51f9d-4700-402a-93e6-4298f7111f77}, !- Handle
  {ca50a5f7-3781-444e-ac0a-3ac121405aba}, !- Source Object
  4,                                      !- Outlet Port
  {a6cb94b5-eb55-47e9-a64d-8f9bfaac2e11}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cea33636-ec30-45dc-a3c0-577b22e9a788}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {37482dfb-a47a-4d63-a69b-f4de0858505b}, !- Availability Schedule
  {0e646ef4-04ad-4272-934a-cd3f9995da29}, !- Availability Manager List Name
  0.00836043902933365,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8aa30812-7811-4db5-be95-d7494f3694d4}, !- Supply Side Inlet Node Name
  {a7eb7be9-2c8f-4d32-ac63-b38c5114d702}, !- Demand Side Outlet Node Name
  {784bf4c8-bf19-41a4-a5c4-4fe0208919c4}, !- Demand Side Inlet Node A
  {c57c777e-449b-4ae4-ab83-e2330cd124c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {35d8b459-33d5-4c29-8fbc-73eae05f478b}, !- Demand Mixer Name
  {f67ebcfe-312a-4224-b238-e9f78bfa1656}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dfb688b5-4b2b-4485-9b48-2d9271f3985a}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8aa30812-7811-4db5-be95-d7494f3694d4}, !- Inlet Port
  {1543b97c-348c-4f24-965c-13662c8f5071}; !- Outlet Port

OS:Node,
  {ee4ae8fc-4624-4de0-af45-0253fc5825c2}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d0741ff7-e970-40e8-9520-985dfa536c1a}, !- Inlet Port
  {c57c777e-449b-4ae4-ab83-e2330cd124c9}; !- Outlet Port

OS:Connection,
  {8aa30812-7811-4db5-be95-d7494f3694d4}, !- Handle
  {cea33636-ec30-45dc-a3c0-577b22e9a788}, !- Source Object
  9,                                      !- Outlet Port
  {dfb688b5-4b2b-4485-9b48-2d9271f3985a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57c777e-449b-4ae4-ab83-e2330cd124c9}, !- Handle
  {ee4ae8fc-4624-4de0-af45-0253fc5825c2}, !- Source Object
  3,                                      !- Outlet Port
  {cea33636-ec30-45dc-a3c0-577b22e9a788}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9a5ce88a-3c2f-4b08-a89c-d46fb6ffd8d3}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {784bf4c8-bf19-41a4-a5c4-4fe0208919c4}, !- Inlet Port
  {e7918a6a-91f3-44a2-86a5-9f9d7622914c}; !- Outlet Port

OS:Node,
  {e6e2084b-72d6-42d7-95ed-2263168ec6c9}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {5df515fd-a305-40e0-ac8a-2a2dda4c4744}, !- Inlet Port
  {a7eb7be9-2c8f-4d32-ac63-b38c5114d702}; !- Outlet Port

OS:Node,
  {ff394a8d-2336-414c-b8d2-9ed8925b636b}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {133433ca-5edf-4f15-b055-dce1239a037b}, !- Inlet Port
  {9d9bbf8e-f5c5-4e92-a736-dd9e366cff5d}; !- Outlet Port

OS:Connection,
  {784bf4c8-bf19-41a4-a5c4-4fe0208919c4}, !- Handle
  {cea33636-ec30-45dc-a3c0-577b22e9a788}, !- Source Object
  11,                                     !- Outlet Port
  {9a5ce88a-3c2f-4b08-a89c-d46fb6ffd8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7eb7be9-2c8f-4d32-ac63-b38c5114d702}, !- Handle
  {e6e2084b-72d6-42d7-95ed-2263168ec6c9}, !- Source Object
  3,                                      !- Outlet Port
  {cea33636-ec30-45dc-a3c0-577b22e9a788}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f67ebcfe-312a-4224-b238-e9f78bfa1656}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {e7918a6a-91f3-44a2-86a5-9f9d7622914c}, !- Inlet Node Name
  {548f6680-79eb-4d47-8c7c-f0b75c2d3eab}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {35d8b459-33d5-4c29-8fbc-73eae05f478b}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {5df515fd-a305-40e0-ac8a-2a2dda4c4744}, !- Outlet Node Name
  {ede1866c-e521-46d1-b923-8809b391dd82}; !- Inlet Node Name 1

OS:Connection,
  {e7918a6a-91f3-44a2-86a5-9f9d7622914c}, !- Handle
  {9a5ce88a-3c2f-4b08-a89c-d46fb6ffd8d3}, !- Source Object
  3,                                      !- Outlet Port
  {f67ebcfe-312a-4224-b238-e9f78bfa1656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df515fd-a305-40e0-ac8a-2a2dda4c4744}, !- Handle
  {35d8b459-33d5-4c29-8fbc-73eae05f478b}, !- Source Object
  2,                                      !- Outlet Port
  {e6e2084b-72d6-42d7-95ed-2263168ec6c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0af65dd5-be43-424a-98f1-9e2e1a568125}, !- Handle
  {cea33636-ec30-45dc-a3c0-577b22e9a788}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.00836043902933365,                    !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  94.8,                                   !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0e646ef4-04ad-4272-934a-cd3f9995da29}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {e1cd1d67-0f22-4b02-a716-b79f44316657}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8559dae8-49a4-4571-a5f3-3e033d36f0a3}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a29465b1-7d83-4c0b-935c-46b75067e845}, !- Control Zone Name
  {ee4ae8fc-4624-4de0-af45-0253fc5825c2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c52c859e-1cd2-4473-a7e8-4eaa5fd24558}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  10.550178688785,                        !- U-Factor Times Area Value {W/K}
  1.10033700098262e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6d3549c3-b2f5-4cef-b5f1-0a03ff9c1e05}, !- Water Inlet Node Name
  {c6b2203f-030d-473d-ab3e-88d2ea9f2e0c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  503.060872805241,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {19c5af01-cda2-4221-a66d-3bbefb889f7c}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {f9413f5b-18c3-487d-b7ab-e65ba61d063a}, !- Inlet Port
  {6d3549c3-b2f5-4cef-b5f1-0a03ff9c1e05}; !- Outlet Port

OS:Connection,
  {f9413f5b-18c3-487d-b7ab-e65ba61d063a}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  30,                                     !- Outlet Port
  {19c5af01-cda2-4221-a66d-3bbefb889f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7d0ef15-74d1-4a87-afa2-01a0e692c54b}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c6b2203f-030d-473d-ab3e-88d2ea9f2e0c}, !- Inlet Port
  {6ff1558b-2fc7-4a5b-a25c-479f212a43c7}; !- Outlet Port

OS:Connection,
  {6d3549c3-b2f5-4cef-b5f1-0a03ff9c1e05}, !- Handle
  {19c5af01-cda2-4221-a66d-3bbefb889f7c}, !- Source Object
  3,                                      !- Outlet Port
  {c52c859e-1cd2-4473-a7e8-4eaa5fd24558}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6b2203f-030d-473d-ab3e-88d2ea9f2e0c}, !- Handle
  {c52c859e-1cd2-4473-a7e8-4eaa5fd24558}, !- Source Object
  6,                                      !- Outlet Port
  {e7d0ef15-74d1-4a87-afa2-01a0e692c54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff1558b-2fc7-4a5b-a25c-479f212a43c7}, !- Handle
  {e7d0ef15-74d1-4a87-afa2-01a0e692c54b}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c7b1b434-608d-4bfa-92a7-f7513fb4ccba}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {c52c859e-1cd2-4473-a7e8-4eaa5fd24558}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {56afdc45-7a85-4f4f-9eb6-070d0d526140}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  503.060872805241,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6f7f35db-f03d-4118-8952-3c159c4137fb}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  138.394951652601,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.00836043902933365,                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c7834996-14ec-4d93-95b5-6cd7d7c103d2}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00836043902933365,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aa1e3dc1-b2ec-4fa2-8e92-e4705bd94767}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {156795d1-4886-4280-82c1-a907fa480fa8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aa1e3dc1-b2ec-4fa2-8e92-e4705bd94767}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {156795d1-4886-4280-82c1-a907fa480fa8}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {aaa6b979-6e95-41e3-9b75-71640ff6dceb}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a29465b1-7d83-4c0b-935c-46b75067e845}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {c337d2a0-fabb-4ae4-8e32-e51cae8277e1}, !- Air Inlet Node Name
  {d0741ff7-e970-40e8-9520-985dfa536c1a}, !- Air Outlet Node Name
  {c7834996-14ec-4d93-95b5-6cd7d7c103d2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {89405431-54c2-40dd-9574-5d18fc23623d}, !- Supply Air Fan Operating Mode Schedule Name
  {c52c859e-1cd2-4473-a7e8-4eaa5fd24558}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6f7f35db-f03d-4118-8952-3c159c4137fb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {56afdc45-7a85-4f4f-9eb6-070d0d526140}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.00836043902933365,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.00836043902933365,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d0741ff7-e970-40e8-9520-985dfa536c1a}, !- Handle
  {aaa6b979-6e95-41e3-9b75-71640ff6dceb}, !- Source Object
  7,                                      !- Outlet Port
  {ee4ae8fc-4624-4de0-af45-0253fc5825c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {70e5a09d-fef9-4706-b939-090fee4669e4}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.00836043902933365,                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b7c18880-4c47-42f5-9882-0efd52fb8260}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d5216332-9e82-4b45-b90d-0c9b838901ea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d5216332-9e82-4b45-b90d-0c9b838901ea}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a592dd41-68e9-4110-945d-5ecfd28c86b3}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC OA System, !- Name
  {70e5a09d-fef9-4706-b939-090fee4669e4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f911d59e-5ee7-4381-96ad-9a2a803f4156}, !- Mixed Air Node Name
  {80dd79a0-43a8-4dff-a37e-aa58e5e92650}, !- Outdoor Air Stream Node Name
  {fe42a0d1-9118-484d-9e0e-339c16f7840d}, !- Relief Air Stream Node Name
  {1543b97c-348c-4f24-965c-13662c8f5071}; !- Return Air Stream Node Name

OS:Node,
  {cf482e67-6c21-4a8d-aacd-28359c6370f9}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {80dd79a0-43a8-4dff-a37e-aa58e5e92650}; !- Outlet Port

OS:Connection,
  {80dd79a0-43a8-4dff-a37e-aa58e5e92650}, !- Handle
  {cf482e67-6c21-4a8d-aacd-28359c6370f9}, !- Source Object
  3,                                      !- Outlet Port
  {a592dd41-68e9-4110-945d-5ecfd28c86b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a65d2fe6-9f8d-4c59-a1bc-4a1f9da5f470}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {fe42a0d1-9118-484d-9e0e-339c16f7840d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe42a0d1-9118-484d-9e0e-339c16f7840d}, !- Handle
  {a592dd41-68e9-4110-945d-5ecfd28c86b3}, !- Source Object
  7,                                      !- Outlet Port
  {a65d2fe6-9f8d-4c59-a1bc-4a1f9da5f470}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdb59dd7-3c8f-4a92-9aaf-c631d63129d1}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f911d59e-5ee7-4381-96ad-9a2a803f4156}, !- Inlet Port
  {c337d2a0-fabb-4ae4-8e32-e51cae8277e1}; !- Outlet Port

OS:Connection,
  {1543b97c-348c-4f24-965c-13662c8f5071}, !- Handle
  {dfb688b5-4b2b-4485-9b48-2d9271f3985a}, !- Source Object
  3,                                      !- Outlet Port
  {a592dd41-68e9-4110-945d-5ecfd28c86b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f911d59e-5ee7-4381-96ad-9a2a803f4156}, !- Handle
  {a592dd41-68e9-4110-945d-5ecfd28c86b3}, !- Source Object
  5,                                      !- Outlet Port
  {bdb59dd7-3c8f-4a92-9aaf-c631d63129d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c337d2a0-fabb-4ae4-8e32-e51cae8277e1}, !- Handle
  {bdb59dd7-3c8f-4a92-9aaf-c631d63129d1}, !- Source Object
  3,                                      !- Outlet Port
  {aaa6b979-6e95-41e3-9b75-71640ff6dceb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e1cd1d67-0f22-4b02-a716-b79f44316657}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {188ca335-7a55-49b0-8f09-aa950f1e4604}, !- Control Zone or Zone List Name
  {342b2b75-0f7c-4dc7-a672-baa5a2727646}, !- Cooling Control Zone or Zone List Name
  {f6b6781e-2b5b-4058-9aaf-a94bb5e84c2d}, !- Heating Control Zone or Zone List Name
  {313d7dc3-e228-4b96-8fda-dcf20e5eaee9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {188ca335-7a55-49b0-8f09-aa950f1e4604}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {342b2b75-0f7c-4dc7-a672-baa5a2727646}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f6b6781e-2b5b-4058-9aaf-a94bb5e84c2d}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {313d7dc3-e228-4b96-8fda-dcf20e5eaee9}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00925c3b-20a3-4a16-8fa2-d817eacf27ac}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {725657b4-9d06-42da-8ae3-beb6f4157cb7}, !- Air Inlet Node Name
  {133433ca-5edf-4f15-b055-dce1239a037b}, !- Air Outlet Node Name
  0.00836043902933365;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2bb4633-74ee-46f0-acb7-4ce9d481f755}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground Return Air Node, !- Name
  {07012447-0bff-4f7a-a313-c3602791517d}, !- Inlet Port
  {ede1866c-e521-46d1-b923-8809b391dd82}; !- Outlet Port

OS:Connection,
  {9d9bbf8e-f5c5-4e92-a736-dd9e366cff5d}, !- Handle
  {ff394a8d-2336-414c-b8d2-9ed8925b636b}, !- Source Object
  3,                                      !- Outlet Port
  {ee01ad55-2fc8-4786-8f71-f271a54dbb69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07012447-0bff-4f7a-a313-c3602791517d}, !- Handle
  {4d76ffb9-771b-4c2c-90f6-4041f533470a}, !- Source Object
  2,                                      !- Outlet Port
  {a2bb4633-74ee-46f0-acb7-4ce9d481f755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede1866c-e521-46d1-b923-8809b391dd82}, !- Handle
  {a2bb4633-74ee-46f0-acb7-4ce9d481f755}, !- Source Object
  3,                                      !- Outlet Port
  {35d8b459-33d5-4c29-8fbc-73eae05f478b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b74d67b3-5d3e-4fb2-8fc3-a123f1be4444}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {548f6680-79eb-4d47-8c7c-f0b75c2d3eab}, !- Inlet Port
  {725657b4-9d06-42da-8ae3-beb6f4157cb7}; !- Outlet Port

OS:Connection,
  {548f6680-79eb-4d47-8c7c-f0b75c2d3eab}, !- Handle
  {f67ebcfe-312a-4224-b238-e9f78bfa1656}, !- Source Object
  3,                                      !- Outlet Port
  {b74d67b3-5d3e-4fb2-8fc3-a123f1be4444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725657b4-9d06-42da-8ae3-beb6f4157cb7}, !- Handle
  {b74d67b3-5d3e-4fb2-8fc3-a123f1be4444}, !- Source Object
  3,                                      !- Outlet Port
  {00925c3b-20a3-4a16-8fa2-d817eacf27ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {133433ca-5edf-4f15-b055-dce1239a037b}, !- Handle
  {00925c3b-20a3-4a16-8fa2-d817eacf27ac}, !- Source Object
  4,                                      !- Outlet Port
  {ff394a8d-2336-414c-b8d2-9ed8925b636b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ba8507e0-0f7e-4543-9a9a-c51bacef0ad1}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f9bec61c-1cfb-4603-ad3c-775ff3b2890e}, !- Availability Schedule
  {17877c34-a5a2-4100-acbc-efe4651afb34}, !- Availability Manager List Name
  0.0133927220637658,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e7992388-d1aa-4dc3-8f53-9a5a1d8b37ab}, !- Supply Side Inlet Node Name
  {8bc06d41-8f66-47ea-9c15-a84e9606e958}, !- Demand Side Outlet Node Name
  {e60ac89d-014c-4582-94ad-a6b84b67163e}, !- Demand Side Inlet Node A
  {1dd25cd8-7eee-42d1-9bc4-f81172cb37f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {546cda98-c9aa-4d64-8d0d-5bb70cdb5c55}, !- Demand Mixer Name
  {e4767875-fda1-4e69-b1d0-7273995e076a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {85b9edcb-6358-4982-adf3-4a5950698be6}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e7992388-d1aa-4dc3-8f53-9a5a1d8b37ab}, !- Inlet Port
  {c9c0b3cc-d4ce-4db9-a00c-603362172279}; !- Outlet Port

OS:Node,
  {2752dee3-756a-459a-b813-06dd45021a79}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {30e21010-fca6-477e-ae36-9f48310bdff5}, !- Inlet Port
  {1dd25cd8-7eee-42d1-9bc4-f81172cb37f7}; !- Outlet Port

OS:Connection,
  {e7992388-d1aa-4dc3-8f53-9a5a1d8b37ab}, !- Handle
  {ba8507e0-0f7e-4543-9a9a-c51bacef0ad1}, !- Source Object
  9,                                      !- Outlet Port
  {85b9edcb-6358-4982-adf3-4a5950698be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd25cd8-7eee-42d1-9bc4-f81172cb37f7}, !- Handle
  {2752dee3-756a-459a-b813-06dd45021a79}, !- Source Object
  3,                                      !- Outlet Port
  {ba8507e0-0f7e-4543-9a9a-c51bacef0ad1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e42a107b-256a-46cc-a34c-e8b1a45772d4}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e60ac89d-014c-4582-94ad-a6b84b67163e}, !- Inlet Port
  {837f40fe-7829-4820-9492-f786d7e95328}; !- Outlet Port

OS:Node,
  {583e4c28-aa30-4576-abe8-7d94918817dc}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {59f30f4d-36e6-4632-8507-4cc9936c31f8}, !- Inlet Port
  {8bc06d41-8f66-47ea-9c15-a84e9606e958}; !- Outlet Port

OS:Node,
  {8276fb49-005b-450e-843e-a22ae381760b}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {cf44d3d3-423f-4209-89ee-3d57b2a78501}, !- Inlet Port
  {97f73a38-842f-4b65-9959-8fcb97a7bcf7}; !- Outlet Port

OS:Connection,
  {e60ac89d-014c-4582-94ad-a6b84b67163e}, !- Handle
  {ba8507e0-0f7e-4543-9a9a-c51bacef0ad1}, !- Source Object
  11,                                     !- Outlet Port
  {e42a107b-256a-46cc-a34c-e8b1a45772d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc06d41-8f66-47ea-9c15-a84e9606e958}, !- Handle
  {583e4c28-aa30-4576-abe8-7d94918817dc}, !- Source Object
  3,                                      !- Outlet Port
  {ba8507e0-0f7e-4543-9a9a-c51bacef0ad1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e4767875-fda1-4e69-b1d0-7273995e076a}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {837f40fe-7829-4820-9492-f786d7e95328}, !- Inlet Node Name
  {f962517c-250d-46b3-bca9-25a855912e20}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {546cda98-c9aa-4d64-8d0d-5bb70cdb5c55}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {59f30f4d-36e6-4632-8507-4cc9936c31f8}, !- Outlet Node Name
  {12058343-3722-4b4c-bdff-e29e5cea415f}; !- Inlet Node Name 1

OS:Connection,
  {837f40fe-7829-4820-9492-f786d7e95328}, !- Handle
  {e42a107b-256a-46cc-a34c-e8b1a45772d4}, !- Source Object
  3,                                      !- Outlet Port
  {e4767875-fda1-4e69-b1d0-7273995e076a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59f30f4d-36e6-4632-8507-4cc9936c31f8}, !- Handle
  {546cda98-c9aa-4d64-8d0d-5bb70cdb5c55}, !- Source Object
  2,                                      !- Outlet Port
  {583e4c28-aa30-4576-abe8-7d94918817dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {03d515a9-508d-4d7f-b06a-dbf68c03b19c}, !- Handle
  {ba8507e0-0f7e-4543-9a9a-c51bacef0ad1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0133927220637658,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  160.34,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  119.7,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {17877c34-a5a2-4100-acbc-efe4651afb34}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {6b76b553-ddc8-4c54-94ca-06fdfc778b81}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {57398e2b-0f2c-4c39-8eef-bb9769d295c0}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a534520b-6451-4a8c-b0ac-edf1f7daa67e}, !- Control Zone Name
  {2752dee3-756a-459a-b813-06dd45021a79}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {6361ccf2-bf14-4c05-b6bf-6fbd0783479d}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  16.976447560008,                        !- U-Factor Times Area Value {W/K}
  1.80628543500116e-05,                   !- Maximum Water Flow Rate {m3/s}
  {25ad7f38-ee46-4451-ba2c-8477a8b122fa}, !- Water Inlet Node Name
  {0a79116a-d45f-4ce7-8cb1-1cc07e4022fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  825.812025457312,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d0d99a40-0eae-4e74-9d00-28b2be81bc79}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {6b223abb-5b03-4f5c-a570-684e11fc20a5}, !- Inlet Port
  {25ad7f38-ee46-4451-ba2c-8477a8b122fa}; !- Outlet Port

OS:Connection,
  {6b223abb-5b03-4f5c-a570-684e11fc20a5}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  31,                                     !- Outlet Port
  {d0d99a40-0eae-4e74-9d00-28b2be81bc79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7abdfd09-b322-4af7-8a5a-3032bf257e90}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {0a79116a-d45f-4ce7-8cb1-1cc07e4022fd}, !- Inlet Port
  {a61c50ab-3b61-4109-934f-bf90564d40a4}; !- Outlet Port

OS:Connection,
  {25ad7f38-ee46-4451-ba2c-8477a8b122fa}, !- Handle
  {d0d99a40-0eae-4e74-9d00-28b2be81bc79}, !- Source Object
  3,                                      !- Outlet Port
  {6361ccf2-bf14-4c05-b6bf-6fbd0783479d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0a79116a-d45f-4ce7-8cb1-1cc07e4022fd}, !- Handle
  {6361ccf2-bf14-4c05-b6bf-6fbd0783479d}, !- Source Object
  6,                                      !- Outlet Port
  {7abdfd09-b322-4af7-8a5a-3032bf257e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a61c50ab-3b61-4109-934f-bf90564d40a4}, !- Handle
  {7abdfd09-b322-4af7-8a5a-3032bf257e90}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {90ca8307-499a-418e-9d5e-c21ec41a6167}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {6361ccf2-bf14-4c05-b6bf-6fbd0783479d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {fd927b26-1be0-4d4d-87e5-2962e4f7103c}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  825.812025457312,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {97941b50-60aa-4c2f-92ec-79fd25554cb5}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  221.697104184171,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0133927220637658,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {eb8de59b-e96d-4b15-b7fc-15cd18c11048}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
