  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0133927220637658,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0971ad0-47a3-4bc8-81a0-66075a5b5840}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc007dbd-d87f-4dbe-a366-5541172350bc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e0971ad0-47a3-4bc8-81a0-66075a5b5840}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc007dbd-d87f-4dbe-a366-5541172350bc}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {49811953-292c-40d0-bec2-6fbeb7ffd284}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a534520b-6451-4a8c-b0ac-edf1f7daa67e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {fba32e97-3d3e-4bc3-bfdd-7152d86beef4}, !- Air Inlet Node Name
  {30e21010-fca6-477e-ae36-9f48310bdff5}, !- Air Outlet Node Name
  {eb8de59b-e96d-4b15-b7fc-15cd18c11048}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d6f937bc-e9d7-4831-9349-e9e87c2db147}, !- Supply Air Fan Operating Mode Schedule Name
  {6361ccf2-bf14-4c05-b6bf-6fbd0783479d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {97941b50-60aa-4c2f-92ec-79fd25554cb5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fd927b26-1be0-4d4d-87e5-2962e4f7103c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0133927220637658,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0133927220637658,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {30e21010-fca6-477e-ae36-9f48310bdff5}, !- Handle
  {49811953-292c-40d0-bec2-6fbeb7ffd284}, !- Source Object
  7,                                      !- Outlet Port
  {2752dee3-756a-459a-b813-06dd45021a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6fa80111-9a4b-4e6c-8870-796ffabdc84b}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00165781764103664,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0133927220637658,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {565dced1-e775-49f8-821f-e32d3dc091f9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3d424f6b-d857-4217-9194-a7f0e040e7e0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3d424f6b-d857-4217-9194-a7f0e040e7e0}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {47a8f353-e054-4e11-9b33-488e50f4a6af}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC OA System, !- Name
  {6fa80111-9a4b-4e6c-8870-796ffabdc84b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4e096182-7adb-45f5-9fb9-e1f4a5c91906}, !- Mixed Air Node Name
  {abd3f38a-e987-4bd3-b624-3b04003c145e}, !- Outdoor Air Stream Node Name
  {d03a0923-066f-4307-845b-356e1da9ccae}, !- Relief Air Stream Node Name
  {c9c0b3cc-d4ce-4db9-a00c-603362172279}; !- Return Air Stream Node Name

OS:Node,
  {0a95661e-3667-4bca-9814-f1d9f6d47c86}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {abd3f38a-e987-4bd3-b624-3b04003c145e}; !- Outlet Port

OS:Connection,
  {abd3f38a-e987-4bd3-b624-3b04003c145e}, !- Handle
  {0a95661e-3667-4bca-9814-f1d9f6d47c86}, !- Source Object
  3,                                      !- Outlet Port
  {47a8f353-e054-4e11-9b33-488e50f4a6af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cde877d5-c51f-472a-935e-b8c33734492c}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d03a0923-066f-4307-845b-356e1da9ccae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d03a0923-066f-4307-845b-356e1da9ccae}, !- Handle
  {47a8f353-e054-4e11-9b33-488e50f4a6af}, !- Source Object
  7,                                      !- Outlet Port
  {cde877d5-c51f-472a-935e-b8c33734492c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {227f57dd-e6d8-4dc8-b561-1a587fa1ed6d}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4e096182-7adb-45f5-9fb9-e1f4a5c91906}, !- Inlet Port
  {fba32e97-3d3e-4bc3-bfdd-7152d86beef4}; !- Outlet Port

OS:Connection,
  {c9c0b3cc-d4ce-4db9-a00c-603362172279}, !- Handle
  {85b9edcb-6358-4982-adf3-4a5950698be6}, !- Source Object
  3,                                      !- Outlet Port
  {47a8f353-e054-4e11-9b33-488e50f4a6af}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4e096182-7adb-45f5-9fb9-e1f4a5c91906}, !- Handle
  {47a8f353-e054-4e11-9b33-488e50f4a6af}, !- Source Object
  5,                                      !- Outlet Port
  {227f57dd-e6d8-4dc8-b561-1a587fa1ed6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba32e97-3d3e-4bc3-bfdd-7152d86beef4}, !- Handle
  {227f57dd-e6d8-4dc8-b561-1a587fa1ed6d}, !- Source Object
  3,                                      !- Outlet Port
  {49811953-292c-40d0-bec2-6fbeb7ffd284}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6b76b553-ddc8-4c54-94ca-06fdfc778b81}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4c826e83-99a7-4251-b7df-5058cc1753cc}, !- Control Zone or Zone List Name
  {3a34cee3-a6e4-4a95-82bd-c02ff490b5e7}, !- Cooling Control Zone or Zone List Name
  {11723162-4c34-4ff4-b1ed-5e8a232fd224}, !- Heating Control Zone or Zone List Name
  {9b7c41e0-2654-4a90-a86e-e054bcc3fd65}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4c826e83-99a7-4251-b7df-5058cc1753cc}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {3a34cee3-a6e4-4a95-82bd-c02ff490b5e7}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {11723162-4c34-4ff4-b1ed-5e8a232fd224}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9b7c41e0-2654-4a90-a86e-e054bcc3fd65}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {91027405-6ceb-4e0a-b15c-520701239371}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {43b29d2f-8391-4373-bbcb-0e015a676ec4}, !- Air Inlet Node Name
  {cf44d3d3-423f-4209-89ee-3d57b2a78501}, !- Air Outlet Node Name
  0.0133927220637658;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46ded4af-5f4b-4aa3-a5bb-31054b3965da}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Return Air Node, !- Name
  {64a28a08-405a-48af-99ca-d7624ea5f2fb}, !- Inlet Port
  {12058343-3722-4b4c-bdff-e29e5cea415f}; !- Outlet Port

OS:Connection,
  {97f73a38-842f-4b65-9959-8fcb97a7bcf7}, !- Handle
  {8276fb49-005b-450e-843e-a22ae381760b}, !- Source Object
  3,                                      !- Outlet Port
  {3a70071d-ab45-4eab-986a-4e54666fcdb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64a28a08-405a-48af-99ca-d7624ea5f2fb}, !- Handle
  {6b3a2217-74e8-46b5-b8de-c6836740336a}, !- Source Object
  2,                                      !- Outlet Port
  {46ded4af-5f4b-4aa3-a5bb-31054b3965da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12058343-3722-4b4c-bdff-e29e5cea415f}, !- Handle
  {46ded4af-5f4b-4aa3-a5bb-31054b3965da}, !- Source Object
  3,                                      !- Outlet Port
  {546cda98-c9aa-4d64-8d0d-5bb70cdb5c55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26c3e12b-7e01-4aed-91ab-a601e689aa6a}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f962517c-250d-46b3-bca9-25a855912e20}, !- Inlet Port
  {43b29d2f-8391-4373-bbcb-0e015a676ec4}; !- Outlet Port

OS:Connection,
  {f962517c-250d-46b3-bca9-25a855912e20}, !- Handle
  {e4767875-fda1-4e69-b1d0-7273995e076a}, !- Source Object
  3,                                      !- Outlet Port
  {26c3e12b-7e01-4aed-91ab-a601e689aa6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b29d2f-8391-4373-bbcb-0e015a676ec4}, !- Handle
  {26c3e12b-7e01-4aed-91ab-a601e689aa6a}, !- Source Object
  3,                                      !- Outlet Port
  {91027405-6ceb-4e0a-b15c-520701239371}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf44d3d3-423f-4209-89ee-3d57b2a78501}, !- Handle
  {91027405-6ceb-4e0a-b15c-520701239371}, !- Source Object
  4,                                      !- Outlet Port
  {8276fb49-005b-450e-843e-a22ae381760b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {09c56804-9da9-4352-bb9a-a83e1bc83774}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c5b8eccc-c6ce-40f5-8645-3dbdd2b16567}, !- Availability Schedule
  {046b3620-17f6-4b8f-b78e-415e122cdbae}, !- Availability Manager List Name
  0.0124117057512266,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {28ecb308-daf5-4593-907c-c9880d1e1ec8}, !- Supply Side Inlet Node Name
  {ce407ab0-744e-4607-94c5-6b991a89b8b1}, !- Demand Side Outlet Node Name
  {0990b334-a673-48c6-82ba-a5ab832654fd}, !- Demand Side Inlet Node A
  {3e6bf21a-0936-491b-bc18-e22466d8c2db}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b95a6171-12bb-4202-8e01-f33f74654eaf}, !- Demand Mixer Name
  {ecd82326-51e8-419c-95cf-d208229a38cc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cc97b9aa-f2ea-4c9d-b074-303e16260197}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {28ecb308-daf5-4593-907c-c9880d1e1ec8}, !- Inlet Port
  {d46ca8de-e94c-4935-8f7e-a48d6d4e2890}; !- Outlet Port

OS:Node,
  {89c65683-9ed8-468c-9cff-0875a08be47e}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ee72e718-8a02-4580-9488-ac629889dbf2}, !- Inlet Port
  {3e6bf21a-0936-491b-bc18-e22466d8c2db}; !- Outlet Port

OS:Connection,
  {28ecb308-daf5-4593-907c-c9880d1e1ec8}, !- Handle
  {09c56804-9da9-4352-bb9a-a83e1bc83774}, !- Source Object
  9,                                      !- Outlet Port
  {cc97b9aa-f2ea-4c9d-b074-303e16260197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e6bf21a-0936-491b-bc18-e22466d8c2db}, !- Handle
  {89c65683-9ed8-468c-9cff-0875a08be47e}, !- Source Object
  3,                                      !- Outlet Port
  {09c56804-9da9-4352-bb9a-a83e1bc83774}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {13f37255-2641-4d35-8379-2afae9959ad1}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0990b334-a673-48c6-82ba-a5ab832654fd}, !- Inlet Port
  {771b8072-61f6-4df4-bc7f-db4b9e7a7b52}; !- Outlet Port

OS:Node,
  {28d68150-b530-453f-ac5b-0ec5eb48feec}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1a9d2252-0669-4d65-acff-5e71367a49eb}, !- Inlet Port
  {ce407ab0-744e-4607-94c5-6b991a89b8b1}; !- Outlet Port

OS:Node,
  {b9a7c2de-e761-4cde-a2bf-044a4e2e75c4}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c3eb4536-e964-4f9f-b8bf-48135a4c822a}, !- Inlet Port
  {05b00b64-6030-4b52-bde2-d8f11a6374fd}; !- Outlet Port

OS:Connection,
  {0990b334-a673-48c6-82ba-a5ab832654fd}, !- Handle
  {09c56804-9da9-4352-bb9a-a83e1bc83774}, !- Source Object
  11,                                     !- Outlet Port
  {13f37255-2641-4d35-8379-2afae9959ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce407ab0-744e-4607-94c5-6b991a89b8b1}, !- Handle
  {28d68150-b530-453f-ac5b-0ec5eb48feec}, !- Source Object
  3,                                      !- Outlet Port
  {09c56804-9da9-4352-bb9a-a83e1bc83774}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ecd82326-51e8-419c-95cf-d208229a38cc}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {771b8072-61f6-4df4-bc7f-db4b9e7a7b52}, !- Inlet Node Name
  {2607d014-5b07-417c-a6bf-a5cc6360b7e0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b95a6171-12bb-4202-8e01-f33f74654eaf}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {1a9d2252-0669-4d65-acff-5e71367a49eb}, !- Outlet Node Name
  {3cd42160-3ebc-4905-814e-507ae697ff97}; !- Inlet Node Name 1

OS:Connection,
  {771b8072-61f6-4df4-bc7f-db4b9e7a7b52}, !- Handle
  {13f37255-2641-4d35-8379-2afae9959ad1}, !- Source Object
  3,                                      !- Outlet Port
  {ecd82326-51e8-419c-95cf-d208229a38cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a9d2252-0669-4d65-acff-5e71367a49eb}, !- Handle
  {b95a6171-12bb-4202-8e01-f33f74654eaf}, !- Source Object
  2,                                      !- Outlet Port
  {28d68150-b530-453f-ac5b-0ec5eb48feec}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {189e7de7-5af0-46b7-9e56-acb4d6c264ca}, !- Handle
  {09c56804-9da9-4352-bb9a-a83e1bc83774}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0124117057512266,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  148.58,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  110.71,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {046b3620-17f6-4b8f-b78e-415e122cdbae}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {551c64b0-b03a-4d7c-b716-3b925c7f02da}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9360590f-340a-487f-b228-f8a18d762c37}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8072dd8b-22ae-49cb-a364-bb7c223bcc16}, !- Control Zone Name
  {89c65683-9ed8-468c-9cff-0875a08be47e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a5487e0d-fced-44d7-a647-1211ee968ac2}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  15.7324369640712,                       !- U-Factor Times Area Value {W/K}
  1.67389183660872e-05,                   !- Maximum Water Flow Rate {m3/s}
  {352f40d4-7bfc-4d99-84b9-864c639e6907}, !- Water Inlet Node Name
  {ca4b01a1-dbe9-427f-b64e-41620135684e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  765.283260995468,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a13e7d15-c1aa-4549-b507-fd04ab471954}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {56f8dff7-e269-4b11-a7eb-61b1e5a39d11}, !- Inlet Port
  {352f40d4-7bfc-4d99-84b9-864c639e6907}; !- Outlet Port

OS:Connection,
  {56f8dff7-e269-4b11-a7eb-61b1e5a39d11}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  32,                                     !- Outlet Port
  {a13e7d15-c1aa-4549-b507-fd04ab471954}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c894ba4-bcf5-41a5-9a4e-1e7b6ffb71e7}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {ca4b01a1-dbe9-427f-b64e-41620135684e}, !- Inlet Port
  {beea009c-85e6-486b-ac04-7562f0c1b2e8}; !- Outlet Port

OS:Connection,
  {352f40d4-7bfc-4d99-84b9-864c639e6907}, !- Handle
  {a13e7d15-c1aa-4549-b507-fd04ab471954}, !- Source Object
  3,                                      !- Outlet Port
  {a5487e0d-fced-44d7-a647-1211ee968ac2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca4b01a1-dbe9-427f-b64e-41620135684e}, !- Handle
  {a5487e0d-fced-44d7-a647-1211ee968ac2}, !- Source Object
  6,                                      !- Outlet Port
  {8c894ba4-bcf5-41a5-9a4e-1e7b6ffb71e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beea009c-85e6-486b-ac04-7562f0c1b2e8}, !- Handle
  {8c894ba4-bcf5-41a5-9a4e-1e7b6ffb71e7}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c40f18d8-bf9f-42ac-a496-3af7568911d4}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {a5487e0d-fced-44d7-a647-1211ee968ac2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {956c46a4-7949-45a6-aa0e-cc1f29b547d0}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  765.283260995468,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f8a5e32a-2fc7-48fa-81b9-6f52b3d939ac}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  205.457800881089,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0124117057512266,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e54fefab-9a75-45ea-8c73-4153fb2487d4}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0124117057512266,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b347ab9-d910-4ac7-8d1f-8530acbeec25}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aabbc01a-0703-4425-8f00-7b062fbed1ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0b347ab9-d910-4ac7-8d1f-8530acbeec25}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aabbc01a-0703-4425-8f00-7b062fbed1ae}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b6c17576-885b-4ba9-8afc-1152b59f87ad}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8072dd8b-22ae-49cb-a364-bb7c223bcc16}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {57c22b14-fc14-4fa8-96d7-f487dca9374a}, !- Air Inlet Node Name
  {ee72e718-8a02-4580-9488-ac629889dbf2}, !- Air Outlet Node Name
  {e54fefab-9a75-45ea-8c73-4153fb2487d4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a1fc6dda-1964-4036-bb5f-8dae4a3d9e4a}, !- Supply Air Fan Operating Mode Schedule Name
  {a5487e0d-fced-44d7-a647-1211ee968ac2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f8a5e32a-2fc7-48fa-81b9-6f52b3d939ac}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {956c46a4-7949-45a6-aa0e-cc1f29b547d0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0124117057512266,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0124117057512266,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ee72e718-8a02-4580-9488-ac629889dbf2}, !- Handle
  {b6c17576-885b-4ba9-8afc-1152b59f87ad}, !- Source Object
  7,                                      !- Outlet Port
  {89c65683-9ed8-468c-9cff-0875a08be47e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {069fb2b3-e19a-4ee9-ac5c-3a26621ba914}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00153321917731499,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0124117057512266,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b0236c99-40a5-4e4f-8e81-8e0b135eac58}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d79931ab-6e6f-469b-a4d0-4fe060bda284}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d79931ab-6e6f-469b-a4d0-4fe060bda284}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {926117b1-60e6-4d97-a26a-5127dd1ad0ac}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC OA System, !- Name
  {069fb2b3-e19a-4ee9-ac5c-3a26621ba914}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b9a6f248-efd9-4bff-824d-b5f322a82ef1}, !- Mixed Air Node Name
  {7a4c5f05-183f-4dc8-84b7-4a658f3c0bfa}, !- Outdoor Air Stream Node Name
  {f6f377bf-b311-4ceb-8921-71c713eaab63}, !- Relief Air Stream Node Name
  {d46ca8de-e94c-4935-8f7e-a48d6d4e2890}; !- Return Air Stream Node Name

OS:Node,
  {0f129922-f8e4-471a-8019-7fe3ae8ac922}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7a4c5f05-183f-4dc8-84b7-4a658f3c0bfa}; !- Outlet Port

OS:Connection,
  {7a4c5f05-183f-4dc8-84b7-4a658f3c0bfa}, !- Handle
  {0f129922-f8e4-471a-8019-7fe3ae8ac922}, !- Source Object
  3,                                      !- Outlet Port
  {926117b1-60e6-4d97-a26a-5127dd1ad0ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {083547d4-f67a-4fcb-b438-a5fa7badb506}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {f6f377bf-b311-4ceb-8921-71c713eaab63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6f377bf-b311-4ceb-8921-71c713eaab63}, !- Handle
  {926117b1-60e6-4d97-a26a-5127dd1ad0ac}, !- Source Object
  7,                                      !- Outlet Port
  {083547d4-f67a-4fcb-b438-a5fa7badb506}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d972edcc-1d01-4544-92f3-83bd28504ad5}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b9a6f248-efd9-4bff-824d-b5f322a82ef1}, !- Inlet Port
  {57c22b14-fc14-4fa8-96d7-f487dca9374a}; !- Outlet Port

OS:Connection,
  {d46ca8de-e94c-4935-8f7e-a48d6d4e2890}, !- Handle
  {cc97b9aa-f2ea-4c9d-b074-303e16260197}, !- Source Object
  3,                                      !- Outlet Port
  {926117b1-60e6-4d97-a26a-5127dd1ad0ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b9a6f248-efd9-4bff-824d-b5f322a82ef1}, !- Handle
  {926117b1-60e6-4d97-a26a-5127dd1ad0ac}, !- Source Object
  5,                                      !- Outlet Port
  {d972edcc-1d01-4544-92f3-83bd28504ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c22b14-fc14-4fa8-96d7-f487dca9374a}, !- Handle
  {d972edcc-1d01-4544-92f3-83bd28504ad5}, !- Source Object
  3,                                      !- Outlet Port
  {b6c17576-885b-4ba9-8afc-1152b59f87ad}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {551c64b0-b03a-4d7c-b716-3b925c7f02da}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aff2876f-3fab-4857-a94d-7d38f381266d}, !- Control Zone or Zone List Name
  {fbd7b5e1-820a-43fa-a987-07081df78291}, !- Cooling Control Zone or Zone List Name
  {d884b26b-9709-4700-be23-50c9933b81e2}, !- Heating Control Zone or Zone List Name
  {92d085d1-a23a-4154-85df-cec553eefa58}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aff2876f-3fab-4857-a94d-7d38f381266d}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {fbd7b5e1-820a-43fa-a987-07081df78291}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d884b26b-9709-4700-be23-50c9933b81e2}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {92d085d1-a23a-4154-85df-cec553eefa58}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0f90319b-10cb-41c2-a2ea-64856fd76efd}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {8276a804-3a77-4e48-85c5-0004499cad86}, !- Air Inlet Node Name
  {c3eb4536-e964-4f9f-b8bf-48135a4c822a}, !- Air Outlet Node Name
  0.0124117057512266;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd318a7d-7711-4f1d-a683-e8bfc96a50ca}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Return Air Node, !- Name
  {df3dcb51-1cb9-4a58-8693-338ed0b2ca4b}, !- Inlet Port
  {3cd42160-3ebc-4905-814e-507ae697ff97}; !- Outlet Port

OS:Connection,
  {05b00b64-6030-4b52-bde2-d8f11a6374fd}, !- Handle
  {b9a7c2de-e761-4cde-a2bf-044a4e2e75c4}, !- Source Object
  3,                                      !- Outlet Port
  {5c4ff7f2-9cf6-436a-a107-8fdf5898b773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df3dcb51-1cb9-4a58-8693-338ed0b2ca4b}, !- Handle
  {0fde725d-6e59-4224-ac17-c62c1cae8c87}, !- Source Object
  2,                                      !- Outlet Port
  {bd318a7d-7711-4f1d-a683-e8bfc96a50ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cd42160-3ebc-4905-814e-507ae697ff97}, !- Handle
  {bd318a7d-7711-4f1d-a683-e8bfc96a50ca}, !- Source Object
  3,                                      !- Outlet Port
  {b95a6171-12bb-4202-8e01-f33f74654eaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9b2eda5-1f4d-48a6-8489-24dff2ce6733}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2607d014-5b07-417c-a6bf-a5cc6360b7e0}, !- Inlet Port
  {8276a804-3a77-4e48-85c5-0004499cad86}; !- Outlet Port

OS:Connection,
  {2607d014-5b07-417c-a6bf-a5cc6360b7e0}, !- Handle
  {ecd82326-51e8-419c-95cf-d208229a38cc}, !- Source Object
  3,                                      !- Outlet Port
  {a9b2eda5-1f4d-48a6-8489-24dff2ce6733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8276a804-3a77-4e48-85c5-0004499cad86}, !- Handle
  {a9b2eda5-1f4d-48a6-8489-24dff2ce6733}, !- Source Object
  3,                                      !- Outlet Port
  {0f90319b-10cb-41c2-a2ea-64856fd76efd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3eb4536-e964-4f9f-b8bf-48135a4c822a}, !- Handle
  {0f90319b-10cb-41c2-a2ea-64856fd76efd}, !- Source Object
  4,                                      !- Outlet Port
  {b9a7c2de-e761-4cde-a2bf-044a4e2e75c4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7a603f5c-4a2b-4992-a441-f690d1ddd9f3}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6e5d0415-955d-4939-a024-3c913387474b}, !- Availability Schedule
  {9ff7ca2c-344c-45cb-b1ec-fad5b8467999}, !- Availability Manager List Name
  0.0133927220637572,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {762349a0-675e-4970-aa33-77c4d9687fb4}, !- Supply Side Inlet Node Name
  {72fc83fb-55fd-48c5-99a3-4694b9ba6bfd}, !- Demand Side Outlet Node Name
  {c447860f-26b8-4c35-a09a-141268cfdead}, !- Demand Side Inlet Node A
  {fa4fadcc-cc62-4782-b643-fd6dc0d64198}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f62f3c0a-fa38-49a7-94ca-34eb64e15c6a}, !- Demand Mixer Name
  {d5893d89-08f5-4b43-9297-d03f1016a4c5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5c955a82-0f78-490e-81c4-aa764951dc92}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {762349a0-675e-4970-aa33-77c4d9687fb4}, !- Inlet Port
  {71ceb038-a6a5-461f-8aee-2dcfb3b2f57a}; !- Outlet Port

OS:Node,
  {06004d5f-c41b-41db-b31d-81c9b9bee812}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {46e95bf6-d4c2-4af4-921e-e33ab31a6e92}, !- Inlet Port
  {fa4fadcc-cc62-4782-b643-fd6dc0d64198}; !- Outlet Port

OS:Connection,
  {762349a0-675e-4970-aa33-77c4d9687fb4}, !- Handle
  {7a603f5c-4a2b-4992-a441-f690d1ddd9f3}, !- Source Object
  9,                                      !- Outlet Port
  {5c955a82-0f78-490e-81c4-aa764951dc92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa4fadcc-cc62-4782-b643-fd6dc0d64198}, !- Handle
  {06004d5f-c41b-41db-b31d-81c9b9bee812}, !- Source Object
  3,                                      !- Outlet Port
  {7a603f5c-4a2b-4992-a441-f690d1ddd9f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4d749356-0794-41df-99c3-d1abce516019}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c447860f-26b8-4c35-a09a-141268cfdead}, !- Inlet Port
  {d9726d64-e29d-46b5-88f0-0e4a59c0987d}; !- Outlet Port

OS:Node,
  {d6c3e7f9-781c-44e7-a39c-5fb7d0b08dd6}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {e724354d-f3f9-4375-8463-e3a92ae856ee}, !- Inlet Port
  {72fc83fb-55fd-48c5-99a3-4694b9ba6bfd}; !- Outlet Port

OS:Node,
  {3eef0d5d-3a30-485c-bc81-9dbc142b56a9}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {45c06301-7932-4041-97a6-d5ae20fecb65}, !- Inlet Port
  {b6c547b4-035f-4ef5-9d1f-ef8511acb0cb}; !- Outlet Port

OS:Connection,
  {c447860f-26b8-4c35-a09a-141268cfdead}, !- Handle
  {7a603f5c-4a2b-4992-a441-f690d1ddd9f3}, !- Source Object
  11,                                     !- Outlet Port
  {4d749356-0794-41df-99c3-d1abce516019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72fc83fb-55fd-48c5-99a3-4694b9ba6bfd}, !- Handle
  {d6c3e7f9-781c-44e7-a39c-5fb7d0b08dd6}, !- Source Object
  3,                                      !- Outlet Port
  {7a603f5c-4a2b-4992-a441-f690d1ddd9f3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d5893d89-08f5-4b43-9297-d03f1016a4c5}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {d9726d64-e29d-46b5-88f0-0e4a59c0987d}, !- Inlet Node Name
  {ac547f04-1fa7-4d67-87af-1fd383d3317c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f62f3c0a-fa38-49a7-94ca-34eb64e15c6a}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {e724354d-f3f9-4375-8463-e3a92ae856ee}, !- Outlet Node Name
  {c003ff89-29a8-4f7f-b975-a7dea3b7b442}; !- Inlet Node Name 1

OS:Connection,
  {d9726d64-e29d-46b5-88f0-0e4a59c0987d}, !- Handle
  {4d749356-0794-41df-99c3-d1abce516019}, !- Source Object
  3,                                      !- Outlet Port
  {d5893d89-08f5-4b43-9297-d03f1016a4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e724354d-f3f9-4375-8463-e3a92ae856ee}, !- Handle
  {f62f3c0a-fa38-49a7-94ca-34eb64e15c6a}, !- Source Object
  2,                                      !- Outlet Port
  {d6c3e7f9-781c-44e7-a39c-5fb7d0b08dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3709ec25-6226-4bd3-bb17-212600889be4}, !- Handle
  {7a603f5c-4a2b-4992-a441-f690d1ddd9f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0133927220637572,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  160.34,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  119.7,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9ff7ca2c-344c-45cb-b1ec-fad5b8467999}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {f70c46cd-d134-4f00-b825-9179d0d115d7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c7bf6309-0f48-43d8-829b-f5626898d4e5}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {08b8544d-0905-4e51-a71b-a204079dae59}, !- Control Zone Name
  {06004d5f-c41b-41db-b31d-81c9b9bee812}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {030e42d1-6e5c-4c47-8d2e-1681e2a15b36}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  16.9764475599972,                       !- U-Factor Times Area Value {W/K}
  1.80628543500003e-05,                   !- Maximum Water Flow Rate {m3/s}
  {2ab44123-6290-42cd-81aa-2887d0f7ec45}, !- Water Inlet Node Name
  {9812d162-28b9-4aa0-acf8-b16f1f144fb3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  825.812025456792,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9199c759-c554-43a2-9e1b-8d7d1a3a69a8}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {1ea2e0fc-e27c-42b3-90bc-3288474d11be}, !- Inlet Port
  {2ab44123-6290-42cd-81aa-2887d0f7ec45}; !- Outlet Port

OS:Connection,
  {1ea2e0fc-e27c-42b3-90bc-3288474d11be}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  33,                                     !- Outlet Port
  {9199c759-c554-43a2-9e1b-8d7d1a3a69a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bc6a848-8b5f-4bf8-b0fe-c8bd5c4f68ab}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {9812d162-28b9-4aa0-acf8-b16f1f144fb3}, !- Inlet Port
  {6f0a683f-ab67-48fa-b6fb-60e4a02c2844}; !- Outlet Port

OS:Connection,
  {2ab44123-6290-42cd-81aa-2887d0f7ec45}, !- Handle
  {9199c759-c554-43a2-9e1b-8d7d1a3a69a8}, !- Source Object
  3,                                      !- Outlet Port
  {030e42d1-6e5c-4c47-8d2e-1681e2a15b36}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9812d162-28b9-4aa0-acf8-b16f1f144fb3}, !- Handle
  {030e42d1-6e5c-4c47-8d2e-1681e2a15b36}, !- Source Object
  6,                                      !- Outlet Port
  {6bc6a848-8b5f-4bf8-b0fe-c8bd5c4f68ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0a683f-ab67-48fa-b6fb-60e4a02c2844}, !- Handle
  {6bc6a848-8b5f-4bf8-b0fe-c8bd5c4f68ab}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0b8e5e5-1123-4977-8bad-4ec49e8fec3d}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {030e42d1-6e5c-4c47-8d2e-1681e2a15b36}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {06e0ab42-9622-4ba0-823a-de0e0554071e}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  825.812025456792,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f8ee1b2f-c16a-4ff2-842b-d13b9e64722e}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  221.697104184028,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0133927220637572,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5cd40526-9cc1-4d50-a53e-d14aa8289dbd}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0133927220637572,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cac25430-ed5e-48f2-bc39-963ff63061d8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {890feee9-bb53-403b-9a61-2df1c3892dc6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cac25430-ed5e-48f2-bc39-963ff63061d8}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {890feee9-bb53-403b-9a61-2df1c3892dc6}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {50229cad-65eb-4a1b-ad61-9e641c35a3fb}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {08b8544d-0905-4e51-a71b-a204079dae59}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {d62fc886-290d-48a3-8a8c-7b7f31171838}, !- Air Inlet Node Name
  {46e95bf6-d4c2-4af4-921e-e33ab31a6e92}, !- Air Outlet Node Name
  {5cd40526-9cc1-4d50-a53e-d14aa8289dbd}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8c4951c-4191-49f7-b773-f3a0bce11228}, !- Supply Air Fan Operating Mode Schedule Name
  {030e42d1-6e5c-4c47-8d2e-1681e2a15b36}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f8ee1b2f-c16a-4ff2-842b-d13b9e64722e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {06e0ab42-9622-4ba0-823a-de0e0554071e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0133927220637572,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0133927220637572,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {46e95bf6-d4c2-4af4-921e-e33ab31a6e92}, !- Handle
  {50229cad-65eb-4a1b-ad61-9e641c35a3fb}, !- Source Object
  7,                                      !- Outlet Port
  {06004d5f-c41b-41db-b31d-81c9b9bee812}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bdfd551d-df18-4578-ae8d-1172331ee31d}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00165781764103664,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0133927220637572,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b80ba1f-feb0-4159-8f5d-356e068460a0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2ebb29a9-1b03-4224-ab01-aa735ddef3ca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2ebb29a9-1b03-4224-ab01-aa735ddef3ca}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0d7c7b25-6657-4c9d-abbb-52f4c2f49eb7}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC OA System, !- Name
  {bdfd551d-df18-4578-ae8d-1172331ee31d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0c6f4e86-8a85-4620-b6f1-fb2baa01b9c0}, !- Mixed Air Node Name
  {65ac2e28-7210-407c-bd96-2e683f59a90d}, !- Outdoor Air Stream Node Name
  {decf09c2-aaf8-4259-ac83-7e072c522bc0}, !- Relief Air Stream Node Name
  {71ceb038-a6a5-461f-8aee-2dcfb3b2f57a}; !- Return Air Stream Node Name

OS:Node,
  {69600617-ad75-48fa-b693-ca5b44ae06c0}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {65ac2e28-7210-407c-bd96-2e683f59a90d}; !- Outlet Port

OS:Connection,
  {65ac2e28-7210-407c-bd96-2e683f59a90d}, !- Handle
  {69600617-ad75-48fa-b693-ca5b44ae06c0}, !- Source Object
  3,                                      !- Outlet Port
  {0d7c7b25-6657-4c9d-abbb-52f4c2f49eb7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {53cf394f-6080-4e0f-98ec-68c383284150}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {decf09c2-aaf8-4259-ac83-7e072c522bc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {decf09c2-aaf8-4259-ac83-7e072c522bc0}, !- Handle
  {0d7c7b25-6657-4c9d-abbb-52f4c2f49eb7}, !- Source Object
  7,                                      !- Outlet Port
  {53cf394f-6080-4e0f-98ec-68c383284150}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6295b3c5-bc94-4f75-bb89-d7b31fc0b636}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {0c6f4e86-8a85-4620-b6f1-fb2baa01b9c0}, !- Inlet Port
  {d62fc886-290d-48a3-8a8c-7b7f31171838}; !- Outlet Port

OS:Connection,
  {71ceb038-a6a5-461f-8aee-2dcfb3b2f57a}, !- Handle
  {5c955a82-0f78-490e-81c4-aa764951dc92}, !- Source Object
  3,                                      !- Outlet Port
  {0d7c7b25-6657-4c9d-abbb-52f4c2f49eb7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0c6f4e86-8a85-4620-b6f1-fb2baa01b9c0}, !- Handle
  {0d7c7b25-6657-4c9d-abbb-52f4c2f49eb7}, !- Source Object
  5,                                      !- Outlet Port
  {6295b3c5-bc94-4f75-bb89-d7b31fc0b636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62fc886-290d-48a3-8a8c-7b7f31171838}, !- Handle
  {6295b3c5-bc94-4f75-bb89-d7b31fc0b636}, !- Source Object
  3,                                      !- Outlet Port
  {50229cad-65eb-4a1b-ad61-9e641c35a3fb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f70c46cd-d134-4f00-b825-9179d0d115d7}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3f8944cf-a21b-46e2-a972-4aef928db92f}, !- Control Zone or Zone List Name
  {7e830a84-74d0-4205-993a-632162be3856}, !- Cooling Control Zone or Zone List Name
  {bbf4bb92-ec7c-4b7f-b156-a0aa06553d42}, !- Heating Control Zone or Zone List Name
  {b1e7157c-ac18-4129-81a7-8235851b4f41}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3f8944cf-a21b-46e2-a972-4aef928db92f}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {7e830a84-74d0-4205-993a-632162be3856}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bbf4bb92-ec7c-4b7f-b156-a0aa06553d42}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b1e7157c-ac18-4129-81a7-8235851b4f41}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6d6b6f28-63d6-41cd-b1c7-f0785412504a}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {00387b56-82df-43ba-928f-b97e70176588}, !- Air Inlet Node Name
  {45c06301-7932-4041-97a6-d5ae20fecb65}, !- Air Outlet Node Name
  0.0133927220637572;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da40a439-5bc5-472e-9617-0674f67c91ec}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Return Air Node, !- Name
  {0f79f113-07e8-4b3c-a9b2-0e62c872e5ae}, !- Inlet Port
  {c003ff89-29a8-4f7f-b975-a7dea3b7b442}; !- Outlet Port

OS:Connection,
  {b6c547b4-035f-4ef5-9d1f-ef8511acb0cb}, !- Handle
  {3eef0d5d-3a30-485c-bc81-9dbc142b56a9}, !- Source Object
  3,                                      !- Outlet Port
  {18d9a997-a33a-4920-8db7-fd87cdc738be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f79f113-07e8-4b3c-a9b2-0e62c872e5ae}, !- Handle
  {b11c87af-ea24-44f6-ae63-c3c061a7d2b4}, !- Source Object
  2,                                      !- Outlet Port
  {da40a439-5bc5-472e-9617-0674f67c91ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c003ff89-29a8-4f7f-b975-a7dea3b7b442}, !- Handle
  {da40a439-5bc5-472e-9617-0674f67c91ec}, !- Source Object
  3,                                      !- Outlet Port
  {f62f3c0a-fa38-49a7-94ca-34eb64e15c6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fabdac6b-71be-4afc-95ec-c84ea160f7fa}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ac547f04-1fa7-4d67-87af-1fd383d3317c}, !- Inlet Port
  {00387b56-82df-43ba-928f-b97e70176588}; !- Outlet Port

OS:Connection,
  {ac547f04-1fa7-4d67-87af-1fd383d3317c}, !- Handle
  {d5893d89-08f5-4b43-9297-d03f1016a4c5}, !- Source Object
  3,                                      !- Outlet Port
  {fabdac6b-71be-4afc-95ec-c84ea160f7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00387b56-82df-43ba-928f-b97e70176588}, !- Handle
  {fabdac6b-71be-4afc-95ec-c84ea160f7fa}, !- Source Object
  3,                                      !- Outlet Port
  {6d6b6f28-63d6-41cd-b1c7-f0785412504a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45c06301-7932-4041-97a6-d5ae20fecb65}, !- Handle
  {6d6b6f28-63d6-41cd-b1c7-f0785412504a}, !- Source Object
  4,                                      !- Outlet Port
  {3eef0d5d-3a30-485c-bc81-9dbc142b56a9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {af516ec5-b4a0-4405-ab47-a6f78611d788}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cf11bd8d-90ca-466d-81a3-8a1f760a604c}, !- Availability Schedule
  {b7fce072-8eea-4e09-9bec-3d5d7aa6725e}, !- Availability Manager List Name
  0.119793473350413,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b93cf750-2202-4098-b09f-7a1a2b2a5f64}, !- Supply Side Inlet Node Name
  {b854aebf-1d3f-4d3b-abdb-ec783a32def1}, !- Demand Side Outlet Node Name
  {04034a8a-892a-46e3-8f1a-9d7bc636b04d}, !- Demand Side Inlet Node A
  {845f6b43-bde5-4249-9c8b-0141245534d0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5cf61519-3570-4870-8ac7-0fc174cd5b39}, !- Demand Mixer Name
  {5e9673af-2371-443d-81e8-accc141b3ce3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3446f951-f213-4500-9448-db420b6df509}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b93cf750-2202-4098-b09f-7a1a2b2a5f64}, !- Inlet Port
  {6624154c-104f-4a9d-a27f-4921837dcadf}; !- Outlet Port

OS:Node,
  {39ed87f5-fcea-4d75-960a-58eba995f57b}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {db749f1c-959c-41ef-977c-8e2201ce55a5}, !- Inlet Port
  {845f6b43-bde5-4249-9c8b-0141245534d0}; !- Outlet Port

OS:Connection,
  {b93cf750-2202-4098-b09f-7a1a2b2a5f64}, !- Handle
  {af516ec5-b4a0-4405-ab47-a6f78611d788}, !- Source Object
  9,                                      !- Outlet Port
  {3446f951-f213-4500-9448-db420b6df509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {845f6b43-bde5-4249-9c8b-0141245534d0}, !- Handle
  {39ed87f5-fcea-4d75-960a-58eba995f57b}, !- Source Object
  3,                                      !- Outlet Port
  {af516ec5-b4a0-4405-ab47-a6f78611d788}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {25cf9802-7feb-49f2-9f6b-9d49b5b8669e}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {04034a8a-892a-46e3-8f1a-9d7bc636b04d}, !- Inlet Port
  {67f6abad-9ead-4584-8304-774e37b47389}; !- Outlet Port

OS:Node,
  {336ed8a8-176a-4e10-8ff4-14ea1a77c962}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1564e0db-811d-4e23-b14d-96c23cf9878f}, !- Inlet Port
  {b854aebf-1d3f-4d3b-abdb-ec783a32def1}; !- Outlet Port

OS:Node,
  {24ebe884-15ae-4b36-a5e4-b6a7a4f634f8}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6a6efd7c-a283-4453-a5ca-e304a826dc48}, !- Inlet Port
  {bea4e3fa-448d-40c8-93e3-a083b366dcc7}; !- Outlet Port

OS:Connection,
  {04034a8a-892a-46e3-8f1a-9d7bc636b04d}, !- Handle
  {af516ec5-b4a0-4405-ab47-a6f78611d788}, !- Source Object
  11,                                     !- Outlet Port
  {25cf9802-7feb-49f2-9f6b-9d49b5b8669e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b854aebf-1d3f-4d3b-abdb-ec783a32def1}, !- Handle
  {336ed8a8-176a-4e10-8ff4-14ea1a77c962}, !- Source Object
  3,                                      !- Outlet Port
  {af516ec5-b4a0-4405-ab47-a6f78611d788}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5e9673af-2371-443d-81e8-accc141b3ce3}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {67f6abad-9ead-4584-8304-774e37b47389}, !- Inlet Node Name
  {e780633a-cb6c-4049-9575-b4c0bd24a86a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5cf61519-3570-4870-8ac7-0fc174cd5b39}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {1564e0db-811d-4e23-b14d-96c23cf9878f}, !- Outlet Node Name
  {a19eea1a-3aa5-497e-96e9-70c6b83740e8}; !- Inlet Node Name 1

OS:Connection,
  {67f6abad-9ead-4584-8304-774e37b47389}, !- Handle
  {25cf9802-7feb-49f2-9f6b-9d49b5b8669e}, !- Source Object
  3,                                      !- Outlet Port
  {5e9673af-2371-443d-81e8-accc141b3ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1564e0db-811d-4e23-b14d-96c23cf9878f}, !- Handle
  {5cf61519-3570-4870-8ac7-0fc174cd5b39}, !- Source Object
  2,                                      !- Outlet Port
  {336ed8a8-176a-4e10-8ff4-14ea1a77c962}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {073e8dc8-9aea-43de-bbb2-86108e825562}, !- Handle
  {af516ec5-b4a0-4405-ab47-a6f78611d788}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.119793473350413,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1886.36,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2500.41,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b7fce072-8eea-4e09-9bec-3d5d7aa6725e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {c6054bf0-13cf-4b3c-a0b1-37d89973c8d0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1a23e833-6efb-44a1-8f3e-045c06b6c208}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5a7a461b-61c3-4883-aa2e-88baa66364b1}, !- Control Zone Name
  {39ed87f5-fcea-4d75-960a-58eba995f57b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5c54e61d-0152-47a0-b3ad-3d084907e41b}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  131.098374915859,                       !- U-Factor Times Area Value {W/K}
  0.000125757679053779,                   !- Maximum Water Flow Rate {m3/s}
  {8a2a97e6-7c30-4a3d-be54-a28c8303cc92}, !- Water Inlet Node Name
  {4521237b-5842-4e2a-acf1-98725d47547e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5749.4901771239,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a2dbfd01-26fd-4ce9-8314-b50d43c7047a}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {25c3f82c-7084-4430-a3ca-e617c44d8db4}, !- Inlet Port
  {8a2a97e6-7c30-4a3d-be54-a28c8303cc92}; !- Outlet Port

OS:Connection,
  {25c3f82c-7084-4430-a3ca-e617c44d8db4}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  34,                                     !- Outlet Port
  {a2dbfd01-26fd-4ce9-8314-b50d43c7047a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f13ac036-78fa-4db7-a5b1-aed7f7267482}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {4521237b-5842-4e2a-acf1-98725d47547e}, !- Inlet Port
  {48bf6b49-a01d-4d2c-a706-c6317d59bb18}; !- Outlet Port

OS:Connection,
  {8a2a97e6-7c30-4a3d-be54-a28c8303cc92}, !- Handle
  {a2dbfd01-26fd-4ce9-8314-b50d43c7047a}, !- Source Object
  3,                                      !- Outlet Port
  {5c54e61d-0152-47a0-b3ad-3d084907e41b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4521237b-5842-4e2a-acf1-98725d47547e}, !- Handle
  {5c54e61d-0152-47a0-b3ad-3d084907e41b}, !- Source Object
  6,                                      !- Outlet Port
  {f13ac036-78fa-4db7-a5b1-aed7f7267482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48bf6b49-a01d-4d2c-a706-c6317d59bb18}, !- Handle
  {f13ac036-78fa-4db7-a5b1-aed7f7267482}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ade4ae7d-d075-4a1b-848f-1324adbf350c}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {5c54e61d-0152-47a0-b3ad-3d084907e41b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c851be65-1f82-4ae7-9f65-02dd9d1dff7e}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5749.4901771239,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1af52c54-b820-42bd-ba30-0ba9ca09ec95}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2929.06371688326,                       !- Rated Total Cooling Capacity {W}
  0.705906527573388,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.119793473350413,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {859a8fd8-3f67-48e7-950f-8eb9bd0b1dc0}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.119793473350413,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00d0861f-85b9-4f94-a888-03cad46ce51e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c22603fc-ee32-418f-be03-82851955bb61}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {00d0861f-85b9-4f94-a888-03cad46ce51e}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c22603fc-ee32-418f-be03-82851955bb61}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a3fa527d-4a54-4d00-b87d-da804f4ce4ec}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5a7a461b-61c3-4883-aa2e-88baa66364b1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {16f9f564-3ef0-4627-a168-657cc53f56e2}, !- Air Inlet Node Name
  {db749f1c-959c-41ef-977c-8e2201ce55a5}, !- Air Outlet Node Name
  {859a8fd8-3f67-48e7-950f-8eb9bd0b1dc0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {402111ee-fa44-4a3c-823f-83b346348d3a}, !- Supply Air Fan Operating Mode Schedule Name
  {5c54e61d-0152-47a0-b3ad-3d084907e41b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1af52c54-b820-42bd-ba30-0ba9ca09ec95}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c851be65-1f82-4ae7-9f65-02dd9d1dff7e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.119793473350413,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.119793473350413,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {db749f1c-959c-41ef-977c-8e2201ce55a5}, !- Handle
  {a3fa527d-4a54-4d00-b87d-da804f4ce4ec}, !- Source Object
  7,                                      !- Outlet Port
  {39ed87f5-fcea-4d75-960a-58eba995f57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {75ec14bc-37ac-4cfd-ab3c-b31815a7d535}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0346289338424756,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.119793473350413,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1a7829af-6fa0-4c26-bf06-a23ef47e953c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4d5b4e7d-d151-45f9-a9b2-018f54723353}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4d5b4e7d-d151-45f9-a9b2-018f54723353}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {49fde778-3378-4dfe-b3f3-b15e8bc0a8f8}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC OA System, !- Name
  {75ec14bc-37ac-4cfd-ab3c-b31815a7d535}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e9c9cf7f-c947-43f5-92d5-c095a512b214}, !- Mixed Air Node Name
  {0a308b2d-a3f4-404b-8130-b95d6e0f0ba1}, !- Outdoor Air Stream Node Name
  {b8257141-4c01-4697-909f-b4b798bbc114}, !- Relief Air Stream Node Name
  {6624154c-104f-4a9d-a27f-4921837dcadf}; !- Return Air Stream Node Name

OS:Node,
  {9bdf856c-340e-4cb8-9958-3b8e495a8b6c}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0a308b2d-a3f4-404b-8130-b95d6e0f0ba1}; !- Outlet Port

OS:Connection,
  {0a308b2d-a3f4-404b-8130-b95d6e0f0ba1}, !- Handle
  {9bdf856c-340e-4cb8-9958-3b8e495a8b6c}, !- Source Object
  3,                                      !- Outlet Port
  {49fde778-3378-4dfe-b3f3-b15e8bc0a8f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {876d5642-d0fe-4df1-b12f-f0d8cc859cca}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {b8257141-4c01-4697-909f-b4b798bbc114}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8257141-4c01-4697-909f-b4b798bbc114}, !- Handle
  {49fde778-3378-4dfe-b3f3-b15e8bc0a8f8}, !- Source Object
  7,                                      !- Outlet Port
  {876d5642-d0fe-4df1-b12f-f0d8cc859cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30140ee3-1fe7-473b-9d92-03cb31a7b5e4}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {e9c9cf7f-c947-43f5-92d5-c095a512b214}, !- Inlet Port
  {16f9f564-3ef0-4627-a168-657cc53f56e2}; !- Outlet Port

OS:Connection,
  {6624154c-104f-4a9d-a27f-4921837dcadf}, !- Handle
  {3446f951-f213-4500-9448-db420b6df509}, !- Source Object
  3,                                      !- Outlet Port
  {49fde778-3378-4dfe-b3f3-b15e8bc0a8f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e9c9cf7f-c947-43f5-92d5-c095a512b214}, !- Handle
  {49fde778-3378-4dfe-b3f3-b15e8bc0a8f8}, !- Source Object
  5,                                      !- Outlet Port
  {30140ee3-1fe7-473b-9d92-03cb31a7b5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f9f564-3ef0-4627-a168-657cc53f56e2}, !- Handle
  {30140ee3-1fe7-473b-9d92-03cb31a7b5e4}, !- Source Object
  3,                                      !- Outlet Port
  {a3fa527d-4a54-4d00-b87d-da804f4ce4ec}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c6054bf0-13cf-4b3c-a0b1-37d89973c8d0}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cb6aff2a-92b3-44ca-bbb4-85ce2b499767}, !- Control Zone or Zone List Name
  {2888fce5-54f0-4dcc-b14e-bcfd79fa0e3a}, !- Cooling Control Zone or Zone List Name
  {a507ffe4-e2f3-4d96-969c-bcc960bce839}, !- Heating Control Zone or Zone List Name
  {29bcad40-c092-4a7e-a89c-bce1419b6cdb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cb6aff2a-92b3-44ca-bbb4-85ce2b499767}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {2888fce5-54f0-4dcc-b14e-bcfd79fa0e3a}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a507ffe4-e2f3-4d96-969c-bcc960bce839}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29bcad40-c092-4a7e-a89c-bce1419b6cdb}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d7d8c78d-c6d2-4dce-8787-d957009d71e7}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {0aadda1a-634a-408e-aa89-4f6c63bf8953}, !- Air Inlet Node Name
  {6a6efd7c-a283-4453-a5ca-e304a826dc48}, !- Air Outlet Node Name
  0.119793473350413;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b1ba3a0-2fd0-4e3d-a32e-9f633a11a039}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Return Air Node, !- Name
  {2b4e4a86-42f6-486d-937c-a044da2fed6d}, !- Inlet Port
  {a19eea1a-3aa5-497e-96e9-70c6b83740e8}; !- Outlet Port

OS:Connection,
  {bea4e3fa-448d-40c8-93e3-a083b366dcc7}, !- Handle
  {24ebe884-15ae-4b36-a5e4-b6a7a4f634f8}, !- Source Object
  3,                                      !- Outlet Port
  {91aff345-6378-45cb-b06e-ad62f69c1c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b4e4a86-42f6-486d-937c-a044da2fed6d}, !- Handle
  {86ab1c99-5c5e-4b48-a908-8cb860ec9da7}, !- Source Object
  2,                                      !- Outlet Port
  {8b1ba3a0-2fd0-4e3d-a32e-9f633a11a039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19eea1a-3aa5-497e-96e9-70c6b83740e8}, !- Handle
  {8b1ba3a0-2fd0-4e3d-a32e-9f633a11a039}, !- Source Object
  3,                                      !- Outlet Port
  {5cf61519-3570-4870-8ac7-0fc174cd5b39}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3713df3-4a5c-466d-8b0e-3f4304b109c2}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e780633a-cb6c-4049-9575-b4c0bd24a86a}, !- Inlet Port
  {0aadda1a-634a-408e-aa89-4f6c63bf8953}; !- Outlet Port

OS:Connection,
  {e780633a-cb6c-4049-9575-b4c0bd24a86a}, !- Handle
  {5e9673af-2371-443d-81e8-accc141b3ce3}, !- Source Object
  3,                                      !- Outlet Port
  {d3713df3-4a5c-466d-8b0e-3f4304b109c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aadda1a-634a-408e-aa89-4f6c63bf8953}, !- Handle
  {d3713df3-4a5c-466d-8b0e-3f4304b109c2}, !- Source Object
  3,                                      !- Outlet Port
  {d7d8c78d-c6d2-4dce-8787-d957009d71e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a6efd7c-a283-4453-a5ca-e304a826dc48}, !- Handle
  {d7d8c78d-c6d2-4dce-8787-d957009d71e7}, !- Source Object
  4,                                      !- Outlet Port
  {24ebe884-15ae-4b36-a5e4-b6a7a4f634f8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f4ba83ea-9164-4a3a-8771-b904985897ae}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2590d6af-8fc7-4efb-a3eb-3c58062ea1bb}, !- Availability Schedule
  {2f6ec145-bec2-44be-af71-b751d1c175a2}, !- Availability Manager List Name
  0.116674142154085,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5a00d28f-0ba3-44c3-a6e9-61a0374f3739}, !- Supply Side Inlet Node Name
  {01804a0b-4645-4574-b5b7-6a2f466625e9}, !- Demand Side Outlet Node Name
  {1523677a-8083-4ff6-ace2-7dc0935add32}, !- Demand Side Inlet Node A
  {ba5e478d-4a2a-4e02-85ae-17fbcd9a63ff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f31d9953-3d89-4544-9872-f911a8f7ceb2}, !- Demand Mixer Name
  {12590aec-712b-462c-b665-30489fd4d247}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5b7602ce-18e7-48a6-a62a-94f52b08f0c6}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {5a00d28f-0ba3-44c3-a6e9-61a0374f3739}, !- Inlet Port
  {50ecd643-7b8a-48ac-b061-0eaca9a4ba07}; !- Outlet Port

OS:Node,
  {253cc230-e5be-40e8-b90d-630467040043}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {26b02de9-ea4b-426f-bf4c-d4bfe424a463}, !- Inlet Port
  {ba5e478d-4a2a-4e02-85ae-17fbcd9a63ff}; !- Outlet Port

OS:Connection,
  {5a00d28f-0ba3-44c3-a6e9-61a0374f3739}, !- Handle
  {f4ba83ea-9164-4a3a-8771-b904985897ae}, !- Source Object
  9,                                      !- Outlet Port
  {5b7602ce-18e7-48a6-a62a-94f52b08f0c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5e478d-4a2a-4e02-85ae-17fbcd9a63ff}, !- Handle
  {253cc230-e5be-40e8-b90d-630467040043}, !- Source Object
  3,                                      !- Outlet Port
  {f4ba83ea-9164-4a3a-8771-b904985897ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f322b04e-a119-433c-b83a-36584967265f}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1523677a-8083-4ff6-ace2-7dc0935add32}, !- Inlet Port
  {d5eb210e-606c-46b0-89b7-5abbdc170ae1}; !- Outlet Port

OS:Node,
  {32c54a1c-5852-436c-bec8-2e427ccb5dc6}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {0fae1f4c-735f-417b-ab51-4f6d7db4c0a2}, !- Inlet Port
  {01804a0b-4645-4574-b5b7-6a2f466625e9}; !- Outlet Port

OS:Node,
  {0709f67d-75a1-4b44-bf1d-5acacae4e4f4}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c766020d-5da5-4af3-9867-4f5438522aff}, !- Inlet Port
  {c05e54c3-c8de-402e-9a0d-b63206276c30}; !- Outlet Port

OS:Connection,
  {1523677a-8083-4ff6-ace2-7dc0935add32}, !- Handle
  {f4ba83ea-9164-4a3a-8771-b904985897ae}, !- Source Object
  11,                                     !- Outlet Port
  {f322b04e-a119-433c-b83a-36584967265f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01804a0b-4645-4574-b5b7-6a2f466625e9}, !- Handle
  {32c54a1c-5852-436c-bec8-2e427ccb5dc6}, !- Source Object
  3,                                      !- Outlet Port
  {f4ba83ea-9164-4a3a-8771-b904985897ae}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {12590aec-712b-462c-b665-30489fd4d247}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {d5eb210e-606c-46b0-89b7-5abbdc170ae1}, !- Inlet Node Name
  {f0c40cc8-148e-4d08-aaa8-63022e9c444c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f31d9953-3d89-4544-9872-f911a8f7ceb2}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {0fae1f4c-735f-417b-ab51-4f6d7db4c0a2}, !- Outlet Node Name
  {59c67322-c812-4cb0-ae66-1e3ddafabf84}; !- Inlet Node Name 1

OS:Connection,
  {d5eb210e-606c-46b0-89b7-5abbdc170ae1}, !- Handle
  {f322b04e-a119-433c-b83a-36584967265f}, !- Source Object
  3,                                      !- Outlet Port
  {12590aec-712b-462c-b665-30489fd4d247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fae1f4c-735f-417b-ab51-4f6d7db4c0a2}, !- Handle
  {f31d9953-3d89-4544-9872-f911a8f7ceb2}, !- Source Object
  2,                                      !- Outlet Port
  {32c54a1c-5852-436c-bec8-2e427ccb5dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fc7dc815-66ab-4d17-ad7a-888bfded738f}, !- Handle
  {f4ba83ea-9164-4a3a-8771-b904985897ae}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.116674142154085,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2169.7,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3868.78,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2f6ec145-bec2-44be-af71-b751d1c175a2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {f422d3f8-85b1-4b43-b140-ad5ea85be46c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dda05fab-9208-4d74-9f90-ce4450bcefc8}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {02e2734e-0c4c-4330-96b3-2e569c13fb08}, !- Control Zone Name
  {253cc230-e5be-40e8-b90d-630467040043}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {82d2272f-2272-4c17-b4c7-fcb6fb855eeb}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  153.036676744412,                       !- U-Factor Times Area Value {W/K}
  0.000167661097416249,                   !- Maximum Water Flow Rate {m3/s}
  {9787adc6-9959-4cfe-8047-af3eba510800}, !- Water Inlet Node Name
  {4ce40f4e-8782-4f8a-a640-4a34b57a545f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7665.264180554,                         !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {565f59d0-a7cd-47e2-8f17-7c5744771c4c}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {d47d5b8f-8935-42a9-aa4f-f5cd784fc925}, !- Inlet Port
  {9787adc6-9959-4cfe-8047-af3eba510800}; !- Outlet Port

OS:Connection,
  {d47d5b8f-8935-42a9-aa4f-f5cd784fc925}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  35,                                     !- Outlet Port
  {565f59d0-a7cd-47e2-8f17-7c5744771c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {920095b8-2d0c-4525-8939-e1329afbb017}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {4ce40f4e-8782-4f8a-a640-4a34b57a545f}, !- Inlet Port
  {974905e8-3faf-4578-bc44-54a1e8149287}; !- Outlet Port

OS:Connection,
  {9787adc6-9959-4cfe-8047-af3eba510800}, !- Handle
  {565f59d0-a7cd-47e2-8f17-7c5744771c4c}, !- Source Object
  3,                                      !- Outlet Port
  {82d2272f-2272-4c17-b4c7-fcb6fb855eeb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4ce40f4e-8782-4f8a-a640-4a34b57a545f}, !- Handle
  {82d2272f-2272-4c17-b4c7-fcb6fb855eeb}, !- Source Object
  6,                                      !- Outlet Port
  {920095b8-2d0c-4525-8939-e1329afbb017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {974905e8-3faf-4578-bc44-54a1e8149287}, !- Handle
  {920095b8-2d0c-4525-8939-e1329afbb017}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {945b4b57-a691-4487-9ed8-fcecc0adc569}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {82d2272f-2272-4c17-b4c7-fcb6fb855eeb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {287a1a9c-a628-413d-a174-3f958c7e27b6}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7665.264180554,                         !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {296833e1-f4e4-4883-b2b5-97d14c2a9975}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2897.2968004491,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.116674142154085,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d1c00ac8-a9d0-40b7-817c-e9dc2053bcbb}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.116674142154085,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e83f6df1-ef75-4553-bc6d-58cece7f9a6f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a757ae3a-a6b4-497e-a92d-351298269ff9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e83f6df1-ef75-4553-bc6d-58cece7f9a6f}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a757ae3a-a6b4-497e-a92d-351298269ff9}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4757d0bf-cd56-42bf-86fc-de90bce70ebc}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {02e2734e-0c4c-4330-96b3-2e569c13fb08}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {0eb8b18b-c90a-46f0-b361-9e59d748878a}, !- Air Inlet Node Name
  {26b02de9-ea4b-426f-bf4c-d4bfe424a463}, !- Air Outlet Node Name
  {d1c00ac8-a9d0-40b7-817c-e9dc2053bcbb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {81d5314c-029f-4541-af85-009ca68f233a}, !- Supply Air Fan Operating Mode Schedule Name
  {82d2272f-2272-4c17-b4c7-fcb6fb855eeb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {296833e1-f4e4-4883-b2b5-97d14c2a9975}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {287a1a9c-a628-413d-a174-3f958c7e27b6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.116674142154085,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.116674142154085,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {26b02de9-ea4b-426f-bf4c-d4bfe424a463}, !- Handle
  {4757d0bf-cd56-42bf-86fc-de90bce70ebc}, !- Source Object
  7,                                      !- Outlet Port
  {253cc230-e5be-40e8-b90d-630467040043}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bcb1656a-f37d-4df0-8885-319030b22739}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0535797786196246,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.116674142154085,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {37a93c5f-3ddd-46d7-ad01-eb4ebd15b334}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {784c0fd2-6c0f-4ea3-9f9f-0a286d2d02ed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {784c0fd2-6c0f-4ea3-9f9f-0a286d2d02ed}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98333ca3-ed80-4ffa-9cd2-c3cbfeb2c641}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC OA System, !- Name
  {bcb1656a-f37d-4df0-8885-319030b22739}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ff993d24-2195-43e0-9a8c-61821a74d3c3}, !- Mixed Air Node Name
  {1052220a-82cd-48fb-a636-9feabc13f9f0}, !- Outdoor Air Stream Node Name
  {a7907a17-2442-4393-a6f7-0639481aca71}, !- Relief Air Stream Node Name
  {50ecd643-7b8a-48ac-b061-0eaca9a4ba07}; !- Return Air Stream Node Name

OS:Node,
  {78994819-960b-46b2-9d83-4568fc20bb9a}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1052220a-82cd-48fb-a636-9feabc13f9f0}; !- Outlet Port

OS:Connection,
  {1052220a-82cd-48fb-a636-9feabc13f9f0}, !- Handle
  {78994819-960b-46b2-9d83-4568fc20bb9a}, !- Source Object
  3,                                      !- Outlet Port
  {98333ca3-ed80-4ffa-9cd2-c3cbfeb2c641}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c6e14f52-0d04-411f-9b98-7086737271fe}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {a7907a17-2442-4393-a6f7-0639481aca71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7907a17-2442-4393-a6f7-0639481aca71}, !- Handle
  {98333ca3-ed80-4ffa-9cd2-c3cbfeb2c641}, !- Source Object
  7,                                      !- Outlet Port
  {c6e14f52-0d04-411f-9b98-7086737271fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {974d4d65-dd4f-4677-90a4-bc819710bd76}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ff993d24-2195-43e0-9a8c-61821a74d3c3}, !- Inlet Port
  {0eb8b18b-c90a-46f0-b361-9e59d748878a}; !- Outlet Port

OS:Connection,
  {50ecd643-7b8a-48ac-b061-0eaca9a4ba07}, !- Handle
  {5b7602ce-18e7-48a6-a62a-94f52b08f0c6}, !- Source Object
  3,                                      !- Outlet Port
  {98333ca3-ed80-4ffa-9cd2-c3cbfeb2c641}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ff993d24-2195-43e0-9a8c-61821a74d3c3}, !- Handle
  {98333ca3-ed80-4ffa-9cd2-c3cbfeb2c641}, !- Source Object
  5,                                      !- Outlet Port
  {974d4d65-dd4f-4677-90a4-bc819710bd76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb8b18b-c90a-46f0-b361-9e59d748878a}, !- Handle
  {974d4d65-dd4f-4677-90a4-bc819710bd76}, !- Source Object
  3,                                      !- Outlet Port
  {4757d0bf-cd56-42bf-86fc-de90bce70ebc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f422d3f8-85b1-4b43-b140-ad5ea85be46c}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c9ab5441-8970-4337-9590-99931d4f3a67}, !- Control Zone or Zone List Name
  {ace8b920-2308-46e8-b069-cf941f5c6897}, !- Cooling Control Zone or Zone List Name
  {0b6e45b9-8a28-4ea8-8291-b03bc63649b3}, !- Heating Control Zone or Zone List Name
  {73d0d739-c4e7-46b4-8d03-e0c6b2f56fa3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c9ab5441-8970-4337-9590-99931d4f3a67}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {ace8b920-2308-46e8-b069-cf941f5c6897}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0b6e45b9-8a28-4ea8-8291-b03bc63649b3}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {73d0d739-c4e7-46b4-8d03-e0c6b2f56fa3}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6c54f35-53ae-4250-bdbe-3a9713e83e13}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {48224842-7a50-498e-a7a8-769eb1449bb6}, !- Air Inlet Node Name
  {c766020d-5da5-4af3-9867-4f5438522aff}, !- Air Outlet Node Name
  0.116674142154085;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ca852b73-14f8-4c47-8c81-828fe71eab61}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Return Air Node, !- Name
  {ee1e4651-36fb-4c22-bcba-e2c4ea93ff0c}, !- Inlet Port
  {59c67322-c812-4cb0-ae66-1e3ddafabf84}; !- Outlet Port

OS:Connection,
  {c05e54c3-c8de-402e-9a0d-b63206276c30}, !- Handle
  {0709f67d-75a1-4b44-bf1d-5acacae4e4f4}, !- Source Object
  3,                                      !- Outlet Port
  {eed2b9ff-a82d-44b8-8949-aa73fc1a782e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1e4651-36fb-4c22-bcba-e2c4ea93ff0c}, !- Handle
  {ec59a3ad-d08d-407e-9c37-9711d27abb8f}, !- Source Object
  2,                                      !- Outlet Port
  {ca852b73-14f8-4c47-8c81-828fe71eab61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c67322-c812-4cb0-ae66-1e3ddafabf84}, !- Handle
  {ca852b73-14f8-4c47-8c81-828fe71eab61}, !- Source Object
  3,                                      !- Outlet Port
  {f31d9953-3d89-4544-9872-f911a8f7ceb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35b9c5c8-1bc6-4b93-b0a5-50e4365d8435}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f0c40cc8-148e-4d08-aaa8-63022e9c444c}, !- Inlet Port
  {48224842-7a50-498e-a7a8-769eb1449bb6}; !- Outlet Port

OS:Connection,
  {f0c40cc8-148e-4d08-aaa8-63022e9c444c}, !- Handle
  {12590aec-712b-462c-b665-30489fd4d247}, !- Source Object
  3,                                      !- Outlet Port
  {35b9c5c8-1bc6-4b93-b0a5-50e4365d8435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48224842-7a50-498e-a7a8-769eb1449bb6}, !- Handle
  {35b9c5c8-1bc6-4b93-b0a5-50e4365d8435}, !- Source Object
  3,                                      !- Outlet Port
  {e6c54f35-53ae-4250-bdbe-3a9713e83e13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c766020d-5da5-4af3-9867-4f5438522aff}, !- Handle
  {e6c54f35-53ae-4250-bdbe-3a9713e83e13}, !- Source Object
  4,                                      !- Outlet Port
  {0709f67d-75a1-4b44-bf1d-5acacae4e4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a74c984b-9457-4e8e-87e4-5a08be5326ae}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {942c102a-7372-4450-8603-28a820238935}, !- Availability Schedule
  {440ee5c3-e6fa-4282-9c58-56b3e7f30099}, !- Availability Manager List Name
  0.118486577410106,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {58df5a23-bfd4-4929-929a-bc6d95547ca7}, !- Supply Side Inlet Node Name
  {d4270385-89e0-45b3-88e6-c1c0e039a8af}, !- Demand Side Outlet Node Name
  {f3dd60e0-c862-4634-a71f-3103c14bba7a}, !- Demand Side Inlet Node A
  {f522dae4-98b5-4cf4-908f-a1815709c9bd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9fd23974-9e10-4b94-b410-8f579cf8cb54}, !- Demand Mixer Name
  {4a043d25-a05e-47d3-892a-a8320e68a179}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {feb1e7da-7ddf-4e3c-8c65-14921b808795}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {58df5a23-bfd4-4929-929a-bc6d95547ca7}, !- Inlet Port
  {f50f098b-efb0-4697-9d7e-3c9d730e2bc2}; !- Outlet Port

OS:Node,
  {63addc67-406b-4467-ae57-5d50344ae1dd}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {041a155f-3cb5-4139-8880-5c5e7f64396c}, !- Inlet Port
  {f522dae4-98b5-4cf4-908f-a1815709c9bd}; !- Outlet Port

OS:Connection,
  {58df5a23-bfd4-4929-929a-bc6d95547ca7}, !- Handle
  {a74c984b-9457-4e8e-87e4-5a08be5326ae}, !- Source Object
  9,                                      !- Outlet Port
  {feb1e7da-7ddf-4e3c-8c65-14921b808795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f522dae4-98b5-4cf4-908f-a1815709c9bd}, !- Handle
  {63addc67-406b-4467-ae57-5d50344ae1dd}, !- Source Object
  3,                                      !- Outlet Port
  {a74c984b-9457-4e8e-87e4-5a08be5326ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e3c0a87e-b439-47de-a818-961625b56617}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f3dd60e0-c862-4634-a71f-3103c14bba7a}, !- Inlet Port
  {c152178c-78b3-4190-b81a-ba74ca64b16d}; !- Outlet Port

OS:Node,
  {8c3dfa2f-b94c-48d2-888d-eb4b455d9edb}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1841466f-d5f0-438c-b54b-543f70e14105}, !- Inlet Port
  {d4270385-89e0-45b3-88e6-c1c0e039a8af}; !- Outlet Port

OS:Node,
  {3880cde6-9088-4cdd-a3a9-d62cc85b87ef}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {26219444-8cc8-4ee0-9984-d5222fddda1c}, !- Inlet Port
  {63b1997e-5f79-4c50-840b-d1cdd066e77c}; !- Outlet Port

OS:Connection,
  {f3dd60e0-c862-4634-a71f-3103c14bba7a}, !- Handle
  {a74c984b-9457-4e8e-87e4-5a08be5326ae}, !- Source Object
  11,                                     !- Outlet Port
  {e3c0a87e-b439-47de-a818-961625b56617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4270385-89e0-45b3-88e6-c1c0e039a8af}, !- Handle
  {8c3dfa2f-b94c-48d2-888d-eb4b455d9edb}, !- Source Object
  3,                                      !- Outlet Port
  {a74c984b-9457-4e8e-87e4-5a08be5326ae}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4a043d25-a05e-47d3-892a-a8320e68a179}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {c152178c-78b3-4190-b81a-ba74ca64b16d}, !- Inlet Node Name
  {6f3562e6-0fdb-4cb3-8969-a04ad95b8eba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9fd23974-9e10-4b94-b410-8f579cf8cb54}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {1841466f-d5f0-438c-b54b-543f70e14105}, !- Outlet Node Name
  {d17dbf5f-615c-447b-ae8e-9e8acc89ef91}; !- Inlet Node Name 1

OS:Connection,
  {c152178c-78b3-4190-b81a-ba74ca64b16d}, !- Handle
  {e3c0a87e-b439-47de-a818-961625b56617}, !- Source Object
  3,                                      !- Outlet Port
  {4a043d25-a05e-47d3-892a-a8320e68a179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1841466f-d5f0-438c-b54b-543f70e14105}, !- Handle
  {9fd23974-9e10-4b94-b410-8f579cf8cb54}, !- Source Object
  2,                                      !- Outlet Port
  {8c3dfa2f-b94c-48d2-888d-eb4b455d9edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bbf55253-977b-4249-9b87-6146fe158815}, !- Handle
  {a74c984b-9457-4e8e-87e4-5a08be5326ae}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.118486577410106,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1764.35,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2500.41,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {440ee5c3-e6fa-4282-9c58-56b3e7f30099}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {8b2e914c-a0ce-44f1-98fd-a13cc150cdb6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6435dbca-59f6-4b8f-9106-a5e1090e3d5b}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {836a8aaf-662f-4628-99cc-6568f0d5f2e6}, !- Control Zone Name
  {63addc67-406b-4467-ae57-5d50344ae1dd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {68660385-f8bf-4f07-8699-1f816e8a28b4}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  129.850671712735,                       !- U-Factor Times Area Value {W/K}
  0.000124667135848609,                   !- Maximum Water Flow Rate {m3/s}
  {3cc860c7-8325-4f42-83dc-29472b5985bf}, !- Water Inlet Node Name
  {214fcb09-5977-40f5-a9d3-bc2c8d62f5e5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5699.63185043539,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {796e29b8-cdc0-4ff9-ab72-d7f558a294ad}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {a460ba88-ee71-48f2-b284-36aba0fcb7e0}, !- Inlet Port
  {3cc860c7-8325-4f42-83dc-29472b5985bf}; !- Outlet Port

OS:Connection,
  {a460ba88-ee71-48f2-b284-36aba0fcb7e0}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  36,                                     !- Outlet Port
  {796e29b8-cdc0-4ff9-ab72-d7f558a294ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7caefc98-1a42-4baa-a726-193b30829d27}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {214fcb09-5977-40f5-a9d3-bc2c8d62f5e5}, !- Inlet Port
  {3414d72d-4b71-46c4-bc57-1a213b9ec2d6}; !- Outlet Port

OS:Connection,
  {3cc860c7-8325-4f42-83dc-29472b5985bf}, !- Handle
  {796e29b8-cdc0-4ff9-ab72-d7f558a294ad}, !- Source Object
  3,                                      !- Outlet Port
  {68660385-f8bf-4f07-8699-1f816e8a28b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {214fcb09-5977-40f5-a9d3-bc2c8d62f5e5}, !- Handle
  {68660385-f8bf-4f07-8699-1f816e8a28b4}, !- Source Object
  6,                                      !- Outlet Port
  {7caefc98-1a42-4baa-a726-193b30829d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3414d72d-4b71-46c4-bc57-1a213b9ec2d6}, !- Handle
  {7caefc98-1a42-4baa-a726-193b30829d27}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {669ce2ab-2353-44e2-979d-294fde6b704c}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {68660385-f8bf-4f07-8699-1f816e8a28b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {617c75bc-e56a-4572-a9c0-7e12425e9f3d}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5699.63185043539,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7e962cda-cdb3-4ff9-b602-edd52ced9b38}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2827.19974400728,                       !- Rated Total Cooling Capacity {W}
  0.714061324070369,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.118486577410106,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {71d30d2b-5c41-4d52-8078-b68e7f6604fe}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.118486577410106,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ee3ab1e5-032f-4a8a-bc7e-30f0113bd3ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3051c63a-019e-4e6f-af37-f51fb9f19e67}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ee3ab1e5-032f-4a8a-bc7e-30f0113bd3ed}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3051c63a-019e-4e6f-af37-f51fb9f19e67}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3515f0eb-54ef-4b6c-9af3-598b53076c6f}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {836a8aaf-662f-4628-99cc-6568f0d5f2e6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {81c4fe34-6aa8-48ae-b31c-64cbbac7e371}, !- Air Inlet Node Name
  {041a155f-3cb5-4139-8880-5c5e7f64396c}, !- Air Outlet Node Name
  {71d30d2b-5c41-4d52-8078-b68e7f6604fe}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {deb48755-2b26-4d24-b6c7-f881ffc1da3c}, !- Supply Air Fan Operating Mode Schedule Name
  {68660385-f8bf-4f07-8699-1f816e8a28b4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7e962cda-cdb3-4ff9-b602-edd52ced9b38}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {617c75bc-e56a-4572-a9c0-7e12425e9f3d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.118486577410106,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.118486577410106,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {041a155f-3cb5-4139-8880-5c5e7f64396c}, !- Handle
  {3515f0eb-54ef-4b6c-9af3-598b53076c6f}, !- Source Object
  7,                                      !- Outlet Port
  {63addc67-406b-4467-ae57-5d50344ae1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {215b8d4b-a065-4c28-a8eb-6909b030718f}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0346289338424756,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.118486577410106,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3ac45a19-27ee-4eeb-928d-c8423387dde9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ba433c7d-c1e3-4841-9353-7ce5853039d4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ba433c7d-c1e3-4841-9353-7ce5853039d4}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1767ab07-80d6-4640-89bc-6812e7db5a7f}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC OA System, !- Name
  {215b8d4b-a065-4c28-a8eb-6909b030718f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4c9490b0-4960-4af4-84b9-3ebfba08944a}, !- Mixed Air Node Name
  {0c0e1549-4985-4362-9164-548d1eff621c}, !- Outdoor Air Stream Node Name
  {3030a0b9-1e0e-4c93-824d-5263bebb42c8}, !- Relief Air Stream Node Name
  {f50f098b-efb0-4697-9d7e-3c9d730e2bc2}; !- Return Air Stream Node Name

OS:Node,
  {1db829ae-399b-4066-9613-2717f0a6e83e}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0c0e1549-4985-4362-9164-548d1eff621c}; !- Outlet Port

OS:Connection,
  {0c0e1549-4985-4362-9164-548d1eff621c}, !- Handle
  {1db829ae-399b-4066-9613-2717f0a6e83e}, !- Source Object
  3,                                      !- Outlet Port
  {1767ab07-80d6-4640-89bc-6812e7db5a7f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1168a912-5aac-415c-9c80-04c4846dfa7e}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {3030a0b9-1e0e-4c93-824d-5263bebb42c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3030a0b9-1e0e-4c93-824d-5263bebb42c8}, !- Handle
  {1767ab07-80d6-4640-89bc-6812e7db5a7f}, !- Source Object
  7,                                      !- Outlet Port
  {1168a912-5aac-415c-9c80-04c4846dfa7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c566c8f6-1d89-48c4-9ea1-6a2b092a455d}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4c9490b0-4960-4af4-84b9-3ebfba08944a}, !- Inlet Port
  {81c4fe34-6aa8-48ae-b31c-64cbbac7e371}; !- Outlet Port

OS:Connection,
  {f50f098b-efb0-4697-9d7e-3c9d730e2bc2}, !- Handle
  {feb1e7da-7ddf-4e3c-8c65-14921b808795}, !- Source Object
  3,                                      !- Outlet Port
  {1767ab07-80d6-4640-89bc-6812e7db5a7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4c9490b0-4960-4af4-84b9-3ebfba08944a}, !- Handle
  {1767ab07-80d6-4640-89bc-6812e7db5a7f}, !- Source Object
  5,                                      !- Outlet Port
  {c566c8f6-1d89-48c4-9ea1-6a2b092a455d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c4fe34-6aa8-48ae-b31c-64cbbac7e371}, !- Handle
  {c566c8f6-1d89-48c4-9ea1-6a2b092a455d}, !- Source Object
  3,                                      !- Outlet Port
  {3515f0eb-54ef-4b6c-9af3-598b53076c6f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8b2e914c-a0ce-44f1-98fd-a13cc150cdb6}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4b0aa4ca-f89c-4f5e-9c01-8d24290a6f95}, !- Control Zone or Zone List Name
  {c4b9d808-d093-4aa8-87a3-a0d8925b98ca}, !- Cooling Control Zone or Zone List Name
  {c7078eb8-5f1d-4992-a24c-ab65e8180ebf}, !- Heating Control Zone or Zone List Name
  {56226013-c2ca-42ca-8fc9-e23fe11de297}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4b0aa4ca-f89c-4f5e-9c01-8d24290a6f95}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {c4b9d808-d093-4aa8-87a3-a0d8925b98ca}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c7078eb8-5f1d-4992-a24c-ab65e8180ebf}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {56226013-c2ca-42ca-8fc9-e23fe11de297}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e84dd95-3e03-44bf-a83b-d074296890e3}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9eaa6907-4e87-4e82-8d14-df0dd2de2642}, !- Air Inlet Node Name
  {26219444-8cc8-4ee0-9984-d5222fddda1c}, !- Air Outlet Node Name
  0.118486577410106;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {40e2965b-eb8b-41a9-8b62-492cfbfaf4a9}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Return Air Node, !- Name
  {14eaaf4c-e9af-4c29-a922-fa618628e633}, !- Inlet Port
  {d17dbf5f-615c-447b-ae8e-9e8acc89ef91}; !- Outlet Port

OS:Connection,
  {63b1997e-5f79-4c50-840b-d1cdd066e77c}, !- Handle
  {3880cde6-9088-4cdd-a3a9-d62cc85b87ef}, !- Source Object
  3,                                      !- Outlet Port
  {4f61434d-2b19-4f0d-bd9c-95397e62dbad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14eaaf4c-e9af-4c29-a922-fa618628e633}, !- Handle
  {12856925-308a-4be5-87b0-d438c0d3d814}, !- Source Object
  2,                                      !- Outlet Port
  {40e2965b-eb8b-41a9-8b62-492cfbfaf4a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d17dbf5f-615c-447b-ae8e-9e8acc89ef91}, !- Handle
  {40e2965b-eb8b-41a9-8b62-492cfbfaf4a9}, !- Source Object
  3,                                      !- Outlet Port
  {9fd23974-9e10-4b94-b410-8f579cf8cb54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d9fa0ca-b5f8-4ed1-aa6f-a917e0d8059d}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6f3562e6-0fdb-4cb3-8969-a04ad95b8eba}, !- Inlet Port
  {9eaa6907-4e87-4e82-8d14-df0dd2de2642}; !- Outlet Port

OS:Connection,
  {6f3562e6-0fdb-4cb3-8969-a04ad95b8eba}, !- Handle
  {4a043d25-a05e-47d3-892a-a8320e68a179}, !- Source Object
  3,                                      !- Outlet Port
  {1d9fa0ca-b5f8-4ed1-aa6f-a917e0d8059d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eaa6907-4e87-4e82-8d14-df0dd2de2642}, !- Handle
  {1d9fa0ca-b5f8-4ed1-aa6f-a917e0d8059d}, !- Source Object
  3,                                      !- Outlet Port
  {8e84dd95-3e03-44bf-a83b-d074296890e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26219444-8cc8-4ee0-9984-d5222fddda1c}, !- Handle
  {8e84dd95-3e03-44bf-a83b-d074296890e3}, !- Source Object
  4,                                      !- Outlet Port
  {3880cde6-9088-4cdd-a3a9-d62cc85b87ef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {66984b70-8939-41e6-b237-ec1de51446c6}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {39b630d7-aaf8-4259-8e3f-faf8a54e0680}, !- Availability Schedule
  {52bc58ed-4a78-46db-9b53-c728e38b2a73}, !- Availability Manager List Name
  0.211188682493322,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {61da0464-ad02-489b-9aa9-1cbcf63381fd}, !- Supply Side Inlet Node Name
  {422d98be-090c-484a-9c39-4d6c2c0afd39}, !- Demand Side Outlet Node Name
  {da3a885f-021a-46fd-8550-1bbdd0fa7cc3}, !- Demand Side Inlet Node A
  {1cdae14c-c2ef-49b5-a2c2-bae9919d77f2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {43364433-88ff-403a-8673-081529825a46}, !- Demand Mixer Name
  {4cb71b82-7666-4d76-8d3d-a7651c2a8b16}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {392d7c53-2cd3-4424-91ac-5a6827e77bb1}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {61da0464-ad02-489b-9aa9-1cbcf63381fd}, !- Inlet Port
  {b53ae8dd-4171-484c-a365-21f811a161e8}; !- Outlet Port

OS:Node,
  {0f3e62aa-2655-4b02-8b01-0275ea69043d}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {925bdb5d-4a8d-4e50-9b4e-5621fe5fe8f0}, !- Inlet Port
  {1cdae14c-c2ef-49b5-a2c2-bae9919d77f2}; !- Outlet Port

OS:Connection,
  {61da0464-ad02-489b-9aa9-1cbcf63381fd}, !- Handle
  {66984b70-8939-41e6-b237-ec1de51446c6}, !- Source Object
  9,                                      !- Outlet Port
  {392d7c53-2cd3-4424-91ac-5a6827e77bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cdae14c-c2ef-49b5-a2c2-bae9919d77f2}, !- Handle
  {0f3e62aa-2655-4b02-8b01-0275ea69043d}, !- Source Object
  3,                                      !- Outlet Port
  {66984b70-8939-41e6-b237-ec1de51446c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ef0103e5-15fd-46c6-b5b5-abd8fb240c70}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {da3a885f-021a-46fd-8550-1bbdd0fa7cc3}, !- Inlet Port
  {e9b38a9e-904c-4a5b-ae0c-8371ca5afcc3}; !- Outlet Port

OS:Node,
  {3fcdbfec-10bc-49bb-b0bf-d1fc6ca4eb35}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {fc8f82b3-2c6b-4303-b869-aaf10fad53bf}, !- Inlet Port
  {422d98be-090c-484a-9c39-4d6c2c0afd39}; !- Outlet Port

OS:Node,
  {92ae02bb-4874-40c0-8404-cbafda94fcc8}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d2e65387-543f-4e6b-ac99-ec5ecffa2ff2}, !- Inlet Port
  {f31b18e3-d6ad-41a1-a24d-533c600cd42e}; !- Outlet Port

OS:Connection,
  {da3a885f-021a-46fd-8550-1bbdd0fa7cc3}, !- Handle
  {66984b70-8939-41e6-b237-ec1de51446c6}, !- Source Object
  11,                                     !- Outlet Port
  {ef0103e5-15fd-46c6-b5b5-abd8fb240c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {422d98be-090c-484a-9c39-4d6c2c0afd39}, !- Handle
  {3fcdbfec-10bc-49bb-b0bf-d1fc6ca4eb35}, !- Source Object
  3,                                      !- Outlet Port
  {66984b70-8939-41e6-b237-ec1de51446c6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4cb71b82-7666-4d76-8d3d-a7651c2a8b16}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {e9b38a9e-904c-4a5b-ae0c-8371ca5afcc3}, !- Inlet Node Name
  {f1658478-8202-4bb0-b382-6a423a526ef7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {43364433-88ff-403a-8673-081529825a46}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {fc8f82b3-2c6b-4303-b869-aaf10fad53bf}, !- Outlet Node Name
  {4f10868a-9700-454d-8e3e-dd6532fc7397}; !- Inlet Node Name 1

OS:Connection,
  {e9b38a9e-904c-4a5b-ae0c-8371ca5afcc3}, !- Handle
  {ef0103e5-15fd-46c6-b5b5-abd8fb240c70}, !- Source Object
  3,                                      !- Outlet Port
  {4cb71b82-7666-4d76-8d3d-a7651c2a8b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8f82b3-2c6b-4303-b869-aaf10fad53bf}, !- Handle
  {43364433-88ff-403a-8673-081529825a46}, !- Source Object
  2,                                      !- Outlet Port
  {3fcdbfec-10bc-49bb-b0bf-d1fc6ca4eb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e36d0001-27e6-4178-abb8-1abfaeb8a85b}, !- Handle
  {66984b70-8939-41e6-b237-ec1de51446c6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.211188682493322,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2664.88,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2459.77,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {52bc58ed-4a78-46db-9b53-c728e38b2a73}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {8f6827f8-cdde-4522-8199-59734d7801b0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1c819d09-59a2-4081-b58d-92d0d971c8dc}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5fcfa4d4-8ae6-48df-8715-888f5daf1e4e}, !- Control Zone Name
  {0f3e62aa-2655-4b02-8b01-0275ea69043d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5f1dbfa9-fd52-410f-aaaf-f8a6e65c6362}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  201.558568815503,                       !- U-Factor Times Area Value {W/K}
  0.000179078914072953,                   !- Maximum Water Flow Rate {m3/s}
  {f8a30e42-4e66-49a5-bafe-130b51c664c8}, !- Water Inlet Node Name
  {a1953845-f7a2-41d3-a5b1-7f4676010050}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8187.2730567185,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {628607d8-8e30-4f22-bba5-ecad239ec194}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8e862ced-b876-4e2d-888d-69cef23018a3}, !- Inlet Port
  {f8a30e42-4e66-49a5-bafe-130b51c664c8}; !- Outlet Port

OS:Connection,
  {8e862ced-b876-4e2d-888d-69cef23018a3}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  37,                                     !- Outlet Port
  {628607d8-8e30-4f22-bba5-ecad239ec194}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d8d4f6f-1c67-4f25-8ada-d266b6305cf5}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a1953845-f7a2-41d3-a5b1-7f4676010050}, !- Inlet Port
  {0fed3ea3-b587-4e33-bc36-fc6c2d05ec23}; !- Outlet Port

OS:Connection,
  {f8a30e42-4e66-49a5-bafe-130b51c664c8}, !- Handle
  {628607d8-8e30-4f22-bba5-ecad239ec194}, !- Source Object
  3,                                      !- Outlet Port
  {5f1dbfa9-fd52-410f-aaaf-f8a6e65c6362}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a1953845-f7a2-41d3-a5b1-7f4676010050}, !- Handle
  {5f1dbfa9-fd52-410f-aaaf-f8a6e65c6362}, !- Source Object
  6,                                      !- Outlet Port
  {6d8d4f6f-1c67-4f25-8ada-d266b6305cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fed3ea3-b587-4e33-bc36-fc6c2d05ec23}, !- Handle
  {6d8d4f6f-1c67-4f25-8ada-d266b6305cf5}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1499016e-6ac1-4e7a-88ce-f18aa1fbaba9}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {5f1dbfa9-fd52-410f-aaaf-f8a6e65c6362}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c22b7648-ee00-4e96-a314-0cede0d5b5e7}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8187.27305671849,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1b28e81e-7ddb-4798-80b5-8b64fc4212ae}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3556.42554431564,                       !- Rated Total Cooling Capacity {W}
  0.800400598898714,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.211188682493322,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1bc09c68-e259-43a6-953b-546ef59315b3}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.211188682493322,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {89c139d6-e2bd-4d12-a677-443446a6d145}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f05feca3-f3fe-4a44-bab3-811e1b35f339}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {89c139d6-e2bd-4d12-a677-443446a6d145}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f05feca3-f3fe-4a44-bab3-811e1b35f339}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0fd7ba3c-9559-475d-9100-2b154ca93ebf}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5fcfa4d4-8ae6-48df-8715-888f5daf1e4e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f8477651-a949-493b-a097-7f54a0ba5d7b}, !- Air Inlet Node Name
  {925bdb5d-4a8d-4e50-9b4e-5621fe5fe8f0}, !- Air Outlet Node Name
  {1bc09c68-e259-43a6-953b-546ef59315b3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6929d287-bdd6-4058-acc4-7fd0e862b4a9}, !- Supply Air Fan Operating Mode Schedule Name
  {5f1dbfa9-fd52-410f-aaaf-f8a6e65c6362}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1b28e81e-7ddb-4798-80b5-8b64fc4212ae}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c22b7648-ee00-4e96-a314-0cede0d5b5e7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.211188682493322,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.211188682493322,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {925bdb5d-4a8d-4e50-9b4e-5621fe5fe8f0}, !- Handle
  {0fd7ba3c-9559-475d-9100-2b154ca93ebf}, !- Source Object
  7,                                      !- Outlet Port
  {0f3e62aa-2655-4b02-8b01-0275ea69043d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4c0b4d66-e14a-4a5b-97e4-3eee5bddc21a}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0216120541409358,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.211188682493322,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {299415b2-03f0-4ed4-ba91-9940961203a3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bd9bb1e4-4b8b-4717-baff-b274912ee14f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bd9bb1e4-4b8b-4717-baff-b274912ee14f}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eae2f74e-2db9-4ea4-83bd-c2facc2a2f7b}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC OA System, !- Name
  {4c0b4d66-e14a-4a5b-97e4-3eee5bddc21a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc589c8d-3296-453d-9eed-8ba712ddcf0e}, !- Mixed Air Node Name
  {4ba82657-0b68-4a54-ba8a-7810404a82a6}, !- Outdoor Air Stream Node Name
  {280b4860-9e16-424c-a45e-2214be42eba6}, !- Relief Air Stream Node Name
  {b53ae8dd-4171-484c-a365-21f811a161e8}; !- Return Air Stream Node Name

OS:Node,
  {c5f14337-5e8a-4b92-9a43-3a362fc0c3c9}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4ba82657-0b68-4a54-ba8a-7810404a82a6}; !- Outlet Port

OS:Connection,
  {4ba82657-0b68-4a54-ba8a-7810404a82a6}, !- Handle
  {c5f14337-5e8a-4b92-9a43-3a362fc0c3c9}, !- Source Object
  3,                                      !- Outlet Port
  {eae2f74e-2db9-4ea4-83bd-c2facc2a2f7b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fbc0ccef-236b-40df-8ef2-ff653b86aa73}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {280b4860-9e16-424c-a45e-2214be42eba6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {280b4860-9e16-424c-a45e-2214be42eba6}, !- Handle
  {eae2f74e-2db9-4ea4-83bd-c2facc2a2f7b}, !- Source Object
  7,                                      !- Outlet Port
  {fbc0ccef-236b-40df-8ef2-ff653b86aa73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee221c3d-96b6-41d7-9b88-1b638835997c}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {fc589c8d-3296-453d-9eed-8ba712ddcf0e}, !- Inlet Port
  {f8477651-a949-493b-a097-7f54a0ba5d7b}; !- Outlet Port

OS:Connection,
  {b53ae8dd-4171-484c-a365-21f811a161e8}, !- Handle
  {392d7c53-2cd3-4424-91ac-5a6827e77bb1}, !- Source Object
  3,                                      !- Outlet Port
  {eae2f74e-2db9-4ea4-83bd-c2facc2a2f7b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc589c8d-3296-453d-9eed-8ba712ddcf0e}, !- Handle
  {eae2f74e-2db9-4ea4-83bd-c2facc2a2f7b}, !- Source Object
  5,                                      !- Outlet Port
  {ee221c3d-96b6-41d7-9b88-1b638835997c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8477651-a949-493b-a097-7f54a0ba5d7b}, !- Handle
  {ee221c3d-96b6-41d7-9b88-1b638835997c}, !- Source Object
  3,                                      !- Outlet Port
  {0fd7ba3c-9559-475d-9100-2b154ca93ebf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8f6827f8-cdde-4522-8199-59734d7801b0}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4acf5fdd-a2df-485f-842a-ca356e67a339}, !- Control Zone or Zone List Name
  {c79cc009-8f74-48b5-8f48-ee7e8444beba}, !- Cooling Control Zone or Zone List Name
  {e9b491fc-e1ee-4df2-8034-9dc7a36a284c}, !- Heating Control Zone or Zone List Name
  {57f5e7c6-2391-4bce-88f6-6b55a04e050f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4acf5fdd-a2df-485f-842a-ca356e67a339}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {c79cc009-8f74-48b5-8f48-ee7e8444beba}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e9b491fc-e1ee-4df2-8034-9dc7a36a284c}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {57f5e7c6-2391-4bce-88f6-6b55a04e050f}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d1bedc01-4604-4cce-89f6-9b0ba7289182}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {0ce310f6-7304-47b6-9cf8-7e7cd6f5fff5}, !- Air Inlet Node Name
  {d2e65387-543f-4e6b-ac99-ec5ecffa2ff2}, !- Air Outlet Node Name
  0.211188682493322;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77e757bc-baf8-4ef5-8acf-a8480ee2fafc}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Return Air Node, !- Name
  {53cea6a3-2642-4d85-b0f1-19974d760bc8}, !- Inlet Port
  {4f10868a-9700-454d-8e3e-dd6532fc7397}; !- Outlet Port

OS:Connection,
  {f31b18e3-d6ad-41a1-a24d-533c600cd42e}, !- Handle
  {92ae02bb-4874-40c0-8404-cbafda94fcc8}, !- Source Object
  3,                                      !- Outlet Port
  {95cdc4f5-8d3c-4823-adae-e49be415eeae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53cea6a3-2642-4d85-b0f1-19974d760bc8}, !- Handle
  {f72bfd1e-36cd-4a81-93a6-ff69c01ceb99}, !- Source Object
  2,                                      !- Outlet Port
  {77e757bc-baf8-4ef5-8acf-a8480ee2fafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f10868a-9700-454d-8e3e-dd6532fc7397}, !- Handle
  {77e757bc-baf8-4ef5-8acf-a8480ee2fafc}, !- Source Object
  3,                                      !- Outlet Port
  {43364433-88ff-403a-8673-081529825a46}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {09a358e3-aa22-4eee-88f5-8bdb761dbd82}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f1658478-8202-4bb0-b382-6a423a526ef7}, !- Inlet Port
  {0ce310f6-7304-47b6-9cf8-7e7cd6f5fff5}; !- Outlet Port

OS:Connection,
  {f1658478-8202-4bb0-b382-6a423a526ef7}, !- Handle
  {4cb71b82-7666-4d76-8d3d-a7651c2a8b16}, !- Source Object
  3,                                      !- Outlet Port
  {09a358e3-aa22-4eee-88f5-8bdb761dbd82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ce310f6-7304-47b6-9cf8-7e7cd6f5fff5}, !- Handle
  {09a358e3-aa22-4eee-88f5-8bdb761dbd82}, !- Source Object
  3,                                      !- Outlet Port
  {d1bedc01-4604-4cce-89f6-9b0ba7289182}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2e65387-543f-4e6b-ac99-ec5ecffa2ff2}, !- Handle
  {d1bedc01-4604-4cce-89f6-9b0ba7289182}, !- Source Object
  4,                                      !- Outlet Port
  {92ae02bb-4874-40c0-8404-cbafda94fcc8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {326fef6e-7f21-4ac6-8702-5fd51886ca05}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {984b690d-6403-4347-9db6-a5aa1a1c37d7}, !- Availability Schedule
  {fce53d4a-2bd3-4bf1-9bb1-69c42a0f1703}, !- Availability Manager List Name
  0.27185570324051,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e7af22f7-10a8-4a4a-8824-e044254004bf}, !- Supply Side Inlet Node Name
  {516ed18b-12f9-446f-9c17-22f1aa16ae64}, !- Demand Side Outlet Node Name
  {01fc677f-3466-4f20-8ffc-f492b158cb22}, !- Demand Side Inlet Node A
  {b622e0cd-8297-49f9-ac62-a5579cef6f9b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dcb201f2-a7fb-4ca0-a4b2-1de6baa78e72}, !- Demand Mixer Name
  {f172fea6-4455-4ea0-b4cf-289477c8fd8e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {df098b59-ad9d-44ee-b220-d7442a90e4c0}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e7af22f7-10a8-4a4a-8824-e044254004bf}, !- Inlet Port
  {6132b534-a91c-4b9f-a82d-305a69607af9}; !- Outlet Port

OS:Node,
  {f7196728-cf75-4d03-8b5b-1c0ac8efc56d}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {bdfcd94e-8ea4-4de3-9d75-6ac92ed3179b}, !- Inlet Port
  {b622e0cd-8297-49f9-ac62-a5579cef6f9b}; !- Outlet Port

OS:Connection,
  {e7af22f7-10a8-4a4a-8824-e044254004bf}, !- Handle
  {326fef6e-7f21-4ac6-8702-5fd51886ca05}, !- Source Object
  9,                                      !- Outlet Port
  {df098b59-ad9d-44ee-b220-d7442a90e4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b622e0cd-8297-49f9-ac62-a5579cef6f9b}, !- Handle
  {f7196728-cf75-4d03-8b5b-1c0ac8efc56d}, !- Source Object
  3,                                      !- Outlet Port
  {326fef6e-7f21-4ac6-8702-5fd51886ca05}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aeed9931-9b2c-4388-814a-53941fbe6760}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {01fc677f-3466-4f20-8ffc-f492b158cb22}, !- Inlet Port
  {942c5522-5afe-44bc-a54d-267002327777}; !- Outlet Port

OS:Node,
  {bb1149de-3a7f-4668-8da4-5f2e518d73f7}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {5de63455-0aad-4766-b285-416d4d275304}, !- Inlet Port
  {516ed18b-12f9-446f-9c17-22f1aa16ae64}; !- Outlet Port

OS:Node,
  {298ad3a2-4905-451c-84f9-3bd36262e1fc}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {75fce8e5-5791-4fd2-8fd5-067646c8d201}, !- Inlet Port
  {707c0029-d7ce-4200-af96-34fc4247a7a0}; !- Outlet Port

OS:Connection,
  {01fc677f-3466-4f20-8ffc-f492b158cb22}, !- Handle
  {326fef6e-7f21-4ac6-8702-5fd51886ca05}, !- Source Object
  11,                                     !- Outlet Port
  {aeed9931-9b2c-4388-814a-53941fbe6760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {516ed18b-12f9-446f-9c17-22f1aa16ae64}, !- Handle
  {bb1149de-3a7f-4668-8da4-5f2e518d73f7}, !- Source Object
  3,                                      !- Outlet Port
  {326fef6e-7f21-4ac6-8702-5fd51886ca05}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f172fea6-4455-4ea0-b4cf-289477c8fd8e}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {942c5522-5afe-44bc-a54d-267002327777}, !- Inlet Node Name
  {5efccfd1-8e68-43a2-b976-b2d62c8e9eb1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dcb201f2-a7fb-4ca0-a4b2-1de6baa78e72}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {5de63455-0aad-4766-b285-416d4d275304}, !- Outlet Node Name
  {90038a60-2b19-4388-9bdb-64c4ae668f91}; !- Inlet Node Name 1

OS:Connection,
  {942c5522-5afe-44bc-a54d-267002327777}, !- Handle
  {aeed9931-9b2c-4388-814a-53941fbe6760}, !- Source Object
  3,                                      !- Outlet Port
  {f172fea6-4455-4ea0-b4cf-289477c8fd8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de63455-0aad-4766-b285-416d4d275304}, !- Handle
  {dcb201f2-a7fb-4ca0-a4b2-1de6baa78e72}, !- Source Object
  2,                                      !- Outlet Port
  {bb1149de-3a7f-4668-8da4-5f2e518d73f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b13d1ed2-b1b1-4a55-bfa7-b6596975f081}, !- Handle
  {326fef6e-7f21-4ac6-8702-5fd51886ca05}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.27185570324051,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3400.05,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2587.04,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fce53d4a-2bd3-4bf1-9bb1-69c42a0f1703}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {c6a911ce-c760-4d31-8240-c08c3782fba7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f73ae129-b89b-4dc4-91f1-2f1ee541a0f2}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {802ff31c-fbbb-4c4e-8667-76ae07703113}, !- Control Zone Name
  {f7196728-cf75-4d03-8b5b-1c0ac8efc56d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {8bacd638-5c16-487b-af92-56b368d2ad23}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  263.218098738701,                       !- U-Factor Times Area Value {W/K}
  0.000235540045193812,                   !- Maximum Water Flow Rate {m3/s}
  {6b9408d1-f718-44ed-9057-96cf342dd178}, !- Water Inlet Node Name
  {95ed9e41-5152-4773-876f-0974c34a0db6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10768.6082182068,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb13c3ed-9fc0-42b4-b12e-2e64dd86829a}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {72660bfb-edf0-46f7-8ab3-6a4b050de209}, !- Inlet Port
  {6b9408d1-f718-44ed-9057-96cf342dd178}; !- Outlet Port

OS:Connection,
  {72660bfb-edf0-46f7-8ab3-6a4b050de209}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  38,                                     !- Outlet Port
  {cb13c3ed-9fc0-42b4-b12e-2e64dd86829a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88e6f589-1971-4892-916f-ddefa859d2db}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {95ed9e41-5152-4773-876f-0974c34a0db6}, !- Inlet Port
  {bee33014-ee73-4b59-b14f-ce4c9f76105a}; !- Outlet Port

OS:Connection,
  {6b9408d1-f718-44ed-9057-96cf342dd178}, !- Handle
  {cb13c3ed-9fc0-42b4-b12e-2e64dd86829a}, !- Source Object
  3,                                      !- Outlet Port
  {8bacd638-5c16-487b-af92-56b368d2ad23}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95ed9e41-5152-4773-876f-0974c34a0db6}, !- Handle
  {8bacd638-5c16-487b-af92-56b368d2ad23}, !- Source Object
  6,                                      !- Outlet Port
  {88e6f589-1971-4892-916f-ddefa859d2db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee33014-ee73-4b59-b14f-ce4c9f76105a}, !- Handle
  {88e6f589-1971-4892-916f-ddefa859d2db}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7ce6578a-1d9e-4330-99cb-b3798e6d0e50}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {8bacd638-5c16-487b-af92-56b368d2ad23}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {16f2586f-7485-407d-98ac-8e17f8b3e305}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10768.6082182068,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d3442ec5-2719-4327-85a3-8c69cc258a66}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  4772.74253334913,                       !- Rated Total Cooling Capacity {W}
  0.800658927935243,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.27185570324051,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {51adc872-8cc2-4c2a-8b84-c01c67f9f02b}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.27185570324051,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {702186a2-f885-46b0-a77d-5407b90672b8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3952033d-c62d-46e9-8840-7afffb8ab0e2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {702186a2-f885-46b0-a77d-5407b90672b8}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3952033d-c62d-46e9-8840-7afffb8ab0e2}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ff3e64f7-8b9b-415a-b703-b052437da457}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {802ff31c-fbbb-4c4e-8667-76ae07703113}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9ee96329-15f7-448f-96fb-a8fd6b082964}, !- Air Inlet Node Name
  {bdfcd94e-8ea4-4de3-9d75-6ac92ed3179b}, !- Air Outlet Node Name
  {51adc872-8cc2-4c2a-8b84-c01c67f9f02b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {79a12b88-4ef7-4a67-b7c7-86169919d687}, !- Supply Air Fan Operating Mode Schedule Name
  {8bacd638-5c16-487b-af92-56b368d2ad23}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d3442ec5-2719-4327-85a3-8c69cc258a66}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {16f2586f-7485-407d-98ac-8e17f8b3e305}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.27185570324051,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.27185570324051,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bdfcd94e-8ea4-4de3-9d75-6ac92ed3179b}, !- Handle
  {ff3e64f7-8b9b-415a-b703-b052437da457}, !- Source Object
  7,                                      !- Outlet Port
  {f7196728-cf75-4d03-8b5b-1c0ac8efc56d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7047a926-7d65-4623-82ed-45d1101210fe}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0334393510829468,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.27185570324051,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b881db2b-4017-4395-be04-a89e97a1e5f5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {35b5545c-9178-44bc-bd16-405cc02e8716}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {35b5545c-9178-44bc-bd16-405cc02e8716}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8beafbcb-cf7e-4727-887e-b668a3af6efe}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC OA System, !- Name
  {7047a926-7d65-4623-82ed-45d1101210fe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {48d8ca9d-535a-451e-a195-20c78e043e16}, !- Mixed Air Node Name
  {f294a16d-2b0a-4fff-a60e-d5061a795ec9}, !- Outdoor Air Stream Node Name
  {84a351f7-9108-4c3d-b366-616e9fde15cf}, !- Relief Air Stream Node Name
  {6132b534-a91c-4b9f-a82d-305a69607af9}; !- Return Air Stream Node Name

OS:Node,
  {ab167b00-e0a5-4ef0-9e9f-3e80f1a5b4cc}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f294a16d-2b0a-4fff-a60e-d5061a795ec9}; !- Outlet Port

OS:Connection,
  {f294a16d-2b0a-4fff-a60e-d5061a795ec9}, !- Handle
  {ab167b00-e0a5-4ef0-9e9f-3e80f1a5b4cc}, !- Source Object
  3,                                      !- Outlet Port
  {8beafbcb-cf7e-4727-887e-b668a3af6efe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4f1b9ac-8c5c-4997-b960-61328426b910}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {84a351f7-9108-4c3d-b366-616e9fde15cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84a351f7-9108-4c3d-b366-616e9fde15cf}, !- Handle
  {8beafbcb-cf7e-4727-887e-b668a3af6efe}, !- Source Object
  7,                                      !- Outlet Port
  {c4f1b9ac-8c5c-4997-b960-61328426b910}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e60be5f-5493-4971-bbf1-127fd8b4d07e}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {48d8ca9d-535a-451e-a195-20c78e043e16}, !- Inlet Port
  {9ee96329-15f7-448f-96fb-a8fd6b082964}; !- Outlet Port

OS:Connection,
  {6132b534-a91c-4b9f-a82d-305a69607af9}, !- Handle
  {df098b59-ad9d-44ee-b220-d7442a90e4c0}, !- Source Object
  3,                                      !- Outlet Port
  {8beafbcb-cf7e-4727-887e-b668a3af6efe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {48d8ca9d-535a-451e-a195-20c78e043e16}, !- Handle
  {8beafbcb-cf7e-4727-887e-b668a3af6efe}, !- Source Object
  5,                                      !- Outlet Port
  {0e60be5f-5493-4971-bbf1-127fd8b4d07e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee96329-15f7-448f-96fb-a8fd6b082964}, !- Handle
  {0e60be5f-5493-4971-bbf1-127fd8b4d07e}, !- Source Object
  3,                                      !- Outlet Port
  {ff3e64f7-8b9b-415a-b703-b052437da457}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c6a911ce-c760-4d31-8240-c08c3782fba7}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f9e6f234-6632-4404-8da6-08bbae52ad26}, !- Control Zone or Zone List Name
  {8523323c-ee56-4017-9255-fe5023e6fc88}, !- Cooling Control Zone or Zone List Name
  {0e83076c-d198-4efc-92b2-c87f7173e3a0}, !- Heating Control Zone or Zone List Name
  {ef86deec-ee73-4e59-92e0-c431735080a2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f9e6f234-6632-4404-8da6-08bbae52ad26}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {8523323c-ee56-4017-9255-fe5023e6fc88}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0e83076c-d198-4efc-92b2-c87f7173e3a0}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ef86deec-ee73-4e59-92e0-c431735080a2}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d606d1f4-c584-4af2-bdfe-3f90e33cbc75}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {c03fcbb3-fcc0-4861-9ad4-2582e5286357}, !- Air Inlet Node Name
  {75fce8e5-5791-4fd2-8fd5-067646c8d201}, !- Air Outlet Node Name
  0.27185570324051;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bacb3308-194d-4321-a90e-2907b940ce64}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Return Air Node, !- Name
  {e988c96f-caf7-4651-b59d-398f038eb8df}, !- Inlet Port
  {90038a60-2b19-4388-9bdb-64c4ae668f91}; !- Outlet Port

OS:Connection,
  {707c0029-d7ce-4200-af96-34fc4247a7a0}, !- Handle
  {298ad3a2-4905-451c-84f9-3bd36262e1fc}, !- Source Object
  3,                                      !- Outlet Port
  {75e3e204-8ecf-45a0-aece-2122f8fce1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e988c96f-caf7-4651-b59d-398f038eb8df}, !- Handle
  {fa39e254-4804-43c7-bb16-38ea1db80175}, !- Source Object
  2,                                      !- Outlet Port
  {bacb3308-194d-4321-a90e-2907b940ce64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90038a60-2b19-4388-9bdb-64c4ae668f91}, !- Handle
  {bacb3308-194d-4321-a90e-2907b940ce64}, !- Source Object
  3,                                      !- Outlet Port
  {dcb201f2-a7fb-4ca0-a4b2-1de6baa78e72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1dbdc9f3-578a-49ec-96fa-64142bdaa791}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5efccfd1-8e68-43a2-b976-b2d62c8e9eb1}, !- Inlet Port
  {c03fcbb3-fcc0-4861-9ad4-2582e5286357}; !- Outlet Port

OS:Connection,
  {5efccfd1-8e68-43a2-b976-b2d62c8e9eb1}, !- Handle
  {f172fea6-4455-4ea0-b4cf-289477c8fd8e}, !- Source Object
  3,                                      !- Outlet Port
  {1dbdc9f3-578a-49ec-96fa-64142bdaa791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c03fcbb3-fcc0-4861-9ad4-2582e5286357}, !- Handle
  {1dbdc9f3-578a-49ec-96fa-64142bdaa791}, !- Source Object
  3,                                      !- Outlet Port
  {d606d1f4-c584-4af2-bdfe-3f90e33cbc75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75fce8e5-5791-4fd2-8fd5-067646c8d201}, !- Handle
  {d606d1f4-c584-4af2-bdfe-3f90e33cbc75}, !- Source Object
  4,                                      !- Outlet Port
  {298ad3a2-4905-451c-84f9-3bd36262e1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8bb7a63d-23b9-487b-b2a4-4346802b96ad}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ebe144a8-62dc-442c-a917-76dc4bfce003}, !- Availability Schedule
  {06cd9499-a2eb-4e8b-9f47-fd8d393e5343}, !- Availability Manager List Name
  0.201297671115599,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e9fb6a6-b942-4a1b-ace9-7ebbc47e074a}, !- Supply Side Inlet Node Name
  {b447df8f-e336-4d23-b6a5-40ee479ff369}, !- Demand Side Outlet Node Name
  {df90fe8b-4e7a-402a-b34e-2c17da3d724c}, !- Demand Side Inlet Node A
  {c6f43a8d-523a-43ae-9439-1c607e7fabf9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7f1c9325-bc98-4ce2-9e82-ecc7ecab56f7}, !- Demand Mixer Name
  {89160a34-700e-4f21-b99b-618373f6903c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cd215abc-8b6b-4292-a337-790e949ad731}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8e9fb6a6-b942-4a1b-ace9-7ebbc47e074a}, !- Inlet Port
  {dc119c4a-8929-4e3f-a2a0-8a94a804abe1}; !- Outlet Port

OS:Node,
  {ec3baae5-18d6-481b-9f09-9eee2a19465e}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {cc0d2520-9217-44d1-8c3a-976ed43bcde3}, !- Inlet Port
  {c6f43a8d-523a-43ae-9439-1c607e7fabf9}; !- Outlet Port

OS:Connection,
  {8e9fb6a6-b942-4a1b-ace9-7ebbc47e074a}, !- Handle
  {8bb7a63d-23b9-487b-b2a4-4346802b96ad}, !- Source Object
  9,                                      !- Outlet Port
  {cd215abc-8b6b-4292-a337-790e949ad731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f43a8d-523a-43ae-9439-1c607e7fabf9}, !- Handle
  {ec3baae5-18d6-481b-9f09-9eee2a19465e}, !- Source Object
  3,                                      !- Outlet Port
  {8bb7a63d-23b9-487b-b2a4-4346802b96ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {18e90a16-fa34-4802-a87f-f609aa0c6748}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {df90fe8b-4e7a-402a-b34e-2c17da3d724c}, !- Inlet Port
  {f16f1c52-05a4-4ad6-a2fd-953e3d0e58c0}; !- Outlet Port

OS:Node,
  {6df34028-efd9-476f-a662-4f245feb00ea}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {60b121f0-c2a0-4ce1-b1c5-183f67d2bb7c}, !- Inlet Port
  {b447df8f-e336-4d23-b6a5-40ee479ff369}; !- Outlet Port

OS:Node,
  {31c9af32-14d2-4ae1-99c1-3d004e3f1c9e}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7fcc252b-7671-42ce-bb26-26b94184080b}, !- Inlet Port
  {013dcef1-86fc-44d9-aa02-06c562921493}; !- Outlet Port

OS:Connection,
  {df90fe8b-4e7a-402a-b34e-2c17da3d724c}, !- Handle
  {8bb7a63d-23b9-487b-b2a4-4346802b96ad}, !- Source Object
  11,                                     !- Outlet Port
  {18e90a16-fa34-4802-a87f-f609aa0c6748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b447df8f-e336-4d23-b6a5-40ee479ff369}, !- Handle
  {6df34028-efd9-476f-a662-4f245feb00ea}, !- Source Object
  3,                                      !- Outlet Port
  {8bb7a63d-23b9-487b-b2a4-4346802b96ad}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {89160a34-700e-4f21-b99b-618373f6903c}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {f16f1c52-05a4-4ad6-a2fd-953e3d0e58c0}, !- Inlet Node Name
  {74f89e76-f7fc-4e60-a43c-136204ceb243}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7f1c9325-bc98-4ce2-9e82-ecc7ecab56f7}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {60b121f0-c2a0-4ce1-b1c5-183f67d2bb7c}, !- Outlet Node Name
  {22794054-a7be-44c5-b784-7e1314186122}; !- Inlet Node Name 1

OS:Connection,
  {f16f1c52-05a4-4ad6-a2fd-953e3d0e58c0}, !- Handle
  {18e90a16-fa34-4802-a87f-f609aa0c6748}, !- Source Object
  3,                                      !- Outlet Port
  {89160a34-700e-4f21-b99b-618373f6903c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b121f0-c2a0-4ce1-b1c5-183f67d2bb7c}, !- Handle
  {7f1c9325-bc98-4ce2-9e82-ecc7ecab56f7}, !- Source Object
  2,                                      !- Outlet Port
  {6df34028-efd9-476f-a662-4f245feb00ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e3a69a15-f8ce-4c7a-955a-28d2b21ebe14}, !- Handle
  {8bb7a63d-23b9-487b-b2a4-4346802b96ad}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.201297671115599,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2523.14,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2463.17,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {06cd9499-a2eb-4e8b-9f47-fd8d393e5343}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {bbea8f21-53a6-4474-a0d6-39664fba8524}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b8777340-e142-4a19-b1e0-0bad660d4bb0}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3a752163-a309-4769-886b-2857d244b301}, !- Control Zone Name
  {ec3baae5-18d6-481b-9f09-9eee2a19465e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {fd4a8367-6ff6-4291-a0bd-160b37483bfd}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  192.725033433728,                       !- U-Factor Times Area Value {W/K}
  0.000171516713258008,                   !- Maximum Water Flow Rate {m3/s}
  {33e859f0-a1b0-4414-ac7d-e042785fde17}, !- Water Inlet Node Name
  {366cdbcd-dd6b-4896-a85b-f063214cc173}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7841.53831010022,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2b773789-c165-4c34-9553-49d95168675a}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {74368d03-6015-4551-927f-af4a3d398ea7}, !- Inlet Port
  {33e859f0-a1b0-4414-ac7d-e042785fde17}; !- Outlet Port

OS:Connection,
  {74368d03-6015-4551-927f-af4a3d398ea7}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  39,                                     !- Outlet Port
  {2b773789-c165-4c34-9553-49d95168675a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e603bb0a-d59e-4df0-8e64-b373e6794ab4}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {366cdbcd-dd6b-4896-a85b-f063214cc173}, !- Inlet Port
  {64fc7a29-7d0b-46cb-98f9-f12af99b625f}; !- Outlet Port

OS:Connection,
  {33e859f0-a1b0-4414-ac7d-e042785fde17}, !- Handle
  {2b773789-c165-4c34-9553-49d95168675a}, !- Source Object
  3,                                      !- Outlet Port
  {fd4a8367-6ff6-4291-a0bd-160b37483bfd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {366cdbcd-dd6b-4896-a85b-f063214cc173}, !- Handle
  {fd4a8367-6ff6-4291-a0bd-160b37483bfd}, !- Source Object
  6,                                      !- Outlet Port
  {e603bb0a-d59e-4df0-8e64-b373e6794ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64fc7a29-7d0b-46cb-98f9-f12af99b625f}, !- Handle
  {e603bb0a-d59e-4df0-8e64-b373e6794ab4}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {489fa21e-5ebe-4026-9da3-404bf9ca1a69}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {fd4a8367-6ff6-4291-a0bd-160b37483bfd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {0eca52ee-e103-4b5d-926e-68108aedaee8}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7841.53831010022,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {73d511aa-48e8-4958-841f-38685c4096e0}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3638.03853102348,                       !- Rated Total Cooling Capacity {W}
  0.800746743049167,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.201297671115599,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cd7c9a84-5fc2-4cdc-93ce-f526e623d064}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.201297671115599,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {10dff97e-f278-49fc-aca7-3e0021c78c2f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {79d4306b-4692-4292-9630-ff35f01473f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {10dff97e-f278-49fc-aca7-3e0021c78c2f}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {79d4306b-4692-4292-9630-ff35f01473f2}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3d2a9527-a2c0-4bfd-905c-6b33802e3d45}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3a752163-a309-4769-886b-2857d244b301}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b79da18c-ee14-43de-bc3d-2c49e1387138}, !- Air Inlet Node Name
  {cc0d2520-9217-44d1-8c3a-976ed43bcde3}, !- Air Outlet Node Name
  {cd7c9a84-5fc2-4cdc-93ce-f526e623d064}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ca791eef-b3f7-4b8f-b317-b23d9a01e380}, !- Supply Air Fan Operating Mode Schedule Name
  {fd4a8367-6ff6-4291-a0bd-160b37483bfd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {73d511aa-48e8-4958-841f-38685c4096e0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0eca52ee-e103-4b5d-926e-68108aedaee8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.201297671115599,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.201297671115599,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cc0d2520-9217-44d1-8c3a-976ed43bcde3}, !- Handle
  {3d2a9527-a2c0-4bfd-905c-6b33802e3d45}, !- Source Object
  7,                                      !- Outlet Port
  {ec3baae5-18d6-481b-9f09-9eee2a19465e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e8e07a9e-9d07-4039-bccd-6c2b3cafaa8e}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0216120541409358,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.201297671115599,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16686fbd-05d8-4a3e-b303-f41bb5a9af00}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e8dd0cd3-d30b-4128-98fb-ac1e69b8f877}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e8dd0cd3-d30b-4128-98fb-ac1e69b8f877}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cb405945-40ce-45bd-91f8-cd965fbb4790}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC OA System, !- Name
  {e8e07a9e-9d07-4039-bccd-6c2b3cafaa8e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b0f5175a-5384-47c8-a0ef-32984633ce85}, !- Mixed Air Node Name
  {479a2c0c-6272-4596-ba86-5c95e1d42725}, !- Outdoor Air Stream Node Name
  {0112b0b1-a8f4-480f-8fb0-7830ca771387}, !- Relief Air Stream Node Name
  {dc119c4a-8929-4e3f-a2a0-8a94a804abe1}; !- Return Air Stream Node Name

OS:Node,
  {b2d4c9d0-e661-44f4-8174-e7d886af583e}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {479a2c0c-6272-4596-ba86-5c95e1d42725}; !- Outlet Port

OS:Connection,
  {479a2c0c-6272-4596-ba86-5c95e1d42725}, !- Handle
  {b2d4c9d0-e661-44f4-8174-e7d886af583e}, !- Source Object
  3,                                      !- Outlet Port
  {cb405945-40ce-45bd-91f8-cd965fbb4790}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {66a87830-50db-45f5-8978-3dde6dd54548}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {0112b0b1-a8f4-480f-8fb0-7830ca771387}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0112b0b1-a8f4-480f-8fb0-7830ca771387}, !- Handle
  {cb405945-40ce-45bd-91f8-cd965fbb4790}, !- Source Object
  7,                                      !- Outlet Port
  {66a87830-50db-45f5-8978-3dde6dd54548}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {419e514c-9441-42aa-a035-025b5d05ef65}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b0f5175a-5384-47c8-a0ef-32984633ce85}, !- Inlet Port
  {b79da18c-ee14-43de-bc3d-2c49e1387138}; !- Outlet Port

OS:Connection,
  {dc119c4a-8929-4e3f-a2a0-8a94a804abe1}, !- Handle
  {cd215abc-8b6b-4292-a337-790e949ad731}, !- Source Object
  3,                                      !- Outlet Port
  {cb405945-40ce-45bd-91f8-cd965fbb4790}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b0f5175a-5384-47c8-a0ef-32984633ce85}, !- Handle
  {cb405945-40ce-45bd-91f8-cd965fbb4790}, !- Source Object
  5,                                      !- Outlet Port
  {419e514c-9441-42aa-a035-025b5d05ef65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b79da18c-ee14-43de-bc3d-2c49e1387138}, !- Handle
  {419e514c-9441-42aa-a035-025b5d05ef65}, !- Source Object
  3,                                      !- Outlet Port
  {3d2a9527-a2c0-4bfd-905c-6b33802e3d45}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bbea8f21-53a6-4474-a0d6-39664fba8524}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {75017ec8-bca5-45ee-bdc8-652c3dafc043}, !- Control Zone or Zone List Name
  {01e2b3d6-f868-4b03-8cbe-1f68ff101775}, !- Cooling Control Zone or Zone List Name
  {06ba1fb4-5cc5-48fa-9760-c0638eb38988}, !- Heating Control Zone or Zone List Name
  {b646df90-96d0-431f-b0db-3afcd5bae10f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {75017ec8-bca5-45ee-bdc8-652c3dafc043}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {01e2b3d6-f868-4b03-8cbe-1f68ff101775}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {06ba1fb4-5cc5-48fa-9760-c0638eb38988}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b646df90-96d0-431f-b0db-3afcd5bae10f}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9c8a8e18-39e5-429d-a00d-2c14a7294042}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {31ad3ac9-8692-48a6-8ec0-bbd68733b7b7}, !- Air Inlet Node Name
  {7fcc252b-7671-42ce-bb26-26b94184080b}, !- Air Outlet Node Name
  0.201297671115599;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd580bcf-90ba-429b-a565-2bca884b19f4}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Return Air Node, !- Name
  {10aa51a7-e160-4059-b8ec-78c216960c4b}, !- Inlet Port
  {22794054-a7be-44c5-b784-7e1314186122}; !- Outlet Port

OS:Connection,
  {013dcef1-86fc-44d9-aa02-06c562921493}, !- Handle
  {31c9af32-14d2-4ae1-99c1-3d004e3f1c9e}, !- Source Object
  3,                                      !- Outlet Port
  {9ed63867-926b-40ef-a246-8acfb842b970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10aa51a7-e160-4059-b8ec-78c216960c4b}, !- Handle
  {d8422dc1-628c-4115-b374-5cdefd8b09d4}, !- Source Object
  2,                                      !- Outlet Port
  {bd580bcf-90ba-429b-a565-2bca884b19f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22794054-a7be-44c5-b784-7e1314186122}, !- Handle
  {bd580bcf-90ba-429b-a565-2bca884b19f4}, !- Source Object
  3,                                      !- Outlet Port
  {7f1c9325-bc98-4ce2-9e82-ecc7ecab56f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63c12c23-1ae6-49b2-ac2a-3e09d6885a83}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {74f89e76-f7fc-4e60-a43c-136204ceb243}, !- Inlet Port
  {31ad3ac9-8692-48a6-8ec0-bbd68733b7b7}; !- Outlet Port

OS:Connection,
  {74f89e76-f7fc-4e60-a43c-136204ceb243}, !- Handle
  {89160a34-700e-4f21-b99b-618373f6903c}, !- Source Object
  3,                                      !- Outlet Port
  {63c12c23-1ae6-49b2-ac2a-3e09d6885a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ad3ac9-8692-48a6-8ec0-bbd68733b7b7}, !- Handle
  {63c12c23-1ae6-49b2-ac2a-3e09d6885a83}, !- Source Object
  3,                                      !- Outlet Port
  {9c8a8e18-39e5-429d-a00d-2c14a7294042}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fcc252b-7671-42ce-bb26-26b94184080b}, !- Handle
  {9c8a8e18-39e5-429d-a00d-2c14a7294042}, !- Source Object
  4,                                      !- Outlet Port
  {31c9af32-14d2-4ae1-99c1-3d004e3f1c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1713af45-420c-4965-a3b6-5bd7e0374007}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {543e08d8-e128-4d61-aeb1-581f3048c16e}, !- Availability Schedule
  {167fba76-65aa-4902-938f-4ff267b44595}, !- Availability Manager List Name
  0.0081163329363821,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b0841c04-2d27-4b1c-ac41-89e17bff9d6e}, !- Supply Side Inlet Node Name
  {41b8c004-6289-42c4-9412-93b3a1f6cee5}, !- Demand Side Outlet Node Name
  {333a4dfd-2ae8-4e94-bb82-9283f548ea9e}, !- Demand Side Inlet Node A
  {127d2879-6d1f-41a6-9015-ed6a95fa6407}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4eb9745b-e044-4218-af2b-7b8208cbfd99}, !- Demand Mixer Name
  {4d620564-252b-4d7b-8f22-d806afc00c98}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {82621e0d-b9aa-4ee8-a831-ae25bd1bc198}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b0841c04-2d27-4b1c-ac41-89e17bff9d6e}, !- Inlet Port
  {861a1d6f-aa04-45d1-b16d-08f131ef91a1}; !- Outlet Port

OS:Node,
  {d43e38a1-34c8-4859-9fef-e4941f3d9ddd}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {32bacae7-9978-4307-9230-8455588365ed}, !- Inlet Port
  {127d2879-6d1f-41a6-9015-ed6a95fa6407}; !- Outlet Port

OS:Connection,
  {b0841c04-2d27-4b1c-ac41-89e17bff9d6e}, !- Handle
  {1713af45-420c-4965-a3b6-5bd7e0374007}, !- Source Object
  9,                                      !- Outlet Port
  {82621e0d-b9aa-4ee8-a831-ae25bd1bc198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {127d2879-6d1f-41a6-9015-ed6a95fa6407}, !- Handle
  {d43e38a1-34c8-4859-9fef-e4941f3d9ddd}, !- Source Object
  3,                                      !- Outlet Port
  {1713af45-420c-4965-a3b6-5bd7e0374007}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {27f7265d-d9ae-44c9-958a-16dc09f8cbba}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {333a4dfd-2ae8-4e94-bb82-9283f548ea9e}, !- Inlet Port
  {ceac211f-4dcd-4039-ac42-c12b8b1887dc}; !- Outlet Port

OS:Node,
  {2d86112b-9e46-4a94-9c9a-55c0602d64ee}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8ecd5b55-0895-45fb-adf9-16c0dfffa067}, !- Inlet Port
  {41b8c004-6289-42c4-9412-93b3a1f6cee5}; !- Outlet Port

OS:Node,
  {ee853a99-7e9f-49c4-a198-96b2fbb9c4f2}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {44269435-46ac-45c8-8374-29f30066d705}, !- Inlet Port
  {6f8434a8-d451-42c0-b6f1-d664c4fca74b}; !- Outlet Port

OS:Connection,
  {333a4dfd-2ae8-4e94-bb82-9283f548ea9e}, !- Handle
  {1713af45-420c-4965-a3b6-5bd7e0374007}, !- Source Object
  11,                                     !- Outlet Port
  {27f7265d-d9ae-44c9-958a-16dc09f8cbba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b8c004-6289-42c4-9412-93b3a1f6cee5}, !- Handle
  {2d86112b-9e46-4a94-9c9a-55c0602d64ee}, !- Source Object
  3,                                      !- Outlet Port
  {1713af45-420c-4965-a3b6-5bd7e0374007}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4d620564-252b-4d7b-8f22-d806afc00c98}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {ceac211f-4dcd-4039-ac42-c12b8b1887dc}, !- Inlet Node Name
  {a3fc6e66-7253-4996-b18e-a986b4f59d9e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4eb9745b-e044-4218-af2b-7b8208cbfd99}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {8ecd5b55-0895-45fb-adf9-16c0dfffa067}, !- Outlet Node Name
  {5344f2a1-78f9-49cb-9630-d0d165f99af2}; !- Inlet Node Name 1

OS:Connection,
  {ceac211f-4dcd-4039-ac42-c12b8b1887dc}, !- Handle
  {27f7265d-d9ae-44c9-958a-16dc09f8cbba}, !- Source Object
  3,                                      !- Outlet Port
  {4d620564-252b-4d7b-8f22-d806afc00c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ecd5b55-0895-45fb-adf9-16c0dfffa067}, !- Handle
  {4eb9745b-e044-4218-af2b-7b8208cbfd99}, !- Source Object
  2,                                      !- Outlet Port
  {2d86112b-9e46-4a94-9c9a-55c0602d64ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {702f97d7-4318-4fc2-82a4-a88b0aa0f744}, !- Handle
  {1713af45-420c-4965-a3b6-5bd7e0374007}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0081163329363821,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  98.84,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  256.72,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {167fba76-65aa-4902-938f-4ff267b44595}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {793701c7-47c5-42ca-98bd-d78da9f2610e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {17be0487-c37e-4667-84f3-5e18fde4ea44}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5f31e39f-df7d-41b9-8dc9-2659d8cf57b1}, !- Control Zone Name
  {d43e38a1-34c8-4859-9fef-e4941f3d9ddd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {bcf6883d-2223-4d8f-a94e-fbdb9502a0f4}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  8.07107251087158,                       !- U-Factor Times Area Value {W/K}
  7.33536902129407e-06,                   !- Maximum Water Flow Rate {m3/s}
  {c58e009e-3ec2-4603-aced-621f443da7bc}, !- Water Inlet Node Name
  {48018f83-1ca3-459e-8322-1cc85527e929}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  335.364269210739,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8f090da2-1eeb-4b99-aebd-4ce9b4f5bace}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {b573687a-6d9f-466a-805a-d568bc030d31}, !- Inlet Port
  {c58e009e-3ec2-4603-aced-621f443da7bc}; !- Outlet Port

OS:Connection,
  {b573687a-6d9f-466a-805a-d568bc030d31}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  40,                                     !- Outlet Port
  {8f090da2-1eeb-4b99-aebd-4ce9b4f5bace}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {427b6301-de14-430b-a4b3-16069beecac7}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {48018f83-1ca3-459e-8322-1cc85527e929}, !- Inlet Port
  {8c4918ca-8ec2-4987-ae0b-4317ee881db3}; !- Outlet Port

OS:Connection,
  {c58e009e-3ec2-4603-aced-621f443da7bc}, !- Handle
  {8f090da2-1eeb-4b99-aebd-4ce9b4f5bace}, !- Source Object
  3,                                      !- Outlet Port
  {bcf6883d-2223-4d8f-a94e-fbdb9502a0f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48018f83-1ca3-459e-8322-1cc85527e929}, !- Handle
  {bcf6883d-2223-4d8f-a94e-fbdb9502a0f4}, !- Source Object
  6,                                      !- Outlet Port
  {427b6301-de14-430b-a4b3-16069beecac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c4918ca-8ec2-4987-ae0b-4317ee881db3}, !- Handle
  {427b6301-de14-430b-a4b3-16069beecac7}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d241ba6-f5e2-4929-afde-7b5b26c7e19b}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {bcf6883d-2223-4d8f-a94e-fbdb9502a0f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {43e63802-7087-46cc-8690-f096b17cb654}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  335.364269210739,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5d014ea8-67ce-425c-ba2e-c1ce6680de78}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  137.828081349458,                       !- Rated Total Cooling Capacity {W}
  0.800388521172111,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0081163329363821,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cc8df621-4e8d-4747-ac6a-81b4b17e17b9}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0081163329363821,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {660c0d77-4b01-4732-8b6a-eb807e4468e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0acf7df1-a3ad-486a-b0c5-decd33ff5439}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {660c0d77-4b01-4732-8b6a-eb807e4468e7}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0acf7df1-a3ad-486a-b0c5-decd33ff5439}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {686473e4-9356-4282-9269-2956c4d492fe}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5f31e39f-df7d-41b9-8dc9-2659d8cf57b1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {03ef0333-9855-49a2-9cae-bf11c218f7d7}, !- Air Inlet Node Name
  {32bacae7-9978-4307-9230-8455588365ed}, !- Air Outlet Node Name
  {cc8df621-4e8d-4747-ac6a-81b4b17e17b9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ad8b6e64-d045-4270-9228-9cd48933f61e}, !- Supply Air Fan Operating Mode Schedule Name
  {bcf6883d-2223-4d8f-a94e-fbdb9502a0f4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5d014ea8-67ce-425c-ba2e-c1ce6680de78}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {43e63802-7087-46cc-8690-f096b17cb654}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0081163329363821,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0081163329363821,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {32bacae7-9978-4307-9230-8455588365ed}, !- Handle
  {686473e4-9356-4282-9269-2956c4d492fe}, !- Source Object
  7,                                      !- Outlet Port
  {d43e38a1-34c8-4859-9fef-e4941f3d9ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eb6d799f-5b52-4cc2-9e01-4ae3cc1ce8f8}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00138646636645943,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0081163329363821,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f1996411-9e72-4167-bf18-143354ec161e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bf35a9d5-9c28-4641-949f-3aa788320676}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bf35a9d5-9c28-4641-949f-3aa788320676}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {18d519f3-991c-4a56-94a4-4c720f761a5a}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC OA System, !- Name
  {eb6d799f-5b52-4cc2-9e01-4ae3cc1ce8f8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {21e40db3-8e9b-47ba-aa90-fac3c0103038}, !- Mixed Air Node Name
  {75631db4-cbc1-4bb9-b558-0b7efde2926b}, !- Outdoor Air Stream Node Name
  {d9015f60-81aa-4f99-8564-c82a5545ae2e}, !- Relief Air Stream Node Name
  {861a1d6f-aa04-45d1-b16d-08f131ef91a1}; !- Return Air Stream Node Name

OS:Node,
  {0bb97274-fdf7-4c0b-b698-01c1a3e96d9b}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {75631db4-cbc1-4bb9-b558-0b7efde2926b}; !- Outlet Port

OS:Connection,
  {75631db4-cbc1-4bb9-b558-0b7efde2926b}, !- Handle
  {0bb97274-fdf7-4c0b-b698-01c1a3e96d9b}, !- Source Object
  3,                                      !- Outlet Port
  {18d519f3-991c-4a56-94a4-4c720f761a5a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bce0222b-3895-4e3a-87ae-2c4cf927399c}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d9015f60-81aa-4f99-8564-c82a5545ae2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9015f60-81aa-4f99-8564-c82a5545ae2e}, !- Handle
  {18d519f3-991c-4a56-94a4-4c720f761a5a}, !- Source Object
  7,                                      !- Outlet Port
  {bce0222b-3895-4e3a-87ae-2c4cf927399c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a546c55-9896-4991-b9b8-57fbcd2f1177}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {21e40db3-8e9b-47ba-aa90-fac3c0103038}, !- Inlet Port
  {03ef0333-9855-49a2-9cae-bf11c218f7d7}; !- Outlet Port

OS:Connection,
  {861a1d6f-aa04-45d1-b16d-08f131ef91a1}, !- Handle
  {82621e0d-b9aa-4ee8-a831-ae25bd1bc198}, !- Source Object
  3,                                      !- Outlet Port
  {18d519f3-991c-4a56-94a4-4c720f761a5a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {21e40db3-8e9b-47ba-aa90-fac3c0103038}, !- Handle
  {18d519f3-991c-4a56-94a4-4c720f761a5a}, !- Source Object
  5,                                      !- Outlet Port
  {9a546c55-9896-4991-b9b8-57fbcd2f1177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03ef0333-9855-49a2-9cae-bf11c218f7d7}, !- Handle
  {9a546c55-9896-4991-b9b8-57fbcd2f1177}, !- Source Object
  3,                                      !- Outlet Port
  {686473e4-9356-4282-9269-2956c4d492fe}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {793701c7-47c5-42ca-98bd-d78da9f2610e}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9d04c101-eb77-408e-bf63-1598e1882487}, !- Control Zone or Zone List Name
  {740253b5-758f-4147-b3d0-30bdd467781b}, !- Cooling Control Zone or Zone List Name
  {60673fcb-938e-4e4d-9618-20ec1fac0ef3}, !- Heating Control Zone or Zone List Name
  {d71be922-6554-4cf0-af9e-b5a310ad2efb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9d04c101-eb77-408e-bf63-1598e1882487}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {740253b5-758f-4147-b3d0-30bdd467781b}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {60673fcb-938e-4e4d-9618-20ec1fac0ef3}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d71be922-6554-4cf0-af9e-b5a310ad2efb}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0789bc1a-9f7e-404d-9ba7-4ee95933cb67}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {83c8a613-d483-4e22-9934-d6956bca73ba}, !- Air Inlet Node Name
  {44269435-46ac-45c8-8374-29f30066d705}, !- Air Outlet Node Name
  0.0081163329363821;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {923b2730-14e0-4e33-af2d-13b983f1a9c0}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Return Air Node, !- Name
  {21b424cf-75f9-4566-a4c1-9ccda94356a9}, !- Inlet Port
  {5344f2a1-78f9-49cb-9630-d0d165f99af2}; !- Outlet Port

OS:Connection,
  {6f8434a8-d451-42c0-b6f1-d664c4fca74b}, !- Handle
  {ee853a99-7e9f-49c4-a198-96b2fbb9c4f2}, !- Source Object
  3,                                      !- Outlet Port
  {0cb5abea-6409-4362-a13e-88a46f9259d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21b424cf-75f9-4566-a4c1-9ccda94356a9}, !- Handle
  {271990bd-449c-4d14-8515-2c4f69344115}, !- Source Object
  2,                                      !- Outlet Port
  {923b2730-14e0-4e33-af2d-13b983f1a9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5344f2a1-78f9-49cb-9630-d0d165f99af2}, !- Handle
  {923b2730-14e0-4e33-af2d-13b983f1a9c0}, !- Source Object
  3,                                      !- Outlet Port
  {4eb9745b-e044-4218-af2b-7b8208cbfd99}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32b0962b-e485-4cd5-9527-9c004cd7e917}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a3fc6e66-7253-4996-b18e-a986b4f59d9e}, !- Inlet Port
  {83c8a613-d483-4e22-9934-d6956bca73ba}; !- Outlet Port

OS:Connection,
  {a3fc6e66-7253-4996-b18e-a986b4f59d9e}, !- Handle
  {4d620564-252b-4d7b-8f22-d806afc00c98}, !- Source Object
  3,                                      !- Outlet Port
  {32b0962b-e485-4cd5-9527-9c004cd7e917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c8a613-d483-4e22-9934-d6956bca73ba}, !- Handle
  {32b0962b-e485-4cd5-9527-9c004cd7e917}, !- Source Object
  3,                                      !- Outlet Port
  {0789bc1a-9f7e-404d-9ba7-4ee95933cb67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44269435-46ac-45c8-8374-29f30066d705}, !- Handle
  {0789bc1a-9f7e-404d-9ba7-4ee95933cb67}, !- Source Object
  4,                                      !- Outlet Port
  {ee853a99-7e9f-49c4-a198-96b2fbb9c4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fe1ad1b0-bb2a-4e73-a47f-cdbd13b311e7}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7c03d88d-ad4a-480b-a77e-4e245cce95ce}, !- Availability Schedule
  {9ca98711-f449-4630-8a63-5c56fff2f986}, !- Availability Manager List Name
  0.00752360362544729,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8a5dbc69-ceb3-4cbb-a5ac-c6e9bcc0d8df}, !- Supply Side Inlet Node Name
  {5ba166e8-a863-4aad-9ac2-623ae1d39f90}, !- Demand Side Outlet Node Name
  {bdddc0d4-7d9e-42a7-86cc-275b55fcf435}, !- Demand Side Inlet Node A
  {f387b452-9e4d-4283-abae-0ed8456dde35}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e17ebd8f-8c49-4ff8-8c2d-990f388b3e58}, !- Demand Mixer Name
  {1cd84ff3-582f-4797-9d55-8c4e7a524401}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4f34c408-779d-41f5-8ec1-f1b8d7ce052e}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8a5dbc69-ceb3-4cbb-a5ac-c6e9bcc0d8df}, !- Inlet Port
  {e5700340-eb8e-482f-b147-560aa5ddd31d}; !- Outlet Port

OS:Node,
  {c67bdd65-5d1a-467e-a880-7bf4d191b474}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a5392133-7dab-4f1a-9496-6ef0e7ffda88}, !- Inlet Port
  {f387b452-9e4d-4283-abae-0ed8456dde35}; !- Outlet Port

OS:Connection,
  {8a5dbc69-ceb3-4cbb-a5ac-c6e9bcc0d8df}, !- Handle
  {fe1ad1b0-bb2a-4e73-a47f-cdbd13b311e7}, !- Source Object
  9,                                      !- Outlet Port
  {4f34c408-779d-41f5-8ec1-f1b8d7ce052e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f387b452-9e4d-4283-abae-0ed8456dde35}, !- Handle
  {c67bdd65-5d1a-467e-a880-7bf4d191b474}, !- Source Object
  3,                                      !- Outlet Port
  {fe1ad1b0-bb2a-4e73-a47f-cdbd13b311e7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0f412d38-011b-4579-b9e0-d674c1d5fcf6}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {bdddc0d4-7d9e-42a7-86cc-275b55fcf435}, !- Inlet Port
  {41ced904-8b5b-4525-9617-a14d42199838}; !- Outlet Port

OS:Node,
  {d7766b5b-7b51-4259-8392-ec6e96f3991f}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {87b2b8e5-5f3c-45bc-8a3b-7b29d9e9d622}, !- Inlet Port
  {5ba166e8-a863-4aad-9ac2-623ae1d39f90}; !- Outlet Port

OS:Node,
  {3544bfb7-67ff-46c1-b847-a768b5380579}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fdd9b121-57ea-4ed4-983f-57b354865298}, !- Inlet Port
  {58983ba0-ba78-4846-8fa4-d78f4fd9282c}; !- Outlet Port

OS:Connection,
  {bdddc0d4-7d9e-42a7-86cc-275b55fcf435}, !- Handle
  {fe1ad1b0-bb2a-4e73-a47f-cdbd13b311e7}, !- Source Object
  11,                                     !- Outlet Port
  {0f412d38-011b-4579-b9e0-d674c1d5fcf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba166e8-a863-4aad-9ac2-623ae1d39f90}, !- Handle
  {d7766b5b-7b51-4259-8392-ec6e96f3991f}, !- Source Object
  3,                                      !- Outlet Port
  {fe1ad1b0-bb2a-4e73-a47f-cdbd13b311e7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1cd84ff3-582f-4797-9d55-8c4e7a524401}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {41ced904-8b5b-4525-9617-a14d42199838}, !- Inlet Node Name
  {560f7c6b-59db-45c2-81ba-a3fbcd6aee7b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e17ebd8f-8c49-4ff8-8c2d-990f388b3e58}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {87b2b8e5-5f3c-45bc-8a3b-7b29d9e9d622}, !- Outlet Node Name
  {2c513fa6-debf-4524-a53e-0164fc6e4782}; !- Inlet Node Name 1

OS:Connection,
  {41ced904-8b5b-4525-9617-a14d42199838}, !- Handle
  {0f412d38-011b-4579-b9e0-d674c1d5fcf6}, !- Source Object
  3,                                      !- Outlet Port
  {1cd84ff3-582f-4797-9d55-8c4e7a524401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b2b8e5-5f3c-45bc-8a3b-7b29d9e9d622}, !- Handle
  {e17ebd8f-8c49-4ff8-8c2d-990f388b3e58}, !- Source Object
  2,                                      !- Outlet Port
  {d7766b5b-7b51-4259-8392-ec6e96f3991f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6c9e3533-8d10-4c4c-b61d-528ca3c282a9}, !- Handle
  {fe1ad1b0-bb2a-4e73-a47f-cdbd13b311e7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.00752360362544729,                    !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  91.6,                                   !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  237.9,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9ca98711-f449-4630-8a63-5c56fff2f986}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {405cf71c-c198-405c-bfe4-abd772129a0e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e5fc6508-91b6-45e7-a780-fb13714657da}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e6dc1980-44d8-4bcc-8467-ec80f880d46f}, !- Control Zone Name
  {c67bdd65-5d1a-467e-a880-7bf4d191b474}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {03aa6b84-32bb-4aac-9914-6c4b65c86534}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  7.4799513562026,                        !- U-Factor Times Area Value {W/K}
  6.79728601002696e-06,                   !- Maximum Water Flow Rate {m3/s}
  {801dfbb2-5e95-457f-8b83-d9c14bf5cca4}, !- Water Inlet Node Name
  {4a86d0c6-d668-453e-9f22-b039cae4d18a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  310.76375963522,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {facec106-8892-4133-a957-2def237198de}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {befefa67-9d53-4a37-8fda-5f37b64322ae}, !- Inlet Port
  {801dfbb2-5e95-457f-8b83-d9c14bf5cca4}; !- Outlet Port

OS:Connection,
  {befefa67-9d53-4a37-8fda-5f37b64322ae}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  41,                                     !- Outlet Port
  {facec106-8892-4133-a957-2def237198de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46db55aa-6838-46dd-8f76-e4b81733da0c}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {4a86d0c6-d668-453e-9f22-b039cae4d18a}, !- Inlet Port
  {abc1a346-e53d-4969-9d82-670bd51f92b4}; !- Outlet Port

OS:Connection,
  {801dfbb2-5e95-457f-8b83-d9c14bf5cca4}, !- Handle
  {facec106-8892-4133-a957-2def237198de}, !- Source Object
  3,                                      !- Outlet Port
  {03aa6b84-32bb-4aac-9914-6c4b65c86534}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4a86d0c6-d668-453e-9f22-b039cae4d18a}, !- Handle
  {03aa6b84-32bb-4aac-9914-6c4b65c86534}, !- Source Object
  6,                                      !- Outlet Port
  {46db55aa-6838-46dd-8f76-e4b81733da0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc1a346-e53d-4969-9d82-670bd51f92b4}, !- Handle
  {46db55aa-6838-46dd-8f76-e4b81733da0c}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {72c21dda-ec79-4e7b-bdc6-849068d34e43}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {03aa6b84-32bb-4aac-9914-6c4b65c86534}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {f0869934-8ae9-465b-8f32-d35700fe7269}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  310.76375963522,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1db1237f-1d2f-4d9f-9736-d31725d713ce}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 0kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  127.701380949755,                       !- Rated Total Cooling Capacity {W}
  0.800560348556358,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.00752360362544729,                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {54f057e8-9d10-43fd-a4ac-77e7e3b34b10}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00752360362544729,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c7ebcc6-a97c-4d3e-b503-e81d474cae66}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4cbb4f2-636f-4276-8f74-fde3dc977a48}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3c7ebcc6-a97c-4d3e-b503-e81d474cae66}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4cbb4f2-636f-4276-8f74-fde3dc977a48}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3099808f-8d3b-46bf-a012-57da3169dd19}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e6dc1980-44d8-4bcc-8467-ec80f880d46f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {e7390a4f-25ce-4e7a-aaa5-725fb538307c}, !- Air Inlet Node Name
  {a5392133-7dab-4f1a-9496-6ef0e7ffda88}, !- Air Outlet Node Name
  {54f057e8-9d10-43fd-a4ac-77e7e3b34b10}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {dc1edfaa-815d-4879-a9a5-445702a308d2}, !- Supply Air Fan Operating Mode Schedule Name
  {03aa6b84-32bb-4aac-9914-6c4b65c86534}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1db1237f-1d2f-4d9f-9736-d31725d713ce}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f0869934-8ae9-465b-8f32-d35700fe7269}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.00752360362544729,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.00752360362544729,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a5392133-7dab-4f1a-9496-6ef0e7ffda88}, !- Handle
  {3099808f-8d3b-46bf-a012-57da3169dd19}, !- Source Object
  7,                                      !- Outlet Port
  {c67bdd65-5d1a-467e-a880-7bf4d191b474}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9e00c06e-2a55-44d7-a8c1-c2e343ee9ef4}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00128226215546155,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.00752360362544729,                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bcb19d24-5790-44a2-a266-9694ff53e1e1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f2997d12-62dd-4bc4-b05a-f8938de8e538}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f2997d12-62dd-4bc4-b05a-f8938de8e538}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ba472dbf-2659-46d8-bbd1-c2f7cfc3dfd4}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC OA System, !- Name
  {9e00c06e-2a55-44d7-a8c1-c2e343ee9ef4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dce931d7-5e40-4f04-87a4-a68d791bcaa2}, !- Mixed Air Node Name
  {be93598d-5868-4327-9dd9-1018d4f72431}, !- Outdoor Air Stream Node Name
  {1bd9a0dd-4be4-4ea4-9bed-da497d4d50fa}, !- Relief Air Stream Node Name
  {e5700340-eb8e-482f-b147-560aa5ddd31d}; !- Return Air Stream Node Name

OS:Node,
  {e947b0a5-c320-4fac-a5ee-53186c515ed6}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {be93598d-5868-4327-9dd9-1018d4f72431}; !- Outlet Port

OS:Connection,
  {be93598d-5868-4327-9dd9-1018d4f72431}, !- Handle
  {e947b0a5-c320-4fac-a5ee-53186c515ed6}, !- Source Object
  3,                                      !- Outlet Port
  {ba472dbf-2659-46d8-bbd1-c2f7cfc3dfd4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ecbcf89a-70f2-4f25-8ea5-2a45ebec989e}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {1bd9a0dd-4be4-4ea4-9bed-da497d4d50fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bd9a0dd-4be4-4ea4-9bed-da497d4d50fa}, !- Handle
  {ba472dbf-2659-46d8-bbd1-c2f7cfc3dfd4}, !- Source Object
  7,                                      !- Outlet Port
  {ecbcf89a-70f2-4f25-8ea5-2a45ebec989e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {218f8538-c0c0-4bdc-ad60-5b90930c6fb7}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {dce931d7-5e40-4f04-87a4-a68d791bcaa2}, !- Inlet Port
  {e7390a4f-25ce-4e7a-aaa5-725fb538307c}; !- Outlet Port

OS:Connection,
  {e5700340-eb8e-482f-b147-560aa5ddd31d}, !- Handle
  {4f34c408-779d-41f5-8ec1-f1b8d7ce052e}, !- Source Object
  3,                                      !- Outlet Port
  {ba472dbf-2659-46d8-bbd1-c2f7cfc3dfd4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dce931d7-5e40-4f04-87a4-a68d791bcaa2}, !- Handle
  {ba472dbf-2659-46d8-bbd1-c2f7cfc3dfd4}, !- Source Object
  5,                                      !- Outlet Port
  {218f8538-c0c0-4bdc-ad60-5b90930c6fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7390a4f-25ce-4e7a-aaa5-725fb538307c}, !- Handle
  {218f8538-c0c0-4bdc-ad60-5b90930c6fb7}, !- Source Object
  3,                                      !- Outlet Port
  {3099808f-8d3b-46bf-a012-57da3169dd19}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {405cf71c-c198-405c-bfe4-abd772129a0e}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {871a7583-39aa-434a-be43-9d291ecfbd50}, !- Control Zone or Zone List Name
  {2808d984-7792-403f-91de-aba4d3008646}, !- Cooling Control Zone or Zone List Name
  {109a2c2c-14e3-4124-abd0-d7e17fcef1f2}, !- Heating Control Zone or Zone List Name
  {10da65f3-4cb0-44ef-9a27-b87b5dd74e13}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {871a7583-39aa-434a-be43-9d291ecfbd50}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {2808d984-7792-403f-91de-aba4d3008646}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {109a2c2c-14e3-4124-abd0-d7e17fcef1f2}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {10da65f3-4cb0-44ef-9a27-b87b5dd74e13}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ebc4538-c02f-4ae1-9d18-ffae2cc1ca91}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {2fbb0bd7-5912-424f-9293-ef9099015220}, !- Air Inlet Node Name
  {fdd9b121-57ea-4ed4-983f-57b354865298}, !- Air Outlet Node Name
  0.00752360362544729;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1faedec4-29a4-4ab9-87de-909c2264b4a5}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Return Air Node, !- Name
  {d09efbcc-677d-4443-b940-0adae60eab7e}, !- Inlet Port
  {2c513fa6-debf-4524-a53e-0164fc6e4782}; !- Outlet Port

OS:Connection,
  {58983ba0-ba78-4846-8fa4-d78f4fd9282c}, !- Handle
  {3544bfb7-67ff-46c1-b847-a768b5380579}, !- Source Object
  3,                                      !- Outlet Port
  {86982d77-7cde-4e19-b10c-6cc19e19ceca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09efbcc-677d-4443-b940-0adae60eab7e}, !- Handle
  {2a395522-3829-4df1-bf59-0f549b5b3f76}, !- Source Object
  2,                                      !- Outlet Port
  {1faedec4-29a4-4ab9-87de-909c2264b4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c513fa6-debf-4524-a53e-0164fc6e4782}, !- Handle
  {1faedec4-29a4-4ab9-87de-909c2264b4a5}, !- Source Object
  3,                                      !- Outlet Port
  {e17ebd8f-8c49-4ff8-8c2d-990f388b3e58}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af0f476c-e560-45b0-9917-648fce755031}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {560f7c6b-59db-45c2-81ba-a3fbcd6aee7b}, !- Inlet Port
  {2fbb0bd7-5912-424f-9293-ef9099015220}; !- Outlet Port

OS:Connection,
  {560f7c6b-59db-45c2-81ba-a3fbcd6aee7b}, !- Handle
  {1cd84ff3-582f-4797-9d55-8c4e7a524401}, !- Source Object
  3,                                      !- Outlet Port
  {af0f476c-e560-45b0-9917-648fce755031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbb0bd7-5912-424f-9293-ef9099015220}, !- Handle
  {af0f476c-e560-45b0-9917-648fce755031}, !- Source Object
  3,                                      !- Outlet Port
  {1ebc4538-c02f-4ae1-9d18-ffae2cc1ca91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdd9b121-57ea-4ed4-983f-57b354865298}, !- Handle
  {1ebc4538-c02f-4ae1-9d18-ffae2cc1ca91}, !- Source Object
  4,                                      !- Outlet Port
  {3544bfb7-67ff-46c1-b847-a768b5380579}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a6af2a8e-bc9e-4bfc-8cda-cda28e6c3687}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6bca104c-68d5-4639-b080-e4a364842ade}, !- Availability Schedule
  {facc590a-caf9-4be6-befc-d6beb2c4751a}, !- Availability Manager List Name
  0.00811633293636922,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {51a15a1c-646b-48f8-b9a4-9ad2fc4224fa}, !- Supply Side Inlet Node Name
  {51e44996-ff90-47af-906e-b17e9d359cb8}, !- Demand Side Outlet Node Name
  {07fde73a-6858-45aa-86de-6f42cb0d77aa}, !- Demand Side Inlet Node A
  {445ea970-677c-4f47-ac83-a5102b539441}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5ba6f286-563d-41ef-8260-7716651bb8bd}, !- Demand Mixer Name
  {72343a3d-5119-4b16-acc3-526b6c26812f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fd3f6c03-02dc-4224-9b67-9c6337e7a404}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {51a15a1c-646b-48f8-b9a4-9ad2fc4224fa}, !- Inlet Port
  {352f6a92-59f7-4c9f-b533-73a9c8a5403b}; !- Outlet Port

OS:Node,
  {df073a8a-f1a9-4e67-ade4-1f28a8adebd1}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {6c4768e5-5358-48c7-9ca5-41ac05667347}, !- Inlet Port
  {445ea970-677c-4f47-ac83-a5102b539441}; !- Outlet Port

OS:Connection,
  {51a15a1c-646b-48f8-b9a4-9ad2fc4224fa}, !- Handle
  {a6af2a8e-bc9e-4bfc-8cda-cda28e6c3687}, !- Source Object
  9,                                      !- Outlet Port
  {fd3f6c03-02dc-4224-9b67-9c6337e7a404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445ea970-677c-4f47-ac83-a5102b539441}, !- Handle
  {df073a8a-f1a9-4e67-ade4-1f28a8adebd1}, !- Source Object
  3,                                      !- Outlet Port
  {a6af2a8e-bc9e-4bfc-8cda-cda28e6c3687}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c96cb939-e9ed-423f-95eb-68a306d81114}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {07fde73a-6858-45aa-86de-6f42cb0d77aa}, !- Inlet Port
  {2465fee7-68fa-4aa8-baae-5abf4087cc0c}; !- Outlet Port

OS:Node,
  {5ad8d8a3-cd4a-40bd-939d-373e45bef875}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8f1e4e28-38c6-470a-9fb6-7c13aced7c61}, !- Inlet Port
  {51e44996-ff90-47af-906e-b17e9d359cb8}; !- Outlet Port

OS:Node,
  {2392ed7c-c0ce-4d09-a7e0-d888d5911a1c}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {961f65b6-39ce-46cc-bb77-05d9b17e662d}, !- Inlet Port
  {8177e15f-f41b-479c-aac7-070e24ed3e8b}; !- Outlet Port

OS:Connection,
  {07fde73a-6858-45aa-86de-6f42cb0d77aa}, !- Handle
  {a6af2a8e-bc9e-4bfc-8cda-cda28e6c3687}, !- Source Object
  11,                                     !- Outlet Port
  {c96cb939-e9ed-423f-95eb-68a306d81114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e44996-ff90-47af-906e-b17e9d359cb8}, !- Handle
  {5ad8d8a3-cd4a-40bd-939d-373e45bef875}, !- Source Object
  3,                                      !- Outlet Port
  {a6af2a8e-bc9e-4bfc-8cda-cda28e6c3687}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {72343a3d-5119-4b16-acc3-526b6c26812f}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {2465fee7-68fa-4aa8-baae-5abf4087cc0c}, !- Inlet Node Name
  {4b31b72d-1481-4452-853f-9b8caf757f64}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5ba6f286-563d-41ef-8260-7716651bb8bd}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {8f1e4e28-38c6-470a-9fb6-7c13aced7c61}, !- Outlet Node Name
  {254e8bbb-db13-40e6-8de7-c4f43dc8aa01}; !- Inlet Node Name 1

OS:Connection,
  {2465fee7-68fa-4aa8-baae-5abf4087cc0c}, !- Handle
  {c96cb939-e9ed-423f-95eb-68a306d81114}, !- Source Object
  3,                                      !- Outlet Port
  {72343a3d-5119-4b16-acc3-526b6c26812f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1e4e28-38c6-470a-9fb6-7c13aced7c61}, !- Handle
  {5ba6f286-563d-41ef-8260-7716651bb8bd}, !- Source Object
  2,                                      !- Outlet Port
  {5ad8d8a3-cd4a-40bd-939d-373e45bef875}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {86523752-a5f7-4426-9caa-f59a2c6d355c}, !- Handle
  {a6af2a8e-bc9e-4bfc-8cda-cda28e6c3687}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.00811633293636922,                    !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  98.84,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  256.72,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {facc590a-caf9-4be6-befc-d6beb2c4751a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {7a87b87a-6bed-4951-9941-be7b877da7c6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ccc3a18b-a9f0-4403-9ef4-a10264a981d9}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0a27896f-b87b-4b9d-a111-652276c7c6c2}, !- Control Zone Name
  {df073a8a-f1a9-4e67-ade4-1f28a8adebd1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {3f6d1bb9-d37b-451d-84cc-5c94f8ea845a}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  8.07107251086004,                       !- U-Factor Times Area Value {W/K}
  7.33536902128422e-06,                   !- Maximum Water Flow Rate {m3/s}
  {1750793e-f6d5-43af-9c51-e2925338b6c4}, !- Water Inlet Node Name
  {8f1d4f56-37c5-4d49-a5ef-aa9a9abafd1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  335.364269210289,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f4a937e3-8ad3-4b5e-ac9d-4faea490c3fa}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {37fd5e38-6203-4ba7-bc80-ea5e625dfb82}, !- Inlet Port
  {1750793e-f6d5-43af-9c51-e2925338b6c4}; !- Outlet Port

OS:Connection,
  {37fd5e38-6203-4ba7-bc80-ea5e625dfb82}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  42,                                     !- Outlet Port
  {f4a937e3-8ad3-4b5e-ac9d-4faea490c3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28039972-8dc3-45ae-abd7-71a01ae97034}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8f1d4f56-37c5-4d49-a5ef-aa9a9abafd1b}, !- Inlet Port
  {7e5b04c1-68f1-4ebc-8fad-f3c19f93e77b}; !- Outlet Port

OS:Connection,
  {1750793e-f6d5-43af-9c51-e2925338b6c4}, !- Handle
  {f4a937e3-8ad3-4b5e-ac9d-4faea490c3fa}, !- Source Object
  3,                                      !- Outlet Port
  {3f6d1bb9-d37b-451d-84cc-5c94f8ea845a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f1d4f56-37c5-4d49-a5ef-aa9a9abafd1b}, !- Handle
  {3f6d1bb9-d37b-451d-84cc-5c94f8ea845a}, !- Source Object
  6,                                      !- Outlet Port
  {28039972-8dc3-45ae-abd7-71a01ae97034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5b04c1-68f1-4ebc-8fad-f3c19f93e77b}, !- Handle
  {28039972-8dc3-45ae-abd7-71a01ae97034}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c906bc1b-ba37-4a3f-a90a-4337d8c22fc0}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {3f6d1bb9-d37b-451d-84cc-5c94f8ea845a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7a640fef-b316-4c17-9f33-f531b6271ce6}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  335.364269210289,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {54609867-9dd7-445f-8e5c-582f7fc1462a}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  137.828081349291,                       !- Rated Total Cooling Capacity {W}
  0.800388521171975,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.00811633293636922,                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {abe42c43-6cb1-4c8f-8836-07b7e8e4ee6d}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00811633293636922,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce62c484-f6dd-45cb-9c4a-d1e7280095c6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {092aa428-eb4a-4208-82f2-fc5de21035de}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ce62c484-f6dd-45cb-9c4a-d1e7280095c6}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {092aa428-eb4a-4208-82f2-fc5de21035de}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {58349062-5d56-438f-84a5-9303bcd788dd}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0a27896f-b87b-4b9d-a111-652276c7c6c2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {5129c73f-af49-4efc-a704-d5215ea98438}, !- Air Inlet Node Name
  {6c4768e5-5358-48c7-9ca5-41ac05667347}, !- Air Outlet Node Name
  {abe42c43-6cb1-4c8f-8836-07b7e8e4ee6d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eafe857e-87d1-4f4e-b397-ed747d410e66}, !- Supply Air Fan Operating Mode Schedule Name
  {3f6d1bb9-d37b-451d-84cc-5c94f8ea845a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {54609867-9dd7-445f-8e5c-582f7fc1462a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7a640fef-b316-4c17-9f33-f531b6271ce6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.00811633293636922,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.00811633293636922,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6c4768e5-5358-48c7-9ca5-41ac05667347}, !- Handle
  {58349062-5d56-438f-84a5-9303bcd788dd}, !- Source Object
  7,                                      !- Outlet Port
  {df073a8a-f1a9-4e67-ade4-1f28a8adebd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {31c372cb-3130-4086-9ce8-d2e350ed4d3e}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00138646636645943,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.00811633293636922,                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {04c04076-faaa-49d0-b0e9-ba55806cc083}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b7e20831-6afa-4a1c-a476-3d16bcb4bcff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b7e20831-6afa-4a1c-a476-3d16bcb4bcff}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5762d69f-01ab-4405-b12e-41b41c82008e}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC OA System, !- Name
  {31c372cb-3130-4086-9ce8-d2e350ed4d3e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e88156a6-b669-48fd-92ad-974131553fdb}, !- Mixed Air Node Name
  {a68c84da-8480-4460-9166-a55b021eab62}, !- Outdoor Air Stream Node Name
  {f78935d1-5695-477f-ad5a-33be2978f1ab}, !- Relief Air Stream Node Name
  {352f6a92-59f7-4c9f-b533-73a9c8a5403b}; !- Return Air Stream Node Name

OS:Node,
  {5c581e87-db45-4570-9804-1e4c06d83e78}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a68c84da-8480-4460-9166-a55b021eab62}; !- Outlet Port

OS:Connection,
  {a68c84da-8480-4460-9166-a55b021eab62}, !- Handle
  {5c581e87-db45-4570-9804-1e4c06d83e78}, !- Source Object
  3,                                      !- Outlet Port
  {5762d69f-01ab-4405-b12e-41b41c82008e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e3b5ca33-4d07-47d4-bdb3-099def84bb4b}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {f78935d1-5695-477f-ad5a-33be2978f1ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f78935d1-5695-477f-ad5a-33be2978f1ab}, !- Handle
  {5762d69f-01ab-4405-b12e-41b41c82008e}, !- Source Object
  7,                                      !- Outlet Port
  {e3b5ca33-4d07-47d4-bdb3-099def84bb4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37a3b489-be30-4a72-9930-0fac52b6a5e5}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {e88156a6-b669-48fd-92ad-974131553fdb}, !- Inlet Port
  {5129c73f-af49-4efc-a704-d5215ea98438}; !- Outlet Port

OS:Connection,
  {352f6a92-59f7-4c9f-b533-73a9c8a5403b}, !- Handle
  {fd3f6c03-02dc-4224-9b67-9c6337e7a404}, !- Source Object
  3,                                      !- Outlet Port
  {5762d69f-01ab-4405-b12e-41b41c82008e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e88156a6-b669-48fd-92ad-974131553fdb}, !- Handle
  {5762d69f-01ab-4405-b12e-41b41c82008e}, !- Source Object
  5,                                      !- Outlet Port
  {37a3b489-be30-4a72-9930-0fac52b6a5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5129c73f-af49-4efc-a704-d5215ea98438}, !- Handle
  {37a3b489-be30-4a72-9930-0fac52b6a5e5}, !- Source Object
  3,                                      !- Outlet Port
  {58349062-5d56-438f-84a5-9303bcd788dd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a87b87a-6bed-4951-9941-be7b877da7c6}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6fe63714-845e-492a-82da-b3eb9bcca2ae}, !- Control Zone or Zone List Name
  {6a0a616f-20a7-4090-84e2-2904b5a0d87a}, !- Cooling Control Zone or Zone List Name
  {e3c02164-e358-4f31-ab37-3a3c8c1a71c4}, !- Heating Control Zone or Zone List Name
  {e88dbd90-496b-407d-9da8-0285334ef5b7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6fe63714-845e-492a-82da-b3eb9bcca2ae}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {6a0a616f-20a7-4090-84e2-2904b5a0d87a}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e3c02164-e358-4f31-ab37-3a3c8c1a71c4}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e88dbd90-496b-407d-9da8-0285334ef5b7}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9bed868c-aa53-4dbd-8512-7a25183f2fb1}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {de44464e-2cff-41d8-9a45-b73fa498dc76}, !- Air Inlet Node Name
  {961f65b6-39ce-46cc-bb77-05d9b17e662d}, !- Air Outlet Node Name
  0.00811633293636922;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {875063c4-1451-444b-b76d-ebe441e4f840}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Return Air Node, !- Name
  {25daff26-6e2f-4dec-b9e8-2a6648ab485b}, !- Inlet Port
  {254e8bbb-db13-40e6-8de7-c4f43dc8aa01}; !- Outlet Port

OS:Connection,
  {8177e15f-f41b-479c-aac7-070e24ed3e8b}, !- Handle
  {2392ed7c-c0ce-4d09-a7e0-d888d5911a1c}, !- Source Object
  3,                                      !- Outlet Port
  {3c0585b4-db1a-47b4-bdba-6c26a3ea06b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25daff26-6e2f-4dec-b9e8-2a6648ab485b}, !- Handle
  {f0bcff2c-2f7d-46f0-8da6-189db2cb5bd2}, !- Source Object
  2,                                      !- Outlet Port
  {875063c4-1451-444b-b76d-ebe441e4f840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {254e8bbb-db13-40e6-8de7-c4f43dc8aa01}, !- Handle
  {875063c4-1451-444b-b76d-ebe441e4f840}, !- Source Object
  3,                                      !- Outlet Port
  {5ba6f286-563d-41ef-8260-7716651bb8bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9fbdce06-3a6d-4938-a329-0af0b12d905f}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4b31b72d-1481-4452-853f-9b8caf757f64}, !- Inlet Port
  {de44464e-2cff-41d8-9a45-b73fa498dc76}; !- Outlet Port

OS:Connection,
  {4b31b72d-1481-4452-853f-9b8caf757f64}, !- Handle
  {72343a3d-5119-4b16-acc3-526b6c26812f}, !- Source Object
  3,                                      !- Outlet Port
  {9fbdce06-3a6d-4938-a329-0af0b12d905f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de44464e-2cff-41d8-9a45-b73fa498dc76}, !- Handle
  {9fbdce06-3a6d-4938-a329-0af0b12d905f}, !- Source Object
  3,                                      !- Outlet Port
  {9bed868c-aa53-4dbd-8512-7a25183f2fb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {961f65b6-39ce-46cc-bb77-05d9b17e662d}, !- Handle
  {9bed868c-aa53-4dbd-8512-7a25183f2fb1}, !- Source Object
  4,                                      !- Outlet Port
  {2392ed7c-c0ce-4d09-a7e0-d888d5911a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {55d6c8fd-4dda-4545-abe5-5a3390d8be0c}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4971735c-5c38-4972-8d8a-710cda33e3f2}, !- Availability Schedule
  {1291fb19-5d55-44a7-8c93-2f55ba4b9946}, !- Availability Manager List Name
  0.591515202395259,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f61ce9af-3991-4e74-8d1d-c9846d2b570c}, !- Supply Side Inlet Node Name
  {9f2dea10-33b5-44d0-856e-7d6950355e5a}, !- Demand Side Outlet Node Name
  {b8eda7c5-0630-47e0-9eb6-f7ca625234fd}, !- Demand Side Inlet Node A
  {273e7ac4-b8f3-4046-9102-0e2f0d653ea0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4e8a6318-c5bb-4cab-a81f-6f67d40693ac}, !- Demand Mixer Name
  {554d32ff-5000-4d71-ae4a-76e79ba05f00}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4ea904f1-efdc-4413-9788-46199d929a1b}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f61ce9af-3991-4e74-8d1d-c9846d2b570c}, !- Inlet Port
  {432b3fff-0a26-44ba-8261-34880f8a3f0e}; !- Outlet Port

OS:Node,
  {e60d653f-d683-4930-9fc8-97e11057d9fd}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c7185de3-a7bf-46b4-9705-b5f244789a24}, !- Inlet Port
  {273e7ac4-b8f3-4046-9102-0e2f0d653ea0}; !- Outlet Port

OS:Connection,
  {f61ce9af-3991-4e74-8d1d-c9846d2b570c}, !- Handle
  {55d6c8fd-4dda-4545-abe5-5a3390d8be0c}, !- Source Object
  9,                                      !- Outlet Port
  {4ea904f1-efdc-4413-9788-46199d929a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273e7ac4-b8f3-4046-9102-0e2f0d653ea0}, !- Handle
  {e60d653f-d683-4930-9fc8-97e11057d9fd}, !- Source Object
  3,                                      !- Outlet Port
  {55d6c8fd-4dda-4545-abe5-5a3390d8be0c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0b959eb8-e493-44dc-ae6f-b6f57ce20060}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b8eda7c5-0630-47e0-9eb6-f7ca625234fd}, !- Inlet Port
  {32ff61a0-c671-4737-b58a-90ebccf0d582}; !- Outlet Port

OS:Node,
  {00dca8e4-6765-43e1-8c8a-56ab7c7e48ab}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2cf476bc-1bb2-41c2-a1c2-8c64afc91359}, !- Inlet Port
  {9f2dea10-33b5-44d0-856e-7d6950355e5a}; !- Outlet Port

OS:Node,
  {ade536f9-d2a9-44ba-8977-5be46c67400b}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ce822cab-639a-488d-927e-ce47f0b32ca2}, !- Inlet Port
  {60b6717e-e5c4-49f2-86fc-544dd40db905}; !- Outlet Port

OS:Connection,
  {b8eda7c5-0630-47e0-9eb6-f7ca625234fd}, !- Handle
  {55d6c8fd-4dda-4545-abe5-5a3390d8be0c}, !- Source Object
  11,                                     !- Outlet Port
  {0b959eb8-e493-44dc-ae6f-b6f57ce20060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f2dea10-33b5-44d0-856e-7d6950355e5a}, !- Handle
  {00dca8e4-6765-43e1-8c8a-56ab7c7e48ab}, !- Source Object
  3,                                      !- Outlet Port
  {55d6c8fd-4dda-4545-abe5-5a3390d8be0c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {554d32ff-5000-4d71-ae4a-76e79ba05f00}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {32ff61a0-c671-4737-b58a-90ebccf0d582}, !- Inlet Node Name
  {fc61bf8f-3f0a-4c64-a97a-fb0094910b62}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4e8a6318-c5bb-4cab-a81f-6f67d40693ac}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {2cf476bc-1bb2-41c2-a1c2-8c64afc91359}, !- Outlet Node Name
  {79a9444c-2744-41ea-88f3-1f81bde2730d}; !- Inlet Node Name 1

OS:Connection,
  {32ff61a0-c671-4737-b58a-90ebccf0d582}, !- Handle
  {0b959eb8-e493-44dc-ae6f-b6f57ce20060}, !- Source Object
  3,                                      !- Outlet Port
  {554d32ff-5000-4d71-ae4a-76e79ba05f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf476bc-1bb2-41c2-a1c2-8c64afc91359}, !- Handle
  {4e8a6318-c5bb-4cab-a81f-6f67d40693ac}, !- Source Object
  2,                                      !- Outlet Port
  {00dca8e4-6765-43e1-8c8a-56ab7c7e48ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bc5b0a62-4036-443e-b7a4-30ef9c12bbd2}, !- Handle
  {55d6c8fd-4dda-4545-abe5-5a3390d8be0c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.591515202395259,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6959.59,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1261.76,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1291fb19-5d55-44a7-8c93-2f55ba4b9946}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {a798cf43-5def-4b90-9624-c0d5ed5164df}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {857bdb81-9f5e-44a9-96c2-ce81ed2bb56d}, !- Handle
  Zone Outpatient MRI A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9033c4a0-02fb-42cf-832a-e8d0d4de7577}, !- Control Zone Name
  {e60d653f-d683-4930-9fc8-97e11057d9fd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {823e7e58-a979-45fd-bee0-16ffe174a8ec}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  568.663212462643,                       !- U-Factor Times Area Value {W/K}
  0.000506611536931677,                   !- Maximum Water Flow Rate {m3/s}
  {529f38b3-3713-4fd8-aeeb-995964de53c5}, !- Water Inlet Node Name
  {e528c5bb-7dfa-4f77-a838-9f5b2868fa92}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  23161.6715346719,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65f550b3-1360-4484-b491-3694d6637841}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {f8c25676-b82c-413e-b0af-b42a1dd0f495}, !- Inlet Port
  {529f38b3-3713-4fd8-aeeb-995964de53c5}; !- Outlet Port

OS:Connection,
  {f8c25676-b82c-413e-b0af-b42a1dd0f495}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  43,                                     !- Outlet Port
  {65f550b3-1360-4484-b491-3694d6637841}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {558263d7-c253-4161-a379-0f1c0f38b2a8}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e528c5bb-7dfa-4f77-a838-9f5b2868fa92}, !- Inlet Port
  {e329b3ac-3b41-4509-b66e-2c6887e985f2}; !- Outlet Port

OS:Connection,
  {529f38b3-3713-4fd8-aeeb-995964de53c5}, !- Handle
  {65f550b3-1360-4484-b491-3694d6637841}, !- Source Object
  3,                                      !- Outlet Port
  {823e7e58-a979-45fd-bee0-16ffe174a8ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e528c5bb-7dfa-4f77-a838-9f5b2868fa92}, !- Handle
  {823e7e58-a979-45fd-bee0-16ffe174a8ec}, !- Source Object
  6,                                      !- Outlet Port
  {558263d7-c253-4161-a379-0f1c0f38b2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e329b3ac-3b41-4509-b66e-2c6887e985f2}, !- Handle
  {558263d7-c253-4161-a379-0f1c0f38b2a8}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ac4504b4-c9b6-4d6e-afdd-e8cb0518d9f9}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {823e7e58-a979-45fd-bee0-16ffe174a8ec}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {88824303-27e2-4e53-a89d-b5d6a6c054e6}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  23161.6715346719,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7c06460c-a861-45ea-9823-6b6bd18ee0b7}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 33kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  9791.67691433966,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.591515202395259,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {20df037d-a6c1-44bf-bfdf-38415526a26e}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.591515202395259,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5378e32e-54d2-4a4e-9bf9-af1fa57b29f5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6d37b302-b1c0-4607-a972-fc6d495ccf85}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5378e32e-54d2-4a4e-9bf9-af1fa57b29f5}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6d37b302-b1c0-4607-a972-fc6d495ccf85}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8c25cfca-cc58-462b-9541-2de0201c8f66}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9033c4a0-02fb-42cf-832a-e8d0d4de7577}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {cbcd49c6-6cdb-4f08-97bd-0bc780df5bc5}, !- Air Inlet Node Name
  {c7185de3-a7bf-46b4-9705-b5f244789a24}, !- Air Outlet Node Name
  {20df037d-a6c1-44bf-bfdf-38415526a26e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {059631e4-bb91-4f8a-a45b-25fca1f72c1e}, !- Supply Air Fan Operating Mode Schedule Name
  {823e7e58-a979-45fd-bee0-16ffe174a8ec}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7c06460c-a861-45ea-9823-6b6bd18ee0b7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {88824303-27e2-4e53-a89d-b5d6a6c054e6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.591515202395259,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.591515202395259,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c7185de3-a7bf-46b4-9705-b5f244789a24}, !- Handle
  {8c25cfca-cc58-462b-9541-2de0201c8f66}, !- Source Object
  7,                                      !- Outlet Port
  {e60d653f-d683-4930-9fc8-97e11057d9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {477df364-91a1-448a-be8b-bd4f6a1ea8c1}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.017474513870708,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.591515202395259,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f0fe998a-e49c-40de-8215-82c96495f4fe}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {56f7828c-046c-4863-935e-56def239aece}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {56f7828c-046c-4863-935e-56def239aece}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f23e546a-7640-4569-839e-339ac99d639a}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC OA System, !- Name
  {477df364-91a1-448a-be8b-bd4f6a1ea8c1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {61670fb3-7418-43a2-9f09-09645508d869}, !- Mixed Air Node Name
  {39e7e96a-33a8-474e-a0eb-25e626785f5d}, !- Outdoor Air Stream Node Name
  {4f1956ce-5ab6-4ac7-ac7a-234032a431b0}, !- Relief Air Stream Node Name
  {432b3fff-0a26-44ba-8261-34880f8a3f0e}; !- Return Air Stream Node Name

OS:Node,
  {fb10f29a-6faf-4978-a4fa-e6ec281e3e12}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {39e7e96a-33a8-474e-a0eb-25e626785f5d}; !- Outlet Port

OS:Connection,
  {39e7e96a-33a8-474e-a0eb-25e626785f5d}, !- Handle
  {fb10f29a-6faf-4978-a4fa-e6ec281e3e12}, !- Source Object
  3,                                      !- Outlet Port
  {f23e546a-7640-4569-839e-339ac99d639a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cac651b3-0f8c-4329-b297-bc5772ada637}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {4f1956ce-5ab6-4ac7-ac7a-234032a431b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f1956ce-5ab6-4ac7-ac7a-234032a431b0}, !- Handle
  {f23e546a-7640-4569-839e-339ac99d639a}, !- Source Object
  7,                                      !- Outlet Port
  {cac651b3-0f8c-4329-b297-bc5772ada637}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f7399b7-495f-4b2a-adb5-fd74237f8886}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {61670fb3-7418-43a2-9f09-09645508d869}, !- Inlet Port
  {cbcd49c6-6cdb-4f08-97bd-0bc780df5bc5}; !- Outlet Port

OS:Connection,
  {432b3fff-0a26-44ba-8261-34880f8a3f0e}, !- Handle
  {4ea904f1-efdc-4413-9788-46199d929a1b}, !- Source Object
  3,                                      !- Outlet Port
  {f23e546a-7640-4569-839e-339ac99d639a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {61670fb3-7418-43a2-9f09-09645508d869}, !- Handle
  {f23e546a-7640-4569-839e-339ac99d639a}, !- Source Object
  5,                                      !- Outlet Port
  {7f7399b7-495f-4b2a-adb5-fd74237f8886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbcd49c6-6cdb-4f08-97bd-0bc780df5bc5}, !- Handle
  {7f7399b7-495f-4b2a-adb5-fd74237f8886}, !- Source Object
  3,                                      !- Outlet Port
  {8c25cfca-cc58-462b-9541-2de0201c8f66}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a798cf43-5def-4b90-9624-c0d5ed5164df}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {49df0761-f3a9-46c7-8c59-fee1059c0e02}, !- Control Zone or Zone List Name
  {25c08aa9-652c-4d7f-9eb5-44f06efc9dae}, !- Cooling Control Zone or Zone List Name
  {0dcde30c-f251-4c8a-b91b-2db77c3df0bc}, !- Heating Control Zone or Zone List Name
  {093270cb-08a4-4fe2-9bd1-cf9ec5d70479}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {49df0761-f3a9-46c7-8c59-fee1059c0e02}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {25c08aa9-652c-4d7f-9eb5-44f06efc9dae}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0dcde30c-f251-4c8a-b91b-2db77c3df0bc}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {093270cb-08a4-4fe2-9bd1-cf9ec5d70479}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ef773c6a-d3d9-412a-8b78-d6cb361d98a4}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {c1f775a4-ca8c-401e-86d9-e7e718092caf}, !- Air Inlet Node Name
  {ce822cab-639a-488d-927e-ce47f0b32ca2}, !- Air Outlet Node Name
  0.591515202395259;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ca626455-e69c-4eff-992c-ff8b704233a1}, !- Handle
  Zone Outpatient MRI A  - Story Ground Return Air Node, !- Name
  {55d8bda1-2863-4bd5-afd7-01fdbcd37d7d}, !- Inlet Port
  {79a9444c-2744-41ea-88f3-1f81bde2730d}; !- Outlet Port

OS:Connection,
  {60b6717e-e5c4-49f2-86fc-544dd40db905}, !- Handle
  {ade536f9-d2a9-44ba-8977-5be46c67400b}, !- Source Object
  3,                                      !- Outlet Port
  {ad6a361f-b894-4711-b137-e00e6d495834}, !- Target Object
