  2;                                      !- Inlet Port

OS:Connection,
  {55d8bda1-2863-4bd5-afd7-01fdbcd37d7d}, !- Handle
  {551b5d47-8972-4558-9fca-bc31d6284534}, !- Source Object
  2,                                      !- Outlet Port
  {ca626455-e69c-4eff-992c-ff8b704233a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a9444c-2744-41ea-88f3-1f81bde2730d}, !- Handle
  {ca626455-e69c-4eff-992c-ff8b704233a1}, !- Source Object
  3,                                      !- Outlet Port
  {4e8a6318-c5bb-4cab-a81f-6f67d40693ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {79017ba5-d637-4517-91b5-8acf63b3ed7e}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fc61bf8f-3f0a-4c64-a97a-fb0094910b62}, !- Inlet Port
  {c1f775a4-ca8c-401e-86d9-e7e718092caf}; !- Outlet Port

OS:Connection,
  {fc61bf8f-3f0a-4c64-a97a-fb0094910b62}, !- Handle
  {554d32ff-5000-4d71-ae4a-76e79ba05f00}, !- Source Object
  3,                                      !- Outlet Port
  {79017ba5-d637-4517-91b5-8acf63b3ed7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f775a4-ca8c-401e-86d9-e7e718092caf}, !- Handle
  {79017ba5-d637-4517-91b5-8acf63b3ed7e}, !- Source Object
  3,                                      !- Outlet Port
  {ef773c6a-d3d9-412a-8b78-d6cb361d98a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce822cab-639a-488d-927e-ce47f0b32ca2}, !- Handle
  {ef773c6a-d3d9-412a-8b78-d6cb361d98a4}, !- Source Object
  4,                                      !- Outlet Port
  {ade536f9-d2a9-44ba-8977-5be46c67400b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9f47a081-6d7a-4433-a65c-e0bf54c50846}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {917810f3-c3fd-4227-9530-182d63bcef30}, !- Availability Schedule
  {250af2b1-9daf-4df9-a7e7-48f0532eb40f}, !- Availability Manager List Name
  0.86211213041591,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5f8b7db1-8fb4-405c-8455-865101bb2950}, !- Supply Side Inlet Node Name
  {0849af4d-2da7-4159-aa6b-a1599d8ec7ba}, !- Demand Side Outlet Node Name
  {c924ced0-1d9e-40d2-960c-148752e7f456}, !- Demand Side Inlet Node A
  {24dfdd8e-a33f-473b-b76d-b95322cd32ac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b757a196-f118-418f-a167-560891b0c8ad}, !- Demand Mixer Name
  {94fd45e9-8851-4fd6-900e-1f21e1e17860}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {358fbb32-15ab-407c-b97d-7e61919efdc7}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {5f8b7db1-8fb4-405c-8455-865101bb2950}, !- Inlet Port
  {775d4db2-6835-4abd-953a-070e834585dd}; !- Outlet Port

OS:Node,
  {9390364f-58d9-432a-95ed-9ae617a87206}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {4614b67a-8404-40f3-85bd-4278d0f9cde9}, !- Inlet Port
  {24dfdd8e-a33f-473b-b76d-b95322cd32ac}; !- Outlet Port

OS:Connection,
  {5f8b7db1-8fb4-405c-8455-865101bb2950}, !- Handle
  {9f47a081-6d7a-4433-a65c-e0bf54c50846}, !- Source Object
  9,                                      !- Outlet Port
  {358fbb32-15ab-407c-b97d-7e61919efdc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24dfdd8e-a33f-473b-b76d-b95322cd32ac}, !- Handle
  {9390364f-58d9-432a-95ed-9ae617a87206}, !- Source Object
  3,                                      !- Outlet Port
  {9f47a081-6d7a-4433-a65c-e0bf54c50846}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {29cfe658-d8a0-4ab2-9c87-e89d57e032ac}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c924ced0-1d9e-40d2-960c-148752e7f456}, !- Inlet Port
  {a6b66a6b-d30d-49bc-b526-9e852778e429}; !- Outlet Port

OS:Node,
  {2e205247-6893-4547-8a69-957cca6b5289}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {5cd78185-4215-4907-95ae-5afad420664d}, !- Inlet Port
  {0849af4d-2da7-4159-aa6b-a1599d8ec7ba}; !- Outlet Port

OS:Node,
  {147b22a6-500d-45c9-bd63-778ad500a79e}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0958b010-4ab4-4551-8eef-720c424a6868}, !- Inlet Port
  {64bcbe46-2685-449e-887c-e6d332e083d3}; !- Outlet Port

OS:Connection,
  {c924ced0-1d9e-40d2-960c-148752e7f456}, !- Handle
  {9f47a081-6d7a-4433-a65c-e0bf54c50846}, !- Source Object
  11,                                     !- Outlet Port
  {29cfe658-d8a0-4ab2-9c87-e89d57e032ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0849af4d-2da7-4159-aa6b-a1599d8ec7ba}, !- Handle
  {2e205247-6893-4547-8a69-957cca6b5289}, !- Source Object
  3,                                      !- Outlet Port
  {9f47a081-6d7a-4433-a65c-e0bf54c50846}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94fd45e9-8851-4fd6-900e-1f21e1e17860}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {a6b66a6b-d30d-49bc-b526-9e852778e429}, !- Inlet Node Name
  {b5bc3232-5410-4a80-9ffa-be26c811a5e7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b757a196-f118-418f-a167-560891b0c8ad}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {5cd78185-4215-4907-95ae-5afad420664d}, !- Outlet Node Name
  {d8629576-1182-49d2-b0b8-34d058d85655}; !- Inlet Node Name 1

OS:Connection,
  {a6b66a6b-d30d-49bc-b526-9e852778e429}, !- Handle
  {29cfe658-d8a0-4ab2-9c87-e89d57e032ac}, !- Source Object
  3,                                      !- Outlet Port
  {94fd45e9-8851-4fd6-900e-1f21e1e17860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cd78185-4215-4907-95ae-5afad420664d}, !- Handle
  {b757a196-f118-418f-a167-560891b0c8ad}, !- Source Object
  2,                                      !- Outlet Port
  {2e205247-6893-4547-8a69-957cca6b5289}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {80d51e7f-edfe-43a3-975f-449387346d1e}, !- Handle
  {9f47a081-6d7a-4433-a65c-e0bf54c50846}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.86211213041591,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10144.67,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1952.27,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {250af2b1-9daf-4df9-a7e7-48f0532eb40f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {b65e1ab2-964c-4306-bc76-bed14fbfef53}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5f53bcb9-5f88-4051-af0d-e3e8e0c2019c}, !- Handle
  Zone Outpatient MRI B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0c1257ad-d220-4e6a-9a71-273bd3cbafff}, !- Control Zone Name
  {9390364f-58d9-432a-95ed-9ae617a87206}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {7436e7c9-d871-4e32-9917-1484b92fe3b9}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1078.58474496374,                       !- U-Factor Times Area Value {W/K}
  0.00114176295057074,                    !- Maximum Water Flow Rate {m3/s}
  {f1798797-539c-4a66-9708-2ced01addbe6}, !- Water Inlet Node Name
  {8a121c98-0d31-4831-b956-5c399c5a260e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  52200.0319845534,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6a6b69fa-4b6d-4bc8-b54a-5c5661729b34}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {2d24e172-d987-443f-b3e9-0fbf5527c6c1}, !- Inlet Port
  {f1798797-539c-4a66-9708-2ced01addbe6}; !- Outlet Port

OS:Connection,
  {2d24e172-d987-443f-b3e9-0fbf5527c6c1}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  44,                                     !- Outlet Port
  {6a6b69fa-4b6d-4bc8-b54a-5c5661729b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {baa4a3a1-976c-44ee-af18-335b6d654bc6}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8a121c98-0d31-4831-b956-5c399c5a260e}, !- Inlet Port
  {e76fdb59-96c6-4def-87cd-2d39cc62dfe0}; !- Outlet Port

OS:Connection,
  {f1798797-539c-4a66-9708-2ced01addbe6}, !- Handle
  {6a6b69fa-4b6d-4bc8-b54a-5c5661729b34}, !- Source Object
  3,                                      !- Outlet Port
  {7436e7c9-d871-4e32-9917-1484b92fe3b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a121c98-0d31-4831-b956-5c399c5a260e}, !- Handle
  {7436e7c9-d871-4e32-9917-1484b92fe3b9}, !- Source Object
  6,                                      !- Outlet Port
  {baa4a3a1-976c-44ee-af18-335b6d654bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76fdb59-96c6-4def-87cd-2d39cc62dfe0}, !- Handle
  {baa4a3a1-976c-44ee-af18-335b6d654bc6}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b59fd510-808c-447a-ba64-0f3aa78b2047}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {7436e7c9-d871-4e32-9917-1484b92fe3b9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {8d00eba7-f6c8-4dfc-8962-6c361d07b198}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  52200.0319845534,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a027e902-5240-4491-86c7-a711726786fa}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 48kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  14271.0168915065,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.86211213041591,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {91007107-5b0a-44af-9308-a87472ac59bc}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.86211213041591,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9621e4c4-1654-40e5-9323-3e735cb4b553}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cb8c628f-5a92-4080-9c6b-f28bde920760}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9621e4c4-1654-40e5-9323-3e735cb4b553}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cb8c628f-5a92-4080-9c6b-f28bde920760}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {85d288d6-6dfa-4728-a5de-f5274bf62978}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0c1257ad-d220-4e6a-9a71-273bd3cbafff}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {4db4f725-b8f1-4c48-9ed8-99078e103be3}, !- Air Inlet Node Name
  {4614b67a-8404-40f3-85bd-4278d0f9cde9}, !- Air Outlet Node Name
  {91007107-5b0a-44af-9308-a87472ac59bc}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5a4099a8-f5a6-4611-b0d0-1f45a42bf7c9}, !- Supply Air Fan Operating Mode Schedule Name
  {7436e7c9-d871-4e32-9917-1484b92fe3b9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a027e902-5240-4491-86c7-a711726786fa}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8d00eba7-f6c8-4dfc-8962-6c361d07b198}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.86211213041591,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.86211213041591,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4614b67a-8404-40f3-85bd-4278d0f9cde9}, !- Handle
  {85d288d6-6dfa-4728-a5de-f5274bf62978}, !- Source Object
  7,                                      !- Outlet Port
  {9390364f-58d9-432a-95ed-9ae617a87206}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7b63c2ce-30c9-4855-b71a-99bb800a69ca}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0270375226952456,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.86211213041591,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fce8e0d7-cf95-483c-80f7-2a41104ab409}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {70aabace-6b9d-4c7a-abca-69fc12604070}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {70aabace-6b9d-4c7a-abca-69fc12604070}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {68d7dae4-f2b9-4578-97c9-6dccd099a28f}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC OA System, !- Name
  {7b63c2ce-30c9-4855-b71a-99bb800a69ca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {babd751e-7310-4438-aaf0-fa8bde9e1760}, !- Mixed Air Node Name
  {672c9153-6064-428a-b7c8-ebe2af0ebc26}, !- Outdoor Air Stream Node Name
  {f970c3b9-58c0-4a96-9c73-884d0a8a192b}, !- Relief Air Stream Node Name
  {775d4db2-6835-4abd-953a-070e834585dd}; !- Return Air Stream Node Name

OS:Node,
  {005f6a58-2f5a-4c74-99f8-1bbd65d1fcc4}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {672c9153-6064-428a-b7c8-ebe2af0ebc26}; !- Outlet Port

OS:Connection,
  {672c9153-6064-428a-b7c8-ebe2af0ebc26}, !- Handle
  {005f6a58-2f5a-4c74-99f8-1bbd65d1fcc4}, !- Source Object
  3,                                      !- Outlet Port
  {68d7dae4-f2b9-4578-97c9-6dccd099a28f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d58ded69-ade6-475e-9376-e59d4d182968}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {f970c3b9-58c0-4a96-9c73-884d0a8a192b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f970c3b9-58c0-4a96-9c73-884d0a8a192b}, !- Handle
  {68d7dae4-f2b9-4578-97c9-6dccd099a28f}, !- Source Object
  7,                                      !- Outlet Port
  {d58ded69-ade6-475e-9376-e59d4d182968}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4576ee23-793c-44f5-acad-8b0a0d2b9855}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {babd751e-7310-4438-aaf0-fa8bde9e1760}, !- Inlet Port
  {4db4f725-b8f1-4c48-9ed8-99078e103be3}; !- Outlet Port

OS:Connection,
  {775d4db2-6835-4abd-953a-070e834585dd}, !- Handle
  {358fbb32-15ab-407c-b97d-7e61919efdc7}, !- Source Object
  3,                                      !- Outlet Port
  {68d7dae4-f2b9-4578-97c9-6dccd099a28f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {babd751e-7310-4438-aaf0-fa8bde9e1760}, !- Handle
  {68d7dae4-f2b9-4578-97c9-6dccd099a28f}, !- Source Object
  5,                                      !- Outlet Port
  {4576ee23-793c-44f5-acad-8b0a0d2b9855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4db4f725-b8f1-4c48-9ed8-99078e103be3}, !- Handle
  {4576ee23-793c-44f5-acad-8b0a0d2b9855}, !- Source Object
  3,                                      !- Outlet Port
  {85d288d6-6dfa-4728-a5de-f5274bf62978}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b65e1ab2-964c-4306-bc76-bed14fbfef53}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fa67f993-e5bf-41a2-b902-a1956baac601}, !- Control Zone or Zone List Name
  {f2dc5f7e-75aa-4e7d-bd9b-68f0c7422289}, !- Cooling Control Zone or Zone List Name
  {626e229d-9cfe-43e0-8e50-6a5594a5fe15}, !- Heating Control Zone or Zone List Name
  {3f8d5cfc-e43b-41fb-97f6-d497fc1c00a2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fa67f993-e5bf-41a2-b902-a1956baac601}, !- Handle
  Availability Manager Night Cycle 41 Control Zone List; !- Name

OS:ModelObjectList,
  {f2dc5f7e-75aa-4e7d-bd9b-68f0c7422289}, !- Handle
  Availability Manager Night Cycle 41 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {626e229d-9cfe-43e0-8e50-6a5594a5fe15}, !- Handle
  Availability Manager Night Cycle 41 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3f8d5cfc-e43b-41fb-97f6-d497fc1c00a2}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3f46418f-cddc-4cc1-831f-12855c0731c6}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {fdcf64aa-9c2b-49d9-8207-ad5d09b65c91}, !- Air Inlet Node Name
  {0958b010-4ab4-4551-8eef-720c424a6868}, !- Air Outlet Node Name
  0.86211213041591;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d1be3d42-9de9-489c-8616-bd6c88e95f37}, !- Handle
  Zone Outpatient MRI B  - Story Ground Return Air Node, !- Name
  {e257711a-0a4e-4b3b-9c90-904328333f11}, !- Inlet Port
  {d8629576-1182-49d2-b0b8-34d058d85655}; !- Outlet Port

OS:Connection,
  {64bcbe46-2685-449e-887c-e6d332e083d3}, !- Handle
  {147b22a6-500d-45c9-bd63-778ad500a79e}, !- Source Object
  3,                                      !- Outlet Port
  {44c22d30-6740-40d9-afb5-f922d1a96391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e257711a-0a4e-4b3b-9c90-904328333f11}, !- Handle
  {e3bd9dfd-d79a-4016-9e79-b3f9f612bd4b}, !- Source Object
  2,                                      !- Outlet Port
  {d1be3d42-9de9-489c-8616-bd6c88e95f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8629576-1182-49d2-b0b8-34d058d85655}, !- Handle
  {d1be3d42-9de9-489c-8616-bd6c88e95f37}, !- Source Object
  3,                                      !- Outlet Port
  {b757a196-f118-418f-a167-560891b0c8ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b186902b-beed-4f81-9685-fe5258440442}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b5bc3232-5410-4a80-9ffa-be26c811a5e7}, !- Inlet Port
  {fdcf64aa-9c2b-49d9-8207-ad5d09b65c91}; !- Outlet Port

OS:Connection,
  {b5bc3232-5410-4a80-9ffa-be26c811a5e7}, !- Handle
  {94fd45e9-8851-4fd6-900e-1f21e1e17860}, !- Source Object
  3,                                      !- Outlet Port
  {b186902b-beed-4f81-9685-fe5258440442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdcf64aa-9c2b-49d9-8207-ad5d09b65c91}, !- Handle
  {b186902b-beed-4f81-9685-fe5258440442}, !- Source Object
  3,                                      !- Outlet Port
  {3f46418f-cddc-4cc1-831f-12855c0731c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0958b010-4ab4-4551-8eef-720c424a6868}, !- Handle
  {3f46418f-cddc-4cc1-831f-12855c0731c6}, !- Source Object
  4,                                      !- Outlet Port
  {147b22a6-500d-45c9-bd63-778ad500a79e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e4f5eeca-90e7-4093-9afd-338b6e6339ac}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d8cb0a14-b989-4cf6-91f0-d9edd4b17d19}, !- Availability Schedule
  {8b839fc2-8701-452d-81a8-adb607b9fa88}, !- Availability Manager List Name
  0.57194827559303,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {91981739-34ac-4f51-b61d-c0c11d820284}, !- Supply Side Inlet Node Name
  {a663334f-9767-4685-8f4d-925631f1bbcd}, !- Demand Side Outlet Node Name
  {95c09664-a59a-4e5f-9069-282a2026b8d7}, !- Demand Side Inlet Node A
  {b42b79e2-12a7-4d0f-8d2f-ca76d42ef6c1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b3aa835a-346f-4a97-b4c1-6e07c05fbfb1}, !- Demand Mixer Name
  {d3ad5c8a-f275-457c-9c6c-d7faa62f5148}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {afff304b-32a2-4e3c-9d7d-6066fbfcb951}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {91981739-34ac-4f51-b61d-c0c11d820284}, !- Inlet Port
  {94c74067-7c24-4f48-a997-4ae276676b4b}; !- Outlet Port

OS:Node,
  {61eb6b6a-5606-4a00-a972-701cb3e76ead}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {4b34e7d4-3e09-404f-9a5d-66f4f411d6fb}, !- Inlet Port
  {b42b79e2-12a7-4d0f-8d2f-ca76d42ef6c1}; !- Outlet Port

OS:Connection,
  {91981739-34ac-4f51-b61d-c0c11d820284}, !- Handle
  {e4f5eeca-90e7-4093-9afd-338b6e6339ac}, !- Source Object
  9,                                      !- Outlet Port
  {afff304b-32a2-4e3c-9d7d-6066fbfcb951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42b79e2-12a7-4d0f-8d2f-ca76d42ef6c1}, !- Handle
  {61eb6b6a-5606-4a00-a972-701cb3e76ead}, !- Source Object
  3,                                      !- Outlet Port
  {e4f5eeca-90e7-4093-9afd-338b6e6339ac}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {99989f07-3c64-4f0a-9631-8956308726db}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {95c09664-a59a-4e5f-9069-282a2026b8d7}, !- Inlet Port
  {ba5dbea3-abf2-49d6-b133-c3713db0c18b}; !- Outlet Port

OS:Node,
  {c6408be6-7e43-400b-a666-879d24d2b4a6}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {3efb2665-1e94-4161-af9f-3f9e13e5b8f5}, !- Inlet Port
  {a663334f-9767-4685-8f4d-925631f1bbcd}; !- Outlet Port

OS:Node,
  {5f9fae3d-bcd4-40cf-9fda-9fdb7a6319e9}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ea38ed7b-9a8a-4122-9d45-2a03246ec27d}, !- Inlet Port
  {a1b9f4b1-1b5c-4c0c-94d4-f6c3b843288d}; !- Outlet Port

OS:Connection,
  {95c09664-a59a-4e5f-9069-282a2026b8d7}, !- Handle
  {e4f5eeca-90e7-4093-9afd-338b6e6339ac}, !- Source Object
  11,                                     !- Outlet Port
  {99989f07-3c64-4f0a-9631-8956308726db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a663334f-9767-4685-8f4d-925631f1bbcd}, !- Handle
  {c6408be6-7e43-400b-a666-879d24d2b4a6}, !- Source Object
  3,                                      !- Outlet Port
  {e4f5eeca-90e7-4093-9afd-338b6e6339ac}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d3ad5c8a-f275-457c-9c6c-d7faa62f5148}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {ba5dbea3-abf2-49d6-b133-c3713db0c18b}, !- Inlet Node Name
  {3d973844-332f-43f4-813e-830c83940c71}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b3aa835a-346f-4a97-b4c1-6e07c05fbfb1}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {3efb2665-1e94-4161-af9f-3f9e13e5b8f5}, !- Outlet Node Name
  {2eeedc38-69d3-4fdb-90fa-6e7d331831c8}; !- Inlet Node Name 1

OS:Connection,
  {ba5dbea3-abf2-49d6-b133-c3713db0c18b}, !- Handle
  {99989f07-3c64-4f0a-9631-8956308726db}, !- Source Object
  3,                                      !- Outlet Port
  {d3ad5c8a-f275-457c-9c6c-d7faa62f5148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3efb2665-1e94-4161-af9f-3f9e13e5b8f5}, !- Handle
  {b3aa835a-346f-4a97-b4c1-6e07c05fbfb1}, !- Source Object
  2,                                      !- Outlet Port
  {c6408be6-7e43-400b-a666-879d24d2b4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f65b0c06-994b-4d5f-a674-13390bb99cd4}, !- Handle
  {e4f5eeca-90e7-4093-9afd-338b6e6339ac}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.57194827559303,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6736.09,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1261.76,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8b839fc2-8701-452d-81a8-adb607b9fa88}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {ec5ea54c-98b1-4a8c-a2e0-f87906db5539}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {706e9017-88a2-4c8a-8f07-26cdaabacdae}, !- Handle
  Zone Outpatient MRI C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3ff6da2e-6f0c-4983-bd7d-1c0c36db506f}, !- Control Zone Name
  {61eb6b6a-5606-4a00-a972-701cb3e76ead}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b87bd2c7-d265-4464-811d-e8b502d8231a}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  550.147224820288,                       !- U-Factor Times Area Value {W/K}
  0.000490281574553079,                   !- Maximum Water Flow Rate {m3/s}
  {5595c1d2-7a0c-4025-a96b-4ba704d68b47}, !- Water Inlet Node Name
  {8677e393-f81f-402a-a2cd-ba8da61fabc5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  22415.0852506773,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a61eac33-1c5f-45e5-8cdc-b318e18f97b5}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {317efbc3-59a9-4773-ac91-b057b657c5c2}, !- Inlet Port
  {5595c1d2-7a0c-4025-a96b-4ba704d68b47}; !- Outlet Port

OS:Connection,
  {317efbc3-59a9-4773-ac91-b057b657c5c2}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  45,                                     !- Outlet Port
  {a61eac33-1c5f-45e5-8cdc-b318e18f97b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0b7c22f-fea6-4ac0-bcf0-988b41839732}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8677e393-f81f-402a-a2cd-ba8da61fabc5}, !- Inlet Port
  {75844b1c-baab-4c8b-a34c-e305ce44411f}; !- Outlet Port

OS:Connection,
  {5595c1d2-7a0c-4025-a96b-4ba704d68b47}, !- Handle
  {a61eac33-1c5f-45e5-8cdc-b318e18f97b5}, !- Source Object
  3,                                      !- Outlet Port
  {b87bd2c7-d265-4464-811d-e8b502d8231a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8677e393-f81f-402a-a2cd-ba8da61fabc5}, !- Handle
  {b87bd2c7-d265-4464-811d-e8b502d8231a}, !- Source Object
  6,                                      !- Outlet Port
  {a0b7c22f-fea6-4ac0-bcf0-988b41839732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75844b1c-baab-4c8b-a34c-e305ce44411f}, !- Handle
  {a0b7c22f-fea6-4ac0-bcf0-988b41839732}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {45bd246f-ba3b-4a5d-9978-0697cd56ea26}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {b87bd2c7-d265-4464-811d-e8b502d8231a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {54ae38da-6aca-4e56-acac-d0b5e188c404}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  22415.0852506773,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f9f97add-e440-4e0e-825a-32bfbd6e8e5d}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 32kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  9467.77479875897,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.57194827559303,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {af51c96d-47a2-4891-ad5d-aba07ab59cb7}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.57194827559303,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c18cd932-5d0e-4ba2-b8c9-799807b47511}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7646aa2b-742c-4f2c-87d6-9767b64a237c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c18cd932-5d0e-4ba2-b8c9-799807b47511}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7646aa2b-742c-4f2c-87d6-9767b64a237c}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bbba8457-4125-4872-bb63-d4321c48fad0}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3ff6da2e-6f0c-4983-bd7d-1c0c36db506f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {47067274-973f-4e2e-9c9f-447e1a24ddcb}, !- Air Inlet Node Name
  {4b34e7d4-3e09-404f-9a5d-66f4f411d6fb}, !- Air Outlet Node Name
  {af51c96d-47a2-4891-ad5d-aba07ab59cb7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b6818e7d-b682-4f60-abd7-10ee0e95f894}, !- Supply Air Fan Operating Mode Schedule Name
  {b87bd2c7-d265-4464-811d-e8b502d8231a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f9f97add-e440-4e0e-825a-32bfbd6e8e5d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {54ae38da-6aca-4e56-acac-d0b5e188c404}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.57194827559303,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.57194827559303,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4b34e7d4-3e09-404f-9a5d-66f4f411d6fb}, !- Handle
  {bbba8457-4125-4872-bb63-d4321c48fad0}, !- Source Object
  7,                                      !- Outlet Port
  {61eb6b6a-5606-4a00-a972-701cb3e76ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f29ff8f6-76fa-4ed1-86dc-3668b432a670}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.017474513870708,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.57194827559303,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1bfb1b5e-2aff-425f-877a-abe699381e4d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {64212426-aaf3-4c07-a3d9-061341bb2a8b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {64212426-aaf3-4c07-a3d9-061341bb2a8b}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cc101a46-f8a1-4467-a8ec-5c19759402f5}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC OA System, !- Name
  {f29ff8f6-76fa-4ed1-86dc-3668b432a670}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9a217a88-60fe-450c-8630-d69e84fc120c}, !- Mixed Air Node Name
  {77119948-3a11-4658-904f-7d93e13f9a2c}, !- Outdoor Air Stream Node Name
  {cd9c89c2-d4be-4eed-a996-5c63c46fc955}, !- Relief Air Stream Node Name
  {94c74067-7c24-4f48-a997-4ae276676b4b}; !- Return Air Stream Node Name

OS:Node,
  {2525ef6b-bff3-41a7-9fa7-79aa3bb244fc}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {77119948-3a11-4658-904f-7d93e13f9a2c}; !- Outlet Port

OS:Connection,
  {77119948-3a11-4658-904f-7d93e13f9a2c}, !- Handle
  {2525ef6b-bff3-41a7-9fa7-79aa3bb244fc}, !- Source Object
  3,                                      !- Outlet Port
  {cc101a46-f8a1-4467-a8ec-5c19759402f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cf0bcba8-17ea-4566-8e47-bc58c3e21361}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {cd9c89c2-d4be-4eed-a996-5c63c46fc955}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd9c89c2-d4be-4eed-a996-5c63c46fc955}, !- Handle
  {cc101a46-f8a1-4467-a8ec-5c19759402f5}, !- Source Object
  7,                                      !- Outlet Port
  {cf0bcba8-17ea-4566-8e47-bc58c3e21361}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e04732d5-8d61-4a0d-9d2c-798b757a8d7f}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9a217a88-60fe-450c-8630-d69e84fc120c}, !- Inlet Port
  {47067274-973f-4e2e-9c9f-447e1a24ddcb}; !- Outlet Port

OS:Connection,
  {94c74067-7c24-4f48-a997-4ae276676b4b}, !- Handle
  {afff304b-32a2-4e3c-9d7d-6066fbfcb951}, !- Source Object
  3,                                      !- Outlet Port
  {cc101a46-f8a1-4467-a8ec-5c19759402f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a217a88-60fe-450c-8630-d69e84fc120c}, !- Handle
  {cc101a46-f8a1-4467-a8ec-5c19759402f5}, !- Source Object
  5,                                      !- Outlet Port
  {e04732d5-8d61-4a0d-9d2c-798b757a8d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47067274-973f-4e2e-9c9f-447e1a24ddcb}, !- Handle
  {e04732d5-8d61-4a0d-9d2c-798b757a8d7f}, !- Source Object
  3,                                      !- Outlet Port
  {bbba8457-4125-4872-bb63-d4321c48fad0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ec5ea54c-98b1-4a8c-a2e0-f87906db5539}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {920fef16-7714-4cce-be0b-988f369f38e0}, !- Control Zone or Zone List Name
  {87e33103-fe50-4617-9b99-1f9fbb646542}, !- Cooling Control Zone or Zone List Name
  {9dd90efc-3900-4f77-b0df-e183a290a345}, !- Heating Control Zone or Zone List Name
  {1166e37a-55ac-48cc-b5d8-54f0505dc088}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {920fef16-7714-4cce-be0b-988f369f38e0}, !- Handle
  Availability Manager Night Cycle 42 Control Zone List; !- Name

OS:ModelObjectList,
  {87e33103-fe50-4617-9b99-1f9fbb646542}, !- Handle
  Availability Manager Night Cycle 42 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9dd90efc-3900-4f77-b0df-e183a290a345}, !- Handle
  Availability Manager Night Cycle 42 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1166e37a-55ac-48cc-b5d8-54f0505dc088}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {250e8bc7-63de-4bb3-90b6-7ca3cb46d732}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {102a9ed9-3f0e-477d-872a-16b79b3155be}, !- Air Inlet Node Name
  {ea38ed7b-9a8a-4122-9d45-2a03246ec27d}, !- Air Outlet Node Name
  0.57194827559303;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {113c2785-c3de-4379-8f99-4c9d18958e84}, !- Handle
  Zone Outpatient MRI C  - Story Ground Return Air Node, !- Name
  {eec083dd-958c-41f0-b090-dbb55ce556af}, !- Inlet Port
  {2eeedc38-69d3-4fdb-90fa-6e7d331831c8}; !- Outlet Port

OS:Connection,
  {a1b9f4b1-1b5c-4c0c-94d4-f6c3b843288d}, !- Handle
  {5f9fae3d-bcd4-40cf-9fda-9fdb7a6319e9}, !- Source Object
  3,                                      !- Outlet Port
  {2a83d45a-494f-464c-aaf8-b69723c59922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec083dd-958c-41f0-b090-dbb55ce556af}, !- Handle
  {e168238f-8ea1-4b4c-a74d-4a5b9a7cac77}, !- Source Object
  2,                                      !- Outlet Port
  {113c2785-c3de-4379-8f99-4c9d18958e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eeedc38-69d3-4fdb-90fa-6e7d331831c8}, !- Handle
  {113c2785-c3de-4379-8f99-4c9d18958e84}, !- Source Object
  3,                                      !- Outlet Port
  {b3aa835a-346f-4a97-b4c1-6e07c05fbfb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f4fafc5-b19c-4fd2-a0ca-daa60a316970}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3d973844-332f-43f4-813e-830c83940c71}, !- Inlet Port
  {102a9ed9-3f0e-477d-872a-16b79b3155be}; !- Outlet Port

OS:Connection,
  {3d973844-332f-43f4-813e-830c83940c71}, !- Handle
  {d3ad5c8a-f275-457c-9c6c-d7faa62f5148}, !- Source Object
  3,                                      !- Outlet Port
  {9f4fafc5-b19c-4fd2-a0ca-daa60a316970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {102a9ed9-3f0e-477d-872a-16b79b3155be}, !- Handle
  {9f4fafc5-b19c-4fd2-a0ca-daa60a316970}, !- Source Object
  3,                                      !- Outlet Port
  {250e8bc7-63de-4bb3-90b6-7ca3cb46d732}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea38ed7b-9a8a-4122-9d45-2a03246ec27d}, !- Handle
  {250e8bc7-63de-4bb3-90b6-7ca3cb46d732}, !- Source Object
  4,                                      !- Outlet Port
  {5f9fae3d-bcd4-40cf-9fda-9fdb7a6319e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cc24b7b5-cc9c-440b-a11b-71f7d8840186}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5c6fbe74-ae01-4ea0-bc21-87506ddb358c}, !- Availability Schedule
  {c8ef9e46-d7d1-4457-82bb-f1b779e2b151}, !- Availability Manager List Name
  0.0238536730513506,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f681bc2-c073-4615-94e1-2b18d3728f2f}, !- Supply Side Inlet Node Name
  {8f48b8ba-9282-40d4-8932-c11a46c8baf8}, !- Demand Side Outlet Node Name
  {ac219feb-71ea-4738-bd5b-445208abfc24}, !- Demand Side Inlet Node A
  {2461dfa5-1557-4feb-ba13-077798bd9e79}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {54bc78ac-66aa-4e91-a699-dadefec23c95}, !- Demand Mixer Name
  {11bbce51-e820-4061-afd2-9594e165a1bf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fa7e7dbf-55ff-47e7-b695-74ab98026c44}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {2f681bc2-c073-4615-94e1-2b18d3728f2f}, !- Inlet Port
  {2cff033d-a07a-48fe-b7db-210054d5199d}; !- Outlet Port

OS:Node,
  {3c2ebd53-da0a-4632-8966-e89b187e8fdc}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {3ca3918a-50b5-485c-b460-b0b442c68ef2}, !- Inlet Port
  {2461dfa5-1557-4feb-ba13-077798bd9e79}; !- Outlet Port

OS:Connection,
  {2f681bc2-c073-4615-94e1-2b18d3728f2f}, !- Handle
  {cc24b7b5-cc9c-440b-a11b-71f7d8840186}, !- Source Object
  9,                                      !- Outlet Port
  {fa7e7dbf-55ff-47e7-b695-74ab98026c44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2461dfa5-1557-4feb-ba13-077798bd9e79}, !- Handle
  {3c2ebd53-da0a-4632-8966-e89b187e8fdc}, !- Source Object
  3,                                      !- Outlet Port
  {cc24b7b5-cc9c-440b-a11b-71f7d8840186}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9df5bf9f-e15d-4bdc-9e1d-b21d4cbd6142}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ac219feb-71ea-4738-bd5b-445208abfc24}, !- Inlet Port
  {1554fefd-5b6d-4a0b-b16b-1ad74f8b338e}; !- Outlet Port

OS:Node,
  {ab54f7d8-b075-4ddb-a609-f711dc7ab9a6}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {ffa537ef-5e98-4241-9214-8617ebf2cf66}, !- Inlet Port
  {8f48b8ba-9282-40d4-8932-c11a46c8baf8}; !- Outlet Port

OS:Node,
  {4b40df0a-c662-4f32-b89e-18ea386788ce}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6f4faaa3-4fa5-427c-880d-78a654b42458}, !- Inlet Port
  {275021f6-7aab-4b94-8e12-6961880556db}; !- Outlet Port

OS:Connection,
  {ac219feb-71ea-4738-bd5b-445208abfc24}, !- Handle
  {cc24b7b5-cc9c-440b-a11b-71f7d8840186}, !- Source Object
  11,                                     !- Outlet Port
  {9df5bf9f-e15d-4bdc-9e1d-b21d4cbd6142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f48b8ba-9282-40d4-8932-c11a46c8baf8}, !- Handle
  {ab54f7d8-b075-4ddb-a609-f711dc7ab9a6}, !- Source Object
  3,                                      !- Outlet Port
  {cc24b7b5-cc9c-440b-a11b-71f7d8840186}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {11bbce51-e820-4061-afd2-9594e165a1bf}, !- Handle
  Air Loop HVAC Zone Splitter 43,         !- Name
  {1554fefd-5b6d-4a0b-b16b-1ad74f8b338e}, !- Inlet Node Name
  {fbca7a9a-4c46-4bda-a513-a7c3fe172984}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {54bc78ac-66aa-4e91-a699-dadefec23c95}, !- Handle
  Air Loop HVAC Zone Mixer 43,            !- Name
  {ffa537ef-5e98-4241-9214-8617ebf2cf66}, !- Outlet Node Name
  {b472d20a-cf45-4512-a830-6951f7260e3a}; !- Inlet Node Name 1

OS:Connection,
  {1554fefd-5b6d-4a0b-b16b-1ad74f8b338e}, !- Handle
  {9df5bf9f-e15d-4bdc-9e1d-b21d4cbd6142}, !- Source Object
  3,                                      !- Outlet Port
  {11bbce51-e820-4061-afd2-9594e165a1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffa537ef-5e98-4241-9214-8617ebf2cf66}, !- Handle
  {54bc78ac-66aa-4e91-a699-dadefec23c95}, !- Source Object
  2,                                      !- Outlet Port
  {ab54f7d8-b075-4ddb-a609-f711dc7ab9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2c35ad6e-0323-45d9-a1cd-0c5209d0078c}, !- Handle
  {cc24b7b5-cc9c-440b-a11b-71f7d8840186}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0238536730513506,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  386.4,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  586.36,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c8ef9e46-d7d1-4457-82bb-f1b779e2b151}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 42, !- Name
  {d203f608-45b0-42d5-be49-3e63b94f1d05}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {385cb72e-76ec-48f0-af40-88d0fa5b0142}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6618c879-eb03-4efd-a3b4-797165c30bc6}, !- Control Zone Name
  {3c2ebd53-da0a-4632-8966-e89b187e8fdc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {391c52cc-b242-40a1-a5ba-754499e6f327}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  31.0185064664317,                       !- U-Factor Times Area Value {W/K}
  3.35319559831501e-05,                   !- Maximum Water Flow Rate {m3/s}
  {b7a068b2-78c9-494c-828b-3fbc0f968493}, !- Water Inlet Node Name
  {4526d2cb-f5ae-4208-9397-38b01cf5ada5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1533.04078920244,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {273e736b-d568-4251-a00b-bb349a3919ab}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {f9251334-1c59-4f80-bde9-6e557328e1ff}, !- Inlet Port
  {b7a068b2-78c9-494c-828b-3fbc0f968493}; !- Outlet Port

OS:Connection,
  {f9251334-1c59-4f80-bde9-6e557328e1ff}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  46,                                     !- Outlet Port
  {273e736b-d568-4251-a00b-bb349a3919ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d52a3baf-c857-4f71-b238-bde86cdeceea}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {4526d2cb-f5ae-4208-9397-38b01cf5ada5}, !- Inlet Port
  {a98ddeb1-2c9a-42a7-8126-3345e03cf98e}; !- Outlet Port

OS:Connection,
  {b7a068b2-78c9-494c-828b-3fbc0f968493}, !- Handle
  {273e736b-d568-4251-a00b-bb349a3919ab}, !- Source Object
  3,                                      !- Outlet Port
  {391c52cc-b242-40a1-a5ba-754499e6f327}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4526d2cb-f5ae-4208-9397-38b01cf5ada5}, !- Handle
  {391c52cc-b242-40a1-a5ba-754499e6f327}, !- Source Object
  6,                                      !- Outlet Port
  {d52a3baf-c857-4f71-b238-bde86cdeceea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98ddeb1-2c9a-42a7-8126-3345e03cf98e}, !- Handle
  {d52a3baf-c857-4f71-b238-bde86cdeceea}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3863c705-534b-4ad7-9dc8-e22964d2bfef}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {391c52cc-b242-40a1-a5ba-754499e6f327}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {a833988a-114e-4df6-9ed6-dbf8db0b070e}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1533.04078920244,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {467ce1a5-26ce-41fd-b83d-551340b50dd6}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  592.343507607415,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0238536730513506,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0d43dcb4-9609-445a-adf0-b4f9e1c6e007}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0238536730513506,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c342974c-efec-42b9-a7b7-44b7536b9ba4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dad48a1f-157b-44c1-af78-8369e2e8c415}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c342974c-efec-42b9-a7b7-44b7536b9ba4}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dad48a1f-157b-44c1-af78-8369e2e8c415}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1c4eb392-5695-4909-8508-928c60c583ed}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6618c879-eb03-4efd-a3b4-797165c30bc6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {82f9fdfd-cbaf-46f8-9ec5-857f405f2d42}, !- Air Inlet Node Name
  {3ca3918a-50b5-485c-b460-b0b442c68ef2}, !- Air Outlet Node Name
  {0d43dcb4-9609-445a-adf0-b4f9e1c6e007}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {86622bca-32ec-4272-8fb1-88633e89e192}, !- Supply Air Fan Operating Mode Schedule Name
  {391c52cc-b242-40a1-a5ba-754499e6f327}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {467ce1a5-26ce-41fd-b83d-551340b50dd6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a833988a-114e-4df6-9ed6-dbf8db0b070e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0238536730513506,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0238536730513506,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3ca3918a-50b5-485c-b460-b0b442c68ef2}, !- Handle
  {1c4eb392-5695-4909-8508-928c60c583ed}, !- Source Object
  7,                                      !- Outlet Port
  {3c2ebd53-da0a-4632-8966-e89b187e8fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b88d1bf6-1685-4290-b242-200d5d252250}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00812073157497965,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0238536730513506,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81673b56-1965-467e-b605-7dc7bfa93d75}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2126521-7d71-48df-af07-d148ae9906d1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b2126521-7d71-48df-af07-d148ae9906d1}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e3ae12a8-75d1-4160-bf83-bede8829cd26}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC OA System, !- Name
  {b88d1bf6-1685-4290-b242-200d5d252250}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cdb8f41b-c293-4b26-b96b-a784a9eaad85}, !- Mixed Air Node Name
  {a8ede1a8-22d1-4bd7-a67b-bb67b58c5f5a}, !- Outdoor Air Stream Node Name
  {f5a3aa63-d4c2-4347-bf52-9cbf14f7045c}, !- Relief Air Stream Node Name
  {2cff033d-a07a-48fe-b7db-210054d5199d}; !- Return Air Stream Node Name

OS:Node,
  {0fa98713-d1e4-45d9-aaca-0658375a46a2}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a8ede1a8-22d1-4bd7-a67b-bb67b58c5f5a}; !- Outlet Port

OS:Connection,
  {a8ede1a8-22d1-4bd7-a67b-bb67b58c5f5a}, !- Handle
  {0fa98713-d1e4-45d9-aaca-0658375a46a2}, !- Source Object
  3,                                      !- Outlet Port
  {e3ae12a8-75d1-4160-bf83-bede8829cd26}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {586625a8-ef08-46e8-a099-a8f7e2035430}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {f5a3aa63-d4c2-4347-bf52-9cbf14f7045c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5a3aa63-d4c2-4347-bf52-9cbf14f7045c}, !- Handle
  {e3ae12a8-75d1-4160-bf83-bede8829cd26}, !- Source Object
  7,                                      !- Outlet Port
  {586625a8-ef08-46e8-a099-a8f7e2035430}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02004ee4-6a5f-404b-9364-a65477fd5621}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {cdb8f41b-c293-4b26-b96b-a784a9eaad85}, !- Inlet Port
  {82f9fdfd-cbaf-46f8-9ec5-857f405f2d42}; !- Outlet Port

OS:Connection,
  {2cff033d-a07a-48fe-b7db-210054d5199d}, !- Handle
  {fa7e7dbf-55ff-47e7-b695-74ab98026c44}, !- Source Object
  3,                                      !- Outlet Port
  {e3ae12a8-75d1-4160-bf83-bede8829cd26}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cdb8f41b-c293-4b26-b96b-a784a9eaad85}, !- Handle
  {e3ae12a8-75d1-4160-bf83-bede8829cd26}, !- Source Object
  5,                                      !- Outlet Port
  {02004ee4-6a5f-404b-9364-a65477fd5621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f9fdfd-cbaf-46f8-9ec5-857f405f2d42}, !- Handle
  {02004ee4-6a5f-404b-9364-a65477fd5621}, !- Source Object
  3,                                      !- Outlet Port
  {1c4eb392-5695-4909-8508-928c60c583ed}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d203f608-45b0-42d5-be49-3e63b94f1d05}, !- Handle
  Availability Manager Night Cycle 43,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {67b291ec-54ec-44cc-b7f8-ff6b74ec44b4}, !- Control Zone or Zone List Name
  {a27046d8-d402-4d7b-9e54-eef3a3a3f984}, !- Cooling Control Zone or Zone List Name
  {3d6666ec-675f-4e5c-a266-e6975fffd6a9}, !- Heating Control Zone or Zone List Name
  {7557d1fd-2c2e-4587-b7e9-7f74fe8d580e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {67b291ec-54ec-44cc-b7f8-ff6b74ec44b4}, !- Handle
  Availability Manager Night Cycle 43 Control Zone List; !- Name

OS:ModelObjectList,
  {a27046d8-d402-4d7b-9e54-eef3a3a3f984}, !- Handle
  Availability Manager Night Cycle 43 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3d6666ec-675f-4e5c-a266-e6975fffd6a9}, !- Handle
  Availability Manager Night Cycle 43 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7557d1fd-2c2e-4587-b7e9-7f74fe8d580e}, !- Handle
  Availability Manager Night Cycle 43 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a14f387-1885-4e19-8be0-e8b73b5bf56b}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b051edfa-147c-4dbd-95c3-2e0198a6c68e}, !- Air Inlet Node Name
  {6f4faaa3-4fa5-427c-880d-78a654b42458}, !- Air Outlet Node Name
  0.0238536730513506;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {041b15ad-be08-45a0-b674-1484abb611a1}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Return Air Node, !- Name
  {c0104465-2fbf-4d85-a9ce-e63fce549e03}, !- Inlet Port
  {b472d20a-cf45-4512-a830-6951f7260e3a}; !- Outlet Port

OS:Connection,
  {275021f6-7aab-4b94-8e12-6961880556db}, !- Handle
  {4b40df0a-c662-4f32-b89e-18ea386788ce}, !- Source Object
  3,                                      !- Outlet Port
  {dff879e1-caae-491d-a2d5-bf5a887f3a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0104465-2fbf-4d85-a9ce-e63fce549e03}, !- Handle
  {3921d7da-2fb2-4521-86db-af9350424770}, !- Source Object
  2,                                      !- Outlet Port
  {041b15ad-be08-45a0-b674-1484abb611a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b472d20a-cf45-4512-a830-6951f7260e3a}, !- Handle
  {041b15ad-be08-45a0-b674-1484abb611a1}, !- Source Object
  3,                                      !- Outlet Port
  {54bc78ac-66aa-4e91-a699-dadefec23c95}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52a8d692-37e1-4b9b-b738-aa229a5a6d0b}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fbca7a9a-4c46-4bda-a513-a7c3fe172984}, !- Inlet Port
  {b051edfa-147c-4dbd-95c3-2e0198a6c68e}; !- Outlet Port

OS:Connection,
  {fbca7a9a-4c46-4bda-a513-a7c3fe172984}, !- Handle
  {11bbce51-e820-4061-afd2-9594e165a1bf}, !- Source Object
  3,                                      !- Outlet Port
  {52a8d692-37e1-4b9b-b738-aa229a5a6d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b051edfa-147c-4dbd-95c3-2e0198a6c68e}, !- Handle
  {52a8d692-37e1-4b9b-b738-aa229a5a6d0b}, !- Source Object
  3,                                      !- Outlet Port
  {0a14f387-1885-4e19-8be0-e8b73b5bf56b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f4faaa3-4fa5-427c-880d-78a654b42458}, !- Handle
  {0a14f387-1885-4e19-8be0-e8b73b5bf56b}, !- Source Object
  4,                                      !- Outlet Port
  {4b40df0a-c662-4f32-b89e-18ea386788ce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {deef7143-cb36-479c-9372-12b0ab3bf50b}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7bbcd2c7-a992-447b-9766-149b76b37bab}, !- Availability Schedule
  {973c5122-f83a-4888-b97b-03f8841b8fad}, !- Availability Manager List Name
  0.0220668947546943,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {384a10bf-f170-464e-8d1f-3d868699dae0}, !- Supply Side Inlet Node Name
  {3dcb4c4d-e13e-45bf-b836-f6ada18b646a}, !- Demand Side Outlet Node Name
  {02d077e2-2cd9-4c50-9b90-a3c887b069e7}, !- Demand Side Inlet Node A
  {8617bbdc-292b-4734-afbd-c662b85a91e6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f2e563f1-3b0b-4406-a553-a0ef57f8f159}, !- Demand Mixer Name
  {8bc1ca60-8e3e-4e52-9df0-f85428614d21}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ee87c563-d7bb-4e66-9854-73a26f6e36a0}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {384a10bf-f170-464e-8d1f-3d868699dae0}, !- Inlet Port
  {67fa6ef5-b3bb-467b-8d61-e8a6c3d417a2}; !- Outlet Port

OS:Node,
  {cf90020e-eee3-425e-8a2b-9b04f3bf6701}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {bf4dea17-1949-4a7d-93d1-32154c0ae0de}, !- Inlet Port
  {8617bbdc-292b-4734-afbd-c662b85a91e6}; !- Outlet Port

OS:Connection,
  {384a10bf-f170-464e-8d1f-3d868699dae0}, !- Handle
  {deef7143-cb36-479c-9372-12b0ab3bf50b}, !- Source Object
  9,                                      !- Outlet Port
  {ee87c563-d7bb-4e66-9854-73a26f6e36a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8617bbdc-292b-4734-afbd-c662b85a91e6}, !- Handle
  {cf90020e-eee3-425e-8a2b-9b04f3bf6701}, !- Source Object
  3,                                      !- Outlet Port
  {deef7143-cb36-479c-9372-12b0ab3bf50b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2ac7cb59-4e1a-44aa-8fb6-c36f6163522a}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {02d077e2-2cd9-4c50-9b90-a3c887b069e7}, !- Inlet Port
  {383e92ca-a927-4b0b-9b56-9036c8a66758}; !- Outlet Port

OS:Node,
  {259cd4f2-29e9-4fef-834c-c9c4358448f4}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1fa3b3b3-bca7-489f-95fd-c0d3e675002d}, !- Inlet Port
  {3dcb4c4d-e13e-45bf-b836-f6ada18b646a}; !- Outlet Port

OS:Node,
  {5d596872-77d0-4177-acbc-170a84635d83}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a2d0c5a5-54e6-44d5-9ba7-75a4988dfdeb}, !- Inlet Port
  {1334ebba-7d3e-4be1-82f3-fd0eb32702e9}; !- Outlet Port

OS:Connection,
  {02d077e2-2cd9-4c50-9b90-a3c887b069e7}, !- Handle
  {deef7143-cb36-479c-9372-12b0ab3bf50b}, !- Source Object
  11,                                     !- Outlet Port
  {2ac7cb59-4e1a-44aa-8fb6-c36f6163522a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dcb4c4d-e13e-45bf-b836-f6ada18b646a}, !- Handle
  {259cd4f2-29e9-4fef-834c-c9c4358448f4}, !- Source Object
  3,                                      !- Outlet Port
  {deef7143-cb36-479c-9372-12b0ab3bf50b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8bc1ca60-8e3e-4e52-9df0-f85428614d21}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {383e92ca-a927-4b0b-9b56-9036c8a66758}, !- Inlet Node Name
  {6861eacf-0887-4fcf-8a58-df7c092b8f16}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f2e563f1-3b0b-4406-a553-a0ef57f8f159}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {1fa3b3b3-bca7-489f-95fd-c0d3e675002d}, !- Outlet Node Name
  {7fab75d0-cc20-4239-9404-085d311e1606}; !- Inlet Node Name 1

OS:Connection,
  {383e92ca-a927-4b0b-9b56-9036c8a66758}, !- Handle
  {2ac7cb59-4e1a-44aa-8fb6-c36f6163522a}, !- Source Object
  3,                                      !- Outlet Port
  {8bc1ca60-8e3e-4e52-9df0-f85428614d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa3b3b3-bca7-489f-95fd-c0d3e675002d}, !- Handle
  {f2e563f1-3b0b-4406-a553-a0ef57f8f159}, !- Source Object
  2,                                      !- Outlet Port
  {259cd4f2-29e9-4fef-834c-c9c4358448f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c229c43a-8d44-4b1b-9419-01d6ebf6628b}, !- Handle
  {deef7143-cb36-479c-9372-12b0ab3bf50b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0220668947546943,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  357.58,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  542.29,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {973c5122-f83a-4888-b97b-03f8841b8fad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 43, !- Name
  {21aa4b03-5320-495c-8acb-e4d05f232649}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c848450e-54ff-47a7-a64e-89c597e2cbfe}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {49c12267-304e-49cb-b4e6-1d3e3fbc86ad}, !- Control Zone Name
  {cf90020e-eee3-425e-8a2b-9b04f3bf6701}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {256024ee-8c60-4764-8b9e-101d31e78484}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  28.694737414892,                        !- U-Factor Times Area Value {W/K}
  3.10196788515448e-05,                   !- Maximum Water Flow Rate {m3/s}
  {2d65b869-22d4-4e5b-8708-44c69c00aec6}, !- Water Inlet Node Name
  {eeb11a2f-9492-4351-a5a0-65b846117e1f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1418.18249347801,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b4e9b346-5bbb-429b-bba4-6e8dd752d506}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {14e7e52f-d76d-418e-b61b-c587a4b4acb3}, !- Inlet Port
  {2d65b869-22d4-4e5b-8708-44c69c00aec6}; !- Outlet Port

OS:Connection,
  {14e7e52f-d76d-418e-b61b-c587a4b4acb3}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  47,                                     !- Outlet Port
  {b4e9b346-5bbb-429b-bba4-6e8dd752d506}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2af49643-0a5f-4038-8976-7989b16d579e}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {eeb11a2f-9492-4351-a5a0-65b846117e1f}, !- Inlet Port
  {5ebe4148-0ab5-4e8a-ab98-9cb687736d0c}; !- Outlet Port

OS:Connection,
  {2d65b869-22d4-4e5b-8708-44c69c00aec6}, !- Handle
  {b4e9b346-5bbb-429b-bba4-6e8dd752d506}, !- Source Object
  3,                                      !- Outlet Port
  {256024ee-8c60-4764-8b9e-101d31e78484}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eeb11a2f-9492-4351-a5a0-65b846117e1f}, !- Handle
  {256024ee-8c60-4764-8b9e-101d31e78484}, !- Source Object
  6,                                      !- Outlet Port
  {2af49643-0a5f-4038-8976-7989b16d579e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ebe4148-0ab5-4e8a-ab98-9cb687736d0c}, !- Handle
  {2af49643-0a5f-4038-8976-7989b16d579e}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {07efb9be-862a-4b7a-ae8a-609bdb0f74fd}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {256024ee-8c60-4764-8b9e-101d31e78484}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {75989738-99cd-4093-8ddc-30211a688c03}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1418.18249347801,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5fb60744-7599-4bce-95af-3939793b0350}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  547.973547422258,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0220668947546943,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7a6f3ab2-3cb7-4e5e-ab30-c17188edce3b}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0220668947546943,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a2eecf6-22da-4c8b-a2da-beff0124ac70}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {876872be-4263-4d4f-b5cb-496455582f86}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2a2eecf6-22da-4c8b-a2da-beff0124ac70}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {876872be-4263-4d4f-b5cb-496455582f86}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7af3ddaf-40fc-431b-b0b9-6bc6ead46bd5}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {49c12267-304e-49cb-b4e6-1d3e3fbc86ad}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {1330748d-f660-485f-af56-45e9442de9a2}, !- Air Inlet Node Name
  {bf4dea17-1949-4a7d-93d1-32154c0ae0de}, !- Air Outlet Node Name
  {7a6f3ab2-3cb7-4e5e-ab30-c17188edce3b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {bee2c591-7783-4a12-83af-0647dcd402de}, !- Supply Air Fan Operating Mode Schedule Name
  {256024ee-8c60-4764-8b9e-101d31e78484}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5fb60744-7599-4bce-95af-3939793b0350}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {75989738-99cd-4093-8ddc-30211a688c03}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0220668947546943,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0220668947546943,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bf4dea17-1949-4a7d-93d1-32154c0ae0de}, !- Handle
  {7af3ddaf-40fc-431b-b0b9-6bc6ead46bd5}, !- Source Object
  7,                                      !- Outlet Port
  {cf90020e-eee3-425e-8a2b-9b04f3bf6701}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {15435a35-9fb7-4754-8a48-ca2115c5e912}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00751039262484901,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0220668947546943,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4a19e8cf-906c-4a7d-b0d4-1ef4c749b246}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2dae8f61-9f40-4595-b0bf-94b066d79cb8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2dae8f61-9f40-4595-b0bf-94b066d79cb8}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5cfa89f1-9a6d-4de0-ab2a-4b621ff2f1e3}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC OA System, !- Name
  {15435a35-9fb7-4754-8a48-ca2115c5e912}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {28c53a78-13fc-43c1-b89c-de7805ee07f3}, !- Mixed Air Node Name
  {c80ea939-22fd-4dea-9a10-38e22420f668}, !- Outdoor Air Stream Node Name
  {64ec15a5-2518-4ca8-9ac7-ff1bda1ee688}, !- Relief Air Stream Node Name
  {67fa6ef5-b3bb-467b-8d61-e8a6c3d417a2}; !- Return Air Stream Node Name

OS:Node,
  {c7aa5fd2-8f8e-46b9-bf03-1f631d81adb4}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c80ea939-22fd-4dea-9a10-38e22420f668}; !- Outlet Port

OS:Connection,
  {c80ea939-22fd-4dea-9a10-38e22420f668}, !- Handle
  {c7aa5fd2-8f8e-46b9-bf03-1f631d81adb4}, !- Source Object
  3,                                      !- Outlet Port
  {5cfa89f1-9a6d-4de0-ab2a-4b621ff2f1e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7e3bb96-9d42-4f49-ab5f-422bf35ac6fe}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {64ec15a5-2518-4ca8-9ac7-ff1bda1ee688}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64ec15a5-2518-4ca8-9ac7-ff1bda1ee688}, !- Handle
  {5cfa89f1-9a6d-4de0-ab2a-4b621ff2f1e3}, !- Source Object
  7,                                      !- Outlet Port
  {a7e3bb96-9d42-4f49-ab5f-422bf35ac6fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be57200d-63f7-441d-9bed-b0eb28bc5e58}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {28c53a78-13fc-43c1-b89c-de7805ee07f3}, !- Inlet Port
  {1330748d-f660-485f-af56-45e9442de9a2}; !- Outlet Port

OS:Connection,
  {67fa6ef5-b3bb-467b-8d61-e8a6c3d417a2}, !- Handle
  {ee87c563-d7bb-4e66-9854-73a26f6e36a0}, !- Source Object
  3,                                      !- Outlet Port
  {5cfa89f1-9a6d-4de0-ab2a-4b621ff2f1e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {28c53a78-13fc-43c1-b89c-de7805ee07f3}, !- Handle
  {5cfa89f1-9a6d-4de0-ab2a-4b621ff2f1e3}, !- Source Object
  5,                                      !- Outlet Port
  {be57200d-63f7-441d-9bed-b0eb28bc5e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1330748d-f660-485f-af56-45e9442de9a2}, !- Handle
  {be57200d-63f7-441d-9bed-b0eb28bc5e58}, !- Source Object
  3,                                      !- Outlet Port
  {7af3ddaf-40fc-431b-b0b9-6bc6ead46bd5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {21aa4b03-5320-495c-8acb-e4d05f232649}, !- Handle
  Availability Manager Night Cycle 44,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {63214307-e2ea-42ed-b1b0-6aa29cc54c3a}, !- Control Zone or Zone List Name
  {1fe69641-6ec9-4589-bef7-3877c541a801}, !- Cooling Control Zone or Zone List Name
  {0ec4afbc-8166-431f-a715-3d544c924413}, !- Heating Control Zone or Zone List Name
  {8be0251e-6124-475b-becd-5e4daaa300f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63214307-e2ea-42ed-b1b0-6aa29cc54c3a}, !- Handle
  Availability Manager Night Cycle 44 Control Zone List; !- Name

OS:ModelObjectList,
  {1fe69641-6ec9-4589-bef7-3877c541a801}, !- Handle
  Availability Manager Night Cycle 44 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0ec4afbc-8166-431f-a715-3d544c924413}, !- Handle
  Availability Manager Night Cycle 44 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8be0251e-6124-475b-becd-5e4daaa300f1}, !- Handle
  Availability Manager Night Cycle 44 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2102b4f8-189f-4daa-a882-0e34fcd9417c}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {1755fba6-584e-494b-8943-f8b15b05a498}, !- Air Inlet Node Name
  {a2d0c5a5-54e6-44d5-9ba7-75a4988dfdeb}, !- Air Outlet Node Name
  0.0220668947546943;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47b6e7ae-8c1c-4e13-a5cb-51e0a42dcb21}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Return Air Node, !- Name
  {785a3ce0-467b-4921-a5bb-b23be18b73a7}, !- Inlet Port
  {7fab75d0-cc20-4239-9404-085d311e1606}; !- Outlet Port

OS:Connection,
  {1334ebba-7d3e-4be1-82f3-fd0eb32702e9}, !- Handle
  {5d596872-77d0-4177-acbc-170a84635d83}, !- Source Object
  3,                                      !- Outlet Port
  {7ed5d6e3-3782-4c03-bb84-87092d2cff89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {785a3ce0-467b-4921-a5bb-b23be18b73a7}, !- Handle
  {008202f4-01a0-4571-80c7-34293c51de4e}, !- Source Object
  2,                                      !- Outlet Port
  {47b6e7ae-8c1c-4e13-a5cb-51e0a42dcb21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fab75d0-cc20-4239-9404-085d311e1606}, !- Handle
  {47b6e7ae-8c1c-4e13-a5cb-51e0a42dcb21}, !- Source Object
  3,                                      !- Outlet Port
  {f2e563f1-3b0b-4406-a553-a0ef57f8f159}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42feed58-3ef0-405a-8e94-ce883f361570}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6861eacf-0887-4fcf-8a58-df7c092b8f16}, !- Inlet Port
  {1755fba6-584e-494b-8943-f8b15b05a498}; !- Outlet Port

OS:Connection,
  {6861eacf-0887-4fcf-8a58-df7c092b8f16}, !- Handle
  {8bc1ca60-8e3e-4e52-9df0-f85428614d21}, !- Source Object
  3,                                      !- Outlet Port
  {42feed58-3ef0-405a-8e94-ce883f361570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1755fba6-584e-494b-8943-f8b15b05a498}, !- Handle
  {42feed58-3ef0-405a-8e94-ce883f361570}, !- Source Object
  3,                                      !- Outlet Port
  {2102b4f8-189f-4daa-a882-0e34fcd9417c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2d0c5a5-54e6-44d5-9ba7-75a4988dfdeb}, !- Handle
  {2102b4f8-189f-4daa-a882-0e34fcd9417c}, !- Source Object
  4,                                      !- Outlet Port
  {5d596872-77d0-4177-acbc-170a84635d83}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {48da955e-b9f7-4029-b6c3-ee1f222d8387}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2f0384fa-69f4-4399-8a55-e50de80355a1}, !- Availability Schedule
  {1ca7f2df-ea19-457e-baa3-af287039b885}, !- Availability Manager List Name
  0.023853673051358,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a5038a75-de4f-4cc1-93ab-f35f4e68ec6f}, !- Supply Side Inlet Node Name
  {5e039351-165b-46ac-942f-765113dc7ec2}, !- Demand Side Outlet Node Name
  {7a031fad-b6a5-4d7a-8199-3a71fd430c1d}, !- Demand Side Inlet Node A
  {584992f2-07c6-4f5c-abae-507d01ccd4bb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4ded1b6d-d785-40dd-93dc-9cd6566a8ecb}, !- Demand Mixer Name
  {9a78c572-ed42-4c1d-aa37-7e399f8332fb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5171a830-2e83-423b-ac0f-4ed8e213984a}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a5038a75-de4f-4cc1-93ab-f35f4e68ec6f}, !- Inlet Port
  {ad4dc04e-838f-4d28-b608-f4a551d808a5}; !- Outlet Port

OS:Node,
  {98e73ea9-fc1d-453b-9ae8-667b7c5b4bfa}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5175e36b-904b-4b83-a983-b191acd03f11}, !- Inlet Port
  {584992f2-07c6-4f5c-abae-507d01ccd4bb}; !- Outlet Port

OS:Connection,
  {a5038a75-de4f-4cc1-93ab-f35f4e68ec6f}, !- Handle
  {48da955e-b9f7-4029-b6c3-ee1f222d8387}, !- Source Object
  9,                                      !- Outlet Port
  {5171a830-2e83-423b-ac0f-4ed8e213984a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584992f2-07c6-4f5c-abae-507d01ccd4bb}, !- Handle
  {98e73ea9-fc1d-453b-9ae8-667b7c5b4bfa}, !- Source Object
  3,                                      !- Outlet Port
  {48da955e-b9f7-4029-b6c3-ee1f222d8387}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b9df715c-ae4b-4fe0-8879-506f3dd14b8b}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7a031fad-b6a5-4d7a-8199-3a71fd430c1d}, !- Inlet Port
  {32ac1a75-0561-41b6-8bcb-c414d1b98144}; !- Outlet Port

OS:Node,
  {c9ed159a-d58b-4944-a9e8-c503e4781d59}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {612f9538-dd1b-438f-9069-084d01f3af93}, !- Inlet Port
  {5e039351-165b-46ac-942f-765113dc7ec2}; !- Outlet Port

OS:Node,
  {1778d3b7-9c08-40b2-afc1-28a8b20c9191}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2cc1a5b2-ce9a-4dfb-8d3d-c365421bb549}, !- Inlet Port
  {424d26c7-6744-414f-a3e0-b906a26997bb}; !- Outlet Port

OS:Connection,
  {7a031fad-b6a5-4d7a-8199-3a71fd430c1d}, !- Handle
  {48da955e-b9f7-4029-b6c3-ee1f222d8387}, !- Source Object
  11,                                     !- Outlet Port
  {b9df715c-ae4b-4fe0-8879-506f3dd14b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e039351-165b-46ac-942f-765113dc7ec2}, !- Handle
  {c9ed159a-d58b-4944-a9e8-c503e4781d59}, !- Source Object
  3,                                      !- Outlet Port
  {48da955e-b9f7-4029-b6c3-ee1f222d8387}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9a78c572-ed42-4c1d-aa37-7e399f8332fb}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {32ac1a75-0561-41b6-8bcb-c414d1b98144}, !- Inlet Node Name
  {f17a3374-a42a-4ca6-afa1-36f410dc6aa7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4ded1b6d-d785-40dd-93dc-9cd6566a8ecb}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {612f9538-dd1b-438f-9069-084d01f3af93}, !- Outlet Node Name
  {11ac1cb5-0468-4897-ba11-25c4c4c6347f}; !- Inlet Node Name 1

OS:Connection,
  {32ac1a75-0561-41b6-8bcb-c414d1b98144}, !- Handle
  {b9df715c-ae4b-4fe0-8879-506f3dd14b8b}, !- Source Object
  3,                                      !- Outlet Port
  {9a78c572-ed42-4c1d-aa37-7e399f8332fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612f9538-dd1b-438f-9069-084d01f3af93}, !- Handle
  {4ded1b6d-d785-40dd-93dc-9cd6566a8ecb}, !- Source Object
  2,                                      !- Outlet Port
  {c9ed159a-d58b-4944-a9e8-c503e4781d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f9c84e65-f6fa-4264-b0ce-dbc048954500}, !- Handle
  {48da955e-b9f7-4029-b6c3-ee1f222d8387}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.023853673051358,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  386.4,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  586.36,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1ca7f2df-ea19-457e-baa3-af287039b885}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 44, !- Name
  {1ac93f72-bbdd-4787-bba0-f880bc30d618}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e1d60d94-c6ee-4f38-8a0d-732be35b2b04}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9c2627e0-0b51-4948-a6d3-a860c04dec49}, !- Control Zone Name
  {98e73ea9-fc1d-453b-9ae8-667b7c5b4bfa}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {0e315cef-e868-40bc-8863-fac53f2d8477}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  31.018506466441,                        !- U-Factor Times Area Value {W/K}
  3.35319559831598e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3552fd96-389d-41da-aea1-26adec759e52}, !- Water Inlet Node Name
  {8430f584-ac0a-44cf-9adf-c74aa0836870}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1533.04078920289,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad594da0-eeb4-4582-bfd3-be3731012b92}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {62c89d11-abb8-4df5-93dc-84e8fe52102a}, !- Inlet Port
  {3552fd96-389d-41da-aea1-26adec759e52}; !- Outlet Port

OS:Connection,
  {62c89d11-abb8-4df5-93dc-84e8fe52102a}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  48,                                     !- Outlet Port
  {ad594da0-eeb4-4582-bfd3-be3731012b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd02c7f8-8f74-4696-8f12-1d203e9a9423}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8430f584-ac0a-44cf-9adf-c74aa0836870}, !- Inlet Port
  {ba8fe508-147d-4ded-96d3-204c0b942a76}; !- Outlet Port

OS:Connection,
  {3552fd96-389d-41da-aea1-26adec759e52}, !- Handle
  {ad594da0-eeb4-4582-bfd3-be3731012b92}, !- Source Object
  3,                                      !- Outlet Port
  {0e315cef-e868-40bc-8863-fac53f2d8477}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8430f584-ac0a-44cf-9adf-c74aa0836870}, !- Handle
  {0e315cef-e868-40bc-8863-fac53f2d8477}, !- Source Object
  6,                                      !- Outlet Port
  {fd02c7f8-8f74-4696-8f12-1d203e9a9423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba8fe508-147d-4ded-96d3-204c0b942a76}, !- Handle
  {fd02c7f8-8f74-4696-8f12-1d203e9a9423}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {da2f8d4b-1423-409d-89a9-f2a85c06be28}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {0e315cef-e868-40bc-8863-fac53f2d8477}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {66409de4-7847-42fd-b25f-5de1d4b485d1}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1533.04078920289,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f4f29af6-01df-4618-ac5e-a42f07261a7e}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  592.343507607599,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.023853673051358,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3eee386d-b19a-462e-8422-83077396c12a}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.023853673051358,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {97a22bb5-2dad-488c-9649-de76b91a255e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5174e78a-25ef-4ec3-8802-4b3acb0970c3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {97a22bb5-2dad-488c-9649-de76b91a255e}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5174e78a-25ef-4ec3-8802-4b3acb0970c3}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3a4e032c-6cc1-458d-a8aa-2acb5141901b}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9c2627e0-0b51-4948-a6d3-a860c04dec49}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {4cf58a14-cf3c-4126-896b-c6c9459e6d83}, !- Air Inlet Node Name
  {5175e36b-904b-4b83-a983-b191acd03f11}, !- Air Outlet Node Name
  {3eee386d-b19a-462e-8422-83077396c12a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6176507a-3e4c-448e-bc1e-baea5236d6f7}, !- Supply Air Fan Operating Mode Schedule Name
  {0e315cef-e868-40bc-8863-fac53f2d8477}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f4f29af6-01df-4618-ac5e-a42f07261a7e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {66409de4-7847-42fd-b25f-5de1d4b485d1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.023853673051358,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.023853673051358,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5175e36b-904b-4b83-a983-b191acd03f11}, !- Handle
  {3a4e032c-6cc1-458d-a8aa-2acb5141901b}, !- Source Object
  7,                                      !- Outlet Port
  {98e73ea9-fc1d-453b-9ae8-667b7c5b4bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {31482966-ac20-4cb3-8504-d06182bb381b}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00812073157497965,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.023853673051358,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c5c6cc3e-98c4-4d6d-bb1d-2b39f707bf49}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {371eaf7d-5e47-401d-bb16-5638ea544a2f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {371eaf7d-5e47-401d-bb16-5638ea544a2f}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {67ce3453-e5c5-4324-b270-d268ed6a5cb3}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC OA System, !- Name
  {31482966-ac20-4cb3-8504-d06182bb381b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eb42d12c-30a9-4a0f-aeb9-a42b4f50a085}, !- Mixed Air Node Name
  {ba015fb4-9294-46a2-a5b1-96aec27e14bb}, !- Outdoor Air Stream Node Name
  {63236634-35d4-4a2e-b02c-84845e61f629}, !- Relief Air Stream Node Name
  {ad4dc04e-838f-4d28-b608-f4a551d808a5}; !- Return Air Stream Node Name

OS:Node,
  {0895829f-06af-4369-b7b7-1072e0729c7c}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ba015fb4-9294-46a2-a5b1-96aec27e14bb}; !- Outlet Port

OS:Connection,
  {ba015fb4-9294-46a2-a5b1-96aec27e14bb}, !- Handle
  {0895829f-06af-4369-b7b7-1072e0729c7c}, !- Source Object
  3,                                      !- Outlet Port
  {67ce3453-e5c5-4324-b270-d268ed6a5cb3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4e8eaa7-aedd-4132-b7e5-74a695878314}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {63236634-35d4-4a2e-b02c-84845e61f629}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63236634-35d4-4a2e-b02c-84845e61f629}, !- Handle
  {67ce3453-e5c5-4324-b270-d268ed6a5cb3}, !- Source Object
  7,                                      !- Outlet Port
  {c4e8eaa7-aedd-4132-b7e5-74a695878314}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5756f7f-298f-4f74-a665-19c9d855065d}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {eb42d12c-30a9-4a0f-aeb9-a42b4f50a085}, !- Inlet Port
  {4cf58a14-cf3c-4126-896b-c6c9459e6d83}; !- Outlet Port

OS:Connection,
  {ad4dc04e-838f-4d28-b608-f4a551d808a5}, !- Handle
  {5171a830-2e83-423b-ac0f-4ed8e213984a}, !- Source Object
  3,                                      !- Outlet Port
  {67ce3453-e5c5-4324-b270-d268ed6a5cb3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eb42d12c-30a9-4a0f-aeb9-a42b4f50a085}, !- Handle
  {67ce3453-e5c5-4324-b270-d268ed6a5cb3}, !- Source Object
  5,                                      !- Outlet Port
  {d5756f7f-298f-4f74-a665-19c9d855065d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf58a14-cf3c-4126-896b-c6c9459e6d83}, !- Handle
  {d5756f7f-298f-4f74-a665-19c9d855065d}, !- Source Object
  3,                                      !- Outlet Port
  {3a4e032c-6cc1-458d-a8aa-2acb5141901b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1ac93f72-bbdd-4787-bba0-f880bc30d618}, !- Handle
  Availability Manager Night Cycle 45,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5b5e7352-e06a-4e3a-8985-8803d8f9d73f}, !- Control Zone or Zone List Name
  {e3396fff-603d-493d-8044-17ed0a89c6bc}, !- Cooling Control Zone or Zone List Name
  {d8d01282-8e76-484f-9d18-cc4f24d3a5a5}, !- Heating Control Zone or Zone List Name
  {e0be5cdd-f65c-422e-9569-91f5b5cde87a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5b5e7352-e06a-4e3a-8985-8803d8f9d73f}, !- Handle
  Availability Manager Night Cycle 45 Control Zone List; !- Name

OS:ModelObjectList,
  {e3396fff-603d-493d-8044-17ed0a89c6bc}, !- Handle
  Availability Manager Night Cycle 45 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d8d01282-8e76-484f-9d18-cc4f24d3a5a5}, !- Handle
  Availability Manager Night Cycle 45 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e0be5cdd-f65c-422e-9569-91f5b5cde87a}, !- Handle
  Availability Manager Night Cycle 45 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f9b9a7e0-bf4e-4bf3-87bf-b538ee244e71}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {d21eab71-7c25-470c-b887-6a4304efa3a1}, !- Air Inlet Node Name
  {2cc1a5b2-ce9a-4dfb-8d3d-c365421bb549}, !- Air Outlet Node Name
  0.023853673051358;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a3ea779-7db1-436b-89e3-f00de08500fc}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Return Air Node, !- Name
  {64e3c0e3-1621-43b5-a285-2858c5b3f631}, !- Inlet Port
  {11ac1cb5-0468-4897-ba11-25c4c4c6347f}; !- Outlet Port

OS:Connection,
  {424d26c7-6744-414f-a3e0-b906a26997bb}, !- Handle
  {1778d3b7-9c08-40b2-afc1-28a8b20c9191}, !- Source Object
  3,                                      !- Outlet Port
  {bef11957-99aa-4ca0-96d9-7af4171d845d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e3c0e3-1621-43b5-a285-2858c5b3f631}, !- Handle
  {cb74ea0b-f5e8-47ac-a1a5-0b00581df80c}, !- Source Object
  2,                                      !- Outlet Port
  {1a3ea779-7db1-436b-89e3-f00de08500fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ac1cb5-0468-4897-ba11-25c4c4c6347f}, !- Handle
  {1a3ea779-7db1-436b-89e3-f00de08500fc}, !- Source Object
  3,                                      !- Outlet Port
  {4ded1b6d-d785-40dd-93dc-9cd6566a8ecb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f8f0fd75-4319-4837-af6c-f47777ab375d}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f17a3374-a42a-4ca6-afa1-36f410dc6aa7}, !- Inlet Port
  {d21eab71-7c25-470c-b887-6a4304efa3a1}; !- Outlet Port

OS:Connection,
  {f17a3374-a42a-4ca6-afa1-36f410dc6aa7}, !- Handle
  {9a78c572-ed42-4c1d-aa37-7e399f8332fb}, !- Source Object
  3,                                      !- Outlet Port
  {f8f0fd75-4319-4837-af6c-f47777ab375d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21eab71-7c25-470c-b887-6a4304efa3a1}, !- Handle
  {f8f0fd75-4319-4837-af6c-f47777ab375d}, !- Source Object
  3,                                      !- Outlet Port
  {f9b9a7e0-bf4e-4bf3-87bf-b538ee244e71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cc1a5b2-ce9a-4dfb-8d3d-c365421bb549}, !- Handle
  {f9b9a7e0-bf4e-4bf3-87bf-b538ee244e71}, !- Source Object
  4,                                      !- Outlet Port
  {1778d3b7-9c08-40b2-afc1-28a8b20c9191}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9af1d815-fafc-49b5-8f7a-faf6bb78651c}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3c860c6e-c07b-4516-a1b2-f6657f718461}, !- Availability Schedule
  {ba231349-2edb-41ab-aeaa-1b9cdc0dff52}, !- Availability Manager List Name
  0.173228099770189,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {65623e54-d339-453b-9439-34f934855c35}, !- Supply Side Inlet Node Name
  {f15d2791-5f56-4894-bbfb-56e12f812ffb}, !- Demand Side Outlet Node Name
  {ec24a29d-5ee5-43a4-8d1e-023101a2a7fe}, !- Demand Side Inlet Node A
  {039050f9-f54b-4685-babd-f2eee0813f00}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fcb62215-8103-4225-9631-e3ccf1f13df2}, !- Demand Mixer Name
  {0162e6aa-a741-4a59-90cb-09ffb5664d63}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {974de8eb-a33f-4e09-8ecc-6e3abeba4dcc}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {65623e54-d339-453b-9439-34f934855c35}, !- Inlet Port
  {81160d7e-32ee-4386-968e-a0ac84ee800e}; !- Outlet Port

OS:Node,
  {a8ad9721-e747-4bab-a3cb-9f118c3003be}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {cb1d78b4-6be7-4726-8ed2-c7f300742088}, !- Inlet Port
  {039050f9-f54b-4685-babd-f2eee0813f00}; !- Outlet Port

OS:Connection,
  {65623e54-d339-453b-9439-34f934855c35}, !- Handle
  {9af1d815-fafc-49b5-8f7a-faf6bb78651c}, !- Source Object
  9,                                      !- Outlet Port
  {974de8eb-a33f-4e09-8ecc-6e3abeba4dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039050f9-f54b-4685-babd-f2eee0813f00}, !- Handle
  {a8ad9721-e747-4bab-a3cb-9f118c3003be}, !- Source Object
  3,                                      !- Outlet Port
  {9af1d815-fafc-49b5-8f7a-faf6bb78651c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {42178600-7c1d-4372-86c7-10f1432c14e2}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ec24a29d-5ee5-43a4-8d1e-023101a2a7fe}, !- Inlet Port
  {ab9efd4a-67af-4d05-b00d-607a331a626e}; !- Outlet Port

OS:Node,
  {60bf7ee2-bc4c-41b1-8946-cb362abda4d5}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b871acbc-a3fc-48e4-9d35-ab37fa8f1cfe}, !- Inlet Port
  {f15d2791-5f56-4894-bbfb-56e12f812ffb}; !- Outlet Port

OS:Node,
  {3d7f788e-8bd2-4b5d-bc7e-f8bca0d877d7}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9e246b05-cb3f-4bb5-ab7b-48feb78a8103}, !- Inlet Port
  {d864cefe-7ae1-4686-94a1-4f49b2863d2f}; !- Outlet Port

OS:Connection,
  {ec24a29d-5ee5-43a4-8d1e-023101a2a7fe}, !- Handle
  {9af1d815-fafc-49b5-8f7a-faf6bb78651c}, !- Source Object
  11,                                     !- Outlet Port
  {42178600-7c1d-4372-86c7-10f1432c14e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f15d2791-5f56-4894-bbfb-56e12f812ffb}, !- Handle
  {60bf7ee2-bc4c-41b1-8946-cb362abda4d5}, !- Source Object
  3,                                      !- Outlet Port
  {9af1d815-fafc-49b5-8f7a-faf6bb78651c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0162e6aa-a741-4a59-90cb-09ffb5664d63}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {ab9efd4a-67af-4d05-b00d-607a331a626e}, !- Inlet Node Name
  {d4f42e0b-e4b0-4a0e-a2e8-ab41d58e126f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fcb62215-8103-4225-9631-e3ccf1f13df2}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {b871acbc-a3fc-48e4-9d35-ab37fa8f1cfe}, !- Outlet Node Name
  {c5b30076-0871-4f16-84bb-1a7a698fd813}; !- Inlet Node Name 1

OS:Connection,
  {ab9efd4a-67af-4d05-b00d-607a331a626e}, !- Handle
  {42178600-7c1d-4372-86c7-10f1432c14e2}, !- Source Object
  3,                                      !- Outlet Port
  {0162e6aa-a741-4a59-90cb-09ffb5664d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b871acbc-a3fc-48e4-9d35-ab37fa8f1cfe}, !- Handle
  {fcb62215-8103-4225-9631-e3ccf1f13df2}, !- Source Object
  2,                                      !- Outlet Port
  {60bf7ee2-bc4c-41b1-8946-cb362abda4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3140b04d-7bff-492d-b2ce-fe5cd7c0701a}, !- Handle
  {9af1d815-fafc-49b5-8f7a-faf6bb78651c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.173228099770189,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2547.36,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2760.64,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ba231349-2edb-41ab-aeaa-1b9cdc0dff52}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 45, !- Name
  {7b206f55-046f-4549-becf-73c4a5b523fa}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {80c75eb8-7b9e-4315-b525-2da688be587c}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d9318937-c104-4f23-8e27-1b74760e6bf1}, !- Control Zone Name
  {a8ad9721-e747-4bab-a3cb-9f118c3003be}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {bfb30f3f-f77c-4ab9-8d72-3104bf55f410}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  183.772442699713,                       !- U-Factor Times Area Value {W/K}
  0.00017303114579467,                    !- Maximum Water Flow Rate {m3/s}
  {9bbf859b-e741-40cf-aa20-1959393d1fa3}, !- Water Inlet Node Name
  {3abe6c22-ec3b-4025-9856-ca6a3acdd888}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7910.77634835733,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bed46f22-26cd-463e-afff-ee8fd37f0a77}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {b003f003-07ed-4376-b255-cd125d9f5460}, !- Inlet Port
  {9bbf859b-e741-40cf-aa20-1959393d1fa3}; !- Outlet Port

OS:Connection,
  {b003f003-07ed-4376-b255-cd125d9f5460}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  49,                                     !- Outlet Port
  {bed46f22-26cd-463e-afff-ee8fd37f0a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12da7b3b-8a15-4ab2-a9e9-cd5ca5893a1d}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {3abe6c22-ec3b-4025-9856-ca6a3acdd888}, !- Inlet Port
  {bc4d1efd-c512-4106-af2c-ef8f985c27a2}; !- Outlet Port

OS:Connection,
  {9bbf859b-e741-40cf-aa20-1959393d1fa3}, !- Handle
  {bed46f22-26cd-463e-afff-ee8fd37f0a77}, !- Source Object
  3,                                      !- Outlet Port
  {bfb30f3f-f77c-4ab9-8d72-3104bf55f410}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3abe6c22-ec3b-4025-9856-ca6a3acdd888}, !- Handle
  {bfb30f3f-f77c-4ab9-8d72-3104bf55f410}, !- Source Object
  6,                                      !- Outlet Port
  {12da7b3b-8a15-4ab2-a9e9-cd5ca5893a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc4d1efd-c512-4106-af2c-ef8f985c27a2}, !- Handle
  {12da7b3b-8a15-4ab2-a9e9-cd5ca5893a1d}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {06d2b76c-758a-4b9f-a00d-174258cb019d}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {bfb30f3f-f77c-4ab9-8d72-3104bf55f410}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {4ec86f96-1068-41e5-bf7f-c57410a664e2}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7910.77634835733,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ff45adf6-0eee-4e27-9ea6-7053d0051cbe}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3792.65297170677,                       !- Rated Total Cooling Capacity {W}
  0.741975924258351,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.173228099770189,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {23bb34a5-05ce-4b66-9b3f-afaf85b947c6}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.173228099770189,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {160bb442-0ed9-4333-bc31-d9a1cf14e7e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c830d91e-ad86-412c-87b4-88e817f77f50}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {160bb442-0ed9-4333-bc31-d9a1cf14e7e6}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c830d91e-ad86-412c-87b4-88e817f77f50}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {56246826-9d80-4cdf-9377-b91a7db43bd2}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d9318937-c104-4f23-8e27-1b74760e6bf1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9237e2c4-3827-45a4-b5a4-5b3cad2d8191}, !- Air Inlet Node Name
  {cb1d78b4-6be7-4726-8ed2-c7f300742088}, !- Air Outlet Node Name
  {23bb34a5-05ce-4b66-9b3f-afaf85b947c6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {648d1e9c-281e-4eef-9692-9fd63e8adef1}, !- Supply Air Fan Operating Mode Schedule Name
  {bfb30f3f-f77c-4ab9-8d72-3104bf55f410}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ff45adf6-0eee-4e27-9ea6-7053d0051cbe}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4ec86f96-1068-41e5-bf7f-c57410a664e2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.173228099770189,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.173228099770189,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cb1d78b4-6be7-4726-8ed2-c7f300742088}, !- Handle
  {56246826-9d80-4cdf-9377-b91a7db43bd2}, !- Source Object
  7,                                      !- Outlet Port
  {a8ad9721-e747-4bab-a3cb-9f118c3003be}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9a1a33f5-61b8-4152-b219-94ebaea9254a}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.038232929843399,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.173228099770189,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ed1bf8f8-c27e-49b2-bc1b-705b621f17af}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9c3a65fd-90d4-45d8-8ba6-ea98654f5115}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9c3a65fd-90d4-45d8-8ba6-ea98654f5115}, !- Handle
  Controller Mechanical Ventilation 46,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7c017fa9-ac13-4e02-b0e2-e78425b9ed31}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC OA System, !- Name
  {9a1a33f5-61b8-4152-b219-94ebaea9254a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {58b58e18-b5e4-4ce7-a20e-fabc435cfe9f}, !- Mixed Air Node Name
  {5c0a89bf-b467-49c3-b265-428184e0d680}, !- Outdoor Air Stream Node Name
  {e334b5d5-6837-4a60-af67-d65e0a52ddef}, !- Relief Air Stream Node Name
  {81160d7e-32ee-4386-968e-a0ac84ee800e}; !- Return Air Stream Node Name

OS:Node,
  {4a6dce17-cf2f-4661-bf0a-575a3ca46b30}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5c0a89bf-b467-49c3-b265-428184e0d680}; !- Outlet Port

OS:Connection,
  {5c0a89bf-b467-49c3-b265-428184e0d680}, !- Handle
  {4a6dce17-cf2f-4661-bf0a-575a3ca46b30}, !- Source Object
  3,                                      !- Outlet Port
  {7c017fa9-ac13-4e02-b0e2-e78425b9ed31}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {35b442f4-4ed3-428e-a96a-476799f5ec84}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {e334b5d5-6837-4a60-af67-d65e0a52ddef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e334b5d5-6837-4a60-af67-d65e0a52ddef}, !- Handle
  {7c017fa9-ac13-4e02-b0e2-e78425b9ed31}, !- Source Object
  7,                                      !- Outlet Port
  {35b442f4-4ed3-428e-a96a-476799f5ec84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {930fab8e-73e9-4fef-a003-686843f237dc}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {58b58e18-b5e4-4ce7-a20e-fabc435cfe9f}, !- Inlet Port
  {9237e2c4-3827-45a4-b5a4-5b3cad2d8191}; !- Outlet Port

OS:Connection,
  {81160d7e-32ee-4386-968e-a0ac84ee800e}, !- Handle
  {974de8eb-a33f-4e09-8ecc-6e3abeba4dcc}, !- Source Object
  3,                                      !- Outlet Port
  {7c017fa9-ac13-4e02-b0e2-e78425b9ed31}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {58b58e18-b5e4-4ce7-a20e-fabc435cfe9f}, !- Handle
  {7c017fa9-ac13-4e02-b0e2-e78425b9ed31}, !- Source Object
  5,                                      !- Outlet Port
  {930fab8e-73e9-4fef-a003-686843f237dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9237e2c4-3827-45a4-b5a4-5b3cad2d8191}, !- Handle
  {930fab8e-73e9-4fef-a003-686843f237dc}, !- Source Object
  3,                                      !- Outlet Port
  {56246826-9d80-4cdf-9377-b91a7db43bd2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7b206f55-046f-4549-becf-73c4a5b523fa}, !- Handle
  Availability Manager Night Cycle 46,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {84a6df9e-070b-47b2-bccf-d305ce11ae75}, !- Control Zone or Zone List Name
  {9a139bd6-c809-4d89-8511-c2d750a83dab}, !- Cooling Control Zone or Zone List Name
  {533ab311-a993-4782-a5dd-f320f4f354a2}, !- Heating Control Zone or Zone List Name
  {8e1a9d29-1120-4249-a485-106f83f34449}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {84a6df9e-070b-47b2-bccf-d305ce11ae75}, !- Handle
  Availability Manager Night Cycle 46 Control Zone List; !- Name

OS:ModelObjectList,
  {9a139bd6-c809-4d89-8511-c2d750a83dab}, !- Handle
  Availability Manager Night Cycle 46 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {533ab311-a993-4782-a5dd-f320f4f354a2}, !- Handle
  Availability Manager Night Cycle 46 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e1a9d29-1120-4249-a485-106f83f34449}, !- Handle
  Availability Manager Night Cycle 46 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0c1a82f3-394e-4803-92fc-8c8dfbbbb92a}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {a6080335-c67b-48d4-8b2d-42cfcd87e19a}, !- Air Inlet Node Name
  {9e246b05-cb3f-4bb5-ab7b-48feb78a8103}, !- Air Outlet Node Name
  0.173228099770189;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cc79afef-284d-4c63-a4ad-1e1aeb43e02c}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Return Air Node, !- Name
  {48f62243-2a27-4798-b0ef-6848c361ad94}, !- Inlet Port
  {c5b30076-0871-4f16-84bb-1a7a698fd813}; !- Outlet Port

OS:Connection,
  {d864cefe-7ae1-4686-94a1-4f49b2863d2f}, !- Handle
  {3d7f788e-8bd2-4b5d-bc7e-f8bca0d877d7}, !- Source Object
  3,                                      !- Outlet Port
  {3a245bea-5106-49d5-86eb-64fa0397ffe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f62243-2a27-4798-b0ef-6848c361ad94}, !- Handle
  {d485e145-49a7-46e2-8fc8-9ceceac31773}, !- Source Object
  2,                                      !- Outlet Port
  {cc79afef-284d-4c63-a4ad-1e1aeb43e02c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b30076-0871-4f16-84bb-1a7a698fd813}, !- Handle
  {cc79afef-284d-4c63-a4ad-1e1aeb43e02c}, !- Source Object
  3,                                      !- Outlet Port
  {fcb62215-8103-4225-9631-e3ccf1f13df2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b20bbe6-f061-4db0-a30d-bc13c17658e5}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d4f42e0b-e4b0-4a0e-a2e8-ab41d58e126f}, !- Inlet Port
  {a6080335-c67b-48d4-8b2d-42cfcd87e19a}; !- Outlet Port

OS:Connection,
  {d4f42e0b-e4b0-4a0e-a2e8-ab41d58e126f}, !- Handle
  {0162e6aa-a741-4a59-90cb-09ffb5664d63}, !- Source Object
  3,                                      !- Outlet Port
  {1b20bbe6-f061-4db0-a30d-bc13c17658e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6080335-c67b-48d4-8b2d-42cfcd87e19a}, !- Handle
  {1b20bbe6-f061-4db0-a30d-bc13c17658e5}, !- Source Object
  3,                                      !- Outlet Port
  {0c1a82f3-394e-4803-92fc-8c8dfbbbb92a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e246b05-cb3f-4bb5-ab7b-48feb78a8103}, !- Handle
  {0c1a82f3-394e-4803-92fc-8c8dfbbbb92a}, !- Source Object
  4,                                      !- Outlet Port
  {3d7f788e-8bd2-4b5d-bc7e-f8bca0d877d7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {786d2e6e-64dc-43bf-a56a-1aa07bd73336}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3811a18e-37c7-4112-b956-bb59109314e4}, !- Availability Schedule
  {a95f2e8a-5a46-4e6c-9b73-197e8a70a29c}, !- Availability Manager List Name
  0.182650855612443,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4254dc4d-6adf-4b21-8b44-e17447072acc}, !- Supply Side Inlet Node Name
  {fab57f9a-7f06-47ff-b473-2c4c42cb0d51}, !- Demand Side Outlet Node Name
  {351a0b6f-5e0a-4a54-9380-0c73f96093ed}, !- Demand Side Inlet Node A
  {ba968c2c-a5e0-445b-8983-7b5529e35526}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fd597a2c-5512-4837-8fa6-a32be0f50b79}, !- Demand Mixer Name
  {0e81d544-8504-4b49-9839-1033200a3574}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fa0bca9b-1d8c-460c-997d-725c8bf602a3}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {4254dc4d-6adf-4b21-8b44-e17447072acc}, !- Inlet Port
  {07e52df9-f136-4a43-9ae4-494a7043929c}; !- Outlet Port

OS:Node,
  {c3d890e3-b62f-4167-a68e-6972079c17c1}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {342ad5b9-88a1-40d0-8003-9584fe18eb98}, !- Inlet Port
  {ba968c2c-a5e0-445b-8983-7b5529e35526}; !- Outlet Port

OS:Connection,
  {4254dc4d-6adf-4b21-8b44-e17447072acc}, !- Handle
  {786d2e6e-64dc-43bf-a56a-1aa07bd73336}, !- Source Object
  9,                                      !- Outlet Port
  {fa0bca9b-1d8c-460c-997d-725c8bf602a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba968c2c-a5e0-445b-8983-7b5529e35526}, !- Handle
  {c3d890e3-b62f-4167-a68e-6972079c17c1}, !- Source Object
  3,                                      !- Outlet Port
  {786d2e6e-64dc-43bf-a56a-1aa07bd73336}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2e1d5fa9-7ef5-4d68-8a6a-e90d17614459}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {351a0b6f-5e0a-4a54-9380-0c73f96093ed}, !- Inlet Port
  {f4688fcb-0404-4f04-82e8-8f0122491cf8}; !- Outlet Port

OS:Node,
  {2d4022ab-7cad-474a-b041-581fe1b8dd57}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d33dacf9-0ad8-4d7d-b30e-97e89062743a}, !- Inlet Port
  {fab57f9a-7f06-47ff-b473-2c4c42cb0d51}; !- Outlet Port

OS:Node,
  {4caecead-d787-4ae5-a185-1ca8dd58a7ab}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b578c704-ee8e-4615-aa5e-0dd4421a8215}, !- Inlet Port
  {b1f23230-7ba3-48d0-9e2a-526c084e8bfe}; !- Outlet Port

OS:Connection,
  {351a0b6f-5e0a-4a54-9380-0c73f96093ed}, !- Handle
  {786d2e6e-64dc-43bf-a56a-1aa07bd73336}, !- Source Object
  11,                                     !- Outlet Port
  {2e1d5fa9-7ef5-4d68-8a6a-e90d17614459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fab57f9a-7f06-47ff-b473-2c4c42cb0d51}, !- Handle
  {2d4022ab-7cad-474a-b041-581fe1b8dd57}, !- Source Object
  3,                                      !- Outlet Port
  {786d2e6e-64dc-43bf-a56a-1aa07bd73336}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0e81d544-8504-4b49-9839-1033200a3574}, !- Handle
  Air Loop HVAC Zone Splitter 47,         !- Name
  {f4688fcb-0404-4f04-82e8-8f0122491cf8}, !- Inlet Node Name
  {29351b5a-212a-47d5-8a7b-00beda1e0125}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fd597a2c-5512-4837-8fa6-a32be0f50b79}, !- Handle
  Air Loop HVAC Zone Mixer 47,            !- Name
  {d33dacf9-0ad8-4d7d-b30e-97e89062743a}, !- Outlet Node Name
  {7c2dcfd4-4615-4025-b4ce-c131039c5b42}; !- Inlet Node Name 1

OS:Connection,
  {f4688fcb-0404-4f04-82e8-8f0122491cf8}, !- Handle
  {2e1d5fa9-7ef5-4d68-8a6a-e90d17614459}, !- Source Object
  3,                                      !- Outlet Port
  {0e81d544-8504-4b49-9839-1033200a3574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d33dacf9-0ad8-4d7d-b30e-97e89062743a}, !- Handle
  {fd597a2c-5512-4837-8fa6-a32be0f50b79}, !- Source Object
  2,                                      !- Outlet Port
  {2d4022ab-7cad-474a-b041-581fe1b8dd57}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9588696b-0cae-4ccf-8260-c72731bf7bcc}, !- Handle
  {786d2e6e-64dc-43bf-a56a-1aa07bd73336}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.182650855612443,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3024.99,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4271.42,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a95f2e8a-5a46-4e6c-9b73-197e8a70a29c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 46, !- Name
  {7cf921e1-04d0-488f-adbe-3badb183565e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2f59f68f-f141-450c-8ccb-e6b47644a4a2}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {522d44c2-fbb1-41b6-a4cf-ac1c18aaddeb}, !- Control Zone Name
  {c3d890e3-b62f-4167-a68e-6972079c17c1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {720f8408-4218-4fa9-81cd-871f75508f06}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  236.285504706256,                       !- U-Factor Times Area Value {W/K}
  0.000255962418082597,                   !- Maximum Water Flow Rate {m3/s}
  {a529e8de-a601-4dc0-a523-05fe3713a528}, !- Water Inlet Node Name
  {c095533f-f390-48c0-a03f-ff710a3629ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  11702.2945998346,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {70d68181-6dc3-4bbb-ac01-3d8a34633640}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {d238005f-7d37-4987-b706-95988e00046c}, !- Inlet Port
  {a529e8de-a601-4dc0-a523-05fe3713a528}; !- Outlet Port

OS:Connection,
  {d238005f-7d37-4987-b706-95988e00046c}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  50,                                     !- Outlet Port
  {70d68181-6dc3-4bbb-ac01-3d8a34633640}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adb79f00-c64e-48c4-86d5-943e3aff803b}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c095533f-f390-48c0-a03f-ff710a3629ee}, !- Inlet Port
  {c7882e16-c6dd-4b5b-b7ae-d6d3773a1c3b}; !- Outlet Port

OS:Connection,
  {a529e8de-a601-4dc0-a523-05fe3713a528}, !- Handle
  {70d68181-6dc3-4bbb-ac01-3d8a34633640}, !- Source Object
  3,                                      !- Outlet Port
  {720f8408-4218-4fa9-81cd-871f75508f06}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c095533f-f390-48c0-a03f-ff710a3629ee}, !- Handle
  {720f8408-4218-4fa9-81cd-871f75508f06}, !- Source Object
  6,                                      !- Outlet Port
  {adb79f00-c64e-48c4-86d5-943e3aff803b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7882e16-c6dd-4b5b-b7ae-d6d3773a1c3b}, !- Handle
  {adb79f00-c64e-48c4-86d5-943e3aff803b}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {35cb810d-e73b-4528-89d6-4a8cd3c50f61}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {720f8408-4218-4fa9-81cd-871f75508f06}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {aa28c02d-85ba-4b62-817a-a19cf6192d3a}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  11702.2945998346,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e6adc24b-b9dd-4aa8-883a-84ac588941b4}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  4535.65571423996,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.182650855612443,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e014f2b0-9ab5-4a57-a6e5-ee57f51c4032}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.182650855612443,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {54871d1d-21f4-4df0-bc58-3c4513ab79d5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3ffa5941-6d8a-4da7-a2e2-de7d5b904127}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {54871d1d-21f4-4df0-bc58-3c4513ab79d5}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3ffa5941-6d8a-4da7-a2e2-de7d5b904127}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {200d352c-dd5b-43d5-afb9-e72dcedc6e40}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {522d44c2-fbb1-41b6-a4cf-ac1c18aaddeb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9d5f5827-fccc-4076-a85b-45584758bc8c}, !- Air Inlet Node Name
  {342ad5b9-88a1-40d0-8003-9584fe18eb98}, !- Air Outlet Node Name
  {e014f2b0-9ab5-4a57-a6e5-ee57f51c4032}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0a5e70c6-0b8f-4903-be8d-01db016acfa9}, !- Supply Air Fan Operating Mode Schedule Name
  {720f8408-4218-4fa9-81cd-871f75508f06}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e6adc24b-b9dd-4aa8-883a-84ac588941b4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {aa28c02d-85ba-4b62-817a-a19cf6192d3a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.182650855612443,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.182650855612443,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {342ad5b9-88a1-40d0-8003-9584fe18eb98}, !- Handle
  {200d352c-dd5b-43d5-afb9-e72dcedc6e40}, !- Source Object
  7,                                      !- Outlet Port
  {c3d890e3-b62f-4167-a68e-6972079c17c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9cd2c96d-bc06-40fd-86f8-fe4901c28fea}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0591560781601732,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.182650855612443,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {367e7cfa-53f0-4554-a634-ccd0389879a8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0799735f-8e96-4174-ad2a-5f6f6d60dc44}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0799735f-8e96-4174-ad2a-5f6f6d60dc44}, !- Handle
  Controller Mechanical Ventilation 47,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0dddb830-9e36-470f-a0ee-867d712c6b3a}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC OA System, !- Name
  {9cd2c96d-bc06-40fd-86f8-fe4901c28fea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9577d2ad-fb2c-4016-bc9c-3b3c689c93bd}, !- Mixed Air Node Name
  {a74fdd56-73e6-4c46-bd9e-c6ceb0ee63e1}, !- Outdoor Air Stream Node Name
  {d1abb42b-a885-42d0-b584-e6215757f9ff}, !- Relief Air Stream Node Name
  {07e52df9-f136-4a43-9ae4-494a7043929c}; !- Return Air Stream Node Name

OS:Node,
  {4b60b1f9-4b8e-4c9a-bfe6-3e312f9632b6}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a74fdd56-73e6-4c46-bd9e-c6ceb0ee63e1}; !- Outlet Port

OS:Connection,
  {a74fdd56-73e6-4c46-bd9e-c6ceb0ee63e1}, !- Handle
  {4b60b1f9-4b8e-4c9a-bfe6-3e312f9632b6}, !- Source Object
  3,                                      !- Outlet Port
  {0dddb830-9e36-470f-a0ee-867d712c6b3a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ceb8198-2efc-4460-80b1-9f6f65294bf0}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d1abb42b-a885-42d0-b584-e6215757f9ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1abb42b-a885-42d0-b584-e6215757f9ff}, !- Handle
  {0dddb830-9e36-470f-a0ee-867d712c6b3a}, !- Source Object
  7,                                      !- Outlet Port
  {2ceb8198-2efc-4460-80b1-9f6f65294bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eef5ac43-e412-476f-96bc-17046faab2fc}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9577d2ad-fb2c-4016-bc9c-3b3c689c93bd}, !- Inlet Port
  {9d5f5827-fccc-4076-a85b-45584758bc8c}; !- Outlet Port

OS:Connection,
  {07e52df9-f136-4a43-9ae4-494a7043929c}, !- Handle
  {fa0bca9b-1d8c-460c-997d-725c8bf602a3}, !- Source Object
  3,                                      !- Outlet Port
  {0dddb830-9e36-470f-a0ee-867d712c6b3a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9577d2ad-fb2c-4016-bc9c-3b3c689c93bd}, !- Handle
  {0dddb830-9e36-470f-a0ee-867d712c6b3a}, !- Source Object
  5,                                      !- Outlet Port
  {eef5ac43-e412-476f-96bc-17046faab2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d5f5827-fccc-4076-a85b-45584758bc8c}, !- Handle
  {eef5ac43-e412-476f-96bc-17046faab2fc}, !- Source Object
  3,                                      !- Outlet Port
  {200d352c-dd5b-43d5-afb9-e72dcedc6e40}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7cf921e1-04d0-488f-adbe-3badb183565e}, !- Handle
  Availability Manager Night Cycle 47,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0ce76f15-8b98-45d7-868a-4e387a2d7034}, !- Control Zone or Zone List Name
  {41d12ea9-d49c-4c08-bb62-0b9ebd0f1d74}, !- Cooling Control Zone or Zone List Name
  {1e22f838-60a1-4468-890b-762d8b4b55c4}, !- Heating Control Zone or Zone List Name
  {99b79c05-01e8-4236-a561-3c06ed295c18}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0ce76f15-8b98-45d7-868a-4e387a2d7034}, !- Handle
  Availability Manager Night Cycle 47 Control Zone List; !- Name

OS:ModelObjectList,
  {41d12ea9-d49c-4c08-bb62-0b9ebd0f1d74}, !- Handle
  Availability Manager Night Cycle 47 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1e22f838-60a1-4468-890b-762d8b4b55c4}, !- Handle
  Availability Manager Night Cycle 47 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {99b79c05-01e8-4236-a561-3c06ed295c18}, !- Handle
  Availability Manager Night Cycle 47 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e902fede-18af-4658-b4a9-dd45a34874d3}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {ebde738e-9b93-41f7-a0a4-df3c45ff7bdb}, !- Air Inlet Node Name
  {b578c704-ee8e-4615-aa5e-0dd4421a8215}, !- Air Outlet Node Name
  0.182650855612443;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {de6346d5-2f59-4006-9ed4-ec2d62ced768}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Return Air Node, !- Name
  {9e30f76b-8ba8-4698-99dd-817609ee90aa}, !- Inlet Port
  {7c2dcfd4-4615-4025-b4ce-c131039c5b42}; !- Outlet Port

OS:Connection,
  {b1f23230-7ba3-48d0-9e2a-526c084e8bfe}, !- Handle
  {4caecead-d787-4ae5-a185-1ca8dd58a7ab}, !- Source Object
  3,                                      !- Outlet Port
  {08aa0fbf-259a-422b-ad52-48fd24284b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e30f76b-8ba8-4698-99dd-817609ee90aa}, !- Handle
  {e4aacafb-7f99-46cb-a244-803cc43088f1}, !- Source Object
  2,                                      !- Outlet Port
  {de6346d5-2f59-4006-9ed4-ec2d62ced768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2dcfd4-4615-4025-b4ce-c131039c5b42}, !- Handle
  {de6346d5-2f59-4006-9ed4-ec2d62ced768}, !- Source Object
  3,                                      !- Outlet Port
  {fd597a2c-5512-4837-8fa6-a32be0f50b79}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b7b5e26-6d02-418d-a5e1-acf893527f75}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {29351b5a-212a-47d5-8a7b-00beda1e0125}, !- Inlet Port
  {ebde738e-9b93-41f7-a0a4-df3c45ff7bdb}; !- Outlet Port

OS:Connection,
  {29351b5a-212a-47d5-8a7b-00beda1e0125}, !- Handle
  {0e81d544-8504-4b49-9839-1033200a3574}, !- Source Object
  3,                                      !- Outlet Port
  {9b7b5e26-6d02-418d-a5e1-acf893527f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebde738e-9b93-41f7-a0a4-df3c45ff7bdb}, !- Handle
  {9b7b5e26-6d02-418d-a5e1-acf893527f75}, !- Source Object
  3,                                      !- Outlet Port
  {e902fede-18af-4658-b4a9-dd45a34874d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b578c704-ee8e-4615-aa5e-0dd4421a8215}, !- Handle
  {e902fede-18af-4658-b4a9-dd45a34874d3}, !- Source Object
  4,                                      !- Outlet Port
  {4caecead-d787-4ae5-a185-1ca8dd58a7ab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d9db71ba-3437-4b3a-8cfd-6b8f9a03e0fd}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d5a8f905-9313-4c8e-9f68-ad83c308911c}, !- Availability Schedule
  {d746641e-c19e-41b8-80d2-a647498f1caa}, !- Availability Manager List Name
  0.170447945699113,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {57d965dd-d2b0-4e18-89b1-b92a40253dec}, !- Supply Side Inlet Node Name
  {5e95b740-2150-431c-8d70-d2a929056b0d}, !- Demand Side Outlet Node Name
  {4d529e60-b5be-49b0-bf72-4fe8d6d7eedc}, !- Demand Side Inlet Node A
  {8fc25139-ab7c-419f-850d-b725d4427684}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0d6b8782-806e-4a1c-834a-162c284e974e}, !- Demand Mixer Name
  {ef17146c-96fd-498f-a58e-5699aefcfcac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {80862170-edb6-4ecf-92ec-248dba7b999e}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {57d965dd-d2b0-4e18-89b1-b92a40253dec}, !- Inlet Port
  {c294463c-98f9-47ae-95e8-01f647ce199f}; !- Outlet Port

OS:Node,
  {40d5fbc2-daf1-4a91-bea7-073466983966}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ca4a38d0-438a-49ac-946d-69c25b2b3b94}, !- Inlet Port
  {8fc25139-ab7c-419f-850d-b725d4427684}; !- Outlet Port

OS:Connection,
  {57d965dd-d2b0-4e18-89b1-b92a40253dec}, !- Handle
  {d9db71ba-3437-4b3a-8cfd-6b8f9a03e0fd}, !- Source Object
  9,                                      !- Outlet Port
  {80862170-edb6-4ecf-92ec-248dba7b999e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc25139-ab7c-419f-850d-b725d4427684}, !- Handle
  {40d5fbc2-daf1-4a91-bea7-073466983966}, !- Source Object
  3,                                      !- Outlet Port
  {d9db71ba-3437-4b3a-8cfd-6b8f9a03e0fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0cc1ecca-733b-4626-af11-9eba55e1e6d5}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {4d529e60-b5be-49b0-bf72-4fe8d6d7eedc}, !- Inlet Port
  {b3d08012-582c-49ef-94b4-76d70e312f41}; !- Outlet Port

OS:Node,
  {d17a38f9-1557-40ed-b705-970b85b27c15}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {50bff1bf-b093-4dec-aad1-404be6d18037}, !- Inlet Port
  {5e95b740-2150-431c-8d70-d2a929056b0d}; !- Outlet Port

OS:Node,
  {60a1d4d4-184a-4c32-992c-958e60d6437e}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1ed148f1-23a0-4e71-b5cf-4b74d328cd25}, !- Inlet Port
  {63e4589f-949b-4960-a67d-cdb8f3dc5045}; !- Outlet Port

OS:Connection,
  {4d529e60-b5be-49b0-bf72-4fe8d6d7eedc}, !- Handle
  {d9db71ba-3437-4b3a-8cfd-6b8f9a03e0fd}, !- Source Object
  11,                                     !- Outlet Port
  {0cc1ecca-733b-4626-af11-9eba55e1e6d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e95b740-2150-431c-8d70-d2a929056b0d}, !- Handle
  {d17a38f9-1557-40ed-b705-970b85b27c15}, !- Source Object
  3,                                      !- Outlet Port
  {d9db71ba-3437-4b3a-8cfd-6b8f9a03e0fd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ef17146c-96fd-498f-a58e-5699aefcfcac}, !- Handle
  Air Loop HVAC Zone Splitter 48,         !- Name
  {b3d08012-582c-49ef-94b4-76d70e312f41}, !- Inlet Node Name
  {4b025f0b-3b4b-4563-a14e-2d036f2c0a6f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0d6b8782-806e-4a1c-834a-162c284e974e}, !- Handle
  Air Loop HVAC Zone Mixer 48,            !- Name
  {50bff1bf-b093-4dec-aad1-404be6d18037}, !- Outlet Node Name
  {aa3d1b8a-d664-4510-b5d2-03033d2c2421}; !- Inlet Node Name 1

OS:Connection,
  {b3d08012-582c-49ef-94b4-76d70e312f41}, !- Handle
  {0cc1ecca-733b-4626-af11-9eba55e1e6d5}, !- Source Object
  3,                                      !- Outlet Port
  {ef17146c-96fd-498f-a58e-5699aefcfcac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50bff1bf-b093-4dec-aad1-404be6d18037}, !- Handle
  {0d6b8782-806e-4a1c-834a-162c284e974e}, !- Source Object
  2,                                      !- Outlet Port
  {d17a38f9-1557-40ed-b705-970b85b27c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8a20bf98-cce0-43ff-b6e3-727f49381c19}, !- Handle
  {d9db71ba-3437-4b3a-8cfd-6b8f9a03e0fd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.170447945699113,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2396.96,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2760.64,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d746641e-c19e-41b8-80d2-a647498f1caa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 47, !- Name
  {121793a9-a20f-4bf3-9df4-389723c938d6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9e360268-4661-4c84-907a-d0e5d32a3c41}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a89bc356-01ac-4900-a08e-ec896388a3ff}, !- Control Zone Name
  {40d5fbc2-daf1-4a91-bea7-073466983966}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ed7d27a4-8ac5-4992-842c-41de098269a6}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  181.124198384168,                       !- U-Factor Times Area Value {W/K}
  0.000170711522749584,                   !- Maximum Water Flow Rate {m3/s}
  {46fb3309-2576-4eed-a0c2-f3e008bdc372}, !- Water Inlet Node Name
  {a7dd0dfe-cf55-4e41-9584-bab72ed343b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7804.72596628368,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cac3219e-c7c3-43ad-b0f7-ece52a744cd5}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {1f2c27c9-0276-42f9-9e65-9923126ea80c}, !- Inlet Port
  {46fb3309-2576-4eed-a0c2-f3e008bdc372}; !- Outlet Port

OS:Connection,
  {1f2c27c9-0276-42f9-9e65-9923126ea80c}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  51,                                     !- Outlet Port
  {cac3219e-c7c3-43ad-b0f7-ece52a744cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e72dd3b7-1f40-42a7-9693-b468010cd75a}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a7dd0dfe-cf55-4e41-9584-bab72ed343b9}, !- Inlet Port
  {24ce39f5-77f3-48b7-8376-f86ad2e078a5}; !- Outlet Port

OS:Connection,
  {46fb3309-2576-4eed-a0c2-f3e008bdc372}, !- Handle
  {cac3219e-c7c3-43ad-b0f7-ece52a744cd5}, !- Source Object
  3,                                      !- Outlet Port
  {ed7d27a4-8ac5-4992-842c-41de098269a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7dd0dfe-cf55-4e41-9584-bab72ed343b9}, !- Handle
  {ed7d27a4-8ac5-4992-842c-41de098269a6}, !- Source Object
  6,                                      !- Outlet Port
  {e72dd3b7-1f40-42a7-9693-b468010cd75a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24ce39f5-77f3-48b7-8376-f86ad2e078a5}, !- Handle
  {e72dd3b7-1f40-42a7-9693-b468010cd75a}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b1074476-b210-43ca-a6e4-8bce4c318b56}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {ed7d27a4-8ac5-4992-842c-41de098269a6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ce2de3a3-bdde-47de-9e96-42ef81ab040e}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7804.72596628368,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {618368e0-c8f0-4bbf-ac7b-0438b40dd4d9}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3666.16720769704,                       !- Rated Total Cooling Capacity {W}
  0.748951141821059,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.170447945699113,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b964c2d5-ee86-4758-abc0-8dcf0a7c8f13}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.170447945699113,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05fa4759-e876-42a0-955f-15ec83b0e520}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39ae5126-c76e-4829-8615-aacae1e5c1c0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {05fa4759-e876-42a0-955f-15ec83b0e520}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39ae5126-c76e-4829-8615-aacae1e5c1c0}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d45d743e-2a9c-4afc-b260-692ade5f4d97}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a89bc356-01ac-4900-a08e-ec896388a3ff}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {3fee06dc-040b-42ff-9816-81c855ee27e3}, !- Air Inlet Node Name
  {ca4a38d0-438a-49ac-946d-69c25b2b3b94}, !- Air Outlet Node Name
  {b964c2d5-ee86-4758-abc0-8dcf0a7c8f13}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {40420a20-0733-4148-8899-70188a09c91e}, !- Supply Air Fan Operating Mode Schedule Name
  {ed7d27a4-8ac5-4992-842c-41de098269a6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {618368e0-c8f0-4bbf-ac7b-0438b40dd4d9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ce2de3a3-bdde-47de-9e96-42ef81ab040e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.170447945699113,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.170447945699113,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ca4a38d0-438a-49ac-946d-69c25b2b3b94}, !- Handle
  {d45d743e-2a9c-4afc-b260-692ade5f4d97}, !- Source Object
  7,                                      !- Outlet Port
  {40d5fbc2-daf1-4a91-bea7-073466983966}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3b00e53f-74cf-4d5c-a005-9708ebc47291}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0382329298433989,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.170447945699113,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8ab123ef-fa69-4ac9-8303-27fcb4c9130d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {18953233-82c7-46c2-be9e-01814406cb14}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {18953233-82c7-46c2-be9e-01814406cb14}, !- Handle
  Controller Mechanical Ventilation 48,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3f29b6f9-f6a0-4ae0-b566-25c78e784d17}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC OA System, !- Name
  {3b00e53f-74cf-4d5c-a005-9708ebc47291}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {83b6f0fa-5aa6-470c-ae6f-1ba6e349205b}, !- Mixed Air Node Name
  {525a8a3c-fa64-4ed5-8ca0-a27aefa1a858}, !- Outdoor Air Stream Node Name
  {66824edf-66e9-47cc-9ad1-9ea5ac2fc619}, !- Relief Air Stream Node Name
  {c294463c-98f9-47ae-95e8-01f647ce199f}; !- Return Air Stream Node Name

OS:Node,
  {cf6c7a8d-c3bc-42f0-9bd3-a53e5ea6504f}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {525a8a3c-fa64-4ed5-8ca0-a27aefa1a858}; !- Outlet Port

OS:Connection,
  {525a8a3c-fa64-4ed5-8ca0-a27aefa1a858}, !- Handle
  {cf6c7a8d-c3bc-42f0-9bd3-a53e5ea6504f}, !- Source Object
  3,                                      !- Outlet Port
  {3f29b6f9-f6a0-4ae0-b566-25c78e784d17}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5fb84da-7975-477e-9952-533555819aed}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {66824edf-66e9-47cc-9ad1-9ea5ac2fc619}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66824edf-66e9-47cc-9ad1-9ea5ac2fc619}, !- Handle
  {3f29b6f9-f6a0-4ae0-b566-25c78e784d17}, !- Source Object
  7,                                      !- Outlet Port
  {a5fb84da-7975-477e-9952-533555819aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0592583-b270-4e7b-b3f5-0fa231a3a063}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {83b6f0fa-5aa6-470c-ae6f-1ba6e349205b}, !- Inlet Port
  {3fee06dc-040b-42ff-9816-81c855ee27e3}; !- Outlet Port

OS:Connection,
  {c294463c-98f9-47ae-95e8-01f647ce199f}, !- Handle
  {80862170-edb6-4ecf-92ec-248dba7b999e}, !- Source Object
  3,                                      !- Outlet Port
  {3f29b6f9-f6a0-4ae0-b566-25c78e784d17}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {83b6f0fa-5aa6-470c-ae6f-1ba6e349205b}, !- Handle
  {3f29b6f9-f6a0-4ae0-b566-25c78e784d17}, !- Source Object
  5,                                      !- Outlet Port
  {c0592583-b270-4e7b-b3f5-0fa231a3a063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fee06dc-040b-42ff-9816-81c855ee27e3}, !- Handle
  {c0592583-b270-4e7b-b3f5-0fa231a3a063}, !- Source Object
  3,                                      !- Outlet Port
  {d45d743e-2a9c-4afc-b260-692ade5f4d97}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {121793a9-a20f-4bf3-9df4-389723c938d6}, !- Handle
  Availability Manager Night Cycle 48,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c4376559-8c44-4368-a76f-7a786b8c598c}, !- Control Zone or Zone List Name
  {3258783e-c32a-4cd7-bfd1-6ee2ebc84859}, !- Cooling Control Zone or Zone List Name
  {d02b1617-8719-427d-be65-e5a5cff864af}, !- Heating Control Zone or Zone List Name
  {b340bf30-c245-4ead-8e0c-10b00f1b31b9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c4376559-8c44-4368-a76f-7a786b8c598c}, !- Handle
  Availability Manager Night Cycle 48 Control Zone List; !- Name

OS:ModelObjectList,
  {3258783e-c32a-4cd7-bfd1-6ee2ebc84859}, !- Handle
  Availability Manager Night Cycle 48 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d02b1617-8719-427d-be65-e5a5cff864af}, !- Handle
  Availability Manager Night Cycle 48 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b340bf30-c245-4ead-8e0c-10b00f1b31b9}, !- Handle
  Availability Manager Night Cycle 48 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e884b3cf-0ac8-4160-a21e-6d802845fb61}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {3fbe6295-38ef-4da4-8cbc-60b50e8bbf04}, !- Air Inlet Node Name
  {1ed148f1-23a0-4e71-b5cf-4b74d328cd25}, !- Air Outlet Node Name
  0.170447945699113;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd803473-6062-49f9-872c-b03d49bb77bf}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Return Air Node, !- Name
  {30013c26-8350-4896-94f9-02e8ac778290}, !- Inlet Port
  {aa3d1b8a-d664-4510-b5d2-03033d2c2421}; !- Outlet Port

OS:Connection,
  {63e4589f-949b-4960-a67d-cdb8f3dc5045}, !- Handle
  {60a1d4d4-184a-4c32-992c-958e60d6437e}, !- Source Object
  3,                                      !- Outlet Port
  {f474afb2-0c73-4a62-b237-4af730603990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30013c26-8350-4896-94f9-02e8ac778290}, !- Handle
  {98ae377b-de4d-4c1e-9d84-286eea184912}, !- Source Object
  2,                                      !- Outlet Port
  {bd803473-6062-49f9-872c-b03d49bb77bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa3d1b8a-d664-4510-b5d2-03033d2c2421}, !- Handle
  {bd803473-6062-49f9-872c-b03d49bb77bf}, !- Source Object
  3,                                      !- Outlet Port
  {0d6b8782-806e-4a1c-834a-162c284e974e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3efe7e85-a016-4578-921d-8573177878b3}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4b025f0b-3b4b-4563-a14e-2d036f2c0a6f}, !- Inlet Port
  {3fbe6295-38ef-4da4-8cbc-60b50e8bbf04}; !- Outlet Port

OS:Connection,
  {4b025f0b-3b4b-4563-a14e-2d036f2c0a6f}, !- Handle
  {ef17146c-96fd-498f-a58e-5699aefcfcac}, !- Source Object
  3,                                      !- Outlet Port
  {3efe7e85-a016-4578-921d-8573177878b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fbe6295-38ef-4da4-8cbc-60b50e8bbf04}, !- Handle
  {3efe7e85-a016-4578-921d-8573177878b3}, !- Source Object
  3,                                      !- Outlet Port
  {e884b3cf-0ac8-4160-a21e-6d802845fb61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ed148f1-23a0-4e71-b5cf-4b74d328cd25}, !- Handle
  {e884b3cf-0ac8-4160-a21e-6d802845fb61}, !- Source Object
  4,                                      !- Outlet Port
  {60a1d4d4-184a-4c32-992c-958e60d6437e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c5afca14-e358-465d-96f7-805ad99afef0}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a6e8865-427e-4ae1-9b49-1b1bcbfc221f}, !- Availability Schedule
  {dace18a0-97e0-4581-b74c-18e792a85ea3}, !- Availability Manager List Name
  0.123810886528656,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {53521807-e602-4ae3-9ae6-0794eeb4838d}, !- Supply Side Inlet Node Name
  {5a3e5cec-b89f-435f-8733-09f6620809c9}, !- Demand Side Outlet Node Name
  {26c93f5a-1eb2-4447-80da-2ae0168cdc74}, !- Demand Side Inlet Node A
  {839b7f14-0fef-4b8f-a583-f8a7978453d0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9aca57e8-8549-415c-866f-4ae55c50e0d0}, !- Demand Mixer Name
  {291e8344-8e16-4cbc-bdde-07c1b5e602f5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {730d06e9-4284-4fe0-93ed-5a25ea91c692}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {53521807-e602-4ae3-9ae6-0794eeb4838d}, !- Inlet Port
  {86625bbb-0596-44f5-8d89-d52afff3c0a7}; !- Outlet Port

OS:Node,
  {6727f3d9-b6ea-4a92-94d9-9bcc1070fca7}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {505a65e7-8cb5-41e7-b34d-22056a560379}, !- Inlet Port
  {839b7f14-0fef-4b8f-a583-f8a7978453d0}; !- Outlet Port

OS:Connection,
  {53521807-e602-4ae3-9ae6-0794eeb4838d}, !- Handle
  {c5afca14-e358-465d-96f7-805ad99afef0}, !- Source Object
  9,                                      !- Outlet Port
  {730d06e9-4284-4fe0-93ed-5a25ea91c692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {839b7f14-0fef-4b8f-a583-f8a7978453d0}, !- Handle
  {6727f3d9-b6ea-4a92-94d9-9bcc1070fca7}, !- Source Object
  3,                                      !- Outlet Port
  {c5afca14-e358-465d-96f7-805ad99afef0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {586eb8a6-9335-417d-b502-43ea5ce806a5}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {26c93f5a-1eb2-4447-80da-2ae0168cdc74}, !- Inlet Port
  {b881ab1d-5b60-4ae7-af58-5c00aa771256}; !- Outlet Port

OS:Node,
  {10419d29-dd88-4d33-80bb-ce6a310e992a}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {bf56380f-78b4-4614-99f4-ddba857cbe2e}, !- Inlet Port
  {5a3e5cec-b89f-435f-8733-09f6620809c9}; !- Outlet Port

OS:Node,
  {d5dc6925-5f1d-4d1b-9577-a83be137d477}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {09113d08-17bc-4652-8019-5889192e88f9}, !- Inlet Port
  {20a271d5-0faf-4bdf-b51f-71988cffd7ce}; !- Outlet Port

OS:Connection,
  {26c93f5a-1eb2-4447-80da-2ae0168cdc74}, !- Handle
  {c5afca14-e358-465d-96f7-805ad99afef0}, !- Source Object
  11,                                     !- Outlet Port
  {586eb8a6-9335-417d-b502-43ea5ce806a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a3e5cec-b89f-435f-8733-09f6620809c9}, !- Handle
  {10419d29-dd88-4d33-80bb-ce6a310e992a}, !- Source Object
  3,                                      !- Outlet Port
  {c5afca14-e358-465d-96f7-805ad99afef0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {291e8344-8e16-4cbc-bdde-07c1b5e602f5}, !- Handle
  Air Loop HVAC Zone Splitter 49,         !- Name
  {b881ab1d-5b60-4ae7-af58-5c00aa771256}, !- Inlet Node Name
  {c445e78c-0ff9-4fee-a643-5af7b8a35c2c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9aca57e8-8549-415c-866f-4ae55c50e0d0}, !- Handle
  Air Loop HVAC Zone Mixer 49,            !- Name
  {bf56380f-78b4-4614-99f4-ddba857cbe2e}, !- Outlet Node Name
  {9217fe36-f2db-4a40-8851-6cf49abf3657}; !- Inlet Node Name 1

OS:Connection,
  {b881ab1d-5b60-4ae7-af58-5c00aa771256}, !- Handle
  {586eb8a6-9335-417d-b502-43ea5ce806a5}, !- Source Object
  3,                                      !- Outlet Port
  {291e8344-8e16-4cbc-bdde-07c1b5e602f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf56380f-78b4-4614-99f4-ddba857cbe2e}, !- Handle
  {9aca57e8-8549-415c-866f-4ae55c50e0d0}, !- Source Object
  2,                                      !- Outlet Port
  {10419d29-dd88-4d33-80bb-ce6a310e992a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {06ffa77a-ccd7-4643-bde8-60a84279e1e6}, !- Handle
  {c5afca14-e358-465d-96f7-805ad99afef0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.123810886528656,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1758.96,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1688.52,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {dace18a0-97e0-4581-b74c-18e792a85ea3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 48, !- Name
  {fa041100-fee0-4e66-8ab1-100f155fdc6c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4deea826-95c1-45bf-9467-be0474f1bcc0}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {26173657-f7cf-47dd-bb5f-fd4a1d051066}, !- Control Zone Name
  {6727f3d9-b6ea-4a92-94d9-9bcc1070fca7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {2ed0a8e3-6339-4b67-bb56-17ac655b1606}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  129.444079388677,                       !- U-Factor Times Area Value {W/K}
  0.000120732987214641,                   !- Maximum Water Flow Rate {m3/s}
  {2b1df4f9-6ac5-4d57-8e5a-aac4fd5fab35}, !- Water Inlet Node Name
  {bbdb73f8-5556-44e2-874e-091e072e14fe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5519.76729586873,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9457ce72-646e-458f-9cda-72b33583d635}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {0baa18da-00b2-4e11-9792-c216c12a8572}, !- Inlet Port
  {2b1df4f9-6ac5-4d57-8e5a-aac4fd5fab35}; !- Outlet Port

OS:Connection,
  {0baa18da-00b2-4e11-9792-c216c12a8572}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  52,                                     !- Outlet Port
  {9457ce72-646e-458f-9cda-72b33583d635}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a2bd40e-075a-4ece-9cee-50ccf0d99ec5}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {bbdb73f8-5556-44e2-874e-091e072e14fe}, !- Inlet Port
  {f9e199c0-e582-4c6f-80b8-2ce60bb56fc2}; !- Outlet Port

OS:Connection,
  {2b1df4f9-6ac5-4d57-8e5a-aac4fd5fab35}, !- Handle
  {9457ce72-646e-458f-9cda-72b33583d635}, !- Source Object
  3,                                      !- Outlet Port
  {2ed0a8e3-6339-4b67-bb56-17ac655b1606}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bbdb73f8-5556-44e2-874e-091e072e14fe}, !- Handle
  {2ed0a8e3-6339-4b67-bb56-17ac655b1606}, !- Source Object
  6,                                      !- Outlet Port
  {0a2bd40e-075a-4ece-9cee-50ccf0d99ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9e199c0-e582-4c6f-80b8-2ce60bb56fc2}, !- Handle
  {0a2bd40e-075a-4ece-9cee-50ccf0d99ec5}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a9378232-2ed7-4fab-b8c8-d1fc5df8d5ae}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {2ed0a8e3-6339-4b67-bb56-17ac655b1606}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ba6894a9-3a35-45e7-bbb5-24d0c349bc12}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5519.76729586873,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {42861fd1-29a0-4b2f-8a8c-dbc8ad90d501}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2547.64896555343,                       !- Rated Total Cooling Capacity {W}
  0.764768006346869,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.123810886528656,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7fdf2eb3-0057-4e72-b09d-7737866b1958}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.123810886528656,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c53bb19e-f5e8-4808-a902-6d4667cba1d3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ad9d15e-7b94-4fc4-adfc-555daa74f75a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c53bb19e-f5e8-4808-a902-6d4667cba1d3}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ad9d15e-7b94-4fc4-adfc-555daa74f75a}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {400c824c-db7b-4c27-ae1e-f76b377ebcdc}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {26173657-f7cf-47dd-bb5f-fd4a1d051066}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {71396e05-4eab-43c9-ac6c-cb51b54f4e2d}, !- Air Inlet Node Name
  {505a65e7-8cb5-41e7-b34d-22056a560379}, !- Air Outlet Node Name
  {7fdf2eb3-0057-4e72-b09d-7737866b1958}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c9bdd73f-452c-4f2b-b4ec-8e02191b99aa}, !- Supply Air Fan Operating Mode Schedule Name
  {2ed0a8e3-6339-4b67-bb56-17ac655b1606}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {42861fd1-29a0-4b2f-8a8c-dbc8ad90d501}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ba6894a9-3a35-45e7-bbb5-24d0c349bc12}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.123810886528656,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.123810886528656,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {505a65e7-8cb5-41e7-b34d-22056a560379}, !- Handle
  {400c824c-db7b-4c27-ae1e-f76b377ebcdc}, !- Source Object
  7,                                      !- Outlet Port
  {6727f3d9-b6ea-4a92-94d9-9bcc1070fca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {21e5d0d3-3e02-4baf-ae87-28c94bea9474}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0233848190761371,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.123810886528656,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {aeaaa221-5291-459f-94a1-e1e26ea5ebab}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {566b805c-b30d-4dfc-8156-8ae1dbe406c4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {566b805c-b30d-4dfc-8156-8ae1dbe406c4}, !- Handle
  Controller Mechanical Ventilation 49,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {47a386ae-20b5-4670-acfe-e7319964b6ab}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC OA System, !- Name
  {21e5d0d3-3e02-4baf-ae87-28c94bea9474}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f10adb6f-824c-4fd3-8782-7c8ae278ff1a}, !- Mixed Air Node Name
  {457109f2-f21b-4c0b-b409-d691e4800742}, !- Outdoor Air Stream Node Name
  {6e64a868-e1b2-4476-aae7-50692e1b5111}, !- Relief Air Stream Node Name
  {86625bbb-0596-44f5-8d89-d52afff3c0a7}; !- Return Air Stream Node Name

OS:Node,
  {e5dd94d0-d79e-4bee-b0a1-005a055e8b31}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {457109f2-f21b-4c0b-b409-d691e4800742}; !- Outlet Port

OS:Connection,
  {457109f2-f21b-4c0b-b409-d691e4800742}, !- Handle
  {e5dd94d0-d79e-4bee-b0a1-005a055e8b31}, !- Source Object
  3,                                      !- Outlet Port
  {47a386ae-20b5-4670-acfe-e7319964b6ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e50e43c-f1dc-4ff5-b8a2-f1c7cb52ede8}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {6e64a868-e1b2-4476-aae7-50692e1b5111}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e64a868-e1b2-4476-aae7-50692e1b5111}, !- Handle
  {47a386ae-20b5-4670-acfe-e7319964b6ab}, !- Source Object
  7,                                      !- Outlet Port
  {8e50e43c-f1dc-4ff5-b8a2-f1c7cb52ede8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d2d96f0-b04c-4103-a7d3-4f789919786d}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f10adb6f-824c-4fd3-8782-7c8ae278ff1a}, !- Inlet Port
  {71396e05-4eab-43c9-ac6c-cb51b54f4e2d}; !- Outlet Port

OS:Connection,
  {86625bbb-0596-44f5-8d89-d52afff3c0a7}, !- Handle
  {730d06e9-4284-4fe0-93ed-5a25ea91c692}, !- Source Object
  3,                                      !- Outlet Port
  {47a386ae-20b5-4670-acfe-e7319964b6ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f10adb6f-824c-4fd3-8782-7c8ae278ff1a}, !- Handle
  {47a386ae-20b5-4670-acfe-e7319964b6ab}, !- Source Object
  5,                                      !- Outlet Port
  {0d2d96f0-b04c-4103-a7d3-4f789919786d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71396e05-4eab-43c9-ac6c-cb51b54f4e2d}, !- Handle
  {0d2d96f0-b04c-4103-a7d3-4f789919786d}, !- Source Object
  3,                                      !- Outlet Port
  {400c824c-db7b-4c27-ae1e-f76b377ebcdc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fa041100-fee0-4e66-8ab1-100f155fdc6c}, !- Handle
  Availability Manager Night Cycle 49,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f3a16ba6-6f0a-459c-ba3b-2e5b4ac20b8d}, !- Control Zone or Zone List Name
  {e6d51de4-b2d0-4a5c-a621-7e2f366c085a}, !- Cooling Control Zone or Zone List Name
  {ad8af145-2e48-4c41-8bb2-358177628efe}, !- Heating Control Zone or Zone List Name
  {35cb0fce-5338-45b5-8fb0-b440866c9dba}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f3a16ba6-6f0a-459c-ba3b-2e5b4ac20b8d}, !- Handle
  Availability Manager Night Cycle 49 Control Zone List; !- Name

OS:ModelObjectList,
  {e6d51de4-b2d0-4a5c-a621-7e2f366c085a}, !- Handle
  Availability Manager Night Cycle 49 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ad8af145-2e48-4c41-8bb2-358177628efe}, !- Handle
  Availability Manager Night Cycle 49 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {35cb0fce-5338-45b5-8fb0-b440866c9dba}, !- Handle
  Availability Manager Night Cycle 49 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {81496fa8-2c39-4a87-9a9f-adbc95213bba}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f9eacd62-3bf2-4083-bcd4-2e9c5f9c1133}, !- Air Inlet Node Name
  {09113d08-17bc-4652-8019-5889192e88f9}, !- Air Outlet Node Name
  0.123810886528656;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31a662e6-874f-49d4-9789-99e7b584b428}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Return Air Node, !- Name
  {6b1eef30-34b3-42dd-bea0-c6c535804fd7}, !- Inlet Port
  {9217fe36-f2db-4a40-8851-6cf49abf3657}; !- Outlet Port

OS:Connection,
  {20a271d5-0faf-4bdf-b51f-71988cffd7ce}, !- Handle
  {d5dc6925-5f1d-4d1b-9577-a83be137d477}, !- Source Object
  3,                                      !- Outlet Port
  {21d8d382-e2d7-499e-a15c-49064565480f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1eef30-34b3-42dd-bea0-c6c535804fd7}, !- Handle
  {ea8ba45c-6c70-42e1-a0da-e4c78963fff0}, !- Source Object
  2,                                      !- Outlet Port
  {31a662e6-874f-49d4-9789-99e7b584b428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9217fe36-f2db-4a40-8851-6cf49abf3657}, !- Handle
  {31a662e6-874f-49d4-9789-99e7b584b428}, !- Source Object
  3,                                      !- Outlet Port
  {9aca57e8-8549-415c-866f-4ae55c50e0d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdecf6f6-38eb-4189-be67-24a4e0ce2562}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c445e78c-0ff9-4fee-a643-5af7b8a35c2c}, !- Inlet Port
  {f9eacd62-3bf2-4083-bcd4-2e9c5f9c1133}; !- Outlet Port

OS:Connection,
  {c445e78c-0ff9-4fee-a643-5af7b8a35c2c}, !- Handle
  {291e8344-8e16-4cbc-bdde-07c1b5e602f5}, !- Source Object
  3,                                      !- Outlet Port
  {cdecf6f6-38eb-4189-be67-24a4e0ce2562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9eacd62-3bf2-4083-bcd4-2e9c5f9c1133}, !- Handle
  {cdecf6f6-38eb-4189-be67-24a4e0ce2562}, !- Source Object
  3,                                      !- Outlet Port
  {81496fa8-2c39-4a87-9a9f-adbc95213bba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09113d08-17bc-4652-8019-5889192e88f9}, !- Handle
  {81496fa8-2c39-4a87-9a9f-adbc95213bba}, !- Source Object
  4,                                      !- Outlet Port
  {d5dc6925-5f1d-4d1b-9577-a83be137d477}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0f137c6b-d022-4e59-838d-7882a82cefc7}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a83b4af2-bad2-4dac-953d-0fcf63ba33f5}, !- Availability Schedule
  {b60e67a8-ff7f-43f3-b2c1-57b3dc44e232}, !- Availability Manager List Name
  0.132336580789882,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {340b8875-01a1-4b89-bc87-350db448ceaa}, !- Supply Side Inlet Node Name
  {7321acf4-66d0-458b-b49e-e5a3874bdbe1}, !- Demand Side Outlet Node Name
  {18e981b1-ffd1-4101-9872-2db89e2b966a}, !- Demand Side Inlet Node A
  {8099d375-8eb3-4738-b90c-7602368069f5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {128037ce-68a6-4d3f-a999-a5159257db33}, !- Demand Mixer Name
  {653ac635-96d6-4fbf-b840-8d7dbee9d215}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {78584384-ffc6-4803-a27e-4e1ef1452db6}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {340b8875-01a1-4b89-bc87-350db448ceaa}, !- Inlet Port
  {259227e0-c7e8-48f4-9170-a9038f8ab04b}; !- Outlet Port

OS:Node,
  {a682fabd-be1d-435f-9154-df80030be19a}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d3724dee-30f5-45ea-a7ca-0cfa215a8833}, !- Inlet Port
  {8099d375-8eb3-4738-b90c-7602368069f5}; !- Outlet Port

OS:Connection,
  {340b8875-01a1-4b89-bc87-350db448ceaa}, !- Handle
  {0f137c6b-d022-4e59-838d-7882a82cefc7}, !- Source Object
  9,                                      !- Outlet Port
  {78584384-ffc6-4803-a27e-4e1ef1452db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8099d375-8eb3-4738-b90c-7602368069f5}, !- Handle
  {a682fabd-be1d-435f-9154-df80030be19a}, !- Source Object
  3,                                      !- Outlet Port
  {0f137c6b-d022-4e59-838d-7882a82cefc7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b380aa5c-0ad6-4968-9089-4ca5b1143e65}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {18e981b1-ffd1-4101-9872-2db89e2b966a}, !- Inlet Port
  {35fde614-81b0-48c3-abb2-00e1bf094dc6}; !- Outlet Port

OS:Node,
  {93ca2ccc-581f-479d-83a3-e669dee5060d}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {6f1277e3-7c59-4410-bb79-e6748ba9c5f9}, !- Inlet Port
  {7321acf4-66d0-458b-b49e-e5a3874bdbe1}; !- Outlet Port

OS:Node,
  {9efdd85a-0633-46ea-a5c8-82ab9137bd97}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {939f757d-2f07-4b20-a70b-db5abe1914db}, !- Inlet Port
  {6dc03e71-932b-45a0-bf8a-7d902d239a4b}; !- Outlet Port

OS:Connection,
  {18e981b1-ffd1-4101-9872-2db89e2b966a}, !- Handle
  {0f137c6b-d022-4e59-838d-7882a82cefc7}, !- Source Object
  11,                                     !- Outlet Port
  {b380aa5c-0ad6-4968-9089-4ca5b1143e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7321acf4-66d0-458b-b49e-e5a3874bdbe1}, !- Handle
  {93ca2ccc-581f-479d-83a3-e669dee5060d}, !- Source Object
  3,                                      !- Outlet Port
  {0f137c6b-d022-4e59-838d-7882a82cefc7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {653ac635-96d6-4fbf-b840-8d7dbee9d215}, !- Handle
  Air Loop HVAC Zone Splitter 50,         !- Name
  {35fde614-81b0-48c3-abb2-00e1bf094dc6}, !- Inlet Node Name
  {5ec417e3-28ca-49af-b065-2abcca9f731a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {128037ce-68a6-4d3f-a999-a5159257db33}, !- Handle
  Air Loop HVAC Zone Mixer 50,            !- Name
  {6f1277e3-7c59-4410-bb79-e6748ba9c5f9}, !- Outlet Node Name
  {47a11efd-988c-4df0-a94d-e234de2e7d3f}; !- Inlet Node Name 1

OS:Connection,
  {35fde614-81b0-48c3-abb2-00e1bf094dc6}, !- Handle
  {b380aa5c-0ad6-4968-9089-4ca5b1143e65}, !- Source Object
  3,                                      !- Outlet Port
  {653ac635-96d6-4fbf-b840-8d7dbee9d215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f1277e3-7c59-4410-bb79-e6748ba9c5f9}, !- Handle
  {128037ce-68a6-4d3f-a999-a5159257db33}, !- Source Object
  2,                                      !- Outlet Port
  {93ca2ccc-581f-479d-83a3-e669dee5060d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e00e55b2-a692-44fe-baeb-a29c7e25117e}, !- Handle
  {0f137c6b-d022-4e59-838d-7882a82cefc7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.132336580789882,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2069.67,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2612.57,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b60e67a8-ff7f-43f3-b2c1-57b3dc44e232}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 49, !- Name
  {d91b7978-6957-49cc-887d-6f8687d2888e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {24d94609-5c61-4ab3-9b5a-72d3160949ab}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3844ee92-6045-4080-933c-2da8d4642497}, !- Control Zone Name
  {a682fabd-be1d-435f-9154-df80030be19a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {00ba97b7-ec74-445e-b532-38b7545c5eb5}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  170.759138984613,                       !- U-Factor Times Area Value {W/K}
  0.00018369534655835,                    !- Maximum Water Flow Rate {m3/s}
  {de747c60-38d6-4cc9-87fc-573d3ff28b8b}, !- Water Inlet Node Name
  {19a1f882-0308-4c01-9968-4662c84225bd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8398.3308102319,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {25e33d9a-f7ec-4348-b4b7-2d40d49ff33d}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8c863b99-2ffc-4e3d-b887-e1c06a652b73}, !- Inlet Port
  {de747c60-38d6-4cc9-87fc-573d3ff28b8b}; !- Outlet Port

OS:Connection,
  {8c863b99-2ffc-4e3d-b887-e1c06a652b73}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  53,                                     !- Outlet Port
  {25e33d9a-f7ec-4348-b4b7-2d40d49ff33d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b710e157-204c-4113-a4bb-6fe22e03d9c0}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {19a1f882-0308-4c01-9968-4662c84225bd}, !- Inlet Port
  {1143fbde-675e-4bc0-8f81-d359bc59dbd3}; !- Outlet Port

OS:Connection,
  {de747c60-38d6-4cc9-87fc-573d3ff28b8b}, !- Handle
  {25e33d9a-f7ec-4348-b4b7-2d40d49ff33d}, !- Source Object
  3,                                      !- Outlet Port
  {00ba97b7-ec74-445e-b532-38b7545c5eb5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {19a1f882-0308-4c01-9968-4662c84225bd}, !- Handle
  {00ba97b7-ec74-445e-b532-38b7545c5eb5}, !- Source Object
  6,                                      !- Outlet Port
  {b710e157-204c-4113-a4bb-6fe22e03d9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1143fbde-675e-4bc0-8f81-d359bc59dbd3}, !- Handle
  {b710e157-204c-4113-a4bb-6fe22e03d9c0}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b4a605de-28b4-4c28-a14d-442998209f95}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {00ba97b7-ec74-445e-b532-38b7545c5eb5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {2b5db056-8c80-4a24-b1b3-2238e8eea5e4}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8398.3308102319,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {daa056af-03de-452b-bf13-e96f5359c0ce}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3145.99761867337,                       !- Rated Total Cooling Capacity {W}
  0.715007959416972,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.132336580789882,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {58c856fd-60df-46bc-8f05-8a164f5b5ae3}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.132336580789882,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37f86279-8484-4500-af6b-bb51d80b89be}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3d81f5ad-75af-4128-935f-cf85944027f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {37f86279-8484-4500-af6b-bb51d80b89be}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3d81f5ad-75af-4128-935f-cf85944027f6}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {db971356-46c5-4926-9777-73f69174a6f7}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3844ee92-6045-4080-933c-2da8d4642497}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9e600a8b-91f6-416b-9c15-b5e71e6b1b56}, !- Air Inlet Node Name
  {d3724dee-30f5-45ea-a7ca-0cfa215a8833}, !- Air Outlet Node Name
  {58c856fd-60df-46bc-8f05-8a164f5b5ae3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f0dc28ce-c026-4e8c-ab74-b68895f0f4d9}, !- Supply Air Fan Operating Mode Schedule Name
  {00ba97b7-ec74-445e-b532-38b7545c5eb5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {daa056af-03de-452b-bf13-e96f5359c0ce}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2b5db056-8c80-4a24-b1b3-2238e8eea5e4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.132336580789882,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.132336580789882,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d3724dee-30f5-45ea-a7ca-0cfa215a8833}, !- Handle
  {db971356-46c5-4926-9777-73f69174a6f7}, !- Source Object
  7,                                      !- Outlet Port
  {a682fabd-be1d-435f-9154-df80030be19a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d113e958-40d0-4b2d-81aa-93be2779f6a5}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0361822698573105,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.132336580789882,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6289a0e4-63c8-48f1-8785-0eb77b9dd6cb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1bd8eb2c-ab4b-45a7-ba5f-b8dc3948eeaf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1bd8eb2c-ab4b-45a7-ba5f-b8dc3948eeaf}, !- Handle
  Controller Mechanical Ventilation 50,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {686d04d2-0a06-46e0-888a-c3afd815452b}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC OA System, !- Name
  {d113e958-40d0-4b2d-81aa-93be2779f6a5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6e414b9e-9221-470c-a7ef-d6c82360d8e3}, !- Mixed Air Node Name
  {3b3b3f9d-9ff2-4299-ac12-49853d56c226}, !- Outdoor Air Stream Node Name
  {b13d3de1-a3fb-4b7e-b280-631398dc06bb}, !- Relief Air Stream Node Name
  {259227e0-c7e8-48f4-9170-a9038f8ab04b}; !- Return Air Stream Node Name

OS:Node,
  {bf67ba5c-43a6-457e-b84c-9ccfd3894f48}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3b3b3f9d-9ff2-4299-ac12-49853d56c226}; !- Outlet Port

OS:Connection,
  {3b3b3f9d-9ff2-4299-ac12-49853d56c226}, !- Handle
  {bf67ba5c-43a6-457e-b84c-9ccfd3894f48}, !- Source Object
  3,                                      !- Outlet Port
  {686d04d2-0a06-46e0-888a-c3afd815452b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93ff9bef-c4bb-47e9-a168-b7764c216747}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {b13d3de1-a3fb-4b7e-b280-631398dc06bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b13d3de1-a3fb-4b7e-b280-631398dc06bb}, !- Handle
  {686d04d2-0a06-46e0-888a-c3afd815452b}, !- Source Object
  7,                                      !- Outlet Port
  {93ff9bef-c4bb-47e9-a168-b7764c216747}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2583ac2-17c5-47f8-9c8c-c76ccaf076f8}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {6e414b9e-9221-470c-a7ef-d6c82360d8e3}, !- Inlet Port
  {9e600a8b-91f6-416b-9c15-b5e71e6b1b56}; !- Outlet Port

OS:Connection,
  {259227e0-c7e8-48f4-9170-a9038f8ab04b}, !- Handle
  {78584384-ffc6-4803-a27e-4e1ef1452db6}, !- Source Object
  3,                                      !- Outlet Port
  {686d04d2-0a06-46e0-888a-c3afd815452b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6e414b9e-9221-470c-a7ef-d6c82360d8e3}, !- Handle
  {686d04d2-0a06-46e0-888a-c3afd815452b}, !- Source Object
  5,                                      !- Outlet Port
  {c2583ac2-17c5-47f8-9c8c-c76ccaf076f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e600a8b-91f6-416b-9c15-b5e71e6b1b56}, !- Handle
  {c2583ac2-17c5-47f8-9c8c-c76ccaf076f8}, !- Source Object
  3,                                      !- Outlet Port
  {db971356-46c5-4926-9777-73f69174a6f7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d91b7978-6957-49cc-887d-6f8687d2888e}, !- Handle
  Availability Manager Night Cycle 50,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a9337a83-efb0-47e4-8a5b-e55387a903ab}, !- Control Zone or Zone List Name
  {1e74b854-f7cd-4237-86af-9e3264aa63bd}, !- Cooling Control Zone or Zone List Name
  {803e6d74-95bf-4ce2-bcc1-e3ceffc59aa0}, !- Heating Control Zone or Zone List Name
  {56cd8e52-31be-4dd3-a5db-e9a82f3d876c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a9337a83-efb0-47e4-8a5b-e55387a903ab}, !- Handle
  Availability Manager Night Cycle 50 Control Zone List; !- Name

OS:ModelObjectList,
  {1e74b854-f7cd-4237-86af-9e3264aa63bd}, !- Handle
  Availability Manager Night Cycle 50 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {803e6d74-95bf-4ce2-bcc1-e3ceffc59aa0}, !- Handle
  Availability Manager Night Cycle 50 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {56cd8e52-31be-4dd3-a5db-e9a82f3d876c}, !- Handle
  Availability Manager Night Cycle 50 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7dfa7413-59e0-4b8d-bed1-ed1d3099a058}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {357b526c-a1ac-4f97-875f-23871da48452}, !- Air Inlet Node Name
  {939f757d-2f07-4b20-a70b-db5abe1914db}, !- Air Outlet Node Name
  0.132336580789882;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c21a0371-025b-4e43-bfa5-097399d135fd}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Return Air Node, !- Name
  {bc0ef9fc-4861-4fc4-a076-dd3f9057a9de}, !- Inlet Port
  {47a11efd-988c-4df0-a94d-e234de2e7d3f}; !- Outlet Port

OS:Connection,
  {6dc03e71-932b-45a0-bf8a-7d902d239a4b}, !- Handle
  {9efdd85a-0633-46ea-a5c8-82ab9137bd97}, !- Source Object
  3,                                      !- Outlet Port
  {abe23573-bc3c-4b56-93b8-b633f91515b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc0ef9fc-4861-4fc4-a076-dd3f9057a9de}, !- Handle
  {5f0c1c79-27ed-4725-a6bc-f3c7d6dbe58f}, !- Source Object
  2,                                      !- Outlet Port
  {c21a0371-025b-4e43-bfa5-097399d135fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a11efd-988c-4df0-a94d-e234de2e7d3f}, !- Handle
  {c21a0371-025b-4e43-bfa5-097399d135fd}, !- Source Object
  3,                                      !- Outlet Port
  {128037ce-68a6-4d3f-a999-a5159257db33}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52568972-3972-4147-ab82-2cd23bd7d425}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5ec417e3-28ca-49af-b065-2abcca9f731a}, !- Inlet Port
  {357b526c-a1ac-4f97-875f-23871da48452}; !- Outlet Port

OS:Connection,
  {5ec417e3-28ca-49af-b065-2abcca9f731a}, !- Handle
  {653ac635-96d6-4fbf-b840-8d7dbee9d215}, !- Source Object
  3,                                      !- Outlet Port
  {52568972-3972-4147-ab82-2cd23bd7d425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {357b526c-a1ac-4f97-875f-23871da48452}, !- Handle
  {52568972-3972-4147-ab82-2cd23bd7d425}, !- Source Object
  3,                                      !- Outlet Port
  {7dfa7413-59e0-4b8d-bed1-ed1d3099a058}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {939f757d-2f07-4b20-a70b-db5abe1914db}, !- Handle
  {7dfa7413-59e0-4b8d-bed1-ed1d3099a058}, !- Source Object
  4,                                      !- Outlet Port
  {9efdd85a-0633-46ea-a5c8-82ab9137bd97}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c94b1d21-7c4c-4525-85cb-8160e5a87d97}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f5c5181c-1e20-48b0-a27c-5bbab3b2cf14}, !- Availability Schedule
  {ffc2d1ed-5937-48cc-8cbc-6b8e87872537}, !- Availability Manager List Name
  0.12244261325056,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b191ade-644f-4cdf-be12-85e371359dd4}, !- Supply Side Inlet Node Name
  {294804e9-e15c-4e9e-a248-8138c2445ede}, !- Demand Side Outlet Node Name
  {d0d68b21-dd7c-4bed-9788-43289479a959}, !- Demand Side Inlet Node A
  {93f47f0d-f467-4849-9097-8e3f05ce7761}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {da819de4-ec30-4120-b1de-91bad6967fea}, !- Demand Mixer Name
  {3c768949-e8b7-4e75-9dd4-3771142e1753}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {17468f85-6861-4fc1-b879-214f67ae3e48}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8b191ade-644f-4cdf-be12-85e371359dd4}, !- Inlet Port
  {66323c23-0c24-47cb-abd2-5385775be280}; !- Outlet Port

OS:Node,
  {cef9d43e-94d1-4e74-a9a0-1865d5b10fcf}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {fcbd008c-02ee-4b73-96e2-fa1ba0cfe9f7}, !- Inlet Port
  {93f47f0d-f467-4849-9097-8e3f05ce7761}; !- Outlet Port

OS:Connection,
  {8b191ade-644f-4cdf-be12-85e371359dd4}, !- Handle
  {c94b1d21-7c4c-4525-85cb-8160e5a87d97}, !- Source Object
  9,                                      !- Outlet Port
  {17468f85-6861-4fc1-b879-214f67ae3e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f47f0d-f467-4849-9097-8e3f05ce7761}, !- Handle
  {cef9d43e-94d1-4e74-a9a0-1865d5b10fcf}, !- Source Object
  3,                                      !- Outlet Port
  {c94b1d21-7c4c-4525-85cb-8160e5a87d97}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2c0561b3-c829-45ff-8d22-f80e8ffa3880}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d0d68b21-dd7c-4bed-9788-43289479a959}, !- Inlet Port
  {1a68d9cd-6bbd-43b0-b9b6-03ff4f0df363}; !- Outlet Port

OS:Node,
  {8b03ca79-0249-4a95-b248-419690850a5a}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8a41c345-ab13-406c-a3eb-15d7be4f1ef8}, !- Inlet Port
  {294804e9-e15c-4e9e-a248-8138c2445ede}; !- Outlet Port

OS:Node,
  {49f55a2c-eb2b-497c-bfe3-af4af83e709e}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b2f73e79-2b47-4b50-9b53-1ed0983dd1fa}, !- Inlet Port
  {6396e1c2-1973-48bc-86c0-5abdabe99aec}; !- Outlet Port

OS:Connection,
  {d0d68b21-dd7c-4bed-9788-43289479a959}, !- Handle
  {c94b1d21-7c4c-4525-85cb-8160e5a87d97}, !- Source Object
  11,                                     !- Outlet Port
  {2c0561b3-c829-45ff-8d22-f80e8ffa3880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {294804e9-e15c-4e9e-a248-8138c2445ede}, !- Handle
  {8b03ca79-0249-4a95-b248-419690850a5a}, !- Source Object
  3,                                      !- Outlet Port
  {c94b1d21-7c4c-4525-85cb-8160e5a87d97}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3c768949-e8b7-4e75-9dd4-3771142e1753}, !- Handle
  Air Loop HVAC Zone Splitter 51,         !- Name
  {1a68d9cd-6bbd-43b0-b9b6-03ff4f0df363}, !- Inlet Node Name
  {a175b477-1c88-43fc-b5e4-57cd416976f6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {da819de4-ec30-4120-b1de-91bad6967fea}, !- Handle
  Air Loop HVAC Zone Mixer 51,            !- Name
  {8a41c345-ab13-406c-a3eb-15d7be4f1ef8}, !- Outlet Node Name
  {f0f16466-cece-437d-8588-d662a6027444}; !- Inlet Node Name 1

OS:Connection,
  {1a68d9cd-6bbd-43b0-b9b6-03ff4f0df363}, !- Handle
  {2c0561b3-c829-45ff-8d22-f80e8ffa3880}, !- Source Object
  3,                                      !- Outlet Port
  {3c768949-e8b7-4e75-9dd4-3771142e1753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a41c345-ab13-406c-a3eb-15d7be4f1ef8}, !- Handle
  {da819de4-ec30-4120-b1de-91bad6967fea}, !- Source Object
  2,                                      !- Outlet Port
  {8b03ca79-0249-4a95-b248-419690850a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f191dc79-751f-4f41-a36d-9c35455249eb}, !- Handle
  {c94b1d21-7c4c-4525-85cb-8160e5a87d97}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.12244261325056,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1666.94,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1688.52,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ffc2d1ed-5937-48cc-8cbc-6b8e87872537}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 50, !- Name
  {58fe0c69-f785-487f-9089-71d528248969}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5bc0233d-d358-4d33-b030-71a7098f010c}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d89b800d-4bd8-4162-9b98-d52bb787b0ce}, !- Control Zone Name
  {cef9d43e-94d1-4e74-a9a0-1865d5b10fcf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {76925fc5-1566-4a82-b38a-8930af1912b3}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  128.141102377002,                       !- U-Factor Times Area Value {W/K}
  0.000119591310245872,                   !- Maximum Water Flow Rate {m3/s}
  {83de89c3-f0a9-41a3-9b22-f40d26bc2989}, !- Water Inlet Node Name
  {a2502404-c65e-4572-b4a3-70010d8e0d80}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5467.57119486896,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0e202a5c-7e3f-4fe9-ba03-1b4d68a747b8}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {f4bcfa89-f769-4cde-9b89-9653fc770d0b}, !- Inlet Port
  {83de89c3-f0a9-41a3-9b22-f40d26bc2989}; !- Outlet Port

OS:Connection,
  {f4bcfa89-f769-4cde-9b89-9653fc770d0b}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  54,                                     !- Outlet Port
  {0e202a5c-7e3f-4fe9-ba03-1b4d68a747b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1ba5a09-ab56-45e6-a455-c0ceedb739c1}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a2502404-c65e-4572-b4a3-70010d8e0d80}, !- Inlet Port
  {c131d836-a6cc-46a9-ad97-7d94ded78f7e}; !- Outlet Port

OS:Connection,
  {83de89c3-f0a9-41a3-9b22-f40d26bc2989}, !- Handle
  {0e202a5c-7e3f-4fe9-ba03-1b4d68a747b8}, !- Source Object
  3,                                      !- Outlet Port
  {76925fc5-1566-4a82-b38a-8930af1912b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a2502404-c65e-4572-b4a3-70010d8e0d80}, !- Handle
  {76925fc5-1566-4a82-b38a-8930af1912b3}, !- Source Object
  6,                                      !- Outlet Port
  {c1ba5a09-ab56-45e6-a455-c0ceedb739c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c131d836-a6cc-46a9-ad97-7d94ded78f7e}, !- Handle
  {c1ba5a09-ab56-45e6-a455-c0ceedb739c1}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {54621f27-ec97-4c7a-8105-7be027318e97}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {76925fc5-1566-4a82-b38a-8930af1912b3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6067038c-961b-4430-92a3-a1712f3ec15e}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5467.57119486896,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9092af2b-cacd-4b32-beb9-176a3950c83b}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2450.18403626664,                       !- Rated Total Cooling Capacity {W}
  0.776134600998525,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.12244261325056,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5f4a4eb9-f7e0-4562-be94-c86c7f6f253f}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.12244261325056,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33f9a136-f942-4922-be60-8b789832a9df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4ea4f369-3711-4bc3-becb-bf75363be067}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {33f9a136-f942-4922-be60-8b789832a9df}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4ea4f369-3711-4bc3-becb-bf75363be067}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4b32926d-44af-42bf-9d71-288f8871475d}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d89b800d-4bd8-4162-9b98-d52bb787b0ce}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {5d09a6b1-38d0-4044-8914-a0b6f22be57c}, !- Air Inlet Node Name
  {fcbd008c-02ee-4b73-96e2-fa1ba0cfe9f7}, !- Air Outlet Node Name
  {5f4a4eb9-f7e0-4562-be94-c86c7f6f253f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {67b0a06d-e09d-47bc-9bb0-fdbe79d28fd2}, !- Supply Air Fan Operating Mode Schedule Name
  {76925fc5-1566-4a82-b38a-8930af1912b3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9092af2b-cacd-4b32-beb9-176a3950c83b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6067038c-961b-4430-92a3-a1712f3ec15e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.12244261325056,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.12244261325056,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fcbd008c-02ee-4b73-96e2-fa1ba0cfe9f7}, !- Handle
  {4b32926d-44af-42bf-9d71-288f8871475d}, !- Source Object
  7,                                      !- Outlet Port
  {cef9d43e-94d1-4e74-a9a0-1865d5b10fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {379dfbb3-100c-4a26-8ce1-d8ad72244dd8}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0233848190761371,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.12244261325056,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ed42c672-75a3-49fa-9591-fa828f2bf687}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6a8cb370-abbd-46b9-a18d-dde3a9455036}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6a8cb370-abbd-46b9-a18d-dde3a9455036}, !- Handle
  Controller Mechanical Ventilation 51,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a62291f9-9459-4fb5-be8b-fb462c444e51}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC OA System, !- Name
  {379dfbb3-100c-4a26-8ce1-d8ad72244dd8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {68615ef3-6cec-4d2f-a5d8-38c8602253a7}, !- Mixed Air Node Name
  {240bcd5f-0f74-44f2-9c69-279c4b594a62}, !- Outdoor Air Stream Node Name
  {5f8eb648-001d-4d5e-9d22-e6706b23c95b}, !- Relief Air Stream Node Name
  {66323c23-0c24-47cb-abd2-5385775be280}; !- Return Air Stream Node Name

OS:Node,
  {aef1672c-331f-49fb-98ce-96bb11e75d0e}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {240bcd5f-0f74-44f2-9c69-279c4b594a62}; !- Outlet Port

OS:Connection,
  {240bcd5f-0f74-44f2-9c69-279c4b594a62}, !- Handle
  {aef1672c-331f-49fb-98ce-96bb11e75d0e}, !- Source Object
  3,                                      !- Outlet Port
  {a62291f9-9459-4fb5-be8b-fb462c444e51}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bc50a63a-80c2-4c73-93e4-9ddd26aa621b}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {5f8eb648-001d-4d5e-9d22-e6706b23c95b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f8eb648-001d-4d5e-9d22-e6706b23c95b}, !- Handle
  {a62291f9-9459-4fb5-be8b-fb462c444e51}, !- Source Object
  7,                                      !- Outlet Port
  {bc50a63a-80c2-4c73-93e4-9ddd26aa621b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {055f303e-364a-4e21-9bcb-5fdead54701d}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {68615ef3-6cec-4d2f-a5d8-38c8602253a7}, !- Inlet Port
  {5d09a6b1-38d0-4044-8914-a0b6f22be57c}; !- Outlet Port

OS:Connection,
  {66323c23-0c24-47cb-abd2-5385775be280}, !- Handle
  {17468f85-6861-4fc1-b879-214f67ae3e48}, !- Source Object
  3,                                      !- Outlet Port
  {a62291f9-9459-4fb5-be8b-fb462c444e51}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {68615ef3-6cec-4d2f-a5d8-38c8602253a7}, !- Handle
  {a62291f9-9459-4fb5-be8b-fb462c444e51}, !- Source Object
  5,                                      !- Outlet Port
  {055f303e-364a-4e21-9bcb-5fdead54701d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d09a6b1-38d0-4044-8914-a0b6f22be57c}, !- Handle
  {055f303e-364a-4e21-9bcb-5fdead54701d}, !- Source Object
  3,                                      !- Outlet Port
  {4b32926d-44af-42bf-9d71-288f8871475d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {58fe0c69-f785-487f-9089-71d528248969}, !- Handle
  Availability Manager Night Cycle 51,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {709e9542-01dd-4d7a-a08f-0df4ce45e763}, !- Control Zone or Zone List Name
  {13c925d0-4173-469a-9cad-e77c2118dcc4}, !- Cooling Control Zone or Zone List Name
  {0129f244-ba79-4000-b1c0-755bb8842c92}, !- Heating Control Zone or Zone List Name
  {1ab5293b-3643-4b85-a17d-e8e012937f27}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {709e9542-01dd-4d7a-a08f-0df4ce45e763}, !- Handle
  Availability Manager Night Cycle 51 Control Zone List; !- Name

OS:ModelObjectList,
  {13c925d0-4173-469a-9cad-e77c2118dcc4}, !- Handle
  Availability Manager Night Cycle 51 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0129f244-ba79-4000-b1c0-755bb8842c92}, !- Handle
  Availability Manager Night Cycle 51 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1ab5293b-3643-4b85-a17d-e8e012937f27}, !- Handle
  Availability Manager Night Cycle 51 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {404bae25-229e-443a-bdad-84fadd89da3c}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {045578c2-1f33-4c4a-bdd0-ffe85c0ef39c}, !- Air Inlet Node Name
  {b2f73e79-2b47-4b50-9b53-1ed0983dd1fa}, !- Air Outlet Node Name
  0.12244261325056;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0770412d-3815-40e1-803b-9abfdce6cd92}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Return Air Node, !- Name
  {c91938ba-8e07-47fc-9933-a999c5337d35}, !- Inlet Port
  {f0f16466-cece-437d-8588-d662a6027444}; !- Outlet Port

OS:Connection,
  {6396e1c2-1973-48bc-86c0-5abdabe99aec}, !- Handle
  {49f55a2c-eb2b-497c-bfe3-af4af83e709e}, !- Source Object
  3,                                      !- Outlet Port
  {6561c147-1cd4-422a-8b3d-fb87b16562ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c91938ba-8e07-47fc-9933-a999c5337d35}, !- Handle
  {9f2f8356-2c85-4b50-a1bf-52bc1eb44f7b}, !- Source Object
  2,                                      !- Outlet Port
  {0770412d-3815-40e1-803b-9abfdce6cd92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f16466-cece-437d-8588-d662a6027444}, !- Handle
  {0770412d-3815-40e1-803b-9abfdce6cd92}, !- Source Object
  3,                                      !- Outlet Port
  {da819de4-ec30-4120-b1de-91bad6967fea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a27dea7a-0d9a-4f04-bc51-913e6dccc578}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a175b477-1c88-43fc-b5e4-57cd416976f6}, !- Inlet Port
  {045578c2-1f33-4c4a-bdd0-ffe85c0ef39c}; !- Outlet Port

OS:Connection,
  {a175b477-1c88-43fc-b5e4-57cd416976f6}, !- Handle
  {3c768949-e8b7-4e75-9dd4-3771142e1753}, !- Source Object
  3,                                      !- Outlet Port
  {a27dea7a-0d9a-4f04-bc51-913e6dccc578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {045578c2-1f33-4c4a-bdd0-ffe85c0ef39c}, !- Handle
  {a27dea7a-0d9a-4f04-bc51-913e6dccc578}, !- Source Object
  3,                                      !- Outlet Port
  {404bae25-229e-443a-bdad-84fadd89da3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2f73e79-2b47-4b50-9b53-1ed0983dd1fa}, !- Handle
  {404bae25-229e-443a-bdad-84fadd89da3c}, !- Source Object
  4,                                      !- Outlet Port
  {49f55a2c-eb2b-497c-bfe3-af4af83e709e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {949e71ad-474b-4c55-931d-0ea4e0885370}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b18681aa-d2b5-4f53-a57b-41ebab70b7bf}, !- Availability Schedule
  {1e66c2b3-419d-4196-9041-e0ced3be2fea}, !- Availability Manager List Name
  0.0571427872109238,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b7754e4-c530-4349-8caa-f4dd03ec4e3b}, !- Supply Side Inlet Node Name
  {679a0e0c-fd5f-46e9-b647-8f294e56ec14}, !- Demand Side Outlet Node Name
  {50e74960-2898-4597-8cc4-7d8b34de4a1e}, !- Demand Side Inlet Node A
  {8f455a44-eb04-4b40-8f0d-34b8cb19fb9b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1aafbe36-4645-46fd-8ead-29706e834699}, !- Demand Mixer Name
  {e568f931-a34e-4560-a2af-74831df37699}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d3cbd643-8bfd-4459-b2a0-4af4f06280b6}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8b7754e4-c530-4349-8caa-f4dd03ec4e3b}, !- Inlet Port
  {12683cec-1803-47c3-b39e-2d95291f536f}; !- Outlet Port

OS:Node,
  {f17b4e99-005f-43c5-9f74-99cf591da828}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {36101005-450f-4f7a-8e58-5c2201966432}, !- Inlet Port
  {8f455a44-eb04-4b40-8f0d-34b8cb19fb9b}; !- Outlet Port

OS:Connection,
  {8b7754e4-c530-4349-8caa-f4dd03ec4e3b}, !- Handle
  {949e71ad-474b-4c55-931d-0ea4e0885370}, !- Source Object
  9,                                      !- Outlet Port
  {d3cbd643-8bfd-4459-b2a0-4af4f06280b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f455a44-eb04-4b40-8f0d-34b8cb19fb9b}, !- Handle
  {f17b4e99-005f-43c5-9f74-99cf591da828}, !- Source Object
  3,                                      !- Outlet Port
  {949e71ad-474b-4c55-931d-0ea4e0885370}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {548724af-089f-46d9-adaa-8736efa511e5}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {50e74960-2898-4597-8cc4-7d8b34de4a1e}, !- Inlet Port
  {26d0e151-1df6-409a-9375-e07eab9fe36e}; !- Outlet Port

OS:Node,
  {a1ad76b5-3fd9-47cc-8dec-13af645b5346}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {4a277369-7cc3-4309-8f24-42cecf1f52f7}, !- Inlet Port
  {679a0e0c-fd5f-46e9-b647-8f294e56ec14}; !- Outlet Port

OS:Node,
  {125b261f-1699-4d3e-8e91-a589f15bda52}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d39b7fdc-0e31-481c-8552-64bcc6c78620}, !- Inlet Port
  {184aaaf5-fe80-4878-a8a1-699bf54cea28}; !- Outlet Port

OS:Connection,
  {50e74960-2898-4597-8cc4-7d8b34de4a1e}, !- Handle
  {949e71ad-474b-4c55-931d-0ea4e0885370}, !- Source Object
  11,                                     !- Outlet Port
  {548724af-089f-46d9-adaa-8736efa511e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {679a0e0c-fd5f-46e9-b647-8f294e56ec14}, !- Handle
  {a1ad76b5-3fd9-47cc-8dec-13af645b5346}, !- Source Object
  3,                                      !- Outlet Port
  {949e71ad-474b-4c55-931d-0ea4e0885370}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e568f931-a34e-4560-a2af-74831df37699}, !- Handle
  Air Loop HVAC Zone Splitter 52,         !- Name
  {26d0e151-1df6-409a-9375-e07eab9fe36e}, !- Inlet Node Name
  {1e6401d4-d409-493e-88d2-fc8fbafe7666}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1aafbe36-4645-46fd-8ead-29706e834699}, !- Handle
  Air Loop HVAC Zone Mixer 52,            !- Name
  {4a277369-7cc3-4309-8f24-42cecf1f52f7}, !- Outlet Node Name
  {183a3116-5848-4f20-98b5-523adb8064cb}; !- Inlet Node Name 1

OS:Connection,
  {26d0e151-1df6-409a-9375-e07eab9fe36e}, !- Handle
  {548724af-089f-46d9-adaa-8736efa511e5}, !- Source Object
  3,                                      !- Outlet Port
  {e568f931-a34e-4560-a2af-74831df37699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a277369-7cc3-4309-8f24-42cecf1f52f7}, !- Handle
  {1aafbe36-4645-46fd-8ead-29706e834699}, !- Source Object
  2,                                      !- Outlet Port
  {a1ad76b5-3fd9-47cc-8dec-13af645b5346}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {341b124c-5e05-4c7d-88e9-0854cf5e4f76}, !- Handle
  {949e71ad-474b-4c55-931d-0ea4e0885370}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0571427872109238,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  989.34,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1568.41,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1e66c2b3-419d-4196-9041-e0ced3be2fea}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 51, !- Name
  {aef60d3d-b52a-4812-b9de-5bec75b5dc6a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9b5c5931-1e2d-451d-9300-5a2d6de802fc}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9905e0fe-cabc-4a4e-abb6-04acc808e4ee}, !- Control Zone Name
  {f17b4e99-005f-43c5-9f74-99cf591da828}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {29b8ceb2-294b-4353-84c0-ce706ac5bd17}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  74.6457709084095,                       !- U-Factor Times Area Value {W/K}
  8.09245475029782e-05,                   !- Maximum Water Flow Rate {m3/s}
  {eae195a5-7170-4b35-bfa2-d7b8be67b028}, !- Water Inlet Node Name
  {619c0f83-5662-44d7-a5a4-907bb8c6e459}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3699.77320237916,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {823a7327-7960-44d7-81d8-7221dc40afa9}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {b12e718f-b277-418f-b5f8-60efdccd3da3}, !- Inlet Port
  {eae195a5-7170-4b35-bfa2-d7b8be67b028}; !- Outlet Port

OS:Connection,
  {b12e718f-b277-418f-b5f8-60efdccd3da3}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  55,                                     !- Outlet Port
  {823a7327-7960-44d7-81d8-7221dc40afa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a985f296-7282-40e4-bf18-3d51ee1a14d5}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {619c0f83-5662-44d7-a5a4-907bb8c6e459}, !- Inlet Port
  {cdce710d-b5d5-4e43-b64f-01d514e2036e}; !- Outlet Port

OS:Connection,
  {eae195a5-7170-4b35-bfa2-d7b8be67b028}, !- Handle
  {823a7327-7960-44d7-81d8-7221dc40afa9}, !- Source Object
  3,                                      !- Outlet Port
  {29b8ceb2-294b-4353-84c0-ce706ac5bd17}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {619c0f83-5662-44d7-a5a4-907bb8c6e459}, !- Handle
  {29b8ceb2-294b-4353-84c0-ce706ac5bd17}, !- Source Object
  6,                                      !- Outlet Port
  {a985f296-7282-40e4-bf18-3d51ee1a14d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdce710d-b5d5-4e43-b64f-01d514e2036e}, !- Handle
  {a985f296-7282-40e4-bf18-3d51ee1a14d5}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {911db67c-5c19-4bec-aab3-04377e794e16}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {29b8ceb2-294b-4353-84c0-ce706ac5bd17}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {be26990e-1fb5-4468-9690-cfd265b5f19e}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3699.77320237916,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4b2138bb-fec6-462f-85dd-2357dd0c332f}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1418.99148773091,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0571427872109238,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {94ef4e18-f295-4e7e-b647-b93b96239b51}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0571427872109238,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3d49c95-0aec-4bbf-9dbe-e7b651fbd76d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5996ef68-7ce1-4d27-bd00-0d86a2ffc10c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f3d49c95-0aec-4bbf-9dbe-e7b651fbd76d}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5996ef68-7ce1-4d27-bd00-0d86a2ffc10c}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8b542785-6f4d-4d59-a765-bcb083217e97}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9905e0fe-cabc-4a4e-abb6-04acc808e4ee}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {efecc507-268c-4ede-8161-a983514291e4}, !- Air Inlet Node Name
  {36101005-450f-4f7a-8e58-5c2201966432}, !- Air Outlet Node Name
  {94ef4e18-f295-4e7e-b647-b93b96239b51}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0a9356df-438b-4280-9ecd-75ff9272fd8b}, !- Supply Air Fan Operating Mode Schedule Name
  {29b8ceb2-294b-4353-84c0-ce706ac5bd17}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4b2138bb-fec6-462f-85dd-2357dd0c332f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {be26990e-1fb5-4468-9690-cfd265b5f19e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0571427872109238,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0571427872109238,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {36101005-450f-4f7a-8e58-5c2201966432}, !- Handle
  {8b542785-6f4d-4d59-a765-bcb083217e97}, !- Source Object
  7,                                      !- Outlet Port
  {f17b4e99-005f-43c5-9f74-99cf591da828}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7126ac8c-e2fa-4487-9c63-9f3b993f523b}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0217213064078638,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0571427872109238,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d5dcb86f-0446-4194-9972-9cacc2b9456d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ba1fd532-23b9-40d3-9645-f72d58035f97}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ba1fd532-23b9-40d3-9645-f72d58035f97}, !- Handle
  Controller Mechanical Ventilation 52,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fbd70818-6bd0-49d1-9f6c-0872dfd6d64d}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC OA System, !- Name
  {7126ac8c-e2fa-4487-9c63-9f3b993f523b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7117f070-e776-4b8d-be98-948908a3effd}, !- Mixed Air Node Name
  {83429f7c-b163-4017-ab72-02f93a682f1b}, !- Outdoor Air Stream Node Name
  {2361274d-12a2-4735-91d3-89563a81a632}, !- Relief Air Stream Node Name
  {12683cec-1803-47c3-b39e-2d95291f536f}; !- Return Air Stream Node Name

OS:Node,
  {6e9f86b0-a4a7-41b8-b7eb-3c63c088aff8}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {83429f7c-b163-4017-ab72-02f93a682f1b}; !- Outlet Port

OS:Connection,
  {83429f7c-b163-4017-ab72-02f93a682f1b}, !- Handle
  {6e9f86b0-a4a7-41b8-b7eb-3c63c088aff8}, !- Source Object
  3,                                      !- Outlet Port
  {fbd70818-6bd0-49d1-9f6c-0872dfd6d64d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f7c38f3-34c9-41e4-a500-75f4c4f6431e}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {2361274d-12a2-4735-91d3-89563a81a632}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2361274d-12a2-4735-91d3-89563a81a632}, !- Handle
  {fbd70818-6bd0-49d1-9f6c-0872dfd6d64d}, !- Source Object
  7,                                      !- Outlet Port
  {9f7c38f3-34c9-41e4-a500-75f4c4f6431e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a80687ee-883d-489c-ac22-f8bb4d34cd3e}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7117f070-e776-4b8d-be98-948908a3effd}, !- Inlet Port
  {efecc507-268c-4ede-8161-a983514291e4}; !- Outlet Port

OS:Connection,
  {12683cec-1803-47c3-b39e-2d95291f536f}, !- Handle
  {d3cbd643-8bfd-4459-b2a0-4af4f06280b6}, !- Source Object
  3,                                      !- Outlet Port
  {fbd70818-6bd0-49d1-9f6c-0872dfd6d64d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7117f070-e776-4b8d-be98-948908a3effd}, !- Handle
  {fbd70818-6bd0-49d1-9f6c-0872dfd6d64d}, !- Source Object
  5,                                      !- Outlet Port
  {a80687ee-883d-489c-ac22-f8bb4d34cd3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efecc507-268c-4ede-8161-a983514291e4}, !- Handle
  {a80687ee-883d-489c-ac22-f8bb4d34cd3e}, !- Source Object
  3,                                      !- Outlet Port
  {8b542785-6f4d-4d59-a765-bcb083217e97}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {aef60d3d-b52a-4812-b9de-5bec75b5dc6a}, !- Handle
  Availability Manager Night Cycle 52,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5c119639-e124-4250-bb8f-6c30f4b1c22d}, !- Control Zone or Zone List Name
  {551fab60-b268-4e2b-8ef5-339b19ecb4c5}, !- Cooling Control Zone or Zone List Name
  {0bcbc015-fbee-49c9-98a1-585bba25d39a}, !- Heating Control Zone or Zone List Name
  {d005ed9a-e634-4ba5-9f73-d58fc74ccede}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c119639-e124-4250-bb8f-6c30f4b1c22d}, !- Handle
  Availability Manager Night Cycle 52 Control Zone List; !- Name

OS:ModelObjectList,
  {551fab60-b268-4e2b-8ef5-339b19ecb4c5}, !- Handle
  Availability Manager Night Cycle 52 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0bcbc015-fbee-49c9-98a1-585bba25d39a}, !- Handle
  Availability Manager Night Cycle 52 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d005ed9a-e634-4ba5-9f73-d58fc74ccede}, !- Handle
  Availability Manager Night Cycle 52 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d3f0a8ad-d690-49bb-b197-b4b6fe6b1220}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {0fce7671-e65c-4944-be11-4e19c77f8a02}, !- Air Inlet Node Name
  {d39b7fdc-0e31-481c-8552-64bcc6c78620}, !- Air Outlet Node Name
  0.0571427872109238;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0eed878e-eff8-4baa-8794-05596018c042}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground Return Air Node, !- Name
  {6ef1721f-a9fa-4374-9ee7-d5b288a23f13}, !- Inlet Port
  {183a3116-5848-4f20-98b5-523adb8064cb}; !- Outlet Port

OS:Connection,
  {184aaaf5-fe80-4878-a8a1-699bf54cea28}, !- Handle
  {125b261f-1699-4d3e-8e91-a589f15bda52}, !- Source Object
  3,                                      !- Outlet Port
  {a6caccf0-f0d7-449f-bedf-4206fd38584d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef1721f-a9fa-4374-9ee7-d5b288a23f13}, !- Handle
  {63f8b717-8f05-4663-bddb-ebbe8cd016bc}, !- Source Object
  2,                                      !- Outlet Port
  {0eed878e-eff8-4baa-8794-05596018c042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {183a3116-5848-4f20-98b5-523adb8064cb}, !- Handle
  {0eed878e-eff8-4baa-8794-05596018c042}, !- Source Object
  3,                                      !- Outlet Port
  {1aafbe36-4645-46fd-8ead-29706e834699}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c934e92a-e978-4aed-bfe2-163dddad2439}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1e6401d4-d409-493e-88d2-fc8fbafe7666}, !- Inlet Port
  {0fce7671-e65c-4944-be11-4e19c77f8a02}; !- Outlet Port

OS:Connection,
  {1e6401d4-d409-493e-88d2-fc8fbafe7666}, !- Handle
  {e568f931-a34e-4560-a2af-74831df37699}, !- Source Object
  3,                                      !- Outlet Port
  {c934e92a-e978-4aed-bfe2-163dddad2439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fce7671-e65c-4944-be11-4e19c77f8a02}, !- Handle
  {c934e92a-e978-4aed-bfe2-163dddad2439}, !- Source Object
  3,                                      !- Outlet Port
  {d3f0a8ad-d690-49bb-b197-b4b6fe6b1220}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d39b7fdc-0e31-481c-8552-64bcc6c78620}, !- Handle
  {d3f0a8ad-d690-49bb-b197-b4b6fe6b1220}, !- Source Object
  4,                                      !- Outlet Port
  {125b261f-1699-4d3e-8e91-a589f15bda52}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6b82fedc-4e01-4a57-96c8-d95d35ece12f}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c4407d46-d475-431c-b589-2e433102dcca}, !- Availability Schedule
  {aa53cada-a181-4b20-ab42-37e4740d5b63}, !- Availability Manager List Name
  0.0529669320701137,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f041fb02-ed80-4474-bdcd-9689bf9526f6}, !- Supply Side Inlet Node Name
  {435d55aa-0273-43f3-9479-8c4c20720b60}, !- Demand Side Outlet Node Name
  {17396bad-5ec4-49b7-bf85-25cab03b6a35}, !- Demand Side Inlet Node A
  {d2631001-c25d-4327-90e1-32aae58cc91c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {41a3d4af-3526-4c38-9897-c23114f7cdff}, !- Demand Mixer Name
  {452c0a8f-ee63-455a-9335-b611c2c2f83b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ff2f2110-faf2-41e5-8bf4-253364010af1}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f041fb02-ed80-4474-bdcd-9689bf9526f6}, !- Inlet Port
  {1776a9ab-1b42-47fe-9dee-c7d076b1032c}; !- Outlet Port

OS:Node,
  {95b904a5-f4cc-41e3-9a2c-b38e9f9349b4}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b3641dab-bdcf-4a62-8fef-41eb6026a868}, !- Inlet Port
  {d2631001-c25d-4327-90e1-32aae58cc91c}; !- Outlet Port

OS:Connection,
  {f041fb02-ed80-4474-bdcd-9689bf9526f6}, !- Handle
  {6b82fedc-4e01-4a57-96c8-d95d35ece12f}, !- Source Object
  9,                                      !- Outlet Port
  {ff2f2110-faf2-41e5-8bf4-253364010af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2631001-c25d-4327-90e1-32aae58cc91c}, !- Handle
  {95b904a5-f4cc-41e3-9a2c-b38e9f9349b4}, !- Source Object
  3,                                      !- Outlet Port
  {6b82fedc-4e01-4a57-96c8-d95d35ece12f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3ee09180-c233-4082-86ab-b9083fc106e3}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {17396bad-5ec4-49b7-bf85-25cab03b6a35}, !- Inlet Port
  {0bb5cef8-c281-4799-a53f-9dd9b6bfa896}; !- Outlet Port

OS:Node,
  {b7c4c17f-5605-486d-a5dc-268990d288ee}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {801d44b3-edc2-46f6-9e17-94ef5243f225}, !- Inlet Port
  {435d55aa-0273-43f3-9479-8c4c20720b60}; !- Outlet Port

OS:Node,
  {c75f3d56-de7f-46d5-97ab-a1aa39998ff2}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {dac62422-d2db-4604-bee3-eaa617cc9586}, !- Inlet Port
  {e3441d4c-7b91-49db-abe4-569f81eaa5ce}; !- Outlet Port

OS:Connection,
  {17396bad-5ec4-49b7-bf85-25cab03b6a35}, !- Handle
  {6b82fedc-4e01-4a57-96c8-d95d35ece12f}, !- Source Object
  11,                                     !- Outlet Port
  {3ee09180-c233-4082-86ab-b9083fc106e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {435d55aa-0273-43f3-9479-8c4c20720b60}, !- Handle
  {b7c4c17f-5605-486d-a5dc-268990d288ee}, !- Source Object
  3,                                      !- Outlet Port
  {6b82fedc-4e01-4a57-96c8-d95d35ece12f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {452c0a8f-ee63-455a-9335-b611c2c2f83b}, !- Handle
  Air Loop HVAC Zone Splitter 53,         !- Name
  {0bb5cef8-c281-4799-a53f-9dd9b6bfa896}, !- Inlet Node Name
  {5cb9d612-79e3-40ff-bede-87ddabddcdb4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {41a3d4af-3526-4c38-9897-c23114f7cdff}, !- Handle
  Air Loop HVAC Zone Mixer 53,            !- Name
  {801d44b3-edc2-46f6-9e17-94ef5243f225}, !- Outlet Node Name
  {7978908c-beb0-4398-a766-e40cf17cfe1d}; !- Inlet Node Name 1

OS:Connection,
  {0bb5cef8-c281-4799-a53f-9dd9b6bfa896}, !- Handle
  {3ee09180-c233-4082-86ab-b9083fc106e3}, !- Source Object
  3,                                      !- Outlet Port
  {452c0a8f-ee63-455a-9335-b611c2c2f83b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {801d44b3-edc2-46f6-9e17-94ef5243f225}, !- Handle
  {41a3d4af-3526-4c38-9897-c23114f7cdff}, !- Source Object
  2,                                      !- Outlet Port
  {b7c4c17f-5605-486d-a5dc-268990d288ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f5b2d1b6-01a5-4b71-b3f3-07a07cb18fe5}, !- Handle
  {6b82fedc-4e01-4a57-96c8-d95d35ece12f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0529669320701137,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  916.38,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1450.53,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {aa53cada-a181-4b20-ab42-37e4740d5b63}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 52, !- Name
  {4cb0c2fd-0542-4313-b9d6-865b281caabc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8b99b6a9-591d-4f97-a187-232ba3a53dac}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dfec9c2b-cc11-45dd-afd1-19b270a988ae}, !- Control Zone Name
  {95b904a5-f4cc-41e3-9a2c-b38e9f9349b4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d8793097-8002-4aba-935c-94b7bd102525}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  69.1838350723209,                       !- U-Factor Times Area Value {W/K}
  7.49988836492164e-05,                   !- Maximum Water Flow Rate {m3/s}
  {76a85fb3-dfe7-456b-86fe-968189321557}, !- Water Inlet Node Name
  {2b270512-46ce-455d-939a-77445d1190aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3428.85896178179,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f957729f-e3b4-4f0a-8c2d-0bb1ca6771be}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {9901a890-fc2c-474a-8acc-283d94756740}, !- Inlet Port
  {76a85fb3-dfe7-456b-86fe-968189321557}; !- Outlet Port

OS:Connection,
  {9901a890-fc2c-474a-8acc-283d94756740}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  56,                                     !- Outlet Port
  {f957729f-e3b4-4f0a-8c2d-0bb1ca6771be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0411e55-8b59-4f08-916d-f87438ff230e}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {2b270512-46ce-455d-939a-77445d1190aa}, !- Inlet Port
  {5e05cfe4-2b1d-4f8b-b949-e0edb7a806a3}; !- Outlet Port

OS:Connection,
  {76a85fb3-dfe7-456b-86fe-968189321557}, !- Handle
  {f957729f-e3b4-4f0a-8c2d-0bb1ca6771be}, !- Source Object
  3,                                      !- Outlet Port
  {d8793097-8002-4aba-935c-94b7bd102525}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b270512-46ce-455d-939a-77445d1190aa}, !- Handle
  {d8793097-8002-4aba-935c-94b7bd102525}, !- Source Object
  6,                                      !- Outlet Port
  {a0411e55-8b59-4f08-916d-f87438ff230e}, !- Target Object
