  2;                                      !- Inlet Port

OS:Connection,
  {5e05cfe4-2b1d-4f8b-b949-e0edb7a806a3}, !- Handle
  {a0411e55-8b59-4f08-916d-f87438ff230e}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cf9ffda0-0795-4946-a91c-5181a3751de2}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {d8793097-8002-4aba-935c-94b7bd102525}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {72226fc0-42fa-40b6-a071-6a2ca722dc2c}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3428.85896178179,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a8401402-de68-44d6-82a8-02d585bdce38}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1315.29506009719,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0529669320701137,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2ca4ee1d-76fe-4fcf-96c5-a2d20f6c00b3}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0529669320701137,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {232c7307-b92f-4bb2-b97a-7d6a9f0af7ee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d790dc3e-ab7a-4b35-8b0b-c6bc43bf19be}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {232c7307-b92f-4bb2-b97a-7d6a9f0af7ee}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d790dc3e-ab7a-4b35-8b0b-c6bc43bf19be}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b3deda48-646e-4955-b2c4-ee27e8993b19}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {dfec9c2b-cc11-45dd-afd1-19b270a988ae}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {a27fad5a-770b-4388-a5c1-c70252d18f50}, !- Air Inlet Node Name
  {b3641dab-bdcf-4a62-8fef-41eb6026a868}, !- Air Outlet Node Name
  {2ca4ee1d-76fe-4fcf-96c5-a2d20f6c00b3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e38fcc3e-0a0d-490d-a81e-389f1f34b6e2}, !- Supply Air Fan Operating Mode Schedule Name
  {d8793097-8002-4aba-935c-94b7bd102525}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a8401402-de68-44d6-82a8-02d585bdce38}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {72226fc0-42fa-40b6-a071-6a2ca722dc2c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0529669320701137,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0529669320701137,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b3641dab-bdcf-4a62-8fef-41eb6026a868}, !- Handle
  {b3deda48-646e-4955-b2c4-ee27e8993b19}, !- Source Object
  7,                                      !- Outlet Port
  {95b904a5-f4cc-41e3-9a2c-b38e9f9349b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c0feb3ed-4d62-4ec1-8876-3955236b2312}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0200887737688971,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0529669320701137,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b91bb5d5-155f-4d65-9cc4-dd8a3ca4d175}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {945a2c1d-8b04-46f6-bdb9-7a0cbef1f6e5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {945a2c1d-8b04-46f6-bdb9-7a0cbef1f6e5}, !- Handle
  Controller Mechanical Ventilation 53,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f3c424ee-9b27-4634-98b9-60f40354baee}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC OA System, !- Name
  {c0feb3ed-4d62-4ec1-8876-3955236b2312}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47bfc095-a692-4aad-bd3f-3b706ffd95d8}, !- Mixed Air Node Name
  {e71e358d-a0d4-4956-99ec-0a51b329a1f1}, !- Outdoor Air Stream Node Name
  {d81a4695-b431-41b7-b735-7c0e485d13c9}, !- Relief Air Stream Node Name
  {1776a9ab-1b42-47fe-9dee-c7d076b1032c}; !- Return Air Stream Node Name

OS:Node,
  {6eb64ee1-a882-4e80-8f09-ffdc067de5e5}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e71e358d-a0d4-4956-99ec-0a51b329a1f1}; !- Outlet Port

OS:Connection,
  {e71e358d-a0d4-4956-99ec-0a51b329a1f1}, !- Handle
  {6eb64ee1-a882-4e80-8f09-ffdc067de5e5}, !- Source Object
  3,                                      !- Outlet Port
  {f3c424ee-9b27-4634-98b9-60f40354baee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa52554a-771c-40e8-ade1-662fec4ca6e7}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d81a4695-b431-41b7-b735-7c0e485d13c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d81a4695-b431-41b7-b735-7c0e485d13c9}, !- Handle
  {f3c424ee-9b27-4634-98b9-60f40354baee}, !- Source Object
  7,                                      !- Outlet Port
  {aa52554a-771c-40e8-ade1-662fec4ca6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a50a03ce-97b6-4e5c-8dff-1e9cff0b88ee}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {47bfc095-a692-4aad-bd3f-3b706ffd95d8}, !- Inlet Port
  {a27fad5a-770b-4388-a5c1-c70252d18f50}; !- Outlet Port

OS:Connection,
  {1776a9ab-1b42-47fe-9dee-c7d076b1032c}, !- Handle
  {ff2f2110-faf2-41e5-8bf4-253364010af1}, !- Source Object
  3,                                      !- Outlet Port
  {f3c424ee-9b27-4634-98b9-60f40354baee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47bfc095-a692-4aad-bd3f-3b706ffd95d8}, !- Handle
  {f3c424ee-9b27-4634-98b9-60f40354baee}, !- Source Object
  5,                                      !- Outlet Port
  {a50a03ce-97b6-4e5c-8dff-1e9cff0b88ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27fad5a-770b-4388-a5c1-c70252d18f50}, !- Handle
  {a50a03ce-97b6-4e5c-8dff-1e9cff0b88ee}, !- Source Object
  3,                                      !- Outlet Port
  {b3deda48-646e-4955-b2c4-ee27e8993b19}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4cb0c2fd-0542-4313-b9d6-865b281caabc}, !- Handle
  Availability Manager Night Cycle 53,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {743cd095-c901-4807-8519-9a63f3dd1eed}, !- Control Zone or Zone List Name
  {8550b3ae-2ca1-4801-9198-19e902edffc6}, !- Cooling Control Zone or Zone List Name
  {cd54adcf-bec6-4de3-97b8-5d0dd61fb36e}, !- Heating Control Zone or Zone List Name
  {1660a0ea-ab17-4d74-a110-ce1f6064c2b4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {743cd095-c901-4807-8519-9a63f3dd1eed}, !- Handle
  Availability Manager Night Cycle 53 Control Zone List; !- Name

OS:ModelObjectList,
  {8550b3ae-2ca1-4801-9198-19e902edffc6}, !- Handle
  Availability Manager Night Cycle 53 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cd54adcf-bec6-4de3-97b8-5d0dd61fb36e}, !- Handle
  Availability Manager Night Cycle 53 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1660a0ea-ab17-4d74-a110-ce1f6064c2b4}, !- Handle
  Availability Manager Night Cycle 53 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba478453-dfc6-4e41-bc52-ea6bfac5508a}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {eb5ffde3-f44d-4b4c-b067-5222741193cf}, !- Air Inlet Node Name
  {dac62422-d2db-4604-bee3-eaa617cc9586}, !- Air Outlet Node Name
  0.0529669320701137;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76a7e98f-08ea-4523-ab40-e852ad93545e}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground Return Air Node, !- Name
  {8f06a4e1-d9d1-428f-82f6-7ab9433f4692}, !- Inlet Port
  {7978908c-beb0-4398-a766-e40cf17cfe1d}; !- Outlet Port

OS:Connection,
  {e3441d4c-7b91-49db-abe4-569f81eaa5ce}, !- Handle
  {c75f3d56-de7f-46d5-97ab-a1aa39998ff2}, !- Source Object
  3,                                      !- Outlet Port
  {6c654fa2-620a-4073-b6f4-64c0f913e1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f06a4e1-d9d1-428f-82f6-7ab9433f4692}, !- Handle
  {962ef8cc-0f1b-4e75-ac14-816af40187bc}, !- Source Object
  2,                                      !- Outlet Port
  {76a7e98f-08ea-4523-ab40-e852ad93545e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7978908c-beb0-4398-a766-e40cf17cfe1d}, !- Handle
  {76a7e98f-08ea-4523-ab40-e852ad93545e}, !- Source Object
  3,                                      !- Outlet Port
  {41a3d4af-3526-4c38-9897-c23114f7cdff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {879d3f3e-7a90-4b8e-993c-e399b81e9d7a}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5cb9d612-79e3-40ff-bede-87ddabddcdb4}, !- Inlet Port
  {eb5ffde3-f44d-4b4c-b067-5222741193cf}; !- Outlet Port

OS:Connection,
  {5cb9d612-79e3-40ff-bede-87ddabddcdb4}, !- Handle
  {452c0a8f-ee63-455a-9335-b611c2c2f83b}, !- Source Object
  3,                                      !- Outlet Port
  {879d3f3e-7a90-4b8e-993c-e399b81e9d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5ffde3-f44d-4b4c-b067-5222741193cf}, !- Handle
  {879d3f3e-7a90-4b8e-993c-e399b81e9d7a}, !- Source Object
  3,                                      !- Outlet Port
  {ba478453-dfc6-4e41-bc52-ea6bfac5508a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dac62422-d2db-4604-bee3-eaa617cc9586}, !- Handle
  {ba478453-dfc6-4e41-bc52-ea6bfac5508a}, !- Source Object
  4,                                      !- Outlet Port
  {c75f3d56-de7f-46d5-97ab-a1aa39998ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ca26fce0-2b60-42c1-903c-4092fc32de9c}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {105c9ef1-1c42-453e-bbd2-ecd0823e2f48}, !- Availability Schedule
  {5a9cda89-5a6a-4e5a-8649-d9e4ab8a165c}, !- Availability Manager List Name
  0.0571427872109287,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aecac960-2e4d-41a6-8de1-871b8891ed4f}, !- Supply Side Inlet Node Name
  {c6822063-4073-42aa-8ceb-e556710c81c8}, !- Demand Side Outlet Node Name
  {d4181514-815e-473c-ab20-3ea1251641ed}, !- Demand Side Inlet Node A
  {efa7531c-d26c-4708-8e45-b08d31b674e3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6b097bc8-b523-42db-bc51-ede23eaadd5b}, !- Demand Mixer Name
  {9db3755e-e198-4034-a154-be9ac1619f02}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {102dbd72-6328-4e14-b822-6c666642c1b2}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {aecac960-2e4d-41a6-8de1-871b8891ed4f}, !- Inlet Port
  {e13d0066-7d3c-4615-b408-9e3e75bc6498}; !- Outlet Port

OS:Node,
  {0a7ec84e-dfb5-4719-b189-6d3e496ea928}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d75bdfa1-3710-499e-8f2e-472c62ff54d8}, !- Inlet Port
  {efa7531c-d26c-4708-8e45-b08d31b674e3}; !- Outlet Port

OS:Connection,
  {aecac960-2e4d-41a6-8de1-871b8891ed4f}, !- Handle
  {ca26fce0-2b60-42c1-903c-4092fc32de9c}, !- Source Object
  9,                                      !- Outlet Port
  {102dbd72-6328-4e14-b822-6c666642c1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa7531c-d26c-4708-8e45-b08d31b674e3}, !- Handle
  {0a7ec84e-dfb5-4719-b189-6d3e496ea928}, !- Source Object
  3,                                      !- Outlet Port
  {ca26fce0-2b60-42c1-903c-4092fc32de9c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dde801f3-7df6-403f-a3d9-61e325749b0c}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d4181514-815e-473c-ab20-3ea1251641ed}, !- Inlet Port
  {eb5168ff-606b-4ad1-a6ae-ac3d9ab33226}; !- Outlet Port

OS:Node,
  {70539936-3681-452a-8936-8d4d627ecbd5}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {74368bb0-3189-408e-8848-504529fe56b6}, !- Inlet Port
  {c6822063-4073-42aa-8ceb-e556710c81c8}; !- Outlet Port

OS:Node,
  {c51a8ef9-7c1f-43fb-8fc9-d90523b7bd44}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3c79c47d-0e71-4628-bc87-5d9974410879}, !- Inlet Port
  {c3fba2f0-7b94-4ac0-b30a-2f998fbbac7f}; !- Outlet Port

OS:Connection,
  {d4181514-815e-473c-ab20-3ea1251641ed}, !- Handle
  {ca26fce0-2b60-42c1-903c-4092fc32de9c}, !- Source Object
  11,                                     !- Outlet Port
  {dde801f3-7df6-403f-a3d9-61e325749b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6822063-4073-42aa-8ceb-e556710c81c8}, !- Handle
  {70539936-3681-452a-8936-8d4d627ecbd5}, !- Source Object
  3,                                      !- Outlet Port
  {ca26fce0-2b60-42c1-903c-4092fc32de9c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9db3755e-e198-4034-a154-be9ac1619f02}, !- Handle
  Air Loop HVAC Zone Splitter 54,         !- Name
  {eb5168ff-606b-4ad1-a6ae-ac3d9ab33226}, !- Inlet Node Name
  {70e607ea-3c56-411a-9683-7e60706e4f91}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6b097bc8-b523-42db-bc51-ede23eaadd5b}, !- Handle
  Air Loop HVAC Zone Mixer 54,            !- Name
  {74368bb0-3189-408e-8848-504529fe56b6}, !- Outlet Node Name
  {42bc3342-0e9b-44e4-a328-f82b71366b56}; !- Inlet Node Name 1

OS:Connection,
  {eb5168ff-606b-4ad1-a6ae-ac3d9ab33226}, !- Handle
  {dde801f3-7df6-403f-a3d9-61e325749b0c}, !- Source Object
  3,                                      !- Outlet Port
  {9db3755e-e198-4034-a154-be9ac1619f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74368bb0-3189-408e-8848-504529fe56b6}, !- Handle
  {6b097bc8-b523-42db-bc51-ede23eaadd5b}, !- Source Object
  2,                                      !- Outlet Port
  {70539936-3681-452a-8936-8d4d627ecbd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {328df865-d265-434f-a69d-9ef742006bae}, !- Handle
  {ca26fce0-2b60-42c1-903c-4092fc32de9c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0571427872109287,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  989.34,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1568.41,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5a9cda89-5a6a-4e5a-8649-d9e4ab8a165c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 53, !- Name
  {6a858bfb-a6f4-47c4-86f4-1ec430398fce}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b21fe296-312d-4cf9-b40c-e3295e482776}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {621a3cb9-7413-4987-9476-34e3a970b234}, !- Control Zone Name
  {0a7ec84e-dfb5-4719-b189-6d3e496ea928}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d66e65f1-3329-4d13-a14b-e50fe0504668}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  74.6457709084156,                       !- U-Factor Times Area Value {W/K}
  8.09245475029847e-05,                   !- Maximum Water Flow Rate {m3/s}
  {bdf025f2-82e4-407c-922c-a6a1b89f55bc}, !- Water Inlet Node Name
  {05a9f99c-7a40-4df7-ae9a-c335a2c186eb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3699.77320237946,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ac7542b5-bee5-4294-9538-5048d0bbb811}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {70c004e1-d361-4fbd-9ecf-ccdbe3e7655b}, !- Inlet Port
  {bdf025f2-82e4-407c-922c-a6a1b89f55bc}; !- Outlet Port

OS:Connection,
  {70c004e1-d361-4fbd-9ecf-ccdbe3e7655b}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  57,                                     !- Outlet Port
  {ac7542b5-bee5-4294-9538-5048d0bbb811}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81936774-0200-4aa9-8c9c-174bf5e9b8eb}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {05a9f99c-7a40-4df7-ae9a-c335a2c186eb}, !- Inlet Port
  {ebf2749e-53da-47d1-bfae-4be38cbfa114}; !- Outlet Port

OS:Connection,
  {bdf025f2-82e4-407c-922c-a6a1b89f55bc}, !- Handle
  {ac7542b5-bee5-4294-9538-5048d0bbb811}, !- Source Object
  3,                                      !- Outlet Port
  {d66e65f1-3329-4d13-a14b-e50fe0504668}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {05a9f99c-7a40-4df7-ae9a-c335a2c186eb}, !- Handle
  {d66e65f1-3329-4d13-a14b-e50fe0504668}, !- Source Object
  6,                                      !- Outlet Port
  {81936774-0200-4aa9-8c9c-174bf5e9b8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf2749e-53da-47d1-bfae-4be38cbfa114}, !- Handle
  {81936774-0200-4aa9-8c9c-174bf5e9b8eb}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1aae6c12-4c58-41f9-9b2d-ada1a66ce1e5}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {d66e65f1-3329-4d13-a14b-e50fe0504668}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {326284eb-9850-4f34-8057-ba28fc16580c}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3699.77320237946,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {84be0f08-cd19-4650-bd19-254fee90d867}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1418.99148773103,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0571427872109287,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {28d46c1d-b11b-45b6-8aaa-fd7bff1a5823}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0571427872109287,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6b70b877-51d4-49bc-bf94-6e21b3179abf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0204901b-ef30-4c8a-86fe-41db6294e9f9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6b70b877-51d4-49bc-bf94-6e21b3179abf}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0204901b-ef30-4c8a-86fe-41db6294e9f9}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9047c197-1a52-4c0a-b0a3-dc6508cf8e88}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {621a3cb9-7413-4987-9476-34e3a970b234}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {14f06481-901e-40f5-b613-2c1719c2b3fb}, !- Air Inlet Node Name
  {d75bdfa1-3710-499e-8f2e-472c62ff54d8}, !- Air Outlet Node Name
  {28d46c1d-b11b-45b6-8aaa-fd7bff1a5823}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3057baae-d4ec-4734-a44a-9720398f05bc}, !- Supply Air Fan Operating Mode Schedule Name
  {d66e65f1-3329-4d13-a14b-e50fe0504668}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {84be0f08-cd19-4650-bd19-254fee90d867}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {326284eb-9850-4f34-8057-ba28fc16580c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0571427872109287,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0571427872109287,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d75bdfa1-3710-499e-8f2e-472c62ff54d8}, !- Handle
  {9047c197-1a52-4c0a-b0a3-dc6508cf8e88}, !- Source Object
  7,                                      !- Outlet Port
  {0a7ec84e-dfb5-4719-b189-6d3e496ea928}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {81c4ff77-e283-4b10-9b57-f1c7c4b3ee09}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0217213064078638,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0571427872109287,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c4f26a1d-94b5-454a-9acf-c00edbb7c91f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3991eaef-1327-4142-bf05-960aa2aa42ad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3991eaef-1327-4142-bf05-960aa2aa42ad}, !- Handle
  Controller Mechanical Ventilation 54,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1aac3e52-b4b3-49a8-8371-722d0fe31132}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC OA System, !- Name
  {81c4ff77-e283-4b10-9b57-f1c7c4b3ee09}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {50eb82a6-61f0-4136-b7b6-5a7ab10b4335}, !- Mixed Air Node Name
  {f5129b43-c1d6-4be3-a4df-8f7b72c48db4}, !- Outdoor Air Stream Node Name
  {a394ffa5-19a9-4b32-b258-c7a8b7b8e308}, !- Relief Air Stream Node Name
  {e13d0066-7d3c-4615-b408-9e3e75bc6498}; !- Return Air Stream Node Name

OS:Node,
  {5cc46590-e7b5-4876-8556-f1239f827258}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f5129b43-c1d6-4be3-a4df-8f7b72c48db4}; !- Outlet Port

OS:Connection,
  {f5129b43-c1d6-4be3-a4df-8f7b72c48db4}, !- Handle
  {5cc46590-e7b5-4876-8556-f1239f827258}, !- Source Object
  3,                                      !- Outlet Port
  {1aac3e52-b4b3-49a8-8371-722d0fe31132}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {beff4ef9-c71c-464a-ab32-624ecc0d0f6a}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {a394ffa5-19a9-4b32-b258-c7a8b7b8e308}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a394ffa5-19a9-4b32-b258-c7a8b7b8e308}, !- Handle
  {1aac3e52-b4b3-49a8-8371-722d0fe31132}, !- Source Object
  7,                                      !- Outlet Port
  {beff4ef9-c71c-464a-ab32-624ecc0d0f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8248c12c-3cce-46ae-b829-af034068656b}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {50eb82a6-61f0-4136-b7b6-5a7ab10b4335}, !- Inlet Port
  {14f06481-901e-40f5-b613-2c1719c2b3fb}; !- Outlet Port

OS:Connection,
  {e13d0066-7d3c-4615-b408-9e3e75bc6498}, !- Handle
  {102dbd72-6328-4e14-b822-6c666642c1b2}, !- Source Object
  3,                                      !- Outlet Port
  {1aac3e52-b4b3-49a8-8371-722d0fe31132}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {50eb82a6-61f0-4136-b7b6-5a7ab10b4335}, !- Handle
  {1aac3e52-b4b3-49a8-8371-722d0fe31132}, !- Source Object
  5,                                      !- Outlet Port
  {8248c12c-3cce-46ae-b829-af034068656b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f06481-901e-40f5-b613-2c1719c2b3fb}, !- Handle
  {8248c12c-3cce-46ae-b829-af034068656b}, !- Source Object
  3,                                      !- Outlet Port
  {9047c197-1a52-4c0a-b0a3-dc6508cf8e88}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6a858bfb-a6f4-47c4-86f4-1ec430398fce}, !- Handle
  Availability Manager Night Cycle 54,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {07325550-43ec-41a6-9bf4-e4448c21ade9}, !- Control Zone or Zone List Name
  {9852bdb2-2ac3-4e25-9f5d-20e41e685293}, !- Cooling Control Zone or Zone List Name
  {5b10d66f-8153-48c2-bdae-d82886e85097}, !- Heating Control Zone or Zone List Name
  {34de0e4f-58a6-4ce6-aacb-2a25d8343d1c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {07325550-43ec-41a6-9bf4-e4448c21ade9}, !- Handle
  Availability Manager Night Cycle 54 Control Zone List; !- Name

OS:ModelObjectList,
  {9852bdb2-2ac3-4e25-9f5d-20e41e685293}, !- Handle
  Availability Manager Night Cycle 54 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5b10d66f-8153-48c2-bdae-d82886e85097}, !- Handle
  Availability Manager Night Cycle 54 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {34de0e4f-58a6-4ce6-aacb-2a25d8343d1c}, !- Handle
  Availability Manager Night Cycle 54 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {96f1115a-8297-4514-b76d-f852c3dddee6}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {33acacad-086b-444e-994b-91343df78396}, !- Air Inlet Node Name
  {3c79c47d-0e71-4628-bc87-5d9974410879}, !- Air Outlet Node Name
  0.0571427872109287;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e9772d1f-cc0a-4598-86b9-bbbdc3c53424}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground Return Air Node, !- Name
  {96f5f589-426a-4552-b57f-84dd5d7c1f33}, !- Inlet Port
  {42bc3342-0e9b-44e4-a328-f82b71366b56}; !- Outlet Port

OS:Connection,
  {c3fba2f0-7b94-4ac0-b30a-2f998fbbac7f}, !- Handle
  {c51a8ef9-7c1f-43fb-8fc9-d90523b7bd44}, !- Source Object
  3,                                      !- Outlet Port
  {5bce183d-958f-4ee5-9132-bbcb927e0aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f5f589-426a-4552-b57f-84dd5d7c1f33}, !- Handle
  {b087a3cc-9f2c-4a3a-a63c-e20ede5d34e0}, !- Source Object
  2,                                      !- Outlet Port
  {e9772d1f-cc0a-4598-86b9-bbbdc3c53424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42bc3342-0e9b-44e4-a328-f82b71366b56}, !- Handle
  {e9772d1f-cc0a-4598-86b9-bbbdc3c53424}, !- Source Object
  3,                                      !- Outlet Port
  {6b097bc8-b523-42db-bc51-ede23eaadd5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03a33e04-0b0c-4828-9b3a-e35953b07bc4}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {70e607ea-3c56-411a-9683-7e60706e4f91}, !- Inlet Port
  {33acacad-086b-444e-994b-91343df78396}; !- Outlet Port

OS:Connection,
  {70e607ea-3c56-411a-9683-7e60706e4f91}, !- Handle
  {9db3755e-e198-4034-a154-be9ac1619f02}, !- Source Object
  3,                                      !- Outlet Port
  {03a33e04-0b0c-4828-9b3a-e35953b07bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33acacad-086b-444e-994b-91343df78396}, !- Handle
  {03a33e04-0b0c-4828-9b3a-e35953b07bc4}, !- Source Object
  3,                                      !- Outlet Port
  {96f1115a-8297-4514-b76d-f852c3dddee6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c79c47d-0e71-4628-bc87-5d9974410879}, !- Handle
  {96f1115a-8297-4514-b76d-f852c3dddee6}, !- Source Object
  4,                                      !- Outlet Port
  {c51a8ef9-7c1f-43fb-8fc9-d90523b7bd44}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e5b18157-370e-495b-9733-42fbf80b8e72}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {26ccfb69-9fc9-4f39-ab0c-367b1572b447}, !- Availability Schedule
  {4792fcb7-a7fe-48ea-9151-d926b350ed94}, !- Availability Manager List Name
  0.0812848845621546,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b26e4193-d863-4d46-b4a9-d5ceba905f05}, !- Supply Side Inlet Node Name
  {faba03ec-f267-4541-a165-93056dd4e9fc}, !- Demand Side Outlet Node Name
  {7933b4f4-75c3-4647-b619-0007c45a797e}, !- Demand Side Inlet Node A
  {396bb96a-7744-4426-96cf-999e476f530a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {edb47cbf-b55c-4d99-89fa-c26c9e7a8f09}, !- Demand Mixer Name
  {497cccad-6e85-43b9-9d03-90922a3e7901}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8c0f59ac-c7f7-45e8-8af4-027f26c14d5d}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b26e4193-d863-4d46-b4a9-d5ceba905f05}, !- Inlet Port
  {e23f4b24-0b09-4d63-8c2e-c3d7d2e34396}; !- Outlet Port

OS:Node,
  {7184e561-2b6d-4486-b41e-b35d15015db4}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {8caf4e25-5fd8-4d7c-a1b1-3252ab984b2e}, !- Inlet Port
  {396bb96a-7744-4426-96cf-999e476f530a}; !- Outlet Port

OS:Connection,
  {b26e4193-d863-4d46-b4a9-d5ceba905f05}, !- Handle
  {e5b18157-370e-495b-9733-42fbf80b8e72}, !- Source Object
  9,                                      !- Outlet Port
  {8c0f59ac-c7f7-45e8-8af4-027f26c14d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396bb96a-7744-4426-96cf-999e476f530a}, !- Handle
  {7184e561-2b6d-4486-b41e-b35d15015db4}, !- Source Object
  3,                                      !- Outlet Port
  {e5b18157-370e-495b-9733-42fbf80b8e72}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {36fd7fd9-b7ee-41ec-be3a-c3955451f799}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7933b4f4-75c3-4647-b619-0007c45a797e}, !- Inlet Port
  {4cec32d2-423b-426f-bd2e-0c498f71e4c3}; !- Outlet Port

OS:Node,
  {a0c45379-2400-4280-8d92-a38f42f6cc6e}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d881a23d-93cf-4f54-9689-fed7e6967c51}, !- Inlet Port
  {faba03ec-f267-4541-a165-93056dd4e9fc}; !- Outlet Port

OS:Node,
  {8897c69e-e889-4677-8516-20a0ff2ce5d6}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e7d8b70e-5b43-4b33-9f93-a8dc0a0014f6}, !- Inlet Port
  {cbe7cb38-ec22-40b0-a52e-261978df1d45}; !- Outlet Port

OS:Connection,
  {7933b4f4-75c3-4647-b619-0007c45a797e}, !- Handle
  {e5b18157-370e-495b-9733-42fbf80b8e72}, !- Source Object
  11,                                     !- Outlet Port
  {36fd7fd9-b7ee-41ec-be3a-c3955451f799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faba03ec-f267-4541-a165-93056dd4e9fc}, !- Handle
  {a0c45379-2400-4280-8d92-a38f42f6cc6e}, !- Source Object
  3,                                      !- Outlet Port
  {e5b18157-370e-495b-9733-42fbf80b8e72}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {497cccad-6e85-43b9-9d03-90922a3e7901}, !- Handle
  Air Loop HVAC Zone Splitter 55,         !- Name
  {4cec32d2-423b-426f-bd2e-0c498f71e4c3}, !- Inlet Node Name
  {01a81f91-8e02-4592-89d4-9b1c8138e997}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {edb47cbf-b55c-4d99-89fa-c26c9e7a8f09}, !- Handle
  Air Loop HVAC Zone Mixer 55,            !- Name
  {d881a23d-93cf-4f54-9689-fed7e6967c51}, !- Outlet Node Name
  {76c4320c-31dc-4e46-8e5d-44243a40cd64}; !- Inlet Node Name 1

OS:Connection,
  {4cec32d2-423b-426f-bd2e-0c498f71e4c3}, !- Handle
  {36fd7fd9-b7ee-41ec-be3a-c3955451f799}, !- Source Object
  3,                                      !- Outlet Port
  {497cccad-6e85-43b9-9d03-90922a3e7901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d881a23d-93cf-4f54-9689-fed7e6967c51}, !- Handle
  {edb47cbf-b55c-4d99-89fa-c26c9e7a8f09}, !- Source Object
  2,                                      !- Outlet Port
  {a0c45379-2400-4280-8d92-a38f42f6cc6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7fcd7e93-ac1c-4c56-8a0f-4407260ff2ae}, !- Handle
  {e5b18157-370e-495b-9733-42fbf80b8e72}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0812848845621546,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1438.87,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2332.49,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4792fcb7-a7fe-48ea-9151-d926b350ed94}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 54, !- Name
  {2405bb23-a6c8-4f08-b898-d0157260aab3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d321ed7f-14f5-4910-83c4-ea974635310a}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cda932ee-0b67-46a3-b74b-f160c8306cfb}, !- Control Zone Name
  {7184e561-2b6d-4486-b41e-b35d15015db4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {6a16b1bb-795c-47a6-85a6-0a80732492d5}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  106.380442155941,                       !- U-Factor Times Area Value {W/K}
  0.00011548398249685,                    !- Maximum Water Flow Rate {m3/s}
  {1e852b09-b76d-4e53-8028-cd527d0c68a9}, !- Water Inlet Node Name
  {c2045a52-3461-4858-93ab-aef1a8a8c8ba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5279.78909897699,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb01681c-924f-442b-bcc8-4ec5d1612e87}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {85a982e9-9849-43c5-9417-ce83b3f510a6}, !- Inlet Port
  {1e852b09-b76d-4e53-8028-cd527d0c68a9}; !- Outlet Port

OS:Connection,
  {85a982e9-9849-43c5-9417-ce83b3f510a6}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  58,                                     !- Outlet Port
  {cb01681c-924f-442b-bcc8-4ec5d1612e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3988ab51-a295-4e26-8c20-a587c03f1e89}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c2045a52-3461-4858-93ab-aef1a8a8c8ba}, !- Inlet Port
  {94d85a51-f62d-4435-8d67-6b66f17c20c8}; !- Outlet Port

OS:Connection,
  {1e852b09-b76d-4e53-8028-cd527d0c68a9}, !- Handle
  {cb01681c-924f-442b-bcc8-4ec5d1612e87}, !- Source Object
  3,                                      !- Outlet Port
  {6a16b1bb-795c-47a6-85a6-0a80732492d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2045a52-3461-4858-93ab-aef1a8a8c8ba}, !- Handle
  {6a16b1bb-795c-47a6-85a6-0a80732492d5}, !- Source Object
  6,                                      !- Outlet Port
  {3988ab51-a295-4e26-8c20-a587c03f1e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d85a51-f62d-4435-8d67-6b66f17c20c8}, !- Handle
  {3988ab51-a295-4e26-8c20-a587c03f1e89}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ddf03c7c-f85b-425a-bd6b-8f9b7dea5c7d}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {6a16b1bb-795c-47a6-85a6-0a80732492d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {98754175-85ad-43c5-8627-4c6b04abf33e}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5279.78909897699,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c477d3dc-32c0-4774-a0d1-d0c7c11dc866}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2018.4972575653,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0812848845621546,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3d723f0d-6c47-40eb-a1e9-0805bf8d5af4}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0812848845621546,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {81c457e0-8282-4c01-9fa9-408af4ff5e1c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {88dec9f6-99d0-4fb3-aa1e-0d9566ee2e34}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {81c457e0-8282-4c01-9fa9-408af4ff5e1c}, !- Handle
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {88dec9f6-99d0-4fb3-aa1e-0d9566ee2e34}, !- Handle
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c8228a8a-29e1-4478-951b-c0d553265124}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cda932ee-0b67-46a3-b74b-f160c8306cfb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {82ef3341-5d43-48f8-92a7-e7af57baed36}, !- Air Inlet Node Name
  {8caf4e25-5fd8-4d7c-a1b1-3252ab984b2e}, !- Air Outlet Node Name
  {3d723f0d-6c47-40eb-a1e9-0805bf8d5af4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {329af745-be53-499a-9bc0-51b76361c46f}, !- Supply Air Fan Operating Mode Schedule Name
  {6a16b1bb-795c-47a6-85a6-0a80732492d5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c477d3dc-32c0-4774-a0d1-d0c7c11dc866}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {98754175-85ad-43c5-8627-4c6b04abf33e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0812848845621546,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0812848845621546,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8caf4e25-5fd8-4d7c-a1b1-3252ab984b2e}, !- Handle
  {c8228a8a-29e1-4478-951b-c0d553265124}, !- Source Object
  7,                                      !- Outlet Port
  {7184e561-2b6d-4486-b41e-b35d15015db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {be88d3a3-e190-4591-bb40-40cf5ef7992a}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0323033458943364,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0812848845621546,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {913bbe37-5435-4aff-ab79-a34e2749e496}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {db6c5634-c9b6-4b85-8c16-7cc39f5dc175}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {db6c5634-c9b6-4b85-8c16-7cc39f5dc175}, !- Handle
  Controller Mechanical Ventilation 55,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {167f67b0-6633-48d0-964b-1993298cd342}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC OA System, !- Name
  {be88d3a3-e190-4591-bb40-40cf5ef7992a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4187511b-2144-44fe-96eb-25e1af6e89fa}, !- Mixed Air Node Name
  {61874ba8-d542-43a4-ae77-f28ab7f96f38}, !- Outdoor Air Stream Node Name
  {2c30ee70-98d3-44a7-9bc8-3252ffcceffc}, !- Relief Air Stream Node Name
  {e23f4b24-0b09-4d63-8c2e-c3d7d2e34396}; !- Return Air Stream Node Name

OS:Node,
  {8f1ddd5f-d9c9-4399-a83b-d1f15820973e}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {61874ba8-d542-43a4-ae77-f28ab7f96f38}; !- Outlet Port

OS:Connection,
  {61874ba8-d542-43a4-ae77-f28ab7f96f38}, !- Handle
  {8f1ddd5f-d9c9-4399-a83b-d1f15820973e}, !- Source Object
  3,                                      !- Outlet Port
  {167f67b0-6633-48d0-964b-1993298cd342}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2cef549a-28a8-42ac-a121-4ded33ed9e76}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {2c30ee70-98d3-44a7-9bc8-3252ffcceffc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c30ee70-98d3-44a7-9bc8-3252ffcceffc}, !- Handle
  {167f67b0-6633-48d0-964b-1993298cd342}, !- Source Object
  7,                                      !- Outlet Port
  {2cef549a-28a8-42ac-a121-4ded33ed9e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b6e92ef-3dcc-460d-9f28-eb79fa46dad4}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4187511b-2144-44fe-96eb-25e1af6e89fa}, !- Inlet Port
  {82ef3341-5d43-48f8-92a7-e7af57baed36}; !- Outlet Port

OS:Connection,
  {e23f4b24-0b09-4d63-8c2e-c3d7d2e34396}, !- Handle
  {8c0f59ac-c7f7-45e8-8af4-027f26c14d5d}, !- Source Object
  3,                                      !- Outlet Port
  {167f67b0-6633-48d0-964b-1993298cd342}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4187511b-2144-44fe-96eb-25e1af6e89fa}, !- Handle
  {167f67b0-6633-48d0-964b-1993298cd342}, !- Source Object
  5,                                      !- Outlet Port
  {7b6e92ef-3dcc-460d-9f28-eb79fa46dad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ef3341-5d43-48f8-92a7-e7af57baed36}, !- Handle
  {7b6e92ef-3dcc-460d-9f28-eb79fa46dad4}, !- Source Object
  3,                                      !- Outlet Port
  {c8228a8a-29e1-4478-951b-c0d553265124}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2405bb23-a6c8-4f08-b898-d0157260aab3}, !- Handle
  Availability Manager Night Cycle 55,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {11d6302f-bb25-4df5-8aff-3bcbec577f09}, !- Control Zone or Zone List Name
  {deb692ca-e400-4798-92a2-752205235494}, !- Cooling Control Zone or Zone List Name
  {aa227e93-9e01-485a-a703-ed03722d15f7}, !- Heating Control Zone or Zone List Name
  {cc2be60f-3dce-4e06-ae61-1415c6dc35c3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11d6302f-bb25-4df5-8aff-3bcbec577f09}, !- Handle
  Availability Manager Night Cycle 55 Control Zone List; !- Name

OS:ModelObjectList,
  {deb692ca-e400-4798-92a2-752205235494}, !- Handle
  Availability Manager Night Cycle 55 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aa227e93-9e01-485a-a703-ed03722d15f7}, !- Handle
  Availability Manager Night Cycle 55 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cc2be60f-3dce-4e06-ae61-1415c6dc35c3}, !- Handle
  Availability Manager Night Cycle 55 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00a74dab-358c-432e-a2aa-f9914821769e}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {c3be90f8-8eb1-44d2-bb5d-495ad49f1c75}, !- Air Inlet Node Name
  {e7d8b70e-5b43-4b33-9f93-a8dc0a0014f6}, !- Air Outlet Node Name
  0.0812848845621546;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e8a1f95e-dae3-4cb4-9ffe-b4494e5c5ad5}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Return Air Node, !- Name
  {9d45c0d7-d1ee-40ec-b13b-810cf2448c50}, !- Inlet Port
  {76c4320c-31dc-4e46-8e5d-44243a40cd64}; !- Outlet Port

OS:Connection,
  {cbe7cb38-ec22-40b0-a52e-261978df1d45}, !- Handle
  {8897c69e-e889-4677-8516-20a0ff2ce5d6}, !- Source Object
  3,                                      !- Outlet Port
  {231fc5f2-dffb-4214-91c3-94348c5eaf3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d45c0d7-d1ee-40ec-b13b-810cf2448c50}, !- Handle
  {d3fbecf2-0ae6-4f61-8af5-7d186de134ac}, !- Source Object
  2,                                      !- Outlet Port
  {e8a1f95e-dae3-4cb4-9ffe-b4494e5c5ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76c4320c-31dc-4e46-8e5d-44243a40cd64}, !- Handle
  {e8a1f95e-dae3-4cb4-9ffe-b4494e5c5ad5}, !- Source Object
  3,                                      !- Outlet Port
  {edb47cbf-b55c-4d99-89fa-c26c9e7a8f09}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {27791726-90d2-4be7-a429-f2e228d87a30}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {01a81f91-8e02-4592-89d4-9b1c8138e997}, !- Inlet Port
  {c3be90f8-8eb1-44d2-bb5d-495ad49f1c75}; !- Outlet Port

OS:Connection,
  {01a81f91-8e02-4592-89d4-9b1c8138e997}, !- Handle
  {497cccad-6e85-43b9-9d03-90922a3e7901}, !- Source Object
  3,                                      !- Outlet Port
  {27791726-90d2-4be7-a429-f2e228d87a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3be90f8-8eb1-44d2-bb5d-495ad49f1c75}, !- Handle
  {27791726-90d2-4be7-a429-f2e228d87a30}, !- Source Object
  3,                                      !- Outlet Port
  {00a74dab-358c-432e-a2aa-f9914821769e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7d8b70e-5b43-4b33-9f93-a8dc0a0014f6}, !- Handle
  {00a74dab-358c-432e-a2aa-f9914821769e}, !- Source Object
  4,                                      !- Outlet Port
  {8897c69e-e889-4677-8516-20a0ff2ce5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {585e7791-7ef8-4bef-8b52-42250e532430}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c049b739-b483-4373-8168-725a44288ead}, !- Availability Schedule
  {59cea562-9311-4f63-b01f-98a0dc9cb2b6}, !- Availability Manager List Name
  0.0753180674280724,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9f40c523-bc25-4dbc-83b3-a5149dd9a3d8}, !- Supply Side Inlet Node Name
  {c10ab975-02d5-4109-a46d-4796b7776436}, !- Demand Side Outlet Node Name
  {6daf53e2-ec3d-4751-8f62-1fbfc7ae57bb}, !- Demand Side Inlet Node A
  {2cb52798-0bb0-4cc5-aee5-b6afb766d0b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3fd8b852-a93b-4ecf-9c78-470a460035b5}, !- Demand Mixer Name
  {960ab443-048e-4326-9490-e20c9f749e94}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d4d575e9-0e36-4e33-a5e4-d1d105c90770}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {9f40c523-bc25-4dbc-83b3-a5149dd9a3d8}, !- Inlet Port
  {da208ca7-8977-4b8a-8e41-94d3ddc8d32c}; !- Outlet Port

OS:Node,
  {92fa0844-8847-48e1-9aab-ca305a61f146}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ca6a394d-916b-495b-b0da-6c55f6a26fed}, !- Inlet Port
  {2cb52798-0bb0-4cc5-aee5-b6afb766d0b2}; !- Outlet Port

OS:Connection,
  {9f40c523-bc25-4dbc-83b3-a5149dd9a3d8}, !- Handle
  {585e7791-7ef8-4bef-8b52-42250e532430}, !- Source Object
  9,                                      !- Outlet Port
  {d4d575e9-0e36-4e33-a5e4-d1d105c90770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb52798-0bb0-4cc5-aee5-b6afb766d0b2}, !- Handle
  {92fa0844-8847-48e1-9aab-ca305a61f146}, !- Source Object
  3,                                      !- Outlet Port
  {585e7791-7ef8-4bef-8b52-42250e532430}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {69186406-2c46-4a12-9c29-02f369f5f600}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6daf53e2-ec3d-4751-8f62-1fbfc7ae57bb}, !- Inlet Port
  {d76725e3-4976-4343-950f-097bdeb39f0d}; !- Outlet Port

OS:Node,
  {6d618fc4-5494-4fc2-a0a5-476016de1b2d}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a059fc05-05e8-458e-b01e-f985d52c9135}, !- Inlet Port
  {c10ab975-02d5-4109-a46d-4796b7776436}; !- Outlet Port

OS:Node,
  {d8fd1040-bceb-435c-8e9a-4fa56cf8c38e}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5c6b7f96-07ae-4c82-ba67-06622af8dbfc}, !- Inlet Port
  {c2a24154-45e9-4df2-9a2b-0d7b01370387}; !- Outlet Port

OS:Connection,
  {6daf53e2-ec3d-4751-8f62-1fbfc7ae57bb}, !- Handle
  {585e7791-7ef8-4bef-8b52-42250e532430}, !- Source Object
  11,                                     !- Outlet Port
  {69186406-2c46-4a12-9c29-02f369f5f600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c10ab975-02d5-4109-a46d-4796b7776436}, !- Handle
  {6d618fc4-5494-4fc2-a0a5-476016de1b2d}, !- Source Object
  3,                                      !- Outlet Port
  {585e7791-7ef8-4bef-8b52-42250e532430}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {960ab443-048e-4326-9490-e20c9f749e94}, !- Handle
  Air Loop HVAC Zone Splitter 56,         !- Name
  {d76725e3-4976-4343-950f-097bdeb39f0d}, !- Inlet Node Name
  {864d53d2-7ff6-4d5f-8f69-055f7673df9d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3fd8b852-a93b-4ecf-9c78-470a460035b5}, !- Handle
  Air Loop HVAC Zone Mixer 56,            !- Name
  {a059fc05-05e8-458e-b01e-f985d52c9135}, !- Outlet Node Name
  {ae00abb0-3df3-4176-ace2-e92b579e77ce}; !- Inlet Node Name 1

OS:Connection,
  {d76725e3-4976-4343-950f-097bdeb39f0d}, !- Handle
  {69186406-2c46-4a12-9c29-02f369f5f600}, !- Source Object
  3,                                      !- Outlet Port
  {960ab443-048e-4326-9490-e20c9f749e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a059fc05-05e8-458e-b01e-f985d52c9135}, !- Handle
  {3fd8b852-a93b-4ecf-9c78-470a460035b5}, !- Source Object
  2,                                      !- Outlet Port
  {6d618fc4-5494-4fc2-a0a5-476016de1b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {28d8ac72-ce6d-4a7a-9214-bca05e6aae40}, !- Handle
  {585e7791-7ef8-4bef-8b52-42250e532430}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0753180674280724,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1332.27,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2157.19,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {59cea562-9311-4f63-b01f-98a0dc9cb2b6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 55, !- Name
  {8366b773-f830-4aa3-b9b4-606c208c9c95}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1fe922fe-2cce-45b5-bc92-8a2001edf958}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {03ac5916-e2b1-435a-8ac5-f8ce16146145}, !- Control Zone Name
  {92fa0844-8847-48e1-9aab-ca305a61f146}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {36b92727-fa43-4b17-8976-5ac2248929f2}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  98.5629601103038,                       !- U-Factor Times Area Value {W/K}
  0.000106991842028755,                   !- Maximum Water Flow Rate {m3/s}
  {2e29fa1e-b40f-433a-ae23-eec4dd668c81}, !- Water Inlet Node Name
  {a3d950f0-5a29-4dc5-be86-3823e59923ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4891.53862734425,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {670f6758-2e42-4fb3-a20e-f70fae271e89}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {08e27a4e-ea2a-447c-bf8e-3516323fff82}, !- Inlet Port
  {2e29fa1e-b40f-433a-ae23-eec4dd668c81}; !- Outlet Port

OS:Connection,
  {08e27a4e-ea2a-447c-bf8e-3516323fff82}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  59,                                     !- Outlet Port
  {670f6758-2e42-4fb3-a20e-f70fae271e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6752aaf-a87b-444d-9c06-5a793d48e4b6}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a3d950f0-5a29-4dc5-be86-3823e59923ea}, !- Inlet Port
  {a9b7e57c-d427-429b-b03e-503d0b223c1c}; !- Outlet Port

OS:Connection,
  {2e29fa1e-b40f-433a-ae23-eec4dd668c81}, !- Handle
  {670f6758-2e42-4fb3-a20e-f70fae271e89}, !- Source Object
  3,                                      !- Outlet Port
  {36b92727-fa43-4b17-8976-5ac2248929f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3d950f0-5a29-4dc5-be86-3823e59923ea}, !- Handle
  {36b92727-fa43-4b17-8976-5ac2248929f2}, !- Source Object
  6,                                      !- Outlet Port
  {d6752aaf-a87b-444d-9c06-5a793d48e4b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9b7e57c-d427-429b-b03e-503d0b223c1c}, !- Handle
  {d6752aaf-a87b-444d-9c06-5a793d48e4b6}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {97264adf-e1c2-48f8-93a3-71b113635e5e}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {36b92727-fa43-4b17-8976-5ac2248929f2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6704f0a0-6ad3-45d6-97e7-6036e5a2fc6a}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4891.53862734425,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b16f8210-504e-4db0-a239-83a619efd4d5}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1870.32697859629,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0753180674280724,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a81f43b2-1adf-48a8-a6aa-3a5e0f8359e6}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0753180674280724,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5c2389be-9b62-48c4-a195-ed33a3f4a92f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {27653344-c710-4052-b972-f940b36af0ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5c2389be-9b62-48c4-a195-ed33a3f4a92f}, !- Handle
  Fan On Off Power Curve 55,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27653344-c710-4052-b972-f940b36af0ce}, !- Handle
  Fan On Off Efficiency Curve 55,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d9d7b7f7-028c-4868-a38c-c9902ab2d674}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {03ac5916-e2b1-435a-8ac5-f8ce16146145}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {fdfffa59-2594-4f08-9862-8c6a7cdc08ac}, !- Air Inlet Node Name
  {ca6a394d-916b-495b-b0da-6c55f6a26fed}, !- Air Outlet Node Name
  {a81f43b2-1adf-48a8-a6aa-3a5e0f8359e6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {10beed05-5a0f-40b5-8d7e-1a9b86070900}, !- Supply Air Fan Operating Mode Schedule Name
  {36b92727-fa43-4b17-8976-5ac2248929f2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b16f8210-504e-4db0-a239-83a619efd4d5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6704f0a0-6ad3-45d6-97e7-6036e5a2fc6a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0753180674280724,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0753180674280724,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ca6a394d-916b-495b-b0da-6c55f6a26fed}, !- Handle
  {d9d7b7f7-028c-4868-a38c-c9902ab2d674}, !- Source Object
  7,                                      !- Outlet Port
  {92fa0844-8847-48e1-9aab-ca305a61f146}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e93443ee-904b-42e0-a800-b416dcd5df4a}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0298754870201923,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0753180674280724,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0c326862-5b7f-41ca-847b-a4e8142b7928}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4eb3d817-6ea0-4704-87a7-797cfe0dfb71}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4eb3d817-6ea0-4704-87a7-797cfe0dfb71}, !- Handle
  Controller Mechanical Ventilation 56,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {19349e43-51b1-4fb0-b8c8-edcf176aa45f}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC OA System, !- Name
  {e93443ee-904b-42e0-a800-b416dcd5df4a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f7b8119f-10b1-499a-a6b8-5d7701dc74d3}, !- Mixed Air Node Name
  {8630e1f7-5d99-4a3f-8346-78411670f426}, !- Outdoor Air Stream Node Name
  {41a12d8f-973d-413a-a153-f0dd35695414}, !- Relief Air Stream Node Name
  {da208ca7-8977-4b8a-8e41-94d3ddc8d32c}; !- Return Air Stream Node Name

OS:Node,
  {cdde0b59-b2b9-418f-ad1b-3f923bb99c88}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8630e1f7-5d99-4a3f-8346-78411670f426}; !- Outlet Port

OS:Connection,
  {8630e1f7-5d99-4a3f-8346-78411670f426}, !- Handle
  {cdde0b59-b2b9-418f-ad1b-3f923bb99c88}, !- Source Object
  3,                                      !- Outlet Port
  {19349e43-51b1-4fb0-b8c8-edcf176aa45f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {01f82f35-0dd3-49ef-9bd1-d82526c3debe}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {41a12d8f-973d-413a-a153-f0dd35695414}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41a12d8f-973d-413a-a153-f0dd35695414}, !- Handle
  {19349e43-51b1-4fb0-b8c8-edcf176aa45f}, !- Source Object
  7,                                      !- Outlet Port
  {01f82f35-0dd3-49ef-9bd1-d82526c3debe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8acb090-b8cb-45be-aa91-4c244f728e6c}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f7b8119f-10b1-499a-a6b8-5d7701dc74d3}, !- Inlet Port
  {fdfffa59-2594-4f08-9862-8c6a7cdc08ac}; !- Outlet Port

OS:Connection,
  {da208ca7-8977-4b8a-8e41-94d3ddc8d32c}, !- Handle
  {d4d575e9-0e36-4e33-a5e4-d1d105c90770}, !- Source Object
  3,                                      !- Outlet Port
  {19349e43-51b1-4fb0-b8c8-edcf176aa45f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f7b8119f-10b1-499a-a6b8-5d7701dc74d3}, !- Handle
  {19349e43-51b1-4fb0-b8c8-edcf176aa45f}, !- Source Object
  5,                                      !- Outlet Port
  {b8acb090-b8cb-45be-aa91-4c244f728e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdfffa59-2594-4f08-9862-8c6a7cdc08ac}, !- Handle
  {b8acb090-b8cb-45be-aa91-4c244f728e6c}, !- Source Object
  3,                                      !- Outlet Port
  {d9d7b7f7-028c-4868-a38c-c9902ab2d674}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8366b773-f830-4aa3-b9b4-606c208c9c95}, !- Handle
  Availability Manager Night Cycle 56,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f271f541-3294-437d-bddf-4665703e6b1a}, !- Control Zone or Zone List Name
  {f233e6d5-bf5b-4af2-9293-b204cf9049e6}, !- Cooling Control Zone or Zone List Name
  {eb1ebb18-c491-43fd-858a-fcdbac76860b}, !- Heating Control Zone or Zone List Name
  {4b279685-95d3-4c94-94f2-c20cd1ceabf2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f271f541-3294-437d-bddf-4665703e6b1a}, !- Handle
  Availability Manager Night Cycle 56 Control Zone List; !- Name

OS:ModelObjectList,
  {f233e6d5-bf5b-4af2-9293-b204cf9049e6}, !- Handle
  Availability Manager Night Cycle 56 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eb1ebb18-c491-43fd-858a-fcdbac76860b}, !- Handle
  Availability Manager Night Cycle 56 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4b279685-95d3-4c94-94f2-c20cd1ceabf2}, !- Handle
  Availability Manager Night Cycle 56 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fb94b1b0-a96d-41b4-9499-3feb320a2f59}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b3685558-1a48-450d-9faf-1bf2acabca05}, !- Air Inlet Node Name
  {5c6b7f96-07ae-4c82-ba67-06622af8dbfc}, !- Air Outlet Node Name
  0.0753180674280724;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {572f367a-7abd-45f4-8a94-6a63eaa25953}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Return Air Node, !- Name
  {406735d5-1b85-4145-9658-a06a17138aca}, !- Inlet Port
  {ae00abb0-3df3-4176-ace2-e92b579e77ce}; !- Outlet Port

OS:Connection,
  {c2a24154-45e9-4df2-9a2b-0d7b01370387}, !- Handle
  {d8fd1040-bceb-435c-8e9a-4fa56cf8c38e}, !- Source Object
  3,                                      !- Outlet Port
  {d89af4ab-d262-497d-a3c5-253a52bef42d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406735d5-1b85-4145-9658-a06a17138aca}, !- Handle
  {86f6803a-f336-4b52-97a3-240f7d5d367b}, !- Source Object
  2,                                      !- Outlet Port
  {572f367a-7abd-45f4-8a94-6a63eaa25953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae00abb0-3df3-4176-ace2-e92b579e77ce}, !- Handle
  {572f367a-7abd-45f4-8a94-6a63eaa25953}, !- Source Object
  3,                                      !- Outlet Port
  {3fd8b852-a93b-4ecf-9c78-470a460035b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7bef93c2-4593-4020-8458-441c1313aa31}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {864d53d2-7ff6-4d5f-8f69-055f7673df9d}, !- Inlet Port
  {b3685558-1a48-450d-9faf-1bf2acabca05}; !- Outlet Port

OS:Connection,
  {864d53d2-7ff6-4d5f-8f69-055f7673df9d}, !- Handle
  {960ab443-048e-4326-9490-e20c9f749e94}, !- Source Object
  3,                                      !- Outlet Port
  {7bef93c2-4593-4020-8458-441c1313aa31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3685558-1a48-450d-9faf-1bf2acabca05}, !- Handle
  {7bef93c2-4593-4020-8458-441c1313aa31}, !- Source Object
  3,                                      !- Outlet Port
  {fb94b1b0-a96d-41b4-9499-3feb320a2f59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c6b7f96-07ae-4c82-ba67-06622af8dbfc}, !- Handle
  {fb94b1b0-a96d-41b4-9499-3feb320a2f59}, !- Source Object
  4,                                      !- Outlet Port
  {d8fd1040-bceb-435c-8e9a-4fa56cf8c38e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5e6e45fe-011e-4a6d-9782-0c3e00af545f}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4366c16f-ca3b-4f2e-a020-e3882d6fae62}, !- Availability Schedule
  {e3713506-7c53-4ee5-871a-d14d873947ed}, !- Availability Manager List Name
  0.0812848845621531,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f4437b14-a55b-4ae8-907f-2b925dfcdd6d}, !- Supply Side Inlet Node Name
  {1c83bce1-0393-4ad9-bd70-1d1f13884f15}, !- Demand Side Outlet Node Name
  {9c5205d8-6f91-4f98-8424-005d172cc355}, !- Demand Side Inlet Node A
  {196cfbcd-ca15-4bdf-9a16-582383593948}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {49a2380f-7f12-4618-8598-799275cb0036}, !- Demand Mixer Name
  {cbadb16a-3845-47c9-9bee-7b0c99295dcd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {59c89584-6664-4b12-b88c-3df9bcad7838}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f4437b14-a55b-4ae8-907f-2b925dfcdd6d}, !- Inlet Port
  {87736de8-bee8-4962-ab28-aea8e1a1355c}; !- Outlet Port

OS:Node,
  {455affe7-0019-4114-a047-1f7efa9e1167}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b55f01e6-c727-49fd-b0d7-05e2dc7c12f7}, !- Inlet Port
  {196cfbcd-ca15-4bdf-9a16-582383593948}; !- Outlet Port

OS:Connection,
  {f4437b14-a55b-4ae8-907f-2b925dfcdd6d}, !- Handle
  {5e6e45fe-011e-4a6d-9782-0c3e00af545f}, !- Source Object
  9,                                      !- Outlet Port
  {59c89584-6664-4b12-b88c-3df9bcad7838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196cfbcd-ca15-4bdf-9a16-582383593948}, !- Handle
  {455affe7-0019-4114-a047-1f7efa9e1167}, !- Source Object
  3,                                      !- Outlet Port
  {5e6e45fe-011e-4a6d-9782-0c3e00af545f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1c2a5aa2-6b3c-4f32-82ef-447debf314ee}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {9c5205d8-6f91-4f98-8424-005d172cc355}, !- Inlet Port
  {a94a9d18-9e94-422c-ad57-d138fa9c0e7a}; !- Outlet Port

OS:Node,
  {2718ced1-e1ed-4520-810d-a68c3361d7e1}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {041e7d9f-8199-4f5c-95ee-452a190d981e}, !- Inlet Port
  {1c83bce1-0393-4ad9-bd70-1d1f13884f15}; !- Outlet Port

OS:Node,
  {ca553138-c8b7-4ef9-bf68-5683163b0b58}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b6b20fc4-6c42-40ce-9003-729fb87bf0d4}, !- Inlet Port
  {b1e36f07-996e-4e24-af22-31818fc2a0fe}; !- Outlet Port

OS:Connection,
  {9c5205d8-6f91-4f98-8424-005d172cc355}, !- Handle
  {5e6e45fe-011e-4a6d-9782-0c3e00af545f}, !- Source Object
  11,                                     !- Outlet Port
  {1c2a5aa2-6b3c-4f32-82ef-447debf314ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c83bce1-0393-4ad9-bd70-1d1f13884f15}, !- Handle
  {2718ced1-e1ed-4520-810d-a68c3361d7e1}, !- Source Object
  3,                                      !- Outlet Port
  {5e6e45fe-011e-4a6d-9782-0c3e00af545f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cbadb16a-3845-47c9-9bee-7b0c99295dcd}, !- Handle
  Air Loop HVAC Zone Splitter 57,         !- Name
  {a94a9d18-9e94-422c-ad57-d138fa9c0e7a}, !- Inlet Node Name
  {2c3dca43-2f78-4fe6-8ad1-a920d68b9305}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {49a2380f-7f12-4618-8598-799275cb0036}, !- Handle
  Air Loop HVAC Zone Mixer 57,            !- Name
  {041e7d9f-8199-4f5c-95ee-452a190d981e}, !- Outlet Node Name
  {c56c0e46-114d-4032-a473-de42a7fe099e}; !- Inlet Node Name 1

OS:Connection,
  {a94a9d18-9e94-422c-ad57-d138fa9c0e7a}, !- Handle
  {1c2a5aa2-6b3c-4f32-82ef-447debf314ee}, !- Source Object
  3,                                      !- Outlet Port
  {cbadb16a-3845-47c9-9bee-7b0c99295dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {041e7d9f-8199-4f5c-95ee-452a190d981e}, !- Handle
  {49a2380f-7f12-4618-8598-799275cb0036}, !- Source Object
  2,                                      !- Outlet Port
  {2718ced1-e1ed-4520-810d-a68c3361d7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5162cb0-4f30-4405-b436-c7a6d8fbca02}, !- Handle
  {5e6e45fe-011e-4a6d-9782-0c3e00af545f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0812848845621531,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1438.87,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2332.49,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e3713506-7c53-4ee5-871a-d14d873947ed}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 56, !- Name
  {26504f3c-1bbc-481f-9497-d3288c7cfa71}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3e58eb60-e1f3-4e42-b09d-63a24baeef69}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1b3b5e93-5351-420a-a527-66f6a8403ce6}, !- Control Zone Name
  {455affe7-0019-4114-a047-1f7efa9e1167}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {cb92347d-1e26-4d75-bffe-e0102dd63836}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  106.380442155939,                       !- U-Factor Times Area Value {W/K}
  0.000115483982496848,                   !- Maximum Water Flow Rate {m3/s}
  {b477e705-3ffb-46e3-a0bc-2ccb39b206c6}, !- Water Inlet Node Name
  {39919066-5711-4830-9a56-00a36165492d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5279.7890989769,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f25b7096-e63a-4957-adbc-a6c2d8f6f428}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e49164fb-0eb0-44ac-9cbf-2a4224feb2a1}, !- Inlet Port
  {b477e705-3ffb-46e3-a0bc-2ccb39b206c6}; !- Outlet Port

OS:Connection,
  {e49164fb-0eb0-44ac-9cbf-2a4224feb2a1}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  60,                                     !- Outlet Port
  {f25b7096-e63a-4957-adbc-a6c2d8f6f428}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cdcfc12-6e64-449c-aff9-a90a1b2bf2a5}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {39919066-5711-4830-9a56-00a36165492d}, !- Inlet Port
  {5080d4b9-e637-47fa-81d1-552421ebd535}; !- Outlet Port

OS:Connection,
  {b477e705-3ffb-46e3-a0bc-2ccb39b206c6}, !- Handle
  {f25b7096-e63a-4957-adbc-a6c2d8f6f428}, !- Source Object
  3,                                      !- Outlet Port
  {cb92347d-1e26-4d75-bffe-e0102dd63836}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {39919066-5711-4830-9a56-00a36165492d}, !- Handle
  {cb92347d-1e26-4d75-bffe-e0102dd63836}, !- Source Object
  6,                                      !- Outlet Port
  {5cdcfc12-6e64-449c-aff9-a90a1b2bf2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5080d4b9-e637-47fa-81d1-552421ebd535}, !- Handle
  {5cdcfc12-6e64-449c-aff9-a90a1b2bf2a5}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a69a4210-c29f-4ab7-b3fc-0fb37819c71e}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {cb92347d-1e26-4d75-bffe-e0102dd63836}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {12498a3e-b1f3-4a56-89c2-28ca0f70ac68}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5279.7890989769,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7bfb8c10-0046-4d21-939b-e75ef5ec8fd8}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2018.49725756526,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0812848845621531,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {116d03ed-5def-456a-b6d6-aa3fb7b238eb}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0812848845621531,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {30644ecd-3de6-4e8d-9209-8935c21df677}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e8ac07e1-dba9-4251-beec-41b5820bb609}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {30644ecd-3de6-4e8d-9209-8935c21df677}, !- Handle
  Fan On Off Power Curve 56,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e8ac07e1-dba9-4251-beec-41b5820bb609}, !- Handle
  Fan On Off Efficiency Curve 56,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {770f7660-5809-4e76-89dc-ddde73669a3e}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1b3b5e93-5351-420a-a527-66f6a8403ce6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {893bbba5-b3b0-4a48-b0b6-1f7038636036}, !- Air Inlet Node Name
  {b55f01e6-c727-49fd-b0d7-05e2dc7c12f7}, !- Air Outlet Node Name
  {116d03ed-5def-456a-b6d6-aa3fb7b238eb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ea7f5e00-def0-4c52-acb9-97dfa87390fd}, !- Supply Air Fan Operating Mode Schedule Name
  {cb92347d-1e26-4d75-bffe-e0102dd63836}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7bfb8c10-0046-4d21-939b-e75ef5ec8fd8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {12498a3e-b1f3-4a56-89c2-28ca0f70ac68}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0812848845621531,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0812848845621531,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b55f01e6-c727-49fd-b0d7-05e2dc7c12f7}, !- Handle
  {770f7660-5809-4e76-89dc-ddde73669a3e}, !- Source Object
  7,                                      !- Outlet Port
  {455affe7-0019-4114-a047-1f7efa9e1167}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {60907edd-cbbb-4ecf-80af-05c0e22f2e33}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0323033458943364,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0812848845621531,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {beae7aa4-6859-405f-a505-20bc8687e86e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {afb923fa-9463-497d-8fe3-7b609e605bc7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {afb923fa-9463-497d-8fe3-7b609e605bc7}, !- Handle
  Controller Mechanical Ventilation 57,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b5eb8bf8-3632-4ebd-a749-178265aa68d6}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC OA System, !- Name
  {60907edd-cbbb-4ecf-80af-05c0e22f2e33}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {074c9827-3ac4-4737-b282-2c463b8458c8}, !- Mixed Air Node Name
  {862aab6c-c77c-490d-bb20-608fd593d6d3}, !- Outdoor Air Stream Node Name
  {802acbe9-1ca1-4fee-af9e-55ffbdcac5fc}, !- Relief Air Stream Node Name
  {87736de8-bee8-4962-ab28-aea8e1a1355c}; !- Return Air Stream Node Name

OS:Node,
  {f44bbdbe-aa98-42fa-9f82-7902b2cf8abd}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {862aab6c-c77c-490d-bb20-608fd593d6d3}; !- Outlet Port

OS:Connection,
  {862aab6c-c77c-490d-bb20-608fd593d6d3}, !- Handle
  {f44bbdbe-aa98-42fa-9f82-7902b2cf8abd}, !- Source Object
  3,                                      !- Outlet Port
  {b5eb8bf8-3632-4ebd-a749-178265aa68d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a6f586fc-2b70-4e2f-b81c-15168d8a271b}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {802acbe9-1ca1-4fee-af9e-55ffbdcac5fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {802acbe9-1ca1-4fee-af9e-55ffbdcac5fc}, !- Handle
  {b5eb8bf8-3632-4ebd-a749-178265aa68d6}, !- Source Object
  7,                                      !- Outlet Port
  {a6f586fc-2b70-4e2f-b81c-15168d8a271b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1214e72-0eb2-485e-b7a9-386252d79312}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {074c9827-3ac4-4737-b282-2c463b8458c8}, !- Inlet Port
  {893bbba5-b3b0-4a48-b0b6-1f7038636036}; !- Outlet Port

OS:Connection,
  {87736de8-bee8-4962-ab28-aea8e1a1355c}, !- Handle
  {59c89584-6664-4b12-b88c-3df9bcad7838}, !- Source Object
  3,                                      !- Outlet Port
  {b5eb8bf8-3632-4ebd-a749-178265aa68d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {074c9827-3ac4-4737-b282-2c463b8458c8}, !- Handle
  {b5eb8bf8-3632-4ebd-a749-178265aa68d6}, !- Source Object
  5,                                      !- Outlet Port
  {d1214e72-0eb2-485e-b7a9-386252d79312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893bbba5-b3b0-4a48-b0b6-1f7038636036}, !- Handle
  {d1214e72-0eb2-485e-b7a9-386252d79312}, !- Source Object
  3,                                      !- Outlet Port
  {770f7660-5809-4e76-89dc-ddde73669a3e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {26504f3c-1bbc-481f-9497-d3288c7cfa71}, !- Handle
  Availability Manager Night Cycle 57,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f1c8ce16-6921-4d58-a01f-3d228408d465}, !- Control Zone or Zone List Name
  {a31a5de5-462e-4f91-b56c-b0e6dc67873a}, !- Cooling Control Zone or Zone List Name
  {e05a1661-1874-4eec-8bcf-d59b8151c6bf}, !- Heating Control Zone or Zone List Name
  {2ae47711-7733-44d0-b1f2-3f35c463c17c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f1c8ce16-6921-4d58-a01f-3d228408d465}, !- Handle
  Availability Manager Night Cycle 57 Control Zone List; !- Name

OS:ModelObjectList,
  {a31a5de5-462e-4f91-b56c-b0e6dc67873a}, !- Handle
  Availability Manager Night Cycle 57 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e05a1661-1874-4eec-8bcf-d59b8151c6bf}, !- Handle
  Availability Manager Night Cycle 57 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2ae47711-7733-44d0-b1f2-3f35c463c17c}, !- Handle
  Availability Manager Night Cycle 57 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {36d1c756-cf02-4185-86ad-3a9087bed345}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {4a1df5e1-abc4-4c7e-9fba-32668dd13d9e}, !- Air Inlet Node Name
  {b6b20fc4-6c42-40ce-9003-729fb87bf0d4}, !- Air Outlet Node Name
  0.0812848845621531;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1dfce6c2-3c57-48d9-8cd9-c2a67cd450de}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Return Air Node, !- Name
  {9d26ff08-9e9e-4349-a65c-0652e5b53a2a}, !- Inlet Port
  {c56c0e46-114d-4032-a473-de42a7fe099e}; !- Outlet Port

OS:Connection,
  {b1e36f07-996e-4e24-af22-31818fc2a0fe}, !- Handle
  {ca553138-c8b7-4ef9-bf68-5683163b0b58}, !- Source Object
  3,                                      !- Outlet Port
  {3d97ee15-f633-4d3e-bcf5-01c42e45a62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d26ff08-9e9e-4349-a65c-0652e5b53a2a}, !- Handle
  {d154b49a-bf0f-4c41-a477-ee944ee4daf2}, !- Source Object
  2,                                      !- Outlet Port
  {1dfce6c2-3c57-48d9-8cd9-c2a67cd450de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56c0e46-114d-4032-a473-de42a7fe099e}, !- Handle
  {1dfce6c2-3c57-48d9-8cd9-c2a67cd450de}, !- Source Object
  3,                                      !- Outlet Port
  {49a2380f-7f12-4618-8598-799275cb0036}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a6ec5c9-ac4d-40d8-a190-49e11b2bf5fe}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2c3dca43-2f78-4fe6-8ad1-a920d68b9305}, !- Inlet Port
  {4a1df5e1-abc4-4c7e-9fba-32668dd13d9e}; !- Outlet Port

OS:Connection,
  {2c3dca43-2f78-4fe6-8ad1-a920d68b9305}, !- Handle
  {cbadb16a-3845-47c9-9bee-7b0c99295dcd}, !- Source Object
  3,                                      !- Outlet Port
  {7a6ec5c9-ac4d-40d8-a190-49e11b2bf5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a1df5e1-abc4-4c7e-9fba-32668dd13d9e}, !- Handle
  {7a6ec5c9-ac4d-40d8-a190-49e11b2bf5fe}, !- Source Object
  3,                                      !- Outlet Port
  {36d1c756-cf02-4185-86ad-3a9087bed345}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6b20fc4-6c42-40ce-9003-729fb87bf0d4}, !- Handle
  {36d1c756-cf02-4185-86ad-3a9087bed345}, !- Source Object
  4,                                      !- Outlet Port
  {ca553138-c8b7-4ef9-bf68-5683163b0b58}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9a82d7b4-6683-40fa-a4e8-93ebb83a4bce}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1f16cd42-369b-4b71-b562-a5309a38c2ca}, !- Availability Schedule
  {687e3f2c-bef1-4e59-a8b9-5e5339984268}, !- Availability Manager List Name
  0.0752539384505468,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c8ed8114-b2d9-4b6c-b4a1-9a5d28a2bdc8}, !- Supply Side Inlet Node Name
  {e5e6a513-e649-4061-9b7a-ab664a3497eb}, !- Demand Side Outlet Node Name
  {888632f4-6dbf-4407-8c62-cfd909e8dacf}, !- Demand Side Inlet Node A
  {c385efab-274e-42fd-a4a6-5d3278ea983d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa918220-85c3-449e-a859-a11cc2e81d1a}, !- Demand Mixer Name
  {14220367-0337-4011-8b99-c50430592404}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b0369331-0419-45b3-ab83-bccfc9aaa58d}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c8ed8114-b2d9-4b6c-b4a1-9a5d28a2bdc8}, !- Inlet Port
  {34e54692-e1d5-4288-8950-fae20eb1542a}; !- Outlet Port

OS:Node,
  {78b86d76-7773-4a56-b1e6-594c4431a27e}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a890fca3-8740-4b76-80ad-f3d7e877662d}, !- Inlet Port
  {c385efab-274e-42fd-a4a6-5d3278ea983d}; !- Outlet Port

OS:Connection,
  {c8ed8114-b2d9-4b6c-b4a1-9a5d28a2bdc8}, !- Handle
  {9a82d7b4-6683-40fa-a4e8-93ebb83a4bce}, !- Source Object
  9,                                      !- Outlet Port
  {b0369331-0419-45b3-ab83-bccfc9aaa58d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c385efab-274e-42fd-a4a6-5d3278ea983d}, !- Handle
  {78b86d76-7773-4a56-b1e6-594c4431a27e}, !- Source Object
  3,                                      !- Outlet Port
  {9a82d7b4-6683-40fa-a4e8-93ebb83a4bce}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {45a76ee1-5c9b-4097-b241-93f2dc90d8f2}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {888632f4-6dbf-4407-8c62-cfd909e8dacf}, !- Inlet Port
  {c7feeae0-6d04-4a8b-9bb9-983ff258a26a}; !- Outlet Port

OS:Node,
  {d8b72105-ef5d-487a-95b3-f14b70944c4d}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a6c81d87-a4ea-477c-b04c-377f3a1396e4}, !- Inlet Port
  {e5e6a513-e649-4061-9b7a-ab664a3497eb}; !- Outlet Port

OS:Node,
  {0487d36f-e122-4846-bf21-65394a9e0951}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d439f050-f78c-4650-b52c-bca366af6457}, !- Inlet Port
  {4944777f-2370-4d84-ad14-ceb8406e0f1f}; !- Outlet Port

OS:Connection,
  {888632f4-6dbf-4407-8c62-cfd909e8dacf}, !- Handle
  {9a82d7b4-6683-40fa-a4e8-93ebb83a4bce}, !- Source Object
  11,                                     !- Outlet Port
  {45a76ee1-5c9b-4097-b241-93f2dc90d8f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e6a513-e649-4061-9b7a-ab664a3497eb}, !- Handle
  {d8b72105-ef5d-487a-95b3-f14b70944c4d}, !- Source Object
  3,                                      !- Outlet Port
  {9a82d7b4-6683-40fa-a4e8-93ebb83a4bce}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {14220367-0337-4011-8b99-c50430592404}, !- Handle
  Air Loop HVAC Zone Splitter 58,         !- Name
  {c7feeae0-6d04-4a8b-9bb9-983ff258a26a}, !- Inlet Node Name
  {a482b3a8-5d7b-45f9-86ca-faa6ab1c5cb2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa918220-85c3-449e-a859-a11cc2e81d1a}, !- Handle
  Air Loop HVAC Zone Mixer 58,            !- Name
  {a6c81d87-a4ea-477c-b04c-377f3a1396e4}, !- Outlet Node Name
  {201d7b35-ee45-406f-806a-2abad49fc821}; !- Inlet Node Name 1

OS:Connection,
  {c7feeae0-6d04-4a8b-9bb9-983ff258a26a}, !- Handle
  {45a76ee1-5c9b-4097-b241-93f2dc90d8f2}, !- Source Object
  3,                                      !- Outlet Port
  {14220367-0337-4011-8b99-c50430592404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c81d87-a4ea-477c-b04c-377f3a1396e4}, !- Handle
  {aa918220-85c3-449e-a859-a11cc2e81d1a}, !- Source Object
  2,                                      !- Outlet Port
  {d8b72105-ef5d-487a-95b3-f14b70944c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {91307ee8-0f7c-40f5-a77b-d96baf7fd048}, !- Handle
  {9a82d7b4-6683-40fa-a4e8-93ebb83a4bce}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0752539384505468,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  853.29,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  867.26,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {687e3f2c-bef1-4e59-a8b9-5e5339984268}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 57, !- Name
  {4015985a-4b46-4cc4-9290-739d4cf58397}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6d167390-f7b0-4c63-9f4f-cae4f942b376}, !- Handle
  Zone Outpatient Stair A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {61e68f9c-28a5-4895-80bc-b02885060990}, !- Control Zone Name
  {78b86d76-7773-4a56-b1e6-594c4431a27e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b3b0b2b8-b3ab-423e-91a2-5a93be2dc930}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  67.1992072082808,                       !- U-Factor Times Area Value {W/K}
  5.76938742662425e-05,                   !- Maximum Water Flow Rate {m3/s}
  {cd6e1f76-b32f-4b20-adc7-b07bd7961bae}, !- Water Inlet Node Name
  {f9ef3d4c-7738-4767-b1da-f42b87c8e773}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2637.69469880349,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ef157e22-29b4-4dc0-aa5f-e2d1a6e47683}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {b76a1fc7-685a-4474-abc9-6e69d2d01608}, !- Inlet Port
  {cd6e1f76-b32f-4b20-adc7-b07bd7961bae}; !- Outlet Port

OS:Connection,
  {b76a1fc7-685a-4474-abc9-6e69d2d01608}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  61,                                     !- Outlet Port
  {ef157e22-29b4-4dc0-aa5f-e2d1a6e47683}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {626f2c29-9627-42df-9bfb-cbb3e674f8bb}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f9ef3d4c-7738-4767-b1da-f42b87c8e773}, !- Inlet Port
  {497b48ae-2eab-4c41-a71a-b5e95e68ff59}; !- Outlet Port

OS:Connection,
  {cd6e1f76-b32f-4b20-adc7-b07bd7961bae}, !- Handle
  {ef157e22-29b4-4dc0-aa5f-e2d1a6e47683}, !- Source Object
  3,                                      !- Outlet Port
  {b3b0b2b8-b3ab-423e-91a2-5a93be2dc930}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f9ef3d4c-7738-4767-b1da-f42b87c8e773}, !- Handle
  {b3b0b2b8-b3ab-423e-91a2-5a93be2dc930}, !- Source Object
  6,                                      !- Outlet Port
  {626f2c29-9627-42df-9bfb-cbb3e674f8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {497b48ae-2eab-4c41-a71a-b5e95e68ff59}, !- Handle
  {626f2c29-9627-42df-9bfb-cbb3e674f8bb}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bf565b15-d5e9-4102-b252-d60c06250703}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {b3b0b2b8-b3ab-423e-91a2-5a93be2dc930}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {cfc95c50-4432-4868-a49d-babc72c16dc2}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2637.69469880349,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {882e0f74-da78-4ba8-9cc8-2c8f07245f5b}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1245.71988827258,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0752539384505468,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ed32a706-2b4f-4296-b5aa-1dfaa503f458}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0752539384505468,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd961ed6-4d7b-417f-a373-e0e7b2d8a5f9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7079b8ef-a7c1-483e-98c1-5a6f0832b046}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cd961ed6-4d7b-417f-a373-e0e7b2d8a5f9}, !- Handle
  Fan On Off Power Curve 57,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7079b8ef-a7c1-483e-98c1-5a6f0832b046}, !- Handle
  Fan On Off Efficiency Curve 57,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e35859a1-90b1-49a1-9612-72a4c1ac705e}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {61e68f9c-28a5-4895-80bc-b02885060990}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {5565f405-1f82-4b14-ad16-2c9df077abd5}, !- Air Inlet Node Name
  {a890fca3-8740-4b76-80ad-f3d7e877662d}, !- Air Outlet Node Name
  {ed32a706-2b4f-4296-b5aa-1dfaa503f458}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ecfc71e1-37cb-4a6b-9ce4-41a959a40df4}, !- Supply Air Fan Operating Mode Schedule Name
  {b3b0b2b8-b3ab-423e-91a2-5a93be2dc930}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {882e0f74-da78-4ba8-9cc8-2c8f07245f5b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cfc95c50-4432-4868-a49d-babc72c16dc2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0752539384505468,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0752539384505468,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a890fca3-8740-4b76-80ad-f3d7e877662d}, !- Handle
  {e35859a1-90b1-49a1-9612-72a4c1ac705e}, !- Source Object
  7,                                      !- Outlet Port
  {78b86d76-7773-4a56-b1e6-594c4431a27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {08d792fe-a6a5-463b-a9ee-dff1f28ce538}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0752539384505468,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {25ebaec7-b417-496c-8ca1-344eed6ea8e7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {04b9e97d-ba41-4c4c-8d42-4686ecb63843}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {04b9e97d-ba41-4c4c-8d42-4686ecb63843}, !- Handle
  Controller Mechanical Ventilation 58,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b3bc5a01-742e-4314-a314-83d967af28b7}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC OA System, !- Name
  {08d792fe-a6a5-463b-a9ee-dff1f28ce538}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6e0c513d-95d8-45de-84fb-f2eb69dd775a}, !- Mixed Air Node Name
  {e9ccc818-0cde-4958-9d02-792eacc91eb8}, !- Outdoor Air Stream Node Name
  {792bfc6f-6f08-4455-8b43-f5d8d869054f}, !- Relief Air Stream Node Name
  {34e54692-e1d5-4288-8950-fae20eb1542a}; !- Return Air Stream Node Name

OS:Node,
  {a5aa1f7b-480a-4d59-ae40-98470fef0067}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e9ccc818-0cde-4958-9d02-792eacc91eb8}; !- Outlet Port

OS:Connection,
  {e9ccc818-0cde-4958-9d02-792eacc91eb8}, !- Handle
  {a5aa1f7b-480a-4d59-ae40-98470fef0067}, !- Source Object
  3,                                      !- Outlet Port
  {b3bc5a01-742e-4314-a314-83d967af28b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {be9cebfc-4c8d-4c06-8ac1-43b74f3617bb}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {792bfc6f-6f08-4455-8b43-f5d8d869054f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {792bfc6f-6f08-4455-8b43-f5d8d869054f}, !- Handle
  {b3bc5a01-742e-4314-a314-83d967af28b7}, !- Source Object
  7,                                      !- Outlet Port
  {be9cebfc-4c8d-4c06-8ac1-43b74f3617bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4664ddb2-be3b-446d-a89e-edbbe03c7420}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {6e0c513d-95d8-45de-84fb-f2eb69dd775a}, !- Inlet Port
  {5565f405-1f82-4b14-ad16-2c9df077abd5}; !- Outlet Port

OS:Connection,
  {34e54692-e1d5-4288-8950-fae20eb1542a}, !- Handle
  {b0369331-0419-45b3-ab83-bccfc9aaa58d}, !- Source Object
  3,                                      !- Outlet Port
  {b3bc5a01-742e-4314-a314-83d967af28b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6e0c513d-95d8-45de-84fb-f2eb69dd775a}, !- Handle
  {b3bc5a01-742e-4314-a314-83d967af28b7}, !- Source Object
  5,                                      !- Outlet Port
  {4664ddb2-be3b-446d-a89e-edbbe03c7420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5565f405-1f82-4b14-ad16-2c9df077abd5}, !- Handle
  {4664ddb2-be3b-446d-a89e-edbbe03c7420}, !- Source Object
  3,                                      !- Outlet Port
  {e35859a1-90b1-49a1-9612-72a4c1ac705e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4015985a-4b46-4cc4-9290-739d4cf58397}, !- Handle
  Availability Manager Night Cycle 58,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4124929a-1dd6-4792-97ac-5fb8bcfc264c}, !- Control Zone or Zone List Name
  {ac1b326a-096e-45f1-bd26-ad7f51606bca}, !- Cooling Control Zone or Zone List Name
  {e32477bf-2110-4ecc-a9fb-d0d411745b71}, !- Heating Control Zone or Zone List Name
  {f528667b-2aa2-4f6f-9335-e29c5d815e2a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4124929a-1dd6-4792-97ac-5fb8bcfc264c}, !- Handle
  Availability Manager Night Cycle 58 Control Zone List; !- Name

OS:ModelObjectList,
  {ac1b326a-096e-45f1-bd26-ad7f51606bca}, !- Handle
  Availability Manager Night Cycle 58 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e32477bf-2110-4ecc-a9fb-d0d411745b71}, !- Handle
  Availability Manager Night Cycle 58 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f528667b-2aa2-4f6f-9335-e29c5d815e2a}, !- Handle
  Availability Manager Night Cycle 58 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be1048d1-2aea-4aff-94ac-1879da9e7b7d}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {c1910c00-829d-4f0f-a385-9685b192808e}, !- Air Inlet Node Name
  {d439f050-f78c-4650-b52c-bca366af6457}, !- Air Outlet Node Name
  0.0752539384505468;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2c94dc5d-2d76-43ea-a986-d35b2544169b}, !- Handle
  Zone Outpatient Stair A  - Story Ground Return Air Node, !- Name
  {0449c71f-5615-4a1e-a4cd-097481826001}, !- Inlet Port
  {201d7b35-ee45-406f-806a-2abad49fc821}; !- Outlet Port

OS:Connection,
  {4944777f-2370-4d84-ad14-ceb8406e0f1f}, !- Handle
  {0487d36f-e122-4846-bf21-65394a9e0951}, !- Source Object
  3,                                      !- Outlet Port
  {1967623d-9f79-486a-9f0d-ffce59aa1e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0449c71f-5615-4a1e-a4cd-097481826001}, !- Handle
  {19822c2c-8f49-4646-8e0e-ccfda0294fe5}, !- Source Object
  2,                                      !- Outlet Port
  {2c94dc5d-2d76-43ea-a986-d35b2544169b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {201d7b35-ee45-406f-806a-2abad49fc821}, !- Handle
  {2c94dc5d-2d76-43ea-a986-d35b2544169b}, !- Source Object
  3,                                      !- Outlet Port
  {aa918220-85c3-449e-a859-a11cc2e81d1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d834db02-3253-4fa9-9af4-d1e31ea7f62b}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a482b3a8-5d7b-45f9-86ca-faa6ab1c5cb2}, !- Inlet Port
  {c1910c00-829d-4f0f-a385-9685b192808e}; !- Outlet Port

OS:Connection,
  {a482b3a8-5d7b-45f9-86ca-faa6ab1c5cb2}, !- Handle
  {14220367-0337-4011-8b99-c50430592404}, !- Source Object
  3,                                      !- Outlet Port
  {d834db02-3253-4fa9-9af4-d1e31ea7f62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1910c00-829d-4f0f-a385-9685b192808e}, !- Handle
  {d834db02-3253-4fa9-9af4-d1e31ea7f62b}, !- Source Object
  3,                                      !- Outlet Port
  {be1048d1-2aea-4aff-94ac-1879da9e7b7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d439f050-f78c-4650-b52c-bca366af6457}, !- Handle
  {be1048d1-2aea-4aff-94ac-1879da9e7b7d}, !- Source Object
  4,                                      !- Outlet Port
  {0487d36f-e122-4846-bf21-65394a9e0951}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {23c79b89-36cd-4c66-b9ee-83e04073e9fd}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a91c5116-f2c6-4e07-ad8f-f6c56293ddee}, !- Availability Schedule
  {7ad9f243-7192-49a8-bf5f-a614ef97d5c2}, !- Availability Manager List Name
  0.0517937415986843,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b5aab874-655e-49d5-a15e-ab342926ac43}, !- Supply Side Inlet Node Name
  {9a2bc9c4-d21f-4d74-9ab4-48348c892eee}, !- Demand Side Outlet Node Name
  {da07641a-2165-4b60-b74e-c078f27fb17b}, !- Demand Side Inlet Node A
  {ac1b8faf-8fb4-4c28-b5e4-d13b27f84942}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4aef04b9-91cc-494c-9e5a-71ea2f6bba62}, !- Demand Mixer Name
  {f24b4ae1-6b72-48e2-9208-82f6bb3177cd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dc12ef47-d18f-487b-b956-d4b964097c81}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b5aab874-655e-49d5-a15e-ab342926ac43}, !- Inlet Port
  {1d86665c-a044-4215-be4f-c3b4bd34ffa5}; !- Outlet Port

OS:Node,
  {e0e69c1b-9c64-4865-8416-f528cb02dae4}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5267bfe0-6605-4761-8384-b142280f02db}, !- Inlet Port
  {ac1b8faf-8fb4-4c28-b5e4-d13b27f84942}; !- Outlet Port

OS:Connection,
  {b5aab874-655e-49d5-a15e-ab342926ac43}, !- Handle
  {23c79b89-36cd-4c66-b9ee-83e04073e9fd}, !- Source Object
  9,                                      !- Outlet Port
  {dc12ef47-d18f-487b-b956-d4b964097c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1b8faf-8fb4-4c28-b5e4-d13b27f84942}, !- Handle
  {e0e69c1b-9c64-4865-8416-f528cb02dae4}, !- Source Object
  3,                                      !- Outlet Port
  {23c79b89-36cd-4c66-b9ee-83e04073e9fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b72be0a7-e561-49a3-92a2-f8376494d5a3}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {da07641a-2165-4b60-b74e-c078f27fb17b}, !- Inlet Port
  {cd46e7f0-6ef8-4658-be91-1325ca16cc47}; !- Outlet Port

OS:Node,
  {4ba938a1-6444-4f01-b9ab-71d029eb8215}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {dfda8363-c8ed-4c9d-bfdb-2a744d7868c2}, !- Inlet Port
  {9a2bc9c4-d21f-4d74-9ab4-48348c892eee}; !- Outlet Port

OS:Node,
  {1f74ad9f-52f3-482f-9dee-4d8b407dcf7b}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {72409185-97e1-4569-892a-ce998b110275}, !- Inlet Port
  {ba4cd4de-a17b-4339-8abc-a67a4710d15b}; !- Outlet Port

OS:Connection,
  {da07641a-2165-4b60-b74e-c078f27fb17b}, !- Handle
  {23c79b89-36cd-4c66-b9ee-83e04073e9fd}, !- Source Object
  11,                                     !- Outlet Port
  {b72be0a7-e561-49a3-92a2-f8376494d5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2bc9c4-d21f-4d74-9ab4-48348c892eee}, !- Handle
  {4ba938a1-6444-4f01-b9ab-71d029eb8215}, !- Source Object
  3,                                      !- Outlet Port
  {23c79b89-36cd-4c66-b9ee-83e04073e9fd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f24b4ae1-6b72-48e2-9208-82f6bb3177cd}, !- Handle
  Air Loop HVAC Zone Splitter 59,         !- Name
  {cd46e7f0-6ef8-4658-be91-1325ca16cc47}, !- Inlet Node Name
  {7989f97a-4e1f-41c2-b413-0685138183ce}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4aef04b9-91cc-494c-9e5a-71ea2f6bba62}, !- Handle
  Air Loop HVAC Zone Mixer 59,            !- Name
  {dfda8363-c8ed-4c9d-bfdb-2a744d7868c2}, !- Outlet Node Name
  {5b249d41-822a-468c-a7b4-ceec265a6034}; !- Inlet Node Name 1

OS:Connection,
  {cd46e7f0-6ef8-4658-be91-1325ca16cc47}, !- Handle
  {b72be0a7-e561-49a3-92a2-f8376494d5a3}, !- Source Object
  3,                                      !- Outlet Port
  {f24b4ae1-6b72-48e2-9208-82f6bb3177cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfda8363-c8ed-4c9d-bfdb-2a744d7868c2}, !- Handle
  {4aef04b9-91cc-494c-9e5a-71ea2f6bba62}, !- Source Object
  2,                                      !- Outlet Port
  {4ba938a1-6444-4f01-b9ab-71d029eb8215}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fb644f23-c39a-431d-b7e1-e83c9d5632b6}, !- Handle
  {23c79b89-36cd-4c66-b9ee-83e04073e9fd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0517937415986843,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  587.29,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  60.05,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7ad9f243-7192-49a8-bf5f-a614ef97d5c2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 58, !- Name
  {76f73a77-60a8-4fc5-8efd-c56d0a9a7760}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ae76faa7-9759-4861-93f6-9e70221edbe0}, !- Handle
  Zone Outpatient Stair B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5d8cc184-9e11-4dc9-a13a-2fe94c220c8a}, !- Control Zone Name
  {e0e69c1b-9c64-4865-8416-f528cb02dae4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {1a22604d-e68b-4c61-b26d-bce42653320e}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  46.0444174877947,                       !- U-Factor Times Area Value {W/K}
  3.94746029797308e-05,                   !- Maximum Water Flow Rate {m3/s}
  {ae72dc6b-379b-47fc-bd84-c6d6212c0046}, !- Water Inlet Node Name
  {bc5be753-8423-421c-a734-33087f8eda38}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1804.73147870971,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {542fe296-87c5-4259-b0fe-b9c9290aa036}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {7129bfb1-1ef6-4224-9614-bab36e8e1cf7}, !- Inlet Port
  {ae72dc6b-379b-47fc-bd84-c6d6212c0046}; !- Outlet Port

OS:Connection,
  {7129bfb1-1ef6-4224-9614-bab36e8e1cf7}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  62,                                     !- Outlet Port
  {542fe296-87c5-4259-b0fe-b9c9290aa036}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e29f7f9c-4c37-453d-ad3c-093105474921}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {bc5be753-8423-421c-a734-33087f8eda38}, !- Inlet Port
  {59178686-4d0b-4d63-a59e-39e9aa382aea}; !- Outlet Port

OS:Connection,
  {ae72dc6b-379b-47fc-bd84-c6d6212c0046}, !- Handle
  {542fe296-87c5-4259-b0fe-b9c9290aa036}, !- Source Object
  3,                                      !- Outlet Port
  {1a22604d-e68b-4c61-b26d-bce42653320e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc5be753-8423-421c-a734-33087f8eda38}, !- Handle
  {1a22604d-e68b-4c61-b26d-bce42653320e}, !- Source Object
  6,                                      !- Outlet Port
  {e29f7f9c-4c37-453d-ad3c-093105474921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59178686-4d0b-4d63-a59e-39e9aa382aea}, !- Handle
  {e29f7f9c-4c37-453d-ad3c-093105474921}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bef32ed2-48f7-4d9f-86af-97b45027c078}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {1a22604d-e68b-4c61-b26d-bce42653320e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {4047f6d6-9866-4285-bf70-38fea514475c}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1804.73147870971,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {06d2dc78-3abf-4f80-822d-f4ad9ce5dba6}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  857.37032939388,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0517937415986843,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6fcac3d0-8022-47e1-903e-5402ee7fd8b3}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0517937415986843,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {672712c5-8288-42e0-8a14-cb27bd50b3bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e42fde04-889d-460c-829b-b5e5bdf47ab7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {672712c5-8288-42e0-8a14-cb27bd50b3bf}, !- Handle
  Fan On Off Power Curve 58,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e42fde04-889d-460c-829b-b5e5bdf47ab7}, !- Handle
  Fan On Off Efficiency Curve 58,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {15a84b15-f8d5-4701-a73d-ef96df25a935}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5d8cc184-9e11-4dc9-a13a-2fe94c220c8a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b81f6b89-f945-4767-a457-429e02ef67b4}, !- Air Inlet Node Name
  {5267bfe0-6605-4761-8384-b142280f02db}, !- Air Outlet Node Name
  {6fcac3d0-8022-47e1-903e-5402ee7fd8b3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {56c5ef43-7769-4661-8019-24321dfa8db7}, !- Supply Air Fan Operating Mode Schedule Name
  {1a22604d-e68b-4c61-b26d-bce42653320e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {06d2dc78-3abf-4f80-822d-f4ad9ce5dba6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4047f6d6-9866-4285-bf70-38fea514475c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0517937415986843,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0517937415986843,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5267bfe0-6605-4761-8384-b142280f02db}, !- Handle
  {15a84b15-f8d5-4701-a73d-ef96df25a935}, !- Source Object
  7,                                      !- Outlet Port
  {e0e69c1b-9c64-4865-8416-f528cb02dae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b3a6b69b-108d-4380-b23c-5623c0d88c70}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0517937415986843,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6462d19f-0658-412a-9805-e1933063beda}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8c5a91c1-91c0-4678-a045-9a3f56decf4d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8c5a91c1-91c0-4678-a045-9a3f56decf4d}, !- Handle
  Controller Mechanical Ventilation 59,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3303fbfb-040a-477f-8c6b-ae37ea965662}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC OA System, !- Name
  {b3a6b69b-108d-4380-b23c-5623c0d88c70}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a48c3e10-fa3f-4fd2-bf17-fe1a3d2d9cdc}, !- Mixed Air Node Name
  {8ec26d43-c3c8-48a6-a837-83b36c9cf683}, !- Outdoor Air Stream Node Name
  {597102d7-524c-4a6b-995d-99631becee9e}, !- Relief Air Stream Node Name
  {1d86665c-a044-4215-be4f-c3b4bd34ffa5}; !- Return Air Stream Node Name

OS:Node,
  {a2117c65-9708-413c-8288-64905f771d15}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8ec26d43-c3c8-48a6-a837-83b36c9cf683}; !- Outlet Port

OS:Connection,
  {8ec26d43-c3c8-48a6-a837-83b36c9cf683}, !- Handle
  {a2117c65-9708-413c-8288-64905f771d15}, !- Source Object
  3,                                      !- Outlet Port
  {3303fbfb-040a-477f-8c6b-ae37ea965662}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b7013c1-ef5e-4085-a1aa-5dc7bf9df3af}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {597102d7-524c-4a6b-995d-99631becee9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {597102d7-524c-4a6b-995d-99631becee9e}, !- Handle
  {3303fbfb-040a-477f-8c6b-ae37ea965662}, !- Source Object
  7,                                      !- Outlet Port
  {8b7013c1-ef5e-4085-a1aa-5dc7bf9df3af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bef8c0bb-42dc-44df-88d4-38eb07d0e7d7}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a48c3e10-fa3f-4fd2-bf17-fe1a3d2d9cdc}, !- Inlet Port
  {b81f6b89-f945-4767-a457-429e02ef67b4}; !- Outlet Port

OS:Connection,
  {1d86665c-a044-4215-be4f-c3b4bd34ffa5}, !- Handle
  {dc12ef47-d18f-487b-b956-d4b964097c81}, !- Source Object
  3,                                      !- Outlet Port
  {3303fbfb-040a-477f-8c6b-ae37ea965662}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a48c3e10-fa3f-4fd2-bf17-fe1a3d2d9cdc}, !- Handle
  {3303fbfb-040a-477f-8c6b-ae37ea965662}, !- Source Object
  5,                                      !- Outlet Port
  {bef8c0bb-42dc-44df-88d4-38eb07d0e7d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81f6b89-f945-4767-a457-429e02ef67b4}, !- Handle
  {bef8c0bb-42dc-44df-88d4-38eb07d0e7d7}, !- Source Object
  3,                                      !- Outlet Port
  {15a84b15-f8d5-4701-a73d-ef96df25a935}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {76f73a77-60a8-4fc5-8efd-c56d0a9a7760}, !- Handle
  Availability Manager Night Cycle 59,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {71af0930-7578-412f-a436-d8472596a0c8}, !- Control Zone or Zone List Name
  {0568f9a4-3e88-433c-870f-2f92526acaa0}, !- Cooling Control Zone or Zone List Name
  {22b7a561-f30e-4b87-9851-9ec36d1a904e}, !- Heating Control Zone or Zone List Name
  {80265a34-ef95-427a-88e3-cd63f0800ee9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {71af0930-7578-412f-a436-d8472596a0c8}, !- Handle
  Availability Manager Night Cycle 59 Control Zone List; !- Name

OS:ModelObjectList,
  {0568f9a4-3e88-433c-870f-2f92526acaa0}, !- Handle
  Availability Manager Night Cycle 59 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {22b7a561-f30e-4b87-9851-9ec36d1a904e}, !- Handle
  Availability Manager Night Cycle 59 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {80265a34-ef95-427a-88e3-cd63f0800ee9}, !- Handle
  Availability Manager Night Cycle 59 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {008b5ebf-b67d-4874-8c90-7c22431c0c57}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {05ccb9b3-f86f-4d77-bee7-e110637283ff}, !- Air Inlet Node Name
  {72409185-97e1-4569-892a-ce998b110275}, !- Air Outlet Node Name
  0.0517937415986843;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b0bb5bc-0125-44b1-9747-6ad6246d667e}, !- Handle
  Zone Outpatient Stair B  - Story Ground Return Air Node, !- Name
  {0d89760d-e7cb-4c17-bdf8-5ab3dda8507a}, !- Inlet Port
  {5b249d41-822a-468c-a7b4-ceec265a6034}; !- Outlet Port

OS:Connection,
  {ba4cd4de-a17b-4339-8abc-a67a4710d15b}, !- Handle
  {1f74ad9f-52f3-482f-9dee-4d8b407dcf7b}, !- Source Object
  3,                                      !- Outlet Port
  {8b998fa2-1c7f-4ea4-8534-f97c137970c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d89760d-e7cb-4c17-bdf8-5ab3dda8507a}, !- Handle
  {68c5a2f2-335e-402f-a0fe-dfc4b5b2098a}, !- Source Object
  2,                                      !- Outlet Port
  {6b0bb5bc-0125-44b1-9747-6ad6246d667e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b249d41-822a-468c-a7b4-ceec265a6034}, !- Handle
  {6b0bb5bc-0125-44b1-9747-6ad6246d667e}, !- Source Object
  3,                                      !- Outlet Port
  {4aef04b9-91cc-494c-9e5a-71ea2f6bba62}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33943fc1-61f4-4000-a08f-9ca0d7df80a7}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7989f97a-4e1f-41c2-b413-0685138183ce}, !- Inlet Port
  {05ccb9b3-f86f-4d77-bee7-e110637283ff}; !- Outlet Port

OS:Connection,
  {7989f97a-4e1f-41c2-b413-0685138183ce}, !- Handle
  {f24b4ae1-6b72-48e2-9208-82f6bb3177cd}, !- Source Object
  3,                                      !- Outlet Port
  {33943fc1-61f4-4000-a08f-9ca0d7df80a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05ccb9b3-f86f-4d77-bee7-e110637283ff}, !- Handle
  {33943fc1-61f4-4000-a08f-9ca0d7df80a7}, !- Source Object
  3,                                      !- Outlet Port
  {008b5ebf-b67d-4874-8c90-7c22431c0c57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72409185-97e1-4569-892a-ce998b110275}, !- Handle
  {008b5ebf-b67d-4874-8c90-7c22431c0c57}, !- Source Object
  4,                                      !- Outlet Port
  {1f74ad9f-52f3-482f-9dee-4d8b407dcf7b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3926a50a-f728-4823-996e-504d43a40315}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e89694e2-82bc-4bbb-9a5e-9c9748183320}, !- Availability Schedule
  {d73f4e02-d1da-4a93-90e0-3b43a4b1f661}, !- Availability Manager List Name
  0.0748688448226435,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {234bbc5e-44b3-4146-9850-f3a12d1aca52}, !- Supply Side Inlet Node Name
  {d524810e-afba-4b82-ad18-47d965e67e1f}, !- Demand Side Outlet Node Name
  {29df4662-b0d7-41f0-8f3e-41ab3453164c}, !- Demand Side Inlet Node A
  {8318c984-a983-45e2-8c70-f84f56ba2eb9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bfbff9cc-e268-472b-811e-bc809252ae13}, !- Demand Mixer Name
  {163d3e7c-b21c-4b5e-a73c-c8c0ec6eb487}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fa7143d4-36c8-4d11-916f-8b6cf90fad67}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {234bbc5e-44b3-4146-9850-f3a12d1aca52}, !- Inlet Port
  {156fe766-f633-42c6-82f6-a778ac011a17}; !- Outlet Port

OS:Node,
  {e2017844-636e-45b0-9bdf-57c0571f390c}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c651bfeb-5c80-4a22-aad0-3265b5fbb3ac}, !- Inlet Port
  {8318c984-a983-45e2-8c70-f84f56ba2eb9}; !- Outlet Port

OS:Connection,
  {234bbc5e-44b3-4146-9850-f3a12d1aca52}, !- Handle
  {3926a50a-f728-4823-996e-504d43a40315}, !- Source Object
  9,                                      !- Outlet Port
  {fa7143d4-36c8-4d11-916f-8b6cf90fad67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8318c984-a983-45e2-8c70-f84f56ba2eb9}, !- Handle
  {e2017844-636e-45b0-9bdf-57c0571f390c}, !- Source Object
  3,                                      !- Outlet Port
  {3926a50a-f728-4823-996e-504d43a40315}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {34675928-0696-4fd7-8073-7efa89b72d49}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {29df4662-b0d7-41f0-8f3e-41ab3453164c}, !- Inlet Port
  {e9564bd5-ce43-43e1-b826-ea3f7ae5e87f}; !- Outlet Port

OS:Node,
  {530ea9c7-20c4-4ee5-98f9-c476d58d843e}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {334819b1-7b6a-4c0f-8997-a445eca51a81}, !- Inlet Port
  {d524810e-afba-4b82-ad18-47d965e67e1f}; !- Outlet Port

OS:Node,
  {1db12bf3-dd9b-4cbe-9bf3-597f5c9b53a8}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8343e76f-fe38-45f2-8170-da9499c1ef2c}, !- Inlet Port
  {fc4bc9ad-6fbb-4aba-99b8-218ad4b8f7de}; !- Outlet Port

OS:Connection,
  {29df4662-b0d7-41f0-8f3e-41ab3453164c}, !- Handle
  {3926a50a-f728-4823-996e-504d43a40315}, !- Source Object
  11,                                     !- Outlet Port
  {34675928-0696-4fd7-8073-7efa89b72d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d524810e-afba-4b82-ad18-47d965e67e1f}, !- Handle
  {530ea9c7-20c4-4ee5-98f9-c476d58d843e}, !- Source Object
  3,                                      !- Outlet Port
  {3926a50a-f728-4823-996e-504d43a40315}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {163d3e7c-b21c-4b5e-a73c-c8c0ec6eb487}, !- Handle
  Air Loop HVAC Zone Splitter 60,         !- Name
  {e9564bd5-ce43-43e1-b826-ea3f7ae5e87f}, !- Inlet Node Name
  {07dee3ea-4ac8-487c-be53-8243b1f1f5a1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bfbff9cc-e268-472b-811e-bc809252ae13}, !- Handle
  Air Loop HVAC Zone Mixer 60,            !- Name
  {334819b1-7b6a-4c0f-8997-a445eca51a81}, !- Outlet Node Name
  {2eda22ef-022f-4aef-af99-dde618a0eb2f}; !- Inlet Node Name 1

OS:Connection,
  {e9564bd5-ce43-43e1-b826-ea3f7ae5e87f}, !- Handle
  {34675928-0696-4fd7-8073-7efa89b72d49}, !- Source Object
  3,                                      !- Outlet Port
  {163d3e7c-b21c-4b5e-a73c-c8c0ec6eb487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {334819b1-7b6a-4c0f-8997-a445eca51a81}, !- Handle
  {bfbff9cc-e268-472b-811e-bc809252ae13}, !- Source Object
  2,                                      !- Outlet Port
  {530ea9c7-20c4-4ee5-98f9-c476d58d843e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {14f19b2c-68ea-4904-949a-960a8274a7c7}, !- Handle
  {3926a50a-f728-4823-996e-504d43a40315}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0748688448226435,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  848.93,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  870.44,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d73f4e02-d1da-4a93-90e0-3b43a4b1f661}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 59, !- Name
  {0acb866a-874a-4f4c-8d1c-7cbef5bbd9ca}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {85eb2531-14ff-46ad-a627-5ccaf458af7c}, !- Handle
  Zone Outpatient Stair C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5fabd41c-098a-4077-9153-c404f1a8246b}, !- Control Zone Name
  {e2017844-636e-45b0-9bdf-57c0571f390c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f6f5c82b-6637-450e-a80a-47ef39ed8521}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  66.8553747961731,                       !- U-Factor Times Area Value {W/K}
  5.73989743437461e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f22180ed-9639-48d6-a6aa-46ed910c6052}, !- Water Inlet Node Name
  {02bad38c-3da4-490f-bb3e-b6e3b4f57245}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2624.21222822686,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eca61e4d-bb1c-4174-b217-9d37201391d0}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {ad1a3d54-0a01-4bdf-a19a-b0bc199641b4}, !- Inlet Port
  {f22180ed-9639-48d6-a6aa-46ed910c6052}; !- Outlet Port

OS:Connection,
  {ad1a3d54-0a01-4bdf-a19a-b0bc199641b4}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  63,                                     !- Outlet Port
  {eca61e4d-bb1c-4174-b217-9d37201391d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9710f54-15c9-4c3b-8a6d-7111cb6f345b}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {02bad38c-3da4-490f-bb3e-b6e3b4f57245}, !- Inlet Port
  {7dcf9879-ea3f-4e97-b4db-34570e0b21a7}; !- Outlet Port

OS:Connection,
  {f22180ed-9639-48d6-a6aa-46ed910c6052}, !- Handle
  {eca61e4d-bb1c-4174-b217-9d37201391d0}, !- Source Object
  3,                                      !- Outlet Port
  {f6f5c82b-6637-450e-a80a-47ef39ed8521}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02bad38c-3da4-490f-bb3e-b6e3b4f57245}, !- Handle
  {f6f5c82b-6637-450e-a80a-47ef39ed8521}, !- Source Object
  6,                                      !- Outlet Port
  {a9710f54-15c9-4c3b-8a6d-7111cb6f345b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dcf9879-ea3f-4e97-b4db-34570e0b21a7}, !- Handle
  {a9710f54-15c9-4c3b-8a6d-7111cb6f345b}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f30ecfae-3fc7-44cc-a3b9-2eb6cd98fa50}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {f6f5c82b-6637-450e-a80a-47ef39ed8521}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {37b81523-b616-40e9-bf87-cb3c12855c03}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2624.21222822686,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d9291365-f91a-427f-a9da-851b46cf900a}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1239.34522136473,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0748688448226435,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {42b56b02-baf2-413e-bd3a-aa9985749d85}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0748688448226435,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a5772cf-cc84-4694-8e2c-e30a48f94d88}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04447132-d7c3-4185-b167-2152d5908cf9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4a5772cf-cc84-4694-8e2c-e30a48f94d88}, !- Handle
  Fan On Off Power Curve 59,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {04447132-d7c3-4185-b167-2152d5908cf9}, !- Handle
  Fan On Off Efficiency Curve 59,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {887107d7-ea9c-4828-82e7-a7e07c886c94}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5fabd41c-098a-4077-9153-c404f1a8246b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {dc9d7a62-2d99-47aa-bdec-25ec12ed9625}, !- Air Inlet Node Name
  {c651bfeb-5c80-4a22-aad0-3265b5fbb3ac}, !- Air Outlet Node Name
  {42b56b02-baf2-413e-bd3a-aa9985749d85}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {651c4a85-b8de-456d-b6d0-6c6ed0a8bea0}, !- Supply Air Fan Operating Mode Schedule Name
  {f6f5c82b-6637-450e-a80a-47ef39ed8521}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d9291365-f91a-427f-a9da-851b46cf900a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {37b81523-b616-40e9-bf87-cb3c12855c03}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0748688448226435,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0748688448226435,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c651bfeb-5c80-4a22-aad0-3265b5fbb3ac}, !- Handle
  {887107d7-ea9c-4828-82e7-a7e07c886c94}, !- Source Object
  7,                                      !- Outlet Port
  {e2017844-636e-45b0-9bdf-57c0571f390c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7396b9d7-79f0-42ba-8aac-866b01a802a2}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0748688448226435,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {20a60df4-1ec9-4f2e-86af-78372d766c50}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2ec8789e-3f74-4f0e-988b-d7a4af75334e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2ec8789e-3f74-4f0e-988b-d7a4af75334e}, !- Handle
  Controller Mechanical Ventilation 60,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b7e18a8b-4c32-4c4a-9032-b799255ac06d}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC OA System, !- Name
  {7396b9d7-79f0-42ba-8aac-866b01a802a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c993f05e-ac0b-453e-ba1b-6b5ce3946069}, !- Mixed Air Node Name
  {8921dd86-32e0-4221-9e65-6699c0425b5e}, !- Outdoor Air Stream Node Name
  {0de8c3e8-edcf-47da-b8ff-5b92e2a19904}, !- Relief Air Stream Node Name
  {156fe766-f633-42c6-82f6-a778ac011a17}; !- Return Air Stream Node Name

OS:Node,
  {abfce94e-7b1d-43ab-90ef-aa2934b41ea1}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8921dd86-32e0-4221-9e65-6699c0425b5e}; !- Outlet Port

OS:Connection,
  {8921dd86-32e0-4221-9e65-6699c0425b5e}, !- Handle
  {abfce94e-7b1d-43ab-90ef-aa2934b41ea1}, !- Source Object
  3,                                      !- Outlet Port
  {b7e18a8b-4c32-4c4a-9032-b799255ac06d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9982cbee-0e9a-4f02-ab9d-27efa821da8e}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {0de8c3e8-edcf-47da-b8ff-5b92e2a19904}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0de8c3e8-edcf-47da-b8ff-5b92e2a19904}, !- Handle
  {b7e18a8b-4c32-4c4a-9032-b799255ac06d}, !- Source Object
  7,                                      !- Outlet Port
  {9982cbee-0e9a-4f02-ab9d-27efa821da8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42020db9-ef8a-41eb-9a27-24485348fcc3}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c993f05e-ac0b-453e-ba1b-6b5ce3946069}, !- Inlet Port
  {dc9d7a62-2d99-47aa-bdec-25ec12ed9625}; !- Outlet Port

OS:Connection,
  {156fe766-f633-42c6-82f6-a778ac011a17}, !- Handle
  {fa7143d4-36c8-4d11-916f-8b6cf90fad67}, !- Source Object
  3,                                      !- Outlet Port
  {b7e18a8b-4c32-4c4a-9032-b799255ac06d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c993f05e-ac0b-453e-ba1b-6b5ce3946069}, !- Handle
  {b7e18a8b-4c32-4c4a-9032-b799255ac06d}, !- Source Object
  5,                                      !- Outlet Port
  {42020db9-ef8a-41eb-9a27-24485348fcc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc9d7a62-2d99-47aa-bdec-25ec12ed9625}, !- Handle
  {42020db9-ef8a-41eb-9a27-24485348fcc3}, !- Source Object
  3,                                      !- Outlet Port
  {887107d7-ea9c-4828-82e7-a7e07c886c94}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0acb866a-874a-4f4c-8d1c-7cbef5bbd9ca}, !- Handle
  Availability Manager Night Cycle 60,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ae3fa210-1d89-4441-8d06-492372247870}, !- Control Zone or Zone List Name
  {043ad57e-0341-41af-8151-c5a2522247f7}, !- Cooling Control Zone or Zone List Name
  {74c7954b-89f3-40e2-87cc-1e506a4ce970}, !- Heating Control Zone or Zone List Name
  {b25fc014-9628-41a8-b873-d705dfa5e681}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ae3fa210-1d89-4441-8d06-492372247870}, !- Handle
  Availability Manager Night Cycle 60 Control Zone List; !- Name

OS:ModelObjectList,
  {043ad57e-0341-41af-8151-c5a2522247f7}, !- Handle
  Availability Manager Night Cycle 60 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {74c7954b-89f3-40e2-87cc-1e506a4ce970}, !- Handle
  Availability Manager Night Cycle 60 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b25fc014-9628-41a8-b873-d705dfa5e681}, !- Handle
  Availability Manager Night Cycle 60 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {311814dd-1814-4656-9d44-ac43b6f4306f}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9e8a09bf-d3b2-4083-a8f8-1e8d48d029ec}, !- Air Inlet Node Name
  {8343e76f-fe38-45f2-8170-da9499c1ef2c}, !- Air Outlet Node Name
  0.0748688448226435;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8992dd7f-0b3d-410e-8cf9-12eb831769da}, !- Handle
  Zone Outpatient Stair C  - Story Ground Return Air Node, !- Name
  {fa1a86bd-ab6a-4003-a808-18865cc20af8}, !- Inlet Port
  {2eda22ef-022f-4aef-af99-dde618a0eb2f}; !- Outlet Port

OS:Connection,
  {fc4bc9ad-6fbb-4aba-99b8-218ad4b8f7de}, !- Handle
  {1db12bf3-dd9b-4cbe-9bf3-597f5c9b53a8}, !- Source Object
  3,                                      !- Outlet Port
  {b808cd66-326a-4778-9a5a-887e2941bebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa1a86bd-ab6a-4003-a808-18865cc20af8}, !- Handle
  {8a839923-acaa-4b8d-8773-04527a51c42d}, !- Source Object
  2,                                      !- Outlet Port
  {8992dd7f-0b3d-410e-8cf9-12eb831769da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eda22ef-022f-4aef-af99-dde618a0eb2f}, !- Handle
  {8992dd7f-0b3d-410e-8cf9-12eb831769da}, !- Source Object
  3,                                      !- Outlet Port
  {bfbff9cc-e268-472b-811e-bc809252ae13}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02a23a2c-a73d-436f-859b-b4f2f33ec357}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {07dee3ea-4ac8-487c-be53-8243b1f1f5a1}, !- Inlet Port
  {9e8a09bf-d3b2-4083-a8f8-1e8d48d029ec}; !- Outlet Port

OS:Connection,
  {07dee3ea-4ac8-487c-be53-8243b1f1f5a1}, !- Handle
  {163d3e7c-b21c-4b5e-a73c-c8c0ec6eb487}, !- Source Object
  3,                                      !- Outlet Port
  {02a23a2c-a73d-436f-859b-b4f2f33ec357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e8a09bf-d3b2-4083-a8f8-1e8d48d029ec}, !- Handle
  {02a23a2c-a73d-436f-859b-b4f2f33ec357}, !- Source Object
  3,                                      !- Outlet Port
  {311814dd-1814-4656-9d44-ac43b6f4306f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8343e76f-fe38-45f2-8170-da9499c1ef2c}, !- Handle
  {311814dd-1814-4656-9d44-ac43b6f4306f}, !- Source Object
  4,                                      !- Outlet Port
  {1db12bf3-dd9b-4cbe-9bf3-597f5c9b53a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {01cb15de-5167-482d-b090-6959b0314c61}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {346b2404-7037-45df-bd8c-c1a2a2506b53}, !- Availability Schedule
  {c064a640-ca09-4195-bb73-85de3842caa7}, !- Availability Manager List Name
  0.105789063672882,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {87ec1700-89d1-4da8-bc17-5f025528cf69}, !- Supply Side Inlet Node Name
  {5dc953da-33a9-41cf-9fce-ec7abcc7f46d}, !- Demand Side Outlet Node Name
  {d80ccbe6-8ad8-45de-b82d-42c39e624494}, !- Demand Side Inlet Node A
  {0e026221-c264-4b2f-99ba-81b86c71c5b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {47f01674-8824-4f34-a4ba-069848dfba4d}, !- Demand Mixer Name
  {c1822420-d65d-46a3-9613-df7fd2b0f45c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cbf58505-100a-41ae-ac57-edf88cae08cf}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {87ec1700-89d1-4da8-bc17-5f025528cf69}, !- Inlet Port
  {e73828fd-19f1-47d9-af51-8bf11305dd4f}; !- Outlet Port

OS:Node,
  {d0bf7186-d5fd-4fe2-b728-c79d66baf192}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {fe50815d-3a62-4ddf-8fca-266de0da28e0}, !- Inlet Port
  {0e026221-c264-4b2f-99ba-81b86c71c5b3}; !- Outlet Port

OS:Connection,
  {87ec1700-89d1-4da8-bc17-5f025528cf69}, !- Handle
  {01cb15de-5167-482d-b090-6959b0314c61}, !- Source Object
  9,                                      !- Outlet Port
  {cbf58505-100a-41ae-ac57-edf88cae08cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e026221-c264-4b2f-99ba-81b86c71c5b3}, !- Handle
  {d0bf7186-d5fd-4fe2-b728-c79d66baf192}, !- Source Object
  3,                                      !- Outlet Port
  {01cb15de-5167-482d-b090-6959b0314c61}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8e4d34ee-42a1-4201-bacc-dde54178b27e}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d80ccbe6-8ad8-45de-b82d-42c39e624494}, !- Inlet Port
  {9f413070-e325-41dc-8d89-05839c9b72aa}; !- Outlet Port

OS:Node,
  {2905182d-2d8c-4b71-a770-a3bb559e5a12}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b567007f-1526-406a-8e78-bad2d1dcb877}, !- Inlet Port
  {5dc953da-33a9-41cf-9fce-ec7abcc7f46d}; !- Outlet Port

OS:Node,
  {90348f3c-c514-492c-98d2-a73a0c920fae}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4acd97d8-5db3-436e-97e9-ed044b465f10}, !- Inlet Port
  {f7475726-a004-4314-ba7a-be710c0449f3}; !- Outlet Port

OS:Connection,
  {d80ccbe6-8ad8-45de-b82d-42c39e624494}, !- Handle
  {01cb15de-5167-482d-b090-6959b0314c61}, !- Source Object
  11,                                     !- Outlet Port
  {8e4d34ee-42a1-4201-bacc-dde54178b27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc953da-33a9-41cf-9fce-ec7abcc7f46d}, !- Handle
  {2905182d-2d8c-4b71-a770-a3bb559e5a12}, !- Source Object
  3,                                      !- Outlet Port
  {01cb15de-5167-482d-b090-6959b0314c61}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c1822420-d65d-46a3-9613-df7fd2b0f45c}, !- Handle
  Air Loop HVAC Zone Splitter 61,         !- Name
  {9f413070-e325-41dc-8d89-05839c9b72aa}, !- Inlet Node Name
  {2df0d692-42c0-46e0-8660-c431e553fde9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {47f01674-8824-4f34-a4ba-069848dfba4d}, !- Handle
  Air Loop HVAC Zone Mixer 61,            !- Name
  {b567007f-1526-406a-8e78-bad2d1dcb877}, !- Outlet Node Name
  {f4fa1452-ea9a-44eb-91e4-75e0ca3a18d6}; !- Inlet Node Name 1

OS:Connection,
  {9f413070-e325-41dc-8d89-05839c9b72aa}, !- Handle
  {8e4d34ee-42a1-4201-bacc-dde54178b27e}, !- Source Object
  3,                                      !- Outlet Port
  {c1822420-d65d-46a3-9613-df7fd2b0f45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b567007f-1526-406a-8e78-bad2d1dcb877}, !- Handle
  {47f01674-8824-4f34-a4ba-069848dfba4d}, !- Source Object
  2,                                      !- Outlet Port
  {2905182d-2d8c-4b71-a770-a3bb559e5a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d24eb6c9-b25d-4277-bcfd-d392f220a240}, !- Handle
  {01cb15de-5167-482d-b090-6959b0314c61}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.105789063672882,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1199.51,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1918.45,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c064a640-ca09-4195-bb73-85de3842caa7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 60, !- Name
  {5ff9fa11-1cbb-4d0c-8c2d-48168de12bdb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c4706910-d053-4491-8143-7a7f0ca3e639}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {be271419-81bc-4afa-92df-f47f5d07d5d4}, !- Control Zone Name
  {d0bf7186-d5fd-4fe2-b728-c79d66baf192}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {6436ac94-a534-4dfa-b467-192b7dbea8b5}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  94.2953061444605,                       !- U-Factor Times Area Value {W/K}
  8.08938902955192e-05,                   !- Maximum Water Flow Rate {m3/s}
  {7c5813fd-3404-492f-bf9e-6a26a301ecd4}, !- Water Inlet Node Name
  {0987fd74-18e3-4879-a058-41cbbfaaa51a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3698.37159164278,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {99c6530d-f4c8-4697-b8d0-a59948a77ccd}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {0d1064a9-89e7-4f60-bcac-73a23e2d0f16}, !- Inlet Port
  {7c5813fd-3404-492f-bf9e-6a26a301ecd4}; !- Outlet Port

OS:Connection,
  {0d1064a9-89e7-4f60-bcac-73a23e2d0f16}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  64,                                     !- Outlet Port
  {99c6530d-f4c8-4697-b8d0-a59948a77ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7a4b3db-eed3-49c0-bd40-8aa376313995}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {0987fd74-18e3-4879-a058-41cbbfaaa51a}, !- Inlet Port
  {aca6f8d6-204e-41ca-935a-aef0788a863b}; !- Outlet Port

OS:Connection,
  {7c5813fd-3404-492f-bf9e-6a26a301ecd4}, !- Handle
  {99c6530d-f4c8-4697-b8d0-a59948a77ccd}, !- Source Object
  3,                                      !- Outlet Port
  {6436ac94-a534-4dfa-b467-192b7dbea8b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0987fd74-18e3-4879-a058-41cbbfaaa51a}, !- Handle
  {6436ac94-a534-4dfa-b467-192b7dbea8b5}, !- Source Object
  6,                                      !- Outlet Port
  {e7a4b3db-eed3-49c0-bd40-8aa376313995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca6f8d6-204e-41ca-935a-aef0788a863b}, !- Handle
  {e7a4b3db-eed3-49c0-bd40-8aa376313995}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a71fcc6-cd14-464b-99b1-a2cc7d25fb24}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {6436ac94-a534-4dfa-b467-192b7dbea8b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ad0c0683-c1fc-4301-a8d0-aaf3bf16f7e8}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3698.37159164278,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e1b3f192-da06-4f23-b2f0-d3e1bf889bb0}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1751.18463288996,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.105789063672882,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5474e8e8-6809-41c6-a395-bc0e9d7f434d}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.105789063672882,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf8f8dda-5eb8-47bf-b465-980bc7a1e29b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b5ac7471-1fb2-454e-b862-de7081bc9cc7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bf8f8dda-5eb8-47bf-b465-980bc7a1e29b}, !- Handle
  Fan On Off Power Curve 60,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b5ac7471-1fb2-454e-b862-de7081bc9cc7}, !- Handle
  Fan On Off Efficiency Curve 60,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c4153f45-07fd-40ff-901f-12fd964b9c5d}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {be271419-81bc-4afa-92df-f47f5d07d5d4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {e9a630bc-add9-4bfd-8613-f00a35cf6ff1}, !- Air Inlet Node Name
  {fe50815d-3a62-4ddf-8fca-266de0da28e0}, !- Air Outlet Node Name
  {5474e8e8-6809-41c6-a395-bc0e9d7f434d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {766bc981-ec7e-4c52-8762-2e5c882ae450}, !- Supply Air Fan Operating Mode Schedule Name
  {6436ac94-a534-4dfa-b467-192b7dbea8b5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e1b3f192-da06-4f23-b2f0-d3e1bf889bb0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ad0c0683-c1fc-4301-a8d0-aaf3bf16f7e8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.105789063672882,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.105789063672882,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fe50815d-3a62-4ddf-8fca-266de0da28e0}, !- Handle
  {c4153f45-07fd-40ff-901f-12fd964b9c5d}, !- Source Object
  7,                                      !- Outlet Port
  {d0bf7186-d5fd-4fe2-b728-c79d66baf192}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {522a6a95-65a3-4914-89d5-2b9740937bf6}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.105789063672882,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2674ffb2-5220-4360-8d88-8101a2c91e1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4284ac9e-e632-4733-b626-4f58e3ff0389}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4284ac9e-e632-4733-b626-4f58e3ff0389}, !- Handle
  Controller Mechanical Ventilation 61,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d3ddbe46-8ef3-471c-a2f6-bb6d6bea2f56}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC OA System, !- Name
  {522a6a95-65a3-4914-89d5-2b9740937bf6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {848ef792-f890-4f5d-9dc1-7743b6196781}, !- Mixed Air Node Name
  {f22b6582-a800-4f1b-a22d-57b839f0f073}, !- Outdoor Air Stream Node Name
  {09d2a682-35c6-4fd9-b1fe-a500d46ef803}, !- Relief Air Stream Node Name
  {e73828fd-19f1-47d9-af51-8bf11305dd4f}; !- Return Air Stream Node Name

OS:Node,
  {0e97dbe7-8458-4a15-9c98-d98bd5e26f16}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f22b6582-a800-4f1b-a22d-57b839f0f073}; !- Outlet Port

OS:Connection,
  {f22b6582-a800-4f1b-a22d-57b839f0f073}, !- Handle
  {0e97dbe7-8458-4a15-9c98-d98bd5e26f16}, !- Source Object
  3,                                      !- Outlet Port
  {d3ddbe46-8ef3-471c-a2f6-bb6d6bea2f56}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {987b3c8f-bc42-4651-bbf8-41e876a55004}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {09d2a682-35c6-4fd9-b1fe-a500d46ef803}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09d2a682-35c6-4fd9-b1fe-a500d46ef803}, !- Handle
  {d3ddbe46-8ef3-471c-a2f6-bb6d6bea2f56}, !- Source Object
  7,                                      !- Outlet Port
  {987b3c8f-bc42-4651-bbf8-41e876a55004}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d6ec058-a378-46c0-839c-cf5c05cfc93b}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {848ef792-f890-4f5d-9dc1-7743b6196781}, !- Inlet Port
  {e9a630bc-add9-4bfd-8613-f00a35cf6ff1}; !- Outlet Port

OS:Connection,
  {e73828fd-19f1-47d9-af51-8bf11305dd4f}, !- Handle
  {cbf58505-100a-41ae-ac57-edf88cae08cf}, !- Source Object
  3,                                      !- Outlet Port
  {d3ddbe46-8ef3-471c-a2f6-bb6d6bea2f56}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {848ef792-f890-4f5d-9dc1-7743b6196781}, !- Handle
  {d3ddbe46-8ef3-471c-a2f6-bb6d6bea2f56}, !- Source Object
  5,                                      !- Outlet Port
  {5d6ec058-a378-46c0-839c-cf5c05cfc93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a630bc-add9-4bfd-8613-f00a35cf6ff1}, !- Handle
  {5d6ec058-a378-46c0-839c-cf5c05cfc93b}, !- Source Object
  3,                                      !- Outlet Port
  {c4153f45-07fd-40ff-901f-12fd964b9c5d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5ff9fa11-1cbb-4d0c-8c2d-48168de12bdb}, !- Handle
  Availability Manager Night Cycle 61,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b187d50f-3ecf-4e9a-ac4c-e8a01e386cc9}, !- Control Zone or Zone List Name
  {d4ef6827-5f9b-4b49-8478-3d4880c6cb2b}, !- Cooling Control Zone or Zone List Name
  {272a19df-69eb-4e64-862f-7d7017776711}, !- Heating Control Zone or Zone List Name
  {1d14a8a6-16d2-4e21-a643-b2bc31414ef3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b187d50f-3ecf-4e9a-ac4c-e8a01e386cc9}, !- Handle
  Availability Manager Night Cycle 61 Control Zone List; !- Name

OS:ModelObjectList,
  {d4ef6827-5f9b-4b49-8478-3d4880c6cb2b}, !- Handle
  Availability Manager Night Cycle 61 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {272a19df-69eb-4e64-862f-7d7017776711}, !- Handle
  Availability Manager Night Cycle 61 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1d14a8a6-16d2-4e21-a643-b2bc31414ef3}, !- Handle
  Availability Manager Night Cycle 61 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d4190bb4-4aad-475a-a59f-6b38d7db8dac}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {04165073-9a2f-4425-a231-c7d5867eaeda}, !- Air Inlet Node Name
  {4acd97d8-5db3-436e-97e9-ed044b465f10}, !- Air Outlet Node Name
  0.105789063672882;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a994d20-73d3-4cd3-9d70-3ad5e98717a9}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Return Air Node, !- Name
  {19212fc2-ab4f-4b4e-b435-9bd920353538}, !- Inlet Port
  {f4fa1452-ea9a-44eb-91e4-75e0ca3a18d6}; !- Outlet Port

OS:Connection,
  {f7475726-a004-4314-ba7a-be710c0449f3}, !- Handle
  {90348f3c-c514-492c-98d2-a73a0c920fae}, !- Source Object
  3,                                      !- Outlet Port
  {830a384e-e30f-48ee-b178-cc896bb27afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19212fc2-ab4f-4b4e-b435-9bd920353538}, !- Handle
  {4374629d-effd-42ba-bd97-8c0eac9d4d96}, !- Source Object
  2,                                      !- Outlet Port
  {8a994d20-73d3-4cd3-9d70-3ad5e98717a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4fa1452-ea9a-44eb-91e4-75e0ca3a18d6}, !- Handle
  {8a994d20-73d3-4cd3-9d70-3ad5e98717a9}, !- Source Object
  3,                                      !- Outlet Port
  {47f01674-8824-4f34-a4ba-069848dfba4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03251c97-2e67-4d3d-ad30-8d458e4568d2}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2df0d692-42c0-46e0-8660-c431e553fde9}, !- Inlet Port
  {04165073-9a2f-4425-a231-c7d5867eaeda}; !- Outlet Port

OS:Connection,
  {2df0d692-42c0-46e0-8660-c431e553fde9}, !- Handle
  {c1822420-d65d-46a3-9613-df7fd2b0f45c}, !- Source Object
  3,                                      !- Outlet Port
  {03251c97-2e67-4d3d-ad30-8d458e4568d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04165073-9a2f-4425-a231-c7d5867eaeda}, !- Handle
  {03251c97-2e67-4d3d-ad30-8d458e4568d2}, !- Source Object
  3,                                      !- Outlet Port
  {d4190bb4-4aad-475a-a59f-6b38d7db8dac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4acd97d8-5db3-436e-97e9-ed044b465f10}, !- Handle
  {d4190bb4-4aad-475a-a59f-6b38d7db8dac}, !- Source Object
  4,                                      !- Outlet Port
  {90348f3c-c514-492c-98d2-a73a0c920fae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9e1a36ba-86f9-4b34-93eb-5c8edfc2788d}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {691542cd-cf84-4582-a87b-0de17df2b0a3}, !- Availability Schedule
  {569524f4-66e7-48f3-b18b-0ac6605e6c36}, !- Availability Manager List Name
  0.0809195828345221,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ea01c4da-bff5-4138-a9fa-50ba04aefab4}, !- Supply Side Inlet Node Name
  {1c75398a-f262-4b3b-89d2-198482e96385}, !- Demand Side Outlet Node Name
  {981d87e6-e2b7-44dc-9eb0-ce024d0eb5be}, !- Demand Side Inlet Node A
  {56ce8e62-ed99-4ecc-b1a3-1bad9812904a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c0ac94b8-d1b1-4eb5-a34d-4d71183c18d3}, !- Demand Mixer Name
  {1b996715-e2fd-467d-97f4-5c34e6400acb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cc2e4190-4584-4b63-b021-973dd3727c95}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ea01c4da-bff5-4138-a9fa-50ba04aefab4}, !- Inlet Port
  {4827136e-d17f-4b70-9b63-0d5c469f2110}; !- Outlet Port

OS:Node,
  {c0a7c969-9c4e-414f-bfa0-c5667cc19215}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {8672d89f-e44e-4119-8d23-74024de54837}, !- Inlet Port
  {56ce8e62-ed99-4ecc-b1a3-1bad9812904a}; !- Outlet Port

OS:Connection,
  {ea01c4da-bff5-4138-a9fa-50ba04aefab4}, !- Handle
  {9e1a36ba-86f9-4b34-93eb-5c8edfc2788d}, !- Source Object
  9,                                      !- Outlet Port
  {cc2e4190-4584-4b63-b021-973dd3727c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ce8e62-ed99-4ecc-b1a3-1bad9812904a}, !- Handle
  {c0a7c969-9c4e-414f-bfa0-c5667cc19215}, !- Source Object
  3,                                      !- Outlet Port
  {9e1a36ba-86f9-4b34-93eb-5c8edfc2788d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {039b2551-1747-43ea-81cf-e2ecef50eb10}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {981d87e6-e2b7-44dc-9eb0-ce024d0eb5be}, !- Inlet Port
  {5fa722cf-5ca0-4e3b-ad27-70a81c41e876}; !- Outlet Port

OS:Node,
  {f299686e-4283-417e-87d9-70a122b6c548}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {08c5ff07-50af-42e0-a72c-2914058df069}, !- Inlet Port
  {1c75398a-f262-4b3b-89d2-198482e96385}; !- Outlet Port

OS:Node,
  {738e91a0-9a49-44b2-9e81-536c354f30b6}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {bf7b03fe-5cfc-4be8-ab8d-3e2743533487}, !- Inlet Port
  {e0a45e97-747a-4503-8694-50b6f0d414f9}; !- Outlet Port

OS:Connection,
  {981d87e6-e2b7-44dc-9eb0-ce024d0eb5be}, !- Handle
  {9e1a36ba-86f9-4b34-93eb-5c8edfc2788d}, !- Source Object
  11,                                     !- Outlet Port
  {039b2551-1747-43ea-81cf-e2ecef50eb10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c75398a-f262-4b3b-89d2-198482e96385}, !- Handle
  {f299686e-4283-417e-87d9-70a122b6c548}, !- Source Object
  3,                                      !- Outlet Port
  {9e1a36ba-86f9-4b34-93eb-5c8edfc2788d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b996715-e2fd-467d-97f4-5c34e6400acb}, !- Handle
  Air Loop HVAC Zone Splitter 62,         !- Name
  {5fa722cf-5ca0-4e3b-ad27-70a81c41e876}, !- Inlet Node Name
  {9f5738cf-4be1-47e4-a427-9ad096549c5d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c0ac94b8-d1b1-4eb5-a34d-4d71183c18d3}, !- Handle
  Air Loop HVAC Zone Mixer 62,            !- Name
  {08c5ff07-50af-42e0-a72c-2914058df069}, !- Outlet Node Name
  {616bebf1-3030-4baf-8cc5-c2ff50397266}; !- Inlet Node Name 1

OS:Connection,
  {5fa722cf-5ca0-4e3b-ad27-70a81c41e876}, !- Handle
  {039b2551-1747-43ea-81cf-e2ecef50eb10}, !- Source Object
  3,                                      !- Outlet Port
  {1b996715-e2fd-467d-97f4-5c34e6400acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c5ff07-50af-42e0-a72c-2914058df069}, !- Handle
  {c0ac94b8-d1b1-4eb5-a34d-4d71183c18d3}, !- Source Object
  2,                                      !- Outlet Port
  {f299686e-4283-417e-87d9-70a122b6c548}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8271b01d-df9c-42fe-8985-de5d597364d7}, !- Handle
  {9e1a36ba-86f9-4b34-93eb-5c8edfc2788d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0809195828345221,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  917.53,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1881.33,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {569524f4-66e7-48f3-b18b-0ac6605e6c36}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 61, !- Name
  {d46d89bc-f5b2-43fe-974e-5c529ddec629}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dc3b79d1-b2b5-4d28-9857-a3410b57bbd8}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fabe7fa4-a576-4be6-ac93-090a09429c4a}, !- Control Zone Name
  {c0a7c969-9c4e-414f-bfa0-c5667cc19215}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {56be53e6-e5e2-4915-8cff-ea76d3a89a5b}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  72.260363433437,                        !- U-Factor Times Area Value {W/K}
  6.2046250593308e-05,                    !- Maximum Water Flow Rate {m3/s}
  {f882b86f-64b1-415c-8271-1a8080d6b5fb}, !- Water Inlet Node Name
  {6d743b9c-e44a-41b2-a1e7-7b2ae11dd54e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2836.68012162533,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {00e4f148-ba26-4367-8529-39839e5d464f}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {16ced75c-e29c-44bc-b81d-8ee8ef67de8d}, !- Inlet Port
  {f882b86f-64b1-415c-8271-1a8080d6b5fb}; !- Outlet Port

OS:Connection,
  {16ced75c-e29c-44bc-b81d-8ee8ef67de8d}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  65,                                     !- Outlet Port
  {00e4f148-ba26-4367-8529-39839e5d464f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dac31cbb-3f6f-4d14-ae15-ecccab4ab0aa}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {6d743b9c-e44a-41b2-a1e7-7b2ae11dd54e}, !- Inlet Port
  {90aaeba1-c13c-4ae8-893a-5331055fc3b5}; !- Outlet Port

OS:Connection,
  {f882b86f-64b1-415c-8271-1a8080d6b5fb}, !- Handle
  {00e4f148-ba26-4367-8529-39839e5d464f}, !- Source Object
  3,                                      !- Outlet Port
  {56be53e6-e5e2-4915-8cff-ea76d3a89a5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6d743b9c-e44a-41b2-a1e7-7b2ae11dd54e}, !- Handle
  {56be53e6-e5e2-4915-8cff-ea76d3a89a5b}, !- Source Object
  6,                                      !- Outlet Port
  {dac31cbb-3f6f-4d14-ae15-ecccab4ab0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90aaeba1-c13c-4ae8-893a-5331055fc3b5}, !- Handle
  {dac31cbb-3f6f-4d14-ae15-ecccab4ab0aa}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fc473ff7-a200-42a9-9a46-3ceffb54f944}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {56be53e6-e5e2-4915-8cff-ea76d3a89a5b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d481de90-1bb1-4211-b98f-b37f94ae627d}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2836.68012162533,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8294270d-0ef4-4319-9784-1e423b802bc5}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1339.50642003844,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0809195828345221,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6f3c6cca-44d4-4e3f-8a90-c76bdcfea2dd}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0809195828345221,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4ea13e95-0053-4066-823f-06106c5f121a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {47f76f36-e404-4a8c-8c2c-e5d0d2ed67a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4ea13e95-0053-4066-823f-06106c5f121a}, !- Handle
  Fan On Off Power Curve 61,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {47f76f36-e404-4a8c-8c2c-e5d0d2ed67a3}, !- Handle
  Fan On Off Efficiency Curve 61,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b93cac77-5236-42af-b6c5-0870ca6ad2d3}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {fabe7fa4-a576-4be6-ac93-090a09429c4a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {94dfcf56-0c61-455c-87a4-1dba50880251}, !- Air Inlet Node Name
  {8672d89f-e44e-4119-8d23-74024de54837}, !- Air Outlet Node Name
  {6f3c6cca-44d4-4e3f-8a90-c76bdcfea2dd}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3f931b8e-4cff-479e-bb7f-cc00522ffb7a}, !- Supply Air Fan Operating Mode Schedule Name
  {56be53e6-e5e2-4915-8cff-ea76d3a89a5b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8294270d-0ef4-4319-9784-1e423b802bc5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d481de90-1bb1-4211-b98f-b37f94ae627d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0809195828345221,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0809195828345221,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8672d89f-e44e-4119-8d23-74024de54837}, !- Handle
  {b93cac77-5236-42af-b6c5-0870ca6ad2d3}, !- Source Object
  7,                                      !- Outlet Port
  {c0a7c969-9c4e-414f-bfa0-c5667cc19215}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {89a589a6-5681-431b-b5df-2f1449e228df}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0809195828345221,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {423d1a4a-3b25-4c68-808c-cf0d8577ca4e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {84e3edca-ee54-4a46-9675-c77b8812df84}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {84e3edca-ee54-4a46-9675-c77b8812df84}, !- Handle
  Controller Mechanical Ventilation 62,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {84581b45-cce7-4392-a548-267a5fe10c5e}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC OA System, !- Name
  {89a589a6-5681-431b-b5df-2f1449e228df}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eced1623-add2-4ff3-a9ac-88746b082a32}, !- Mixed Air Node Name
  {5a9ce13f-f6f0-44e4-8fd7-e8632f756879}, !- Outdoor Air Stream Node Name
  {94210934-0379-4acd-bdca-46cffb1e7a58}, !- Relief Air Stream Node Name
  {4827136e-d17f-4b70-9b63-0d5c469f2110}; !- Return Air Stream Node Name

OS:Node,
  {ad209b93-5b63-46f5-acf6-5e678d453455}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5a9ce13f-f6f0-44e4-8fd7-e8632f756879}; !- Outlet Port

OS:Connection,
  {5a9ce13f-f6f0-44e4-8fd7-e8632f756879}, !- Handle
  {ad209b93-5b63-46f5-acf6-5e678d453455}, !- Source Object
  3,                                      !- Outlet Port
  {84581b45-cce7-4392-a548-267a5fe10c5e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {24f8883d-0c6b-4e7a-83e4-1085e7a55030}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {94210934-0379-4acd-bdca-46cffb1e7a58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94210934-0379-4acd-bdca-46cffb1e7a58}, !- Handle
  {84581b45-cce7-4392-a548-267a5fe10c5e}, !- Source Object
  7,                                      !- Outlet Port
  {24f8883d-0c6b-4e7a-83e4-1085e7a55030}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa647ded-94bf-4a59-a728-42bb17e4416d}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {eced1623-add2-4ff3-a9ac-88746b082a32}, !- Inlet Port
  {94dfcf56-0c61-455c-87a4-1dba50880251}; !- Outlet Port

OS:Connection,
  {4827136e-d17f-4b70-9b63-0d5c469f2110}, !- Handle
  {cc2e4190-4584-4b63-b021-973dd3727c95}, !- Source Object
  3,                                      !- Outlet Port
  {84581b45-cce7-4392-a548-267a5fe10c5e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eced1623-add2-4ff3-a9ac-88746b082a32}, !- Handle
  {84581b45-cce7-4392-a548-267a5fe10c5e}, !- Source Object
  5,                                      !- Outlet Port
  {fa647ded-94bf-4a59-a728-42bb17e4416d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94dfcf56-0c61-455c-87a4-1dba50880251}, !- Handle
  {fa647ded-94bf-4a59-a728-42bb17e4416d}, !- Source Object
  3,                                      !- Outlet Port
  {b93cac77-5236-42af-b6c5-0870ca6ad2d3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d46d89bc-f5b2-43fe-974e-5c529ddec629}, !- Handle
  Availability Manager Night Cycle 62,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {30fd3470-5b36-4666-8996-afbeb6a831f8}, !- Control Zone or Zone List Name
  {f188f83d-abc5-4fad-9be5-b8c27f9fb343}, !- Cooling Control Zone or Zone List Name
  {40168204-2b8f-4a5b-b09d-6946bf9791f7}, !- Heating Control Zone or Zone List Name
  {f9ab741d-0dd6-4dfc-ba8b-4dc33c55b556}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {30fd3470-5b36-4666-8996-afbeb6a831f8}, !- Handle
  Availability Manager Night Cycle 62 Control Zone List; !- Name

OS:ModelObjectList,
  {f188f83d-abc5-4fad-9be5-b8c27f9fb343}, !- Handle
  Availability Manager Night Cycle 62 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {40168204-2b8f-4a5b-b09d-6946bf9791f7}, !- Handle
  Availability Manager Night Cycle 62 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f9ab741d-0dd6-4dfc-ba8b-4dc33c55b556}, !- Handle
  Availability Manager Night Cycle 62 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ea29116f-b78e-4473-81bd-1dc1a9c8de30}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {68404631-0020-4d02-9f4e-755abb3eb63e}, !- Air Inlet Node Name
  {bf7b03fe-5cfc-4be8-ab8d-3e2743533487}, !- Air Outlet Node Name
  0.0809195828345221;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {400a4351-e7d6-467c-a5e9-1f7a5a59348c}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Return Air Node, !- Name
  {559f3f83-b0a8-4865-965e-889d04444823}, !- Inlet Port
  {616bebf1-3030-4baf-8cc5-c2ff50397266}; !- Outlet Port

OS:Connection,
  {e0a45e97-747a-4503-8694-50b6f0d414f9}, !- Handle
  {738e91a0-9a49-44b2-9e81-536c354f30b6}, !- Source Object
  3,                                      !- Outlet Port
  {7d506ac5-c107-4464-927f-96b0f3bc31c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559f3f83-b0a8-4865-965e-889d04444823}, !- Handle
  {ccc23589-769d-42f4-9d56-043f4b4618c9}, !- Source Object
  2,                                      !- Outlet Port
  {400a4351-e7d6-467c-a5e9-1f7a5a59348c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616bebf1-3030-4baf-8cc5-c2ff50397266}, !- Handle
  {400a4351-e7d6-467c-a5e9-1f7a5a59348c}, !- Source Object
  3,                                      !- Outlet Port
  {c0ac94b8-d1b1-4eb5-a34d-4d71183c18d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67d2c14e-5c1c-4dda-bc1a-ca7d84ffe6ef}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9f5738cf-4be1-47e4-a427-9ad096549c5d}, !- Inlet Port
  {68404631-0020-4d02-9f4e-755abb3eb63e}; !- Outlet Port

OS:Connection,
  {9f5738cf-4be1-47e4-a427-9ad096549c5d}, !- Handle
  {1b996715-e2fd-467d-97f4-5c34e6400acb}, !- Source Object
  3,                                      !- Outlet Port
  {67d2c14e-5c1c-4dda-bc1a-ca7d84ffe6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68404631-0020-4d02-9f4e-755abb3eb63e}, !- Handle
  {67d2c14e-5c1c-4dda-bc1a-ca7d84ffe6ef}, !- Source Object
  3,                                      !- Outlet Port
  {ea29116f-b78e-4473-81bd-1dc1a9c8de30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf7b03fe-5cfc-4be8-ab8d-3e2743533487}, !- Handle
  {ea29116f-b78e-4473-81bd-1dc1a9c8de30}, !- Source Object
  4,                                      !- Outlet Port
  {738e91a0-9a49-44b2-9e81-536c354f30b6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4069fef7-ed96-4e74-982d-5b2626b603e6}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {229d78ec-913a-4d98-b3ee-01f167a43049}, !- Availability Schedule
  {cc2035ab-2da6-438f-967f-db69fd48e212}, !- Availability Manager List Name
  0.100479664785333,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {856cba0d-dca3-40d6-89a9-4eb39d22735f}, !- Supply Side Inlet Node Name
  {a9d0ecd2-a420-4e60-bb1b-b1ff57dcd6a5}, !- Demand Side Outlet Node Name
  {e4044824-7194-4ca8-87f4-b0255c2c4cb1}, !- Demand Side Inlet Node A
  {7348bd05-4a22-4f6d-b320-6e1081de0054}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e12f476b-8e50-4575-bfcf-37c681e42085}, !- Demand Mixer Name
  {1f50563d-1d56-4459-81d5-45bd4a0ff703}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d2eae8a6-65db-4c7d-92a9-32be3dee4de5}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {856cba0d-dca3-40d6-89a9-4eb39d22735f}, !- Inlet Port
  {3ac07dbb-d903-461f-9292-a576d0ef0621}; !- Outlet Port

OS:Node,
  {43709a87-aa47-45b6-941a-d6111e0ffbd9}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f444c24f-9af4-44ee-b8de-90bb5d8741eb}, !- Inlet Port
  {7348bd05-4a22-4f6d-b320-6e1081de0054}; !- Outlet Port

OS:Connection,
  {856cba0d-dca3-40d6-89a9-4eb39d22735f}, !- Handle
  {4069fef7-ed96-4e74-982d-5b2626b603e6}, !- Source Object
  9,                                      !- Outlet Port
  {d2eae8a6-65db-4c7d-92a9-32be3dee4de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7348bd05-4a22-4f6d-b320-6e1081de0054}, !- Handle
  {43709a87-aa47-45b6-941a-d6111e0ffbd9}, !- Source Object
  3,                                      !- Outlet Port
  {4069fef7-ed96-4e74-982d-5b2626b603e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d4951570-5c5b-4a2c-b759-4881aff6b5a8}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e4044824-7194-4ca8-87f4-b0255c2c4cb1}, !- Inlet Port
  {84b7a5fa-8042-459d-8187-16863ff74274}; !- Outlet Port

OS:Node,
  {58b43c44-810a-41bb-b627-1e0d79275982}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {26f6f17a-a351-4518-beed-cb824724f8f4}, !- Inlet Port
  {a9d0ecd2-a420-4e60-bb1b-b1ff57dcd6a5}; !- Outlet Port

OS:Node,
  {b64abf62-fba0-4cbe-9643-9a3e16b071e8}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1629310c-d82b-4a5d-9d51-3009fbe38056}, !- Inlet Port
  {6f288e6a-e25c-4de7-ba37-6a815729477b}; !- Outlet Port

OS:Connection,
  {e4044824-7194-4ca8-87f4-b0255c2c4cb1}, !- Handle
  {4069fef7-ed96-4e74-982d-5b2626b603e6}, !- Source Object
  11,                                     !- Outlet Port
  {d4951570-5c5b-4a2c-b759-4881aff6b5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d0ecd2-a420-4e60-bb1b-b1ff57dcd6a5}, !- Handle
  {58b43c44-810a-41bb-b627-1e0d79275982}, !- Source Object
  3,                                      !- Outlet Port
  {4069fef7-ed96-4e74-982d-5b2626b603e6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1f50563d-1d56-4459-81d5-45bd4a0ff703}, !- Handle
  Air Loop HVAC Zone Splitter 63,         !- Name
  {84b7a5fa-8042-459d-8187-16863ff74274}, !- Inlet Node Name
  {5e618d72-1dc2-4d63-8864-e5d1acfda101}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e12f476b-8e50-4575-bfcf-37c681e42085}, !- Handle
  Air Loop HVAC Zone Mixer 63,            !- Name
  {26f6f17a-a351-4518-beed-cb824724f8f4}, !- Outlet Node Name
  {fca54d3d-6edc-498b-80b9-80c342652d15}; !- Inlet Node Name 1

OS:Connection,
  {84b7a5fa-8042-459d-8187-16863ff74274}, !- Handle
  {d4951570-5c5b-4a2c-b759-4881aff6b5a8}, !- Source Object
  3,                                      !- Outlet Port
  {1f50563d-1d56-4459-81d5-45bd4a0ff703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f6f17a-a351-4518-beed-cb824724f8f4}, !- Handle
  {e12f476b-8e50-4575-bfcf-37c681e42085}, !- Source Object
  2,                                      !- Outlet Port
  {58b43c44-810a-41bb-b627-1e0d79275982}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2eac47d3-ea76-4552-ae00-1fb1d9f0fbeb}, !- Handle
  {4069fef7-ed96-4e74-982d-5b2626b603e6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.100479664785333,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1139.32,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1921.68,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cc2035ab-2da6-438f-967f-db69fd48e212}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 62, !- Name
  {de6ee780-dc75-4d0c-a350-0d52f3893a9f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bfa5f6c5-ad76-4db9-8a99-6ef4ae50609e}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7d6435c1-447f-499e-865d-2c52417ca1cb}, !- Control Zone Name
  {43709a87-aa47-45b6-941a-d6111e0ffbd9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d349798e-a39d-4ee0-aee4-d1592a7c3fa8}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  89.5628004484271,                       !- U-Factor Times Area Value {W/K}
  7.68340719179434e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d6e7ab89-d73c-456c-ae80-1a25bd183322}, !- Water Inlet Node Name
  {db0a5fd7-c7ea-482a-8465-2245e0edcda1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3512.76156720207,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {894c3155-c865-46b5-a77e-36ff2bf1bc85}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c7a87d4c-d621-4fb2-b3bb-7b3dee78f942}, !- Inlet Port
  {d6e7ab89-d73c-456c-ae80-1a25bd183322}; !- Outlet Port

OS:Connection,
  {c7a87d4c-d621-4fb2-b3bb-7b3dee78f942}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  66,                                     !- Outlet Port
  {894c3155-c865-46b5-a77e-36ff2bf1bc85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20191217-5fb1-495a-a5fd-92e8a8d67ecd}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {db0a5fd7-c7ea-482a-8465-2245e0edcda1}, !- Inlet Port
  {fc51aba2-2446-4e2a-b84c-cfa9bbb9ac7b}; !- Outlet Port

OS:Connection,
  {d6e7ab89-d73c-456c-ae80-1a25bd183322}, !- Handle
  {894c3155-c865-46b5-a77e-36ff2bf1bc85}, !- Source Object
  3,                                      !- Outlet Port
  {d349798e-a39d-4ee0-aee4-d1592a7c3fa8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db0a5fd7-c7ea-482a-8465-2245e0edcda1}, !- Handle
  {d349798e-a39d-4ee0-aee4-d1592a7c3fa8}, !- Source Object
  6,                                      !- Outlet Port
  {20191217-5fb1-495a-a5fd-92e8a8d67ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc51aba2-2446-4e2a-b84c-cfa9bbb9ac7b}, !- Handle
  {20191217-5fb1-495a-a5fd-92e8a8d67ecd}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c91f82e3-61dd-4de4-a35b-8d5f4643ea74}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {d349798e-a39d-4ee0-aee4-d1592a7c3fa8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {b0b1d5d6-0b45-4cc7-b241-bfb12cbef430}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3512.76156720207,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c0600bbb-17c6-400b-b673-472c8f4e5437}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1663.29522902388,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.100479664785333,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f9abdeff-a1e6-48d8-9ac5-fe3ca63662d7}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.100479664785333,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {152cffc9-b632-4c7e-8ecf-eda36466d257}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {400dbe0e-1ba4-436f-8e31-9eb14eda0238}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {152cffc9-b632-4c7e-8ecf-eda36466d257}, !- Handle
  Fan On Off Power Curve 62,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {400dbe0e-1ba4-436f-8e31-9eb14eda0238}, !- Handle
  Fan On Off Efficiency Curve 62,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6d293245-4f75-4eab-af17-ce5cdfa815d4}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7d6435c1-447f-499e-865d-2c52417ca1cb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {befaba3c-d156-4f2b-9661-055a88b5b588}, !- Air Inlet Node Name
  {f444c24f-9af4-44ee-b8de-90bb5d8741eb}, !- Air Outlet Node Name
  {f9abdeff-a1e6-48d8-9ac5-fe3ca63662d7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e7fb7c75-24b1-4e17-8a28-a6579a12d992}, !- Supply Air Fan Operating Mode Schedule Name
  {d349798e-a39d-4ee0-aee4-d1592a7c3fa8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c0600bbb-17c6-400b-b673-472c8f4e5437}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b0b1d5d6-0b45-4cc7-b241-bfb12cbef430}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.100479664785333,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.100479664785333,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f444c24f-9af4-44ee-b8de-90bb5d8741eb}, !- Handle
  {6d293245-4f75-4eab-af17-ce5cdfa815d4}, !- Source Object
  7,                                      !- Outlet Port
  {43709a87-aa47-45b6-941a-d6111e0ffbd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {50622324-4ef8-4b82-989d-5f17a3d008aa}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.100479664785333,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {142146cd-389a-48cd-8cb8-b941e9d7d9a2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b6fca57f-d426-413f-9f11-ad2eb30ffbc4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b6fca57f-d426-413f-9f11-ad2eb30ffbc4}, !- Handle
  Controller Mechanical Ventilation 63,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {63c07da5-ce85-4123-b194-14e50423726d}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC OA System, !- Name
  {50622324-4ef8-4b82-989d-5f17a3d008aa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fed56ee5-8dfc-441e-999e-68570fe9e89d}, !- Mixed Air Node Name
  {3fb2c330-9413-4c53-b2de-1cbb6b2b63f3}, !- Outdoor Air Stream Node Name
  {5f1cb354-1260-4233-905e-6e79589299ca}, !- Relief Air Stream Node Name
  {3ac07dbb-d903-461f-9292-a576d0ef0621}; !- Return Air Stream Node Name

OS:Node,
  {d0cd3b49-0768-4b3e-abbb-d351f29e543a}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3fb2c330-9413-4c53-b2de-1cbb6b2b63f3}; !- Outlet Port

OS:Connection,
  {3fb2c330-9413-4c53-b2de-1cbb6b2b63f3}, !- Handle
  {d0cd3b49-0768-4b3e-abbb-d351f29e543a}, !- Source Object
  3,                                      !- Outlet Port
  {63c07da5-ce85-4123-b194-14e50423726d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e057624d-e4ef-4d12-be95-f6fad2598627}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {5f1cb354-1260-4233-905e-6e79589299ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f1cb354-1260-4233-905e-6e79589299ca}, !- Handle
  {63c07da5-ce85-4123-b194-14e50423726d}, !- Source Object
  7,                                      !- Outlet Port
  {e057624d-e4ef-4d12-be95-f6fad2598627}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23e6fb4c-5199-4a22-9406-95e967e472bb}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {fed56ee5-8dfc-441e-999e-68570fe9e89d}, !- Inlet Port
  {befaba3c-d156-4f2b-9661-055a88b5b588}; !- Outlet Port

OS:Connection,
  {3ac07dbb-d903-461f-9292-a576d0ef0621}, !- Handle
  {d2eae8a6-65db-4c7d-92a9-32be3dee4de5}, !- Source Object
  3,                                      !- Outlet Port
  {63c07da5-ce85-4123-b194-14e50423726d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fed56ee5-8dfc-441e-999e-68570fe9e89d}, !- Handle
  {63c07da5-ce85-4123-b194-14e50423726d}, !- Source Object
  5,                                      !- Outlet Port
  {23e6fb4c-5199-4a22-9406-95e967e472bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {befaba3c-d156-4f2b-9661-055a88b5b588}, !- Handle
  {23e6fb4c-5199-4a22-9406-95e967e472bb}, !- Source Object
  3,                                      !- Outlet Port
  {6d293245-4f75-4eab-af17-ce5cdfa815d4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {de6ee780-dc75-4d0c-a350-0d52f3893a9f}, !- Handle
  Availability Manager Night Cycle 63,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {310f924c-a2b0-4f8a-9d8c-667736752ec1}, !- Control Zone or Zone List Name
  {9528355c-1f2b-4ba1-9822-d5dd0f4e11c4}, !- Cooling Control Zone or Zone List Name
  {959b14dc-fdb5-4a29-a3b0-1e991e884fd1}, !- Heating Control Zone or Zone List Name
  {865efcc5-9f49-45bc-a616-39f36826c1e0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {310f924c-a2b0-4f8a-9d8c-667736752ec1}, !- Handle
  Availability Manager Night Cycle 63 Control Zone List; !- Name

OS:ModelObjectList,
  {9528355c-1f2b-4ba1-9822-d5dd0f4e11c4}, !- Handle
  Availability Manager Night Cycle 63 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {959b14dc-fdb5-4a29-a3b0-1e991e884fd1}, !- Handle
  Availability Manager Night Cycle 63 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {865efcc5-9f49-45bc-a616-39f36826c1e0}, !- Handle
  Availability Manager Night Cycle 63 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f332c9a0-ee80-4165-80e8-8fbc50b6e009}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {31dd7e76-97c7-46ec-a138-ec77d6e92df4}, !- Air Inlet Node Name
  {1629310c-d82b-4a5d-9d51-3009fbe38056}, !- Air Outlet Node Name
  0.100479664785333;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf05dc07-c819-4257-a5de-e5724c671992}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Return Air Node, !- Name
  {69e6caa4-e271-4207-9a20-abb9a5efe3a9}, !- Inlet Port
  {fca54d3d-6edc-498b-80b9-80c342652d15}; !- Outlet Port

OS:Connection,
  {6f288e6a-e25c-4de7-ba37-6a815729477b}, !- Handle
  {b64abf62-fba0-4cbe-9643-9a3e16b071e8}, !- Source Object
  3,                                      !- Outlet Port
  {bcf29c6b-0605-4187-a4e9-4b4bbd846b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e6caa4-e271-4207-9a20-abb9a5efe3a9}, !- Handle
  {57fba7f0-77d9-48fa-916d-c455278964fe}, !- Source Object
  2,                                      !- Outlet Port
  {cf05dc07-c819-4257-a5de-e5724c671992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca54d3d-6edc-498b-80b9-80c342652d15}, !- Handle
  {cf05dc07-c819-4257-a5de-e5724c671992}, !- Source Object
  3,                                      !- Outlet Port
  {e12f476b-8e50-4575-bfcf-37c681e42085}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {37583236-50c2-445e-b52e-ab7605241143}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5e618d72-1dc2-4d63-8864-e5d1acfda101}, !- Inlet Port
  {31dd7e76-97c7-46ec-a138-ec77d6e92df4}; !- Outlet Port

OS:Connection,
  {5e618d72-1dc2-4d63-8864-e5d1acfda101}, !- Handle
  {1f50563d-1d56-4459-81d5-45bd4a0ff703}, !- Source Object
  3,                                      !- Outlet Port
  {37583236-50c2-445e-b52e-ab7605241143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31dd7e76-97c7-46ec-a138-ec77d6e92df4}, !- Handle
  {37583236-50c2-445e-b52e-ab7605241143}, !- Source Object
  3,                                      !- Outlet Port
  {f332c9a0-ee80-4165-80e8-8fbc50b6e009}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1629310c-d82b-4a5d-9d51-3009fbe38056}, !- Handle
  {f332c9a0-ee80-4165-80e8-8fbc50b6e009}, !- Source Object
  4,                                      !- Outlet Port
  {b64abf62-fba0-4cbe-9643-9a3e16b071e8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ca6c4c29-8341-4677-8ab1-21985df3345a}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6ed21e36-d724-4b7c-9f9d-5c17734d6b7a}, !- Availability Schedule
  {89148032-0451-465b-a61c-60eeed92a269}, !- Availability Manager List Name
  0.053521497452001,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {179ab887-9963-488e-b125-64722f2c4c68}, !- Supply Side Inlet Node Name
  {9c5862f4-9c35-48f0-ab16-7113a68f3514}, !- Demand Side Outlet Node Name
  {2805ac77-ab6d-4c69-97a1-3aa724d6cf3e}, !- Demand Side Inlet Node A
  {fb716214-5064-4dc7-b7ff-32758ef33db9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eb97e070-50ba-4811-88da-73f702242af8}, !- Demand Mixer Name
  {f998dcf0-14d0-4731-83e0-12d9f7a0889a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a4c2c32f-a846-4ca5-b05f-242fcec13249}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {179ab887-9963-488e-b125-64722f2c4c68}, !- Inlet Port
  {d19d04b1-ae08-4a02-bb77-2fe78dca9b57}; !- Outlet Port

OS:Node,
  {b535401e-d998-42bb-9499-b25a44b1f4e3}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {260a4947-2fc7-4b31-a238-ef45111b55e9}, !- Inlet Port
  {fb716214-5064-4dc7-b7ff-32758ef33db9}; !- Outlet Port

OS:Connection,
  {179ab887-9963-488e-b125-64722f2c4c68}, !- Handle
  {ca6c4c29-8341-4677-8ab1-21985df3345a}, !- Source Object
  9,                                      !- Outlet Port
  {a4c2c32f-a846-4ca5-b05f-242fcec13249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb716214-5064-4dc7-b7ff-32758ef33db9}, !- Handle
  {b535401e-d998-42bb-9499-b25a44b1f4e3}, !- Source Object
  3,                                      !- Outlet Port
  {ca6c4c29-8341-4677-8ab1-21985df3345a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {81d39a88-d747-4245-915a-7222401964bd}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {2805ac77-ab6d-4c69-97a1-3aa724d6cf3e}, !- Inlet Port
  {bdb3b216-e710-4b9d-b7cf-d96be7d7cbd6}; !- Outlet Port

OS:Node,
  {ceacc529-1310-471c-b240-03b519267d3d}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {16430767-1f9e-46ad-93f1-105dec3783be}, !- Inlet Port
  {9c5862f4-9c35-48f0-ab16-7113a68f3514}; !- Outlet Port

OS:Node,
  {5448fa80-eaf6-4d85-91bc-be25eef08059}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2561adef-a123-42d7-80d6-752cead64504}, !- Inlet Port
  {dd1e3d65-f69f-4ae3-a8bd-b2f44a53f8f7}; !- Outlet Port

OS:Connection,
  {2805ac77-ab6d-4c69-97a1-3aa724d6cf3e}, !- Handle
  {ca6c4c29-8341-4677-8ab1-21985df3345a}, !- Source Object
  11,                                     !- Outlet Port
  {81d39a88-d747-4245-915a-7222401964bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5862f4-9c35-48f0-ab16-7113a68f3514}, !- Handle
  {ceacc529-1310-471c-b240-03b519267d3d}, !- Source Object
  3,                                      !- Outlet Port
  {ca6c4c29-8341-4677-8ab1-21985df3345a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f998dcf0-14d0-4731-83e0-12d9f7a0889a}, !- Handle
  Air Loop HVAC Zone Splitter 64,         !- Name
  {bdb3b216-e710-4b9d-b7cf-d96be7d7cbd6}, !- Inlet Node Name
  {2bc866c7-9ccd-498a-9175-90cbcf934673}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eb97e070-50ba-4811-88da-73f702242af8}, !- Handle
  Air Loop HVAC Zone Mixer 64,            !- Name
  {16430767-1f9e-46ad-93f1-105dec3783be}, !- Outlet Node Name
  {d42b6442-f97e-478b-8439-50b83954d27d}; !- Inlet Node Name 1

OS:Connection,
  {bdb3b216-e710-4b9d-b7cf-d96be7d7cbd6}, !- Handle
  {81d39a88-d747-4245-915a-7222401964bd}, !- Source Object
  3,                                      !- Outlet Port
  {f998dcf0-14d0-4731-83e0-12d9f7a0889a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16430767-1f9e-46ad-93f1-105dec3783be}, !- Handle
  {eb97e070-50ba-4811-88da-73f702242af8}, !- Source Object
  2,                                      !- Outlet Port
  {ceacc529-1310-471c-b240-03b519267d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0dbd666f-9947-41ba-835a-3c77f0c1675a}, !- Handle
  {ca6c4c29-8341-4677-8ab1-21985df3345a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.053521497452001,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  702.12,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  568.23,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {89148032-0451-465b-a61c-60eeed92a269}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 63, !- Name
  {2e3c4289-f661-47fb-8523-5f6c2085539c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e7441919-31b8-4129-89b4-a9e76b0494ba}, !- Handle
  Zone Outpatient Xray A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {53713d9c-e13f-4aa9-84e3-48b3f9890a1b}, !- Control Zone Name
  {b535401e-d998-42bb-9499-b25a44b1f4e3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {66ad3b4e-5b3b-41fc-95cc-0bdbce89becc}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  51.604686123193,                        !- U-Factor Times Area Value {W/K}
  4.61051305814218e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d200ace9-0fef-48e6-89f9-ca0cb7c8406f}, !- Water Inlet Node Name
  {22787c90-e984-4ae9-be8a-7399cf6395ba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2107.87124402591,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {467ad85f-3832-4e72-a589-64e17b8c9053}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e1ac1003-c0d1-4251-98a0-96687eadc1ec}, !- Inlet Port
  {d200ace9-0fef-48e6-89f9-ca0cb7c8406f}; !- Outlet Port

OS:Connection,
  {e1ac1003-c0d1-4251-98a0-96687eadc1ec}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  67,                                     !- Outlet Port
  {467ad85f-3832-4e72-a589-64e17b8c9053}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e510bf4d-6e4b-4da9-a37f-452797fc2274}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {22787c90-e984-4ae9-be8a-7399cf6395ba}, !- Inlet Port
  {6a74fc01-9846-4476-8c3f-7f309a4da74c}; !- Outlet Port

OS:Connection,
  {d200ace9-0fef-48e6-89f9-ca0cb7c8406f}, !- Handle
  {467ad85f-3832-4e72-a589-64e17b8c9053}, !- Source Object
  3,                                      !- Outlet Port
  {66ad3b4e-5b3b-41fc-95cc-0bdbce89becc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22787c90-e984-4ae9-be8a-7399cf6395ba}, !- Handle
  {66ad3b4e-5b3b-41fc-95cc-0bdbce89becc}, !- Source Object
  6,                                      !- Outlet Port
  {e510bf4d-6e4b-4da9-a37f-452797fc2274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a74fc01-9846-4476-8c3f-7f309a4da74c}, !- Handle
  {e510bf4d-6e4b-4da9-a37f-452797fc2274}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1fc14b11-e776-42ec-b447-dee1a9965a3d}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {66ad3b4e-5b3b-41fc-95cc-0bdbce89becc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {1a8cf16f-ab1c-4a04-9506-6c85caa48f51}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2107.87124402591,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {622ead46-67ba-4fc3-b347-511f73e017cb}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  990.858628857659,                       !- Rated Total Cooling Capacity {W}
  0.800736939868413,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.053521497452001,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {20f47e5e-f31b-4e41-bc5f-c832592e0255}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.053521497452001,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da3719fa-4eac-4897-ada1-d54f583269c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a86bd81-fd0a-41cb-9fca-1a6826dc9707}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da3719fa-4eac-4897-ada1-d54f583269c3}, !- Handle
  Fan On Off Power Curve 63,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a86bd81-fd0a-41cb-9fca-1a6826dc9707}, !- Handle
  Fan On Off Efficiency Curve 63,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5da6981e-8af1-4ab1-8179-caffbd1b0a4f}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {53713d9c-e13f-4aa9-84e3-48b3f9890a1b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {d92579c3-12f6-4aa7-8c38-fe6870ec5531}, !- Air Inlet Node Name
  {260a4947-2fc7-4b31-a238-ef45111b55e9}, !- Air Outlet Node Name
  {20f47e5e-f31b-4e41-bc5f-c832592e0255}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c3b93510-5a99-4568-93bd-bd7c1573027a}, !- Supply Air Fan Operating Mode Schedule Name
  {66ad3b4e-5b3b-41fc-95cc-0bdbce89becc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {622ead46-67ba-4fc3-b347-511f73e017cb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1a8cf16f-ab1c-4a04-9506-6c85caa48f51}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.053521497452001,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.053521497452001,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {260a4947-2fc7-4b31-a238-ef45111b55e9}, !- Handle
  {5da6981e-8af1-4ab1-8179-caffbd1b0a4f}, !- Source Object
  7,                                      !- Outlet Port
  {b535401e-d998-42bb-9499-b25a44b1f4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {709dbafe-9c52-4d06-a225-591a6a150faf}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00636921533605238,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.053521497452001,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c0732aaa-9763-48f1-8614-d0a04724c362}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9058ffb7-4296-4156-af7f-59e5d5a132c1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9058ffb7-4296-4156-af7f-59e5d5a132c1}, !- Handle
  Controller Mechanical Ventilation 64,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f26f9b4a-bfe9-4497-8cd0-de5a70f2c368}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC OA System, !- Name
  {709dbafe-9c52-4d06-a225-591a6a150faf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {87b24735-9268-4271-852e-c4a0eceb7983}, !- Mixed Air Node Name
  {8ef23574-58b9-45ff-be8e-353c19f477d3}, !- Outdoor Air Stream Node Name
  {2cb824bd-3d76-44f9-bec8-dfd60889f39e}, !- Relief Air Stream Node Name
  {d19d04b1-ae08-4a02-bb77-2fe78dca9b57}; !- Return Air Stream Node Name

OS:Node,
  {c615d27e-6781-43ee-9b29-a48355ce1d1c}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8ef23574-58b9-45ff-be8e-353c19f477d3}; !- Outlet Port

OS:Connection,
  {8ef23574-58b9-45ff-be8e-353c19f477d3}, !- Handle
  {c615d27e-6781-43ee-9b29-a48355ce1d1c}, !- Source Object
  3,                                      !- Outlet Port
  {f26f9b4a-bfe9-4497-8cd0-de5a70f2c368}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ce77643-c848-4318-884a-75da9edc14fa}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {2cb824bd-3d76-44f9-bec8-dfd60889f39e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cb824bd-3d76-44f9-bec8-dfd60889f39e}, !- Handle
  {f26f9b4a-bfe9-4497-8cd0-de5a70f2c368}, !- Source Object
  7,                                      !- Outlet Port
  {3ce77643-c848-4318-884a-75da9edc14fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97ef9032-05b0-4c00-94e0-f873f9b1bd0a}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {87b24735-9268-4271-852e-c4a0eceb7983}, !- Inlet Port
  {d92579c3-12f6-4aa7-8c38-fe6870ec5531}; !- Outlet Port

OS:Connection,
  {d19d04b1-ae08-4a02-bb77-2fe78dca9b57}, !- Handle
  {a4c2c32f-a846-4ca5-b05f-242fcec13249}, !- Source Object
  3,                                      !- Outlet Port
  {f26f9b4a-bfe9-4497-8cd0-de5a70f2c368}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {87b24735-9268-4271-852e-c4a0eceb7983}, !- Handle
  {f26f9b4a-bfe9-4497-8cd0-de5a70f2c368}, !- Source Object
  5,                                      !- Outlet Port
  {97ef9032-05b0-4c00-94e0-f873f9b1bd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d92579c3-12f6-4aa7-8c38-fe6870ec5531}, !- Handle
  {97ef9032-05b0-4c00-94e0-f873f9b1bd0a}, !- Source Object
  3,                                      !- Outlet Port
  {5da6981e-8af1-4ab1-8179-caffbd1b0a4f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2e3c4289-f661-47fb-8523-5f6c2085539c}, !- Handle
  Availability Manager Night Cycle 64,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7735d4d9-0a8f-4a91-ab79-fa191db2f3c9}, !- Control Zone or Zone List Name
  {6bb29995-1b90-476b-ba40-c3058bf8d88e}, !- Cooling Control Zone or Zone List Name
  {d5763206-01af-4e4d-b4f6-e0d2bf7f3e5e}, !- Heating Control Zone or Zone List Name
  {833385de-29fa-4cf7-8040-02abf17fb737}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7735d4d9-0a8f-4a91-ab79-fa191db2f3c9}, !- Handle
  Availability Manager Night Cycle 64 Control Zone List; !- Name

OS:ModelObjectList,
  {6bb29995-1b90-476b-ba40-c3058bf8d88e}, !- Handle
  Availability Manager Night Cycle 64 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d5763206-01af-4e4d-b4f6-e0d2bf7f3e5e}, !- Handle
  Availability Manager Night Cycle 64 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {833385de-29fa-4cf7-8040-02abf17fb737}, !- Handle
  Availability Manager Night Cycle 64 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ae2885ef-13df-4d2f-b317-c3469448437a}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {6a34900a-bf1e-4b71-bf92-471664aa9ca6}, !- Air Inlet Node Name
  {2561adef-a123-42d7-80d6-752cead64504}, !- Air Outlet Node Name
  0.053521497452001;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf2f2378-11f4-44af-afc4-d1187027cd6a}, !- Handle
  Zone Outpatient Xray A  - Story Ground Return Air Node, !- Name
  {69f8c543-2822-4761-9869-3ed3a5b7cbf7}, !- Inlet Port
  {d42b6442-f97e-478b-8439-50b83954d27d}; !- Outlet Port

OS:Connection,
  {dd1e3d65-f69f-4ae3-a8bd-b2f44a53f8f7}, !- Handle
  {5448fa80-eaf6-4d85-91bc-be25eef08059}, !- Source Object
  3,                                      !- Outlet Port
  {114882df-c76c-434f-852d-d7de3007845f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69f8c543-2822-4761-9869-3ed3a5b7cbf7}, !- Handle
  {fd0ed0df-6966-400d-91e3-4b5bf930a6e6}, !- Source Object
  2,                                      !- Outlet Port
  {bf2f2378-11f4-44af-afc4-d1187027cd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42b6442-f97e-478b-8439-50b83954d27d}, !- Handle
  {bf2f2378-11f4-44af-afc4-d1187027cd6a}, !- Source Object
  3,                                      !- Outlet Port
  {eb97e070-50ba-4811-88da-73f702242af8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67f135fa-28f6-48bc-bfb8-90d3aa1a36f4}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2bc866c7-9ccd-498a-9175-90cbcf934673}, !- Inlet Port
  {6a34900a-bf1e-4b71-bf92-471664aa9ca6}; !- Outlet Port

OS:Connection,
  {2bc866c7-9ccd-498a-9175-90cbcf934673}, !- Handle
  {f998dcf0-14d0-4731-83e0-12d9f7a0889a}, !- Source Object
  3,                                      !- Outlet Port
  {67f135fa-28f6-48bc-bfb8-90d3aa1a36f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a34900a-bf1e-4b71-bf92-471664aa9ca6}, !- Handle
  {67f135fa-28f6-48bc-bfb8-90d3aa1a36f4}, !- Source Object
  3,                                      !- Outlet Port
  {ae2885ef-13df-4d2f-b317-c3469448437a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2561adef-a123-42d7-80d6-752cead64504}, !- Handle
  {ae2885ef-13df-4d2f-b317-c3469448437a}, !- Source Object
  4,                                      !- Outlet Port
  {5448fa80-eaf6-4d85-91bc-be25eef08059}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fd525d1a-aaa9-4166-8048-c9c245e99684}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3814d869-ce8d-4a62-bfd6-b36ab7b5dbd5}, !- Availability Schedule
  {60900ad2-a6c5-423e-b1e0-a026b2aacbdd}, !- Availability Manager List Name
  0.0635299384684308,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a36db5e0-b0eb-41c5-b35c-4caa29e65fb7}, !- Supply Side Inlet Node Name
  {ea3257fa-894c-4fb9-8d79-ea0fef80a09c}, !- Demand Side Outlet Node Name
  {5a01534f-e1a6-46e6-a603-bddc235bfa8d}, !- Demand Side Inlet Node A
  {95e98ad4-2cdc-4480-9f66-9bf0163928be}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7fbe7b2c-78aa-4306-aa16-19860abd9001}, !- Demand Mixer Name
  {b98cd1bd-146e-46d6-95f9-fe7943012f8b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {512a0495-051b-411a-82d4-70d851da0eae}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a36db5e0-b0eb-41c5-b35c-4caa29e65fb7}, !- Inlet Port
  {57b2cf1d-1b7e-4e87-b55a-27610beda6e2}; !- Outlet Port

OS:Node,
  {c2f67b3f-bfc6-43cf-9799-cad85cec04b9}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {8401fe6b-ecee-4f7b-be1d-9d015f0cebfd}, !- Inlet Port
  {95e98ad4-2cdc-4480-9f66-9bf0163928be}; !- Outlet Port

OS:Connection,
  {a36db5e0-b0eb-41c5-b35c-4caa29e65fb7}, !- Handle
  {fd525d1a-aaa9-4166-8048-c9c245e99684}, !- Source Object
  9,                                      !- Outlet Port
  {512a0495-051b-411a-82d4-70d851da0eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e98ad4-2cdc-4480-9f66-9bf0163928be}, !- Handle
  {c2f67b3f-bfc6-43cf-9799-cad85cec04b9}, !- Source Object
  3,                                      !- Outlet Port
  {fd525d1a-aaa9-4166-8048-c9c245e99684}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d8abd583-3879-46a2-854b-23192aa46b43}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5a01534f-e1a6-46e6-a603-bddc235bfa8d}, !- Inlet Port
  {df78026d-28f5-498f-95c8-4a2dca0a2804}; !- Outlet Port

OS:Node,
  {22219573-420d-4143-8ecd-18c54f96fc1a}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c4e40a8b-fe4a-48d1-88e6-fa2222817c7c}, !- Inlet Port
  {ea3257fa-894c-4fb9-8d79-ea0fef80a09c}; !- Outlet Port

OS:Node,
  {130a1c8a-b6c0-40ac-b6ff-5156810a3f20}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fbdef8bb-2330-4144-82fa-dc4feeb75128}, !- Inlet Port
  {d98be864-0f27-43c3-ae45-d471601aa9f2}; !- Outlet Port

OS:Connection,
  {5a01534f-e1a6-46e6-a603-bddc235bfa8d}, !- Handle
  {fd525d1a-aaa9-4166-8048-c9c245e99684}, !- Source Object
  11,                                     !- Outlet Port
  {d8abd583-3879-46a2-854b-23192aa46b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea3257fa-894c-4fb9-8d79-ea0fef80a09c}, !- Handle
  {22219573-420d-4143-8ecd-18c54f96fc1a}, !- Source Object
  3,                                      !- Outlet Port
  {fd525d1a-aaa9-4166-8048-c9c245e99684}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b98cd1bd-146e-46d6-95f9-fe7943012f8b}, !- Handle
  Air Loop HVAC Zone Splitter 65,         !- Name
  {df78026d-28f5-498f-95c8-4a2dca0a2804}, !- Inlet Node Name
  {26d96181-aa96-473f-acc8-2e78c61ad332}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7fbe7b2c-78aa-4306-aa16-19860abd9001}, !- Handle
  Air Loop HVAC Zone Mixer 65,            !- Name
  {c4e40a8b-fe4a-48d1-88e6-fa2222817c7c}, !- Outlet Node Name
  {21b183d1-a9a8-4a27-be41-9cb9c2ede7b7}; !- Inlet Node Name 1

OS:Connection,
  {df78026d-28f5-498f-95c8-4a2dca0a2804}, !- Handle
  {d8abd583-3879-46a2-854b-23192aa46b43}, !- Source Object
  3,                                      !- Outlet Port
  {b98cd1bd-146e-46d6-95f9-fe7943012f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e40a8b-fe4a-48d1-88e6-fa2222817c7c}, !- Handle
  {7fbe7b2c-78aa-4306-aa16-19860abd9001}, !- Source Object
  2,                                      !- Outlet Port
  {22219573-420d-4143-8ecd-18c54f96fc1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {43ce16a5-261b-4fbf-8071-825ca82e6477}, !- Handle
  {fd525d1a-aaa9-4166-8048-c9c245e99684}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0635299384684308,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  875.87,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  711.57,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {60900ad2-a6c5-423e-b1e0-a026b2aacbdd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 64, !- Name
  {49792f42-143d-4338-ae4c-d55c1b486acd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2feae5dc-13ec-46fa-a278-b2fb5ae6e96b}, !- Handle
  Zone Outpatient Xray B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {265fa5f7-70ba-4b9e-9eed-c8806fe4ee8e}, !- Control Zone Name
  {c2f67b3f-bfc6-43cf-9799-cad85cec04b9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {20615a92-9e33-4ddc-b300-8074f3af3ba2}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  62.4300757617757,                       !- U-Factor Times Area Value {W/K}
  5.64812468575947e-05,                   !- Maximum Water Flow Rate {m3/s}
  {744d51ad-df08-4d46-a3ac-98cf404cf33c}, !- Water Inlet Node Name
  {8ca9f1a5-ca29-47c5-a639-d1564dd05ad2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2582.254828833,                         !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c75e664e-058f-4894-88bd-9789d9a427de}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {345bc4d2-81c1-4039-bfbe-4c9d2c82d830}, !- Inlet Port
  {744d51ad-df08-4d46-a3ac-98cf404cf33c}; !- Outlet Port

OS:Connection,
  {345bc4d2-81c1-4039-bfbe-4c9d2c82d830}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  68,                                     !- Outlet Port
  {c75e664e-058f-4894-88bd-9789d9a427de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91862fd0-eb17-4bc0-8615-f34b5c8c3b9c}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8ca9f1a5-ca29-47c5-a639-d1564dd05ad2}, !- Inlet Port
  {ee974460-b60d-4192-ae19-f9b3f6000186}; !- Outlet Port

OS:Connection,
  {744d51ad-df08-4d46-a3ac-98cf404cf33c}, !- Handle
  {c75e664e-058f-4894-88bd-9789d9a427de}, !- Source Object
  3,                                      !- Outlet Port
  {20615a92-9e33-4ddc-b300-8074f3af3ba2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ca9f1a5-ca29-47c5-a639-d1564dd05ad2}, !- Handle
  {20615a92-9e33-4ddc-b300-8074f3af3ba2}, !- Source Object
  6,                                      !- Outlet Port
  {91862fd0-eb17-4bc0-8615-f34b5c8c3b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee974460-b60d-4192-ae19-f9b3f6000186}, !- Handle
  {91862fd0-eb17-4bc0-8615-f34b5c8c3b9c}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  68;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d68c5f26-1480-42e0-981b-1a6957f4ce56}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {20615a92-9e33-4ddc-b300-8074f3af3ba2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {aa195434-f867-4d92-92a8-0eada2278b1d}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2582.254828833,                         !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {98196368-1fd7-4025-bd14-29589b09144b}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1281.51146190345,                       !- Rated Total Cooling Capacity {W}
  0.772708737699921,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0635299384684308,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6b08dc7e-6bb0-4bb6-a46a-bc135100aa56}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0635299384684308,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92b04614-107a-48c1-95ac-eac859800fed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {48b79647-0bc9-40d5-a254-6c55868ef61f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {92b04614-107a-48c1-95ac-eac859800fed}, !- Handle
  Fan On Off Power Curve 64,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {48b79647-0bc9-40d5-a254-6c55868ef61f}, !- Handle
  Fan On Off Efficiency Curve 64,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {addca4dd-7a18-4cce-a4cf-183a85b10c82}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {265fa5f7-70ba-4b9e-9eed-c8806fe4ee8e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {6b2565d4-696f-431a-a03b-9af6a751ad56}, !- Air Inlet Node Name
  {8401fe6b-ecee-4f7b-be1d-9d015f0cebfd}, !- Air Outlet Node Name
  {6b08dc7e-6bb0-4bb6-a46a-bc135100aa56}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2d3ddb0a-18e5-4eca-9381-6f17b0cf3620}, !- Supply Air Fan Operating Mode Schedule Name
  {20615a92-9e33-4ddc-b300-8074f3af3ba2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {98196368-1fd7-4025-bd14-29589b09144b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {aa195434-f867-4d92-92a8-0eada2278b1d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0635299384684308,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0635299384684308,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8401fe6b-ecee-4f7b-be1d-9d015f0cebfd}, !- Handle
  {addca4dd-7a18-4cce-a4cf-183a85b10c82}, !- Source Object
  7,                                      !- Outlet Port
  {c2f67b3f-bfc6-43cf-9799-cad85cec04b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9db2aebb-5076-43d7-b252-f0395c095e3e}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00985479799172495,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0635299384684308,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {639104b7-5f2a-4f49-b4ba-31804b490d0a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0ba31350-e376-4a2b-8d5c-bce0777ecaca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0ba31350-e376-4a2b-8d5c-bce0777ecaca}, !- Handle
  Controller Mechanical Ventilation 65,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a434950d-c498-45e2-a7e6-7d0b3a0ea757}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC OA System, !- Name
  {9db2aebb-5076-43d7-b252-f0395c095e3e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7dce705e-9089-4b30-82e2-9a8bb0878871}, !- Mixed Air Node Name
