  {91980ab4-355f-42c6-9e89-26903d16b550}, !- Outdoor Air Stream Node Name
  {47c768f9-b5bc-4cca-89cb-34a6074dcc3d}, !- Relief Air Stream Node Name
  {57b2cf1d-1b7e-4e87-b55a-27610beda6e2}; !- Return Air Stream Node Name

OS:Node,
  {26ee3132-c9de-4f8f-9c2a-ebc260047182}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {91980ab4-355f-42c6-9e89-26903d16b550}; !- Outlet Port

OS:Connection,
  {91980ab4-355f-42c6-9e89-26903d16b550}, !- Handle
  {26ee3132-c9de-4f8f-9c2a-ebc260047182}, !- Source Object
  3,                                      !- Outlet Port
  {a434950d-c498-45e2-a7e6-7d0b3a0ea757}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d293e5a-1ab2-42b1-a9a1-34b66dc3c703}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {47c768f9-b5bc-4cca-89cb-34a6074dcc3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47c768f9-b5bc-4cca-89cb-34a6074dcc3d}, !- Handle
  {a434950d-c498-45e2-a7e6-7d0b3a0ea757}, !- Source Object
  7,                                      !- Outlet Port
  {4d293e5a-1ab2-42b1-a9a1-34b66dc3c703}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c1e2bbc-720d-445e-bc1d-ae491f839c1c}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7dce705e-9089-4b30-82e2-9a8bb0878871}, !- Inlet Port
  {6b2565d4-696f-431a-a03b-9af6a751ad56}; !- Outlet Port

OS:Connection,
  {57b2cf1d-1b7e-4e87-b55a-27610beda6e2}, !- Handle
  {512a0495-051b-411a-82d4-70d851da0eae}, !- Source Object
  3,                                      !- Outlet Port
  {a434950d-c498-45e2-a7e6-7d0b3a0ea757}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7dce705e-9089-4b30-82e2-9a8bb0878871}, !- Handle
  {a434950d-c498-45e2-a7e6-7d0b3a0ea757}, !- Source Object
  5,                                      !- Outlet Port
  {9c1e2bbc-720d-445e-bc1d-ae491f839c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b2565d4-696f-431a-a03b-9af6a751ad56}, !- Handle
  {9c1e2bbc-720d-445e-bc1d-ae491f839c1c}, !- Source Object
  3,                                      !- Outlet Port
  {addca4dd-7a18-4cce-a4cf-183a85b10c82}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {49792f42-143d-4338-ae4c-d55c1b486acd}, !- Handle
  Availability Manager Night Cycle 65,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fecf063c-7ae8-4981-8622-ea10f8b8b341}, !- Control Zone or Zone List Name
  {8a892ec4-f571-4fbf-b454-ee5ade088d32}, !- Cooling Control Zone or Zone List Name
  {11936aba-a673-4500-ac31-134883a0fd4b}, !- Heating Control Zone or Zone List Name
  {7aacb434-4cc1-4352-bf82-af6196510366}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fecf063c-7ae8-4981-8622-ea10f8b8b341}, !- Handle
  Availability Manager Night Cycle 65 Control Zone List; !- Name

OS:ModelObjectList,
  {8a892ec4-f571-4fbf-b454-ee5ade088d32}, !- Handle
  Availability Manager Night Cycle 65 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {11936aba-a673-4500-ac31-134883a0fd4b}, !- Handle
  Availability Manager Night Cycle 65 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7aacb434-4cc1-4352-bf82-af6196510366}, !- Handle
  Availability Manager Night Cycle 65 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4b1085f9-63a2-4f97-b55e-333526d06053}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {1c611323-1cbc-41a6-a1e8-9ed91ef85fdf}, !- Air Inlet Node Name
  {fbdef8bb-2330-4144-82fa-dc4feeb75128}, !- Air Outlet Node Name
  0.0635299384684308;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {58429440-8e35-4d95-8549-1b45e0a8298a}, !- Handle
  Zone Outpatient Xray B  - Story Ground Return Air Node, !- Name
  {bd8b07dd-6e6c-4690-a71f-339a2c5d3c9d}, !- Inlet Port
  {21b183d1-a9a8-4a27-be41-9cb9c2ede7b7}; !- Outlet Port

OS:Connection,
  {d98be864-0f27-43c3-ae45-d471601aa9f2}, !- Handle
  {130a1c8a-b6c0-40ac-b6ff-5156810a3f20}, !- Source Object
  3,                                      !- Outlet Port
  {9c60dd27-1b71-42e6-84b2-c7aa4f442c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8b07dd-6e6c-4690-a71f-339a2c5d3c9d}, !- Handle
  {e6b337bb-907e-4d71-8664-e44925a0ff36}, !- Source Object
  2,                                      !- Outlet Port
  {58429440-8e35-4d95-8549-1b45e0a8298a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21b183d1-a9a8-4a27-be41-9cb9c2ede7b7}, !- Handle
  {58429440-8e35-4d95-8549-1b45e0a8298a}, !- Source Object
  3,                                      !- Outlet Port
  {7fbe7b2c-78aa-4306-aa16-19860abd9001}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2572ea0e-ab92-46ca-97ce-b4fdadefcac7}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {26d96181-aa96-473f-acc8-2e78c61ad332}, !- Inlet Port
  {1c611323-1cbc-41a6-a1e8-9ed91ef85fdf}; !- Outlet Port

OS:Connection,
  {26d96181-aa96-473f-acc8-2e78c61ad332}, !- Handle
  {b98cd1bd-146e-46d6-95f9-fe7943012f8b}, !- Source Object
  3,                                      !- Outlet Port
  {2572ea0e-ab92-46ca-97ce-b4fdadefcac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c611323-1cbc-41a6-a1e8-9ed91ef85fdf}, !- Handle
  {2572ea0e-ab92-46ca-97ce-b4fdadefcac7}, !- Source Object
  3,                                      !- Outlet Port
  {4b1085f9-63a2-4f97-b55e-333526d06053}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbdef8bb-2330-4144-82fa-dc4feeb75128}, !- Handle
  {4b1085f9-63a2-4f97-b55e-333526d06053}, !- Source Object
  4,                                      !- Outlet Port
  {130a1c8a-b6c0-40ac-b6ff-5156810a3f20}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e7943f20-b05b-48e7-87b7-e0b7eea6e53d}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {303ea70f-5978-4621-b0b9-92b169f9a38f}, !- Availability Schedule
  {030fbf8c-343a-4e23-a2c3-c18ac3ff7128}, !- Availability Manager List Name
  0.0508040053819703,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c67d049d-a775-4862-bcc4-54369787411f}, !- Supply Side Inlet Node Name
  {fecb0eb9-f45e-4e46-b2c6-d809b7867b18}, !- Demand Side Outlet Node Name
  {372382c4-da53-4a12-bfd5-629f405ee06f}, !- Demand Side Inlet Node A
  {5169c9b5-7795-4317-b488-e122d79e070a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eee1c430-aa05-4fcc-9583-4637e29336eb}, !- Demand Mixer Name
  {072c3e2e-73c0-4642-bee2-771fc98b7b21}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {83497401-567b-494d-b06a-aead5ccc1436}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c67d049d-a775-4862-bcc4-54369787411f}, !- Inlet Port
  {733855c0-a9f0-40ad-a346-1dad8f6e0037}; !- Outlet Port

OS:Node,
  {507a1d41-0856-465f-b42e-8944a1c247d5}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {4a0c21da-3d67-4150-81f5-4cb217879573}, !- Inlet Port
  {5169c9b5-7795-4317-b488-e122d79e070a}; !- Outlet Port

OS:Connection,
  {c67d049d-a775-4862-bcc4-54369787411f}, !- Handle
  {e7943f20-b05b-48e7-87b7-e0b7eea6e53d}, !- Source Object
  9,                                      !- Outlet Port
  {83497401-567b-494d-b06a-aead5ccc1436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5169c9b5-7795-4317-b488-e122d79e070a}, !- Handle
  {507a1d41-0856-465f-b42e-8944a1c247d5}, !- Source Object
  3,                                      !- Outlet Port
  {e7943f20-b05b-48e7-87b7-e0b7eea6e53d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {df44131c-54a5-4481-a9da-362f9a222bb8}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {372382c4-da53-4a12-bfd5-629f405ee06f}, !- Inlet Port
  {69a35de1-c1d0-4472-8b78-01be2de687cb}; !- Outlet Port

OS:Node,
  {d73f9eae-ff76-481a-80fd-8a7322fc2aeb}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {ab930b98-ace7-46ab-872a-9249237fa249}, !- Inlet Port
  {fecb0eb9-f45e-4e46-b2c6-d809b7867b18}; !- Outlet Port

OS:Node,
  {9ae9a3b6-b706-4c62-ac5b-287e90048dec}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {459d76a9-4775-407a-a2f3-9238009ed1bf}, !- Inlet Port
  {d5a9593c-eb66-42d9-9f3a-0b90fa0d8668}; !- Outlet Port

OS:Connection,
  {372382c4-da53-4a12-bfd5-629f405ee06f}, !- Handle
  {e7943f20-b05b-48e7-87b7-e0b7eea6e53d}, !- Source Object
  11,                                     !- Outlet Port
  {df44131c-54a5-4481-a9da-362f9a222bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fecb0eb9-f45e-4e46-b2c6-d809b7867b18}, !- Handle
  {d73f9eae-ff76-481a-80fd-8a7322fc2aeb}, !- Source Object
  3,                                      !- Outlet Port
  {e7943f20-b05b-48e7-87b7-e0b7eea6e53d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {072c3e2e-73c0-4642-bee2-771fc98b7b21}, !- Handle
  Air Loop HVAC Zone Splitter 66,         !- Name
  {69a35de1-c1d0-4472-8b78-01be2de687cb}, !- Inlet Node Name
  {fde37d8c-4df8-466d-888f-16ce46e677af}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eee1c430-aa05-4fcc-9583-4637e29336eb}, !- Handle
  Air Loop HVAC Zone Mixer 66,            !- Name
  {ab930b98-ace7-46ab-872a-9249237fa249}, !- Outlet Node Name
  {e44aa302-13d6-4d55-9cba-a6fabc808150}; !- Inlet Node Name 1

OS:Connection,
  {69a35de1-c1d0-4472-8b78-01be2de687cb}, !- Handle
  {df44131c-54a5-4481-a9da-362f9a222bb8}, !- Source Object
  3,                                      !- Outlet Port
  {072c3e2e-73c0-4642-bee2-771fc98b7b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab930b98-ace7-46ab-872a-9249237fa249}, !- Handle
  {eee1c430-aa05-4fcc-9583-4637e29336eb}, !- Source Object
  2,                                      !- Outlet Port
  {d73f9eae-ff76-481a-80fd-8a7322fc2aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {86419158-2993-4801-938b-8a4bbc12fb89}, !- Handle
  {e7943f20-b05b-48e7-87b7-e0b7eea6e53d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0508040053819703,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  655.43,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  569.23,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {030fbf8c-343a-4e23-a2c3-c18ac3ff7128}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 65, !- Name
  {c67dc73e-f72f-41b0-abb1-a2f9be8f09be}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fcb31993-d99b-477c-bc19-d4ef81f008ae}, !- Handle
  Zone Outpatient Xray C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f04845bd-96f3-4e13-902b-a895fc89b111}, !- Control Zone Name
  {507a1d41-0856-465f-b42e-8944a1c247d5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b252c3cb-ef43-478c-9910-8f6e2da8acf2}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  49.1765373998858,                       !- U-Factor Times Area Value {W/K}
  4.40278170961469e-05,                   !- Maximum Water Flow Rate {m3/s}
  {1f8e4160-fc50-4cd8-99da-8b8f1265f399}, !- Water Inlet Node Name
  {420d6d93-f634-4f6e-b5a4-51b5ddbf6e4f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2012.89896425532,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95e34b25-7e61-4c6d-a5ae-4fddd188d05b}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e539b0e0-4811-4e15-9607-b07f94588b3c}, !- Inlet Port
  {1f8e4160-fc50-4cd8-99da-8b8f1265f399}; !- Outlet Port

OS:Connection,
  {e539b0e0-4811-4e15-9607-b07f94588b3c}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  69,                                     !- Outlet Port
  {95e34b25-7e61-4c6d-a5ae-4fddd188d05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {552c0a04-5249-444f-bfa8-bc80d96ccfd0}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {420d6d93-f634-4f6e-b5a4-51b5ddbf6e4f}, !- Inlet Port
  {3aab1919-b51b-4843-b3dd-6f492afef30b}; !- Outlet Port

OS:Connection,
  {1f8e4160-fc50-4cd8-99da-8b8f1265f399}, !- Handle
  {95e34b25-7e61-4c6d-a5ae-4fddd188d05b}, !- Source Object
  3,                                      !- Outlet Port
  {b252c3cb-ef43-478c-9910-8f6e2da8acf2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {420d6d93-f634-4f6e-b5a4-51b5ddbf6e4f}, !- Handle
  {b252c3cb-ef43-478c-9910-8f6e2da8acf2}, !- Source Object
  6,                                      !- Outlet Port
  {552c0a04-5249-444f-bfa8-bc80d96ccfd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aab1919-b51b-4843-b3dd-6f492afef30b}, !- Handle
  {552c0a04-5249-444f-bfa8-bc80d96ccfd0}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {524648de-58e5-4fa6-8d10-58bc19e0124c}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {b252c3cb-ef43-478c-9910-8f6e2da8acf2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {bd22fa73-dc25-46d7-ae5b-dae96f818294}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2012.89896425532,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c3232d83-b32b-43b1-afd2-5c8b57edc7e3}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  934.034068967122,                       !- Rated Total Cooling Capacity {W}
  0.800029870352144,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0508040053819703,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {71da6476-cd78-451f-9f91-d0286ceac8ac}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0508040053819703,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef30893c-17f5-4a43-be40-e7bfa5f73eb9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {46cc3f20-c22f-464b-b9ee-7d82fac0d69c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ef30893c-17f5-4a43-be40-e7bfa5f73eb9}, !- Handle
  Fan On Off Power Curve 65,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {46cc3f20-c22f-464b-b9ee-7d82fac0d69c}, !- Handle
  Fan On Off Efficiency Curve 65,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ed63a226-ff73-4291-8c72-6a79b918a206}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f04845bd-96f3-4e13-902b-a895fc89b111}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {a5b4da23-49e1-48c1-bc7e-b642eb537387}, !- Air Inlet Node Name
  {4a0c21da-3d67-4150-81f5-4cb217879573}, !- Air Outlet Node Name
  {71da6476-cd78-451f-9f91-d0286ceac8ac}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4e252f39-8574-411c-92b6-841edf0ba895}, !- Supply Air Fan Operating Mode Schedule Name
  {b252c3cb-ef43-478c-9910-8f6e2da8acf2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c3232d83-b32b-43b1-afd2-5c8b57edc7e3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bd22fa73-dc25-46d7-ae5b-dae96f818294}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0508040053819703,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0508040053819703,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4a0c21da-3d67-4150-81f5-4cb217879573}, !- Handle
  {ed63a226-ff73-4291-8c72-6a79b918a206}, !- Source Object
  7,                                      !- Outlet Port
  {507a1d41-0856-465f-b42e-8944a1c247d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {43771582-6152-4415-90f0-6d5581e26a53}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00636921533605238,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0508040053819703,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {886eb9e6-0bc2-477d-9d35-758563a79a16}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {54d5b93f-d8f7-42c2-9cdc-87aba907ff72}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {54d5b93f-d8f7-42c2-9cdc-87aba907ff72}, !- Handle
  Controller Mechanical Ventilation 66,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2cfc559d-031e-4840-98b5-70fa866a8d97}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC OA System, !- Name
  {43771582-6152-4415-90f0-6d5581e26a53}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7977d85b-477c-4871-964d-00bb06a86641}, !- Mixed Air Node Name
  {741cc56b-e4d6-4fc8-98e1-7e786ace9657}, !- Outdoor Air Stream Node Name
  {b5b1423a-b7da-4b08-9c1a-664f20d83176}, !- Relief Air Stream Node Name
  {733855c0-a9f0-40ad-a346-1dad8f6e0037}; !- Return Air Stream Node Name

OS:Node,
  {97ee4e23-e3f3-4140-942f-1261dc17878c}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {741cc56b-e4d6-4fc8-98e1-7e786ace9657}; !- Outlet Port

OS:Connection,
  {741cc56b-e4d6-4fc8-98e1-7e786ace9657}, !- Handle
  {97ee4e23-e3f3-4140-942f-1261dc17878c}, !- Source Object
  3,                                      !- Outlet Port
  {2cfc559d-031e-4840-98b5-70fa866a8d97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a54d5ff4-e804-49e6-84d5-b9cc1dc9175e}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {b5b1423a-b7da-4b08-9c1a-664f20d83176}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5b1423a-b7da-4b08-9c1a-664f20d83176}, !- Handle
  {2cfc559d-031e-4840-98b5-70fa866a8d97}, !- Source Object
  7,                                      !- Outlet Port
  {a54d5ff4-e804-49e6-84d5-b9cc1dc9175e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a484d668-e752-4682-8402-071e73ecfe4c}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7977d85b-477c-4871-964d-00bb06a86641}, !- Inlet Port
  {a5b4da23-49e1-48c1-bc7e-b642eb537387}; !- Outlet Port

OS:Connection,
  {733855c0-a9f0-40ad-a346-1dad8f6e0037}, !- Handle
  {83497401-567b-494d-b06a-aead5ccc1436}, !- Source Object
  3,                                      !- Outlet Port
  {2cfc559d-031e-4840-98b5-70fa866a8d97}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7977d85b-477c-4871-964d-00bb06a86641}, !- Handle
  {2cfc559d-031e-4840-98b5-70fa866a8d97}, !- Source Object
  5,                                      !- Outlet Port
  {a484d668-e752-4682-8402-071e73ecfe4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b4da23-49e1-48c1-bc7e-b642eb537387}, !- Handle
  {a484d668-e752-4682-8402-071e73ecfe4c}, !- Source Object
  3,                                      !- Outlet Port
  {ed63a226-ff73-4291-8c72-6a79b918a206}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c67dc73e-f72f-41b0-abb1-a2f9be8f09be}, !- Handle
  Availability Manager Night Cycle 66,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6e149ad4-01f1-4df3-a0ef-7a51e3893ea6}, !- Control Zone or Zone List Name
  {9f5ed51e-cf8f-4cb7-b4e5-40fcc301aa8d}, !- Cooling Control Zone or Zone List Name
  {89711242-569d-4381-b0d7-376a7b65d798}, !- Heating Control Zone or Zone List Name
  {3291ffe2-463a-43b4-921c-f19e03b663fb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6e149ad4-01f1-4df3-a0ef-7a51e3893ea6}, !- Handle
  Availability Manager Night Cycle 66 Control Zone List; !- Name

OS:ModelObjectList,
  {9f5ed51e-cf8f-4cb7-b4e5-40fcc301aa8d}, !- Handle
  Availability Manager Night Cycle 66 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {89711242-569d-4381-b0d7-376a7b65d798}, !- Handle
  Availability Manager Night Cycle 66 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3291ffe2-463a-43b4-921c-f19e03b663fb}, !- Handle
  Availability Manager Night Cycle 66 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {33c8999f-1793-47d0-a25c-c96f2df64265}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {77fe1697-cc97-4a3f-9331-c9c8a20c82e8}, !- Air Inlet Node Name
  {459d76a9-4775-407a-a2f3-9238009ed1bf}, !- Air Outlet Node Name
  0.0508040053819703;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a02ca3ed-977f-4880-8e88-1675536d5bbe}, !- Handle
  Zone Outpatient Xray C  - Story Ground Return Air Node, !- Name
  {4c94a7a2-629e-420a-876f-ce27582a22ce}, !- Inlet Port
  {e44aa302-13d6-4d55-9cba-a6fabc808150}; !- Outlet Port

OS:Connection,
  {d5a9593c-eb66-42d9-9f3a-0b90fa0d8668}, !- Handle
  {9ae9a3b6-b706-4c62-ac5b-287e90048dec}, !- Source Object
  3,                                      !- Outlet Port
  {72ea2192-0b5d-4758-b23f-8ab5b78c2102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c94a7a2-629e-420a-876f-ce27582a22ce}, !- Handle
  {b956976b-bd47-432d-b9fe-0b542e4cd825}, !- Source Object
  2,                                      !- Outlet Port
  {a02ca3ed-977f-4880-8e88-1675536d5bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e44aa302-13d6-4d55-9cba-a6fabc808150}, !- Handle
  {a02ca3ed-977f-4880-8e88-1675536d5bbe}, !- Source Object
  3,                                      !- Outlet Port
  {eee1c430-aa05-4fcc-9583-4637e29336eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec00e61d-fc25-421c-a722-d55ba3c01c99}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fde37d8c-4df8-466d-888f-16ce46e677af}, !- Inlet Port
  {77fe1697-cc97-4a3f-9331-c9c8a20c82e8}; !- Outlet Port

OS:Connection,
  {fde37d8c-4df8-466d-888f-16ce46e677af}, !- Handle
  {072c3e2e-73c0-4642-bee2-771fc98b7b21}, !- Source Object
  3,                                      !- Outlet Port
  {ec00e61d-fc25-421c-a722-d55ba3c01c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77fe1697-cc97-4a3f-9331-c9c8a20c82e8}, !- Handle
  {ec00e61d-fc25-421c-a722-d55ba3c01c99}, !- Source Object
  3,                                      !- Outlet Port
  {33c8999f-1793-47d0-a25c-c96f2df64265}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {459d76a9-4775-407a-a2f3-9238009ed1bf}, !- Handle
  {33c8999f-1793-47d0-a25c-c96f2df64265}, !- Source Object
  4,                                      !- Outlet Port
  {9ae9a3b6-b706-4c62-ac5b-287e90048dec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d29d20b3-1a0e-4040-8cab-b34356bd79e9}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e3fcaed3-e59e-4778-8b89-eb228ee0933b}, !- Availability Schedule
  {b78be584-bd6d-496c-b2ee-397b9e448587}, !- Availability Manager List Name
  0.126788955319948,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3e4f9300-0105-49a9-b1b3-8ddcdde22e41}, !- Supply Side Inlet Node Name
  {7b9887c7-be12-4114-afba-2d0ff05572ad}, !- Demand Side Outlet Node Name
  {321dd2ba-770a-4ea2-8129-29a272d595fc}, !- Demand Side Inlet Node A
  {d99ae9fc-df3a-44bc-a07f-3cfdb90bd254}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4a817855-82d1-443e-9247-6d544c739a69}, !- Demand Mixer Name
  {32abcd8a-7f32-4e9b-bc5a-bd0ec20b327c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {551f9340-89ea-4b8c-909a-be4edd512e57}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {3e4f9300-0105-49a9-b1b3-8ddcdde22e41}, !- Inlet Port
  {c49fb060-0c8b-4d40-a4c6-8798c363767c}; !- Outlet Port

OS:Node,
  {f629bb56-d34f-4133-a19b-8a5932b532ed}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {776bb7ea-480a-4985-88ac-677dca464551}, !- Inlet Port
  {d99ae9fc-df3a-44bc-a07f-3cfdb90bd254}; !- Outlet Port

OS:Connection,
  {3e4f9300-0105-49a9-b1b3-8ddcdde22e41}, !- Handle
  {d29d20b3-1a0e-4040-8cab-b34356bd79e9}, !- Source Object
  9,                                      !- Outlet Port
  {551f9340-89ea-4b8c-909a-be4edd512e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99ae9fc-df3a-44bc-a07f-3cfdb90bd254}, !- Handle
  {f629bb56-d34f-4133-a19b-8a5932b532ed}, !- Source Object
  3,                                      !- Outlet Port
  {d29d20b3-1a0e-4040-8cab-b34356bd79e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4aa7c181-41c2-4288-a7e3-ae05c979f729}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {321dd2ba-770a-4ea2-8129-29a272d595fc}, !- Inlet Port
  {3a784101-ee8b-474b-86bd-33ab87c5663e}; !- Outlet Port

OS:Node,
  {af640b68-12cc-43a3-9a24-e8103c28de14}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {65d69786-7df5-46fe-9fae-c95f56d7ec04}, !- Inlet Port
  {7b9887c7-be12-4114-afba-2d0ff05572ad}; !- Outlet Port

OS:Node,
  {0658c971-7d6b-4b9d-a1d1-786ae7c9394d}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {2a7ec328-673d-42d3-afc4-0b9d1756e192}, !- Inlet Port
  {ab8e571c-b75c-4607-9d67-423d64d5e41d}; !- Outlet Port

OS:Connection,
  {321dd2ba-770a-4ea2-8129-29a272d595fc}, !- Handle
  {d29d20b3-1a0e-4040-8cab-b34356bd79e9}, !- Source Object
  11,                                     !- Outlet Port
  {4aa7c181-41c2-4288-a7e3-ae05c979f729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b9887c7-be12-4114-afba-2d0ff05572ad}, !- Handle
  {af640b68-12cc-43a3-9a24-e8103c28de14}, !- Source Object
  3,                                      !- Outlet Port
  {d29d20b3-1a0e-4040-8cab-b34356bd79e9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32abcd8a-7f32-4e9b-bc5a-bd0ec20b327c}, !- Handle
  Air Loop HVAC Zone Splitter 67,         !- Name
  {3a784101-ee8b-474b-86bd-33ab87c5663e}, !- Inlet Node Name
  {1b812da4-ff24-448d-8427-f1da4b038167}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4a817855-82d1-443e-9247-6d544c739a69}, !- Handle
  Air Loop HVAC Zone Mixer 67,            !- Name
  {65d69786-7df5-46fe-9fae-c95f56d7ec04}, !- Outlet Node Name
  {eaff7de1-d328-468d-834c-c1e9ea990434}; !- Inlet Node Name 1

OS:Connection,
  {3a784101-ee8b-474b-86bd-33ab87c5663e}, !- Handle
  {4aa7c181-41c2-4288-a7e3-ae05c979f729}, !- Source Object
  3,                                      !- Outlet Port
  {32abcd8a-7f32-4e9b-bc5a-bd0ec20b327c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d69786-7df5-46fe-9fae-c95f56d7ec04}, !- Handle
  {4a817855-82d1-443e-9247-6d544c739a69}, !- Source Object
  2,                                      !- Outlet Port
  {af640b68-12cc-43a3-9a24-e8103c28de14}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {165f5ddd-bb40-4ac6-95d6-1d13a5e6dfd9}, !- Handle
  {d29d20b3-1a0e-4040-8cab-b34356bd79e9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.126788955319948,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1668.28,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1151.01,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b78be584-bd6d-496c-b2ee-397b9e448587}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 66, !- Name
  {a5d20c97-3cc5-40a3-9ec6-15a03df1a40a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6ccdb110-ab12-4fdf-869d-9f6009584ae8}, !- Handle
  Zone Outpatient Lounge A  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ad867a61-fad2-4df7-9b2d-461a6eb7c566}, !- Control Zone Name
  {f629bb56-d34f-4133-a19b-8a5932b532ed}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c98afa67-2198-4572-9225-60d7d86239ad}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  122.88837719036,                        !- U-Factor Times Area Value {W/K}
  0.000109964280832372,                   !- Maximum Water Flow Rate {m3/s}
  {466a2ad7-dab3-417b-904c-fc484124f567}, !- Water Inlet Node Name
  {b3dc8037-3ec5-47d2-857f-36f1b2d0133d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5027.43496251903,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {64130743-cc69-4972-b75b-18c29c27dc41}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {2307cf2d-520d-4e80-a86c-6fa904f3288a}, !- Inlet Port
  {466a2ad7-dab3-417b-904c-fc484124f567}; !- Outlet Port

OS:Connection,
  {2307cf2d-520d-4e80-a86c-6fa904f3288a}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  70,                                     !- Outlet Port
  {64130743-cc69-4972-b75b-18c29c27dc41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7c8bebf-88ec-4a64-9855-d73e36865f10}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b3dc8037-3ec5-47d2-857f-36f1b2d0133d}, !- Inlet Port
  {9971d4c1-e5f6-434a-a314-bf76d96906bf}; !- Outlet Port

OS:Connection,
  {466a2ad7-dab3-417b-904c-fc484124f567}, !- Handle
  {64130743-cc69-4972-b75b-18c29c27dc41}, !- Source Object
  3,                                      !- Outlet Port
  {c98afa67-2198-4572-9225-60d7d86239ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b3dc8037-3ec5-47d2-857f-36f1b2d0133d}, !- Handle
  {c98afa67-2198-4572-9225-60d7d86239ad}, !- Source Object
  6,                                      !- Outlet Port
  {a7c8bebf-88ec-4a64-9855-d73e36865f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9971d4c1-e5f6-434a-a314-bf76d96906bf}, !- Handle
  {a7c8bebf-88ec-4a64-9855-d73e36865f10}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eeb04f0e-b83f-4fc5-8805-cd08bdb948ea}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {c98afa67-2198-4572-9225-60d7d86239ad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ebdd434e-bd8e-4532-8cde-2aae31e3418c}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5027.43496251903,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a54db3f8-9351-4065-9159-c089f6764215}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2369.21089576088,                       !- Rated Total Cooling Capacity {W}
  0.800693919210762,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.126788955319948,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {30fdd1de-b3dd-49db-8483-3b03f445de59}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.126788955319948,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a86851c1-3515-4540-8cc3-5991ff201178}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5fba9a89-4186-4ef3-8dad-de6d5a1b2de9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a86851c1-3515-4540-8cc3-5991ff201178}, !- Handle
  Fan On Off Power Curve 66,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5fba9a89-4186-4ef3-8dad-de6d5a1b2de9}, !- Handle
  Fan On Off Efficiency Curve 66,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {246777cb-cd74-47b6-8090-6c1b2b6511cd}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ad867a61-fad2-4df7-9b2d-461a6eb7c566}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b5562c51-9b3d-4f5d-b13c-e38754349470}, !- Air Inlet Node Name
  {776bb7ea-480a-4985-88ac-677dca464551}, !- Air Outlet Node Name
  {30fdd1de-b3dd-49db-8483-3b03f445de59}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e3e263cf-bfdc-4795-8f09-7a23d9d924d1}, !- Supply Air Fan Operating Mode Schedule Name
  {c98afa67-2198-4572-9225-60d7d86239ad}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a54db3f8-9351-4065-9159-c089f6764215}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ebdd434e-bd8e-4532-8cde-2aae31e3418c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.126788955319948,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.126788955319948,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {776bb7ea-480a-4985-88ac-677dca464551}, !- Handle
  {246777cb-cd74-47b6-8090-6c1b2b6511cd}, !- Source Object
  7,                                      !- Outlet Port
  {f629bb56-d34f-4133-a19b-8a5932b532ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b786fa68-687e-4ed8-b982-e206a3809c71}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0154093958482595,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.126788955319948,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6e9c0c7b-d5aa-41af-85b9-1fb7804cb1e7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9ffff498-952f-4476-a1c9-d8c2b38d809a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9ffff498-952f-4476-a1c9-d8c2b38d809a}, !- Handle
  Controller Mechanical Ventilation 67,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fce04ae0-01a1-47ea-b9d6-100fed64a959}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC OA System, !- Name
  {b786fa68-687e-4ed8-b982-e206a3809c71}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a8dc0c17-a9bb-42a0-bd92-59a8c5e22383}, !- Mixed Air Node Name
  {73f264d5-814e-48cd-8e2d-697839cf8916}, !- Outdoor Air Stream Node Name
  {97ed26d8-b692-4d8e-bdad-ab31670b5a24}, !- Relief Air Stream Node Name
  {c49fb060-0c8b-4d40-a4c6-8798c363767c}; !- Return Air Stream Node Name

OS:Node,
  {aa0ea384-7c37-495c-933b-5c0af3ba750e}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {73f264d5-814e-48cd-8e2d-697839cf8916}; !- Outlet Port

OS:Connection,
  {73f264d5-814e-48cd-8e2d-697839cf8916}, !- Handle
  {aa0ea384-7c37-495c-933b-5c0af3ba750e}, !- Source Object
  3,                                      !- Outlet Port
  {fce04ae0-01a1-47ea-b9d6-100fed64a959}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {955fd3f9-e674-49ff-90a9-2b2653893743}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Relief Air Node, !- Name
  {97ed26d8-b692-4d8e-bdad-ab31670b5a24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97ed26d8-b692-4d8e-bdad-ab31670b5a24}, !- Handle
  {fce04ae0-01a1-47ea-b9d6-100fed64a959}, !- Source Object
  7,                                      !- Outlet Port
  {955fd3f9-e674-49ff-90a9-2b2653893743}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7b77770-6e77-493e-994c-19ddfa26551b}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {a8dc0c17-a9bb-42a0-bd92-59a8c5e22383}, !- Inlet Port
  {b5562c51-9b3d-4f5d-b13c-e38754349470}; !- Outlet Port

OS:Connection,
  {c49fb060-0c8b-4d40-a4c6-8798c363767c}, !- Handle
  {551f9340-89ea-4b8c-909a-be4edd512e57}, !- Source Object
  3,                                      !- Outlet Port
  {fce04ae0-01a1-47ea-b9d6-100fed64a959}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a8dc0c17-a9bb-42a0-bd92-59a8c5e22383}, !- Handle
  {fce04ae0-01a1-47ea-b9d6-100fed64a959}, !- Source Object
  5,                                      !- Outlet Port
  {f7b77770-6e77-493e-994c-19ddfa26551b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5562c51-9b3d-4f5d-b13c-e38754349470}, !- Handle
  {f7b77770-6e77-493e-994c-19ddfa26551b}, !- Source Object
  3,                                      !- Outlet Port
  {246777cb-cd74-47b6-8090-6c1b2b6511cd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a5d20c97-3cc5-40a3-9ec6-15a03df1a40a}, !- Handle
  Availability Manager Night Cycle 67,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9645d41a-168d-45de-ae38-442e1e96ab5a}, !- Control Zone or Zone List Name
  {f2f03745-4f7d-4ccc-baf2-12fba47a27bb}, !- Cooling Control Zone or Zone List Name
  {c97061b2-2e3f-4707-a7d9-cfcd8c99f131}, !- Heating Control Zone or Zone List Name
  {9d47f4ba-a8a3-43b3-8cf5-624cafcce1f8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9645d41a-168d-45de-ae38-442e1e96ab5a}, !- Handle
  Availability Manager Night Cycle 67 Control Zone List; !- Name

OS:ModelObjectList,
  {f2f03745-4f7d-4ccc-baf2-12fba47a27bb}, !- Handle
  Availability Manager Night Cycle 67 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c97061b2-2e3f-4707-a7d9-cfcd8c99f131}, !- Handle
  Availability Manager Night Cycle 67 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9d47f4ba-a8a3-43b3-8cf5-624cafcce1f8}, !- Handle
  Availability Manager Night Cycle 67 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad208fd2-16cd-46c9-83de-6b96a0c6268e}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {588f16f3-cd11-4d4d-9465-b09efdd8d5fa}, !- Air Inlet Node Name
  {2a7ec328-673d-42d3-afc4-0b9d1756e192}, !- Air Outlet Node Name
  0.126788955319948;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8310605b-26b7-4630-adc9-36128a7a1450}, !- Handle
  Zone Outpatient Lounge A  - Story Mid Return Air Node, !- Name
  {4f4837a6-1431-4ea3-9450-c5453c201193}, !- Inlet Port
  {eaff7de1-d328-468d-834c-c1e9ea990434}; !- Outlet Port

OS:Connection,
  {ab8e571c-b75c-4607-9d67-423d64d5e41d}, !- Handle
  {0658c971-7d6b-4b9d-a1d1-786ae7c9394d}, !- Source Object
  3,                                      !- Outlet Port
  {a2f0a65b-36b2-43d1-8470-4256d02a9035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f4837a6-1431-4ea3-9450-c5453c201193}, !- Handle
  {bf2098d8-ae16-4455-99b3-3804764fe2cf}, !- Source Object
  2,                                      !- Outlet Port
  {8310605b-26b7-4630-adc9-36128a7a1450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaff7de1-d328-468d-834c-c1e9ea990434}, !- Handle
  {8310605b-26b7-4630-adc9-36128a7a1450}, !- Source Object
  3,                                      !- Outlet Port
  {4a817855-82d1-443e-9247-6d544c739a69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {684467de-9a36-4bf8-a572-f3f6cc433e7f}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {1b812da4-ff24-448d-8427-f1da4b038167}, !- Inlet Port
  {588f16f3-cd11-4d4d-9465-b09efdd8d5fa}; !- Outlet Port

OS:Connection,
  {1b812da4-ff24-448d-8427-f1da4b038167}, !- Handle
  {32abcd8a-7f32-4e9b-bc5a-bd0ec20b327c}, !- Source Object
  3,                                      !- Outlet Port
  {684467de-9a36-4bf8-a572-f3f6cc433e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {588f16f3-cd11-4d4d-9465-b09efdd8d5fa}, !- Handle
  {684467de-9a36-4bf8-a572-f3f6cc433e7f}, !- Source Object
  3,                                      !- Outlet Port
  {ad208fd2-16cd-46c9-83de-6b96a0c6268e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a7ec328-673d-42d3-afc4-0b9d1756e192}, !- Handle
  {ad208fd2-16cd-46c9-83de-6b96a0c6268e}, !- Source Object
  4,                                      !- Outlet Port
  {0658c971-7d6b-4b9d-a1d1-786ae7c9394d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1c74b23a-d78a-41b2-85a8-7b8e60119e35}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6e316587-d6f6-4b16-8101-03b1209e3bff}, !- Availability Schedule
  {6ebf24ed-3b4f-4512-8267-8f743ec0538e}, !- Availability Manager List Name
  0.114969895490755,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3b9fd761-9bc5-47cf-a859-562b49bfb690}, !- Supply Side Inlet Node Name
  {07fdc16d-eab2-4c57-8a86-8b02d46cda65}, !- Demand Side Outlet Node Name
  {fa72ca0b-9b46-4710-b8b7-173cf89e9ed0}, !- Demand Side Inlet Node A
  {31c9d999-367e-474f-a57f-130778de25f9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8bea7876-ab2e-414e-aefa-3f5ee3275d49}, !- Demand Mixer Name
  {0d8014bf-7290-472a-a1be-2a8b57efcc2d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e45081f6-50b7-405b-9c50-65e29f9fa509}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Supply Inlet Node, !- Name
  {3b9fd761-9bc5-47cf-a859-562b49bfb690}, !- Inlet Port
  {d9325712-86cb-4676-903b-d352a14215ff}; !- Outlet Port

OS:Node,
  {377e2477-3c27-4a0e-b1d2-967c4c8a1891}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Supply Outlet Node, !- Name
  {570b16e1-15fd-49ab-8750-73358a9c1e85}, !- Inlet Port
  {31c9d999-367e-474f-a57f-130778de25f9}; !- Outlet Port

OS:Connection,
  {3b9fd761-9bc5-47cf-a859-562b49bfb690}, !- Handle
  {1c74b23a-d78a-41b2-85a8-7b8e60119e35}, !- Source Object
  9,                                      !- Outlet Port
  {e45081f6-50b7-405b-9c50-65e29f9fa509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c9d999-367e-474f-a57f-130778de25f9}, !- Handle
  {377e2477-3c27-4a0e-b1d2-967c4c8a1891}, !- Source Object
  3,                                      !- Outlet Port
  {1c74b23a-d78a-41b2-85a8-7b8e60119e35}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {86ab6394-1c4a-4a9d-b1d9-16193b95d6b7}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Demand Inlet Node, !- Name
  {fa72ca0b-9b46-4710-b8b7-173cf89e9ed0}, !- Inlet Port
  {6e049ccc-cda7-4dab-beec-57682e896398}; !- Outlet Port

OS:Node,
  {57a8995d-5894-4b5c-92aa-b480eaf7bdfc}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Demand Outlet Node, !- Name
  {bebb4e28-9e78-4824-9e57-09e64c3f8838}, !- Inlet Port
  {07fdc16d-eab2-4c57-8a86-8b02d46cda65}; !- Outlet Port

OS:Node,
  {fadb9c28-0193-469a-99ce-3fde92203816}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {cdefb19b-dc18-4b40-ada6-a0f67889d597}, !- Inlet Port
  {6e1627ee-65de-4845-8f1f-a8ddd68982ad}; !- Outlet Port

OS:Connection,
  {fa72ca0b-9b46-4710-b8b7-173cf89e9ed0}, !- Handle
  {1c74b23a-d78a-41b2-85a8-7b8e60119e35}, !- Source Object
  11,                                     !- Outlet Port
  {86ab6394-1c4a-4a9d-b1d9-16193b95d6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07fdc16d-eab2-4c57-8a86-8b02d46cda65}, !- Handle
  {57a8995d-5894-4b5c-92aa-b480eaf7bdfc}, !- Source Object
  3,                                      !- Outlet Port
  {1c74b23a-d78a-41b2-85a8-7b8e60119e35}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d8014bf-7290-472a-a1be-2a8b57efcc2d}, !- Handle
  Air Loop HVAC Zone Splitter 68,         !- Name
  {6e049ccc-cda7-4dab-beec-57682e896398}, !- Inlet Node Name
  {4b25e55c-d9d7-4bae-b75a-a6188fb99dcf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8bea7876-ab2e-414e-aefa-3f5ee3275d49}, !- Handle
  Air Loop HVAC Zone Mixer 68,            !- Name
  {bebb4e28-9e78-4824-9e57-09e64c3f8838}, !- Outlet Node Name
  {0e9ac636-17b0-4de7-900b-f383dd26d187}; !- Inlet Node Name 1

OS:Connection,
  {6e049ccc-cda7-4dab-beec-57682e896398}, !- Handle
  {86ab6394-1c4a-4a9d-b1d9-16193b95d6b7}, !- Source Object
  3,                                      !- Outlet Port
  {0d8014bf-7290-472a-a1be-2a8b57efcc2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bebb4e28-9e78-4824-9e57-09e64c3f8838}, !- Handle
  {8bea7876-ab2e-414e-aefa-3f5ee3275d49}, !- Source Object
  2,                                      !- Outlet Port
  {57a8995d-5894-4b5c-92aa-b480eaf7bdfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f096f59-2e79-48bf-85b9-86ef641d876f}, !- Handle
  {1c74b23a-d78a-41b2-85a8-7b8e60119e35}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.114969895490755,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1629.03,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1569.16,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6ebf24ed-3b4f-4512-8267-8f743ec0538e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 67, !- Name
  {2fab437f-7d83-40e8-9d66-f48d50f9fcdc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a75f02e5-c4f4-445b-9eec-23e5adf4d248}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9c33c966-f85c-4160-9350-af78f358f8c8}, !- Control Zone Name
  {377e2477-3c27-4a0e-b1d2-967c4c8a1891}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {587ddaa7-55c7-412b-99c9-b1285abb8cfb}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  146.849035712247,                       !- U-Factor Times Area Value {W/K}
  0.000157034923482439,                   !- Maximum Water Flow Rate {m3/s}
  {e5cf360f-42ce-43db-acb3-6a0897ad48a9}, !- Water Inlet Node Name
  {233323db-7480-4b8a-b8ff-98a9ef72e168}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7179.44825970892,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7a1e95be-3d90-4d44-b639-eab3aca30605}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {9fa3ebb5-f00d-40f6-9086-ba47d99078f7}, !- Inlet Port
  {e5cf360f-42ce-43db-acb3-6a0897ad48a9}; !- Outlet Port

OS:Connection,
  {9fa3ebb5-f00d-40f6-9086-ba47d99078f7}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  71,                                     !- Outlet Port
  {7a1e95be-3d90-4d44-b639-eab3aca30605}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2983404d-8e00-4cab-b8f9-79a72965cd29}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {233323db-7480-4b8a-b8ff-98a9ef72e168}, !- Inlet Port
  {deb9c091-b487-4976-a214-555f6d8aca3f}; !- Outlet Port

OS:Connection,
  {e5cf360f-42ce-43db-acb3-6a0897ad48a9}, !- Handle
  {7a1e95be-3d90-4d44-b639-eab3aca30605}, !- Source Object
  3,                                      !- Outlet Port
  {587ddaa7-55c7-412b-99c9-b1285abb8cfb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {233323db-7480-4b8a-b8ff-98a9ef72e168}, !- Handle
  {587ddaa7-55c7-412b-99c9-b1285abb8cfb}, !- Source Object
  6,                                      !- Outlet Port
  {2983404d-8e00-4cab-b8f9-79a72965cd29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb9c091-b487-4976-a214-555f6d8aca3f}, !- Handle
  {2983404d-8e00-4cab-b8f9-79a72965cd29}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1497b6ca-0995-4f35-a361-1c8dcc6bd3a9}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Water Htg Coil Controller, !- Name
  {587ddaa7-55c7-412b-99c9-b1285abb8cfb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d92a9c10-2679-4d0f-b538-d06947f0438e}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7179.44825970892,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {339fcd06-294d-4843-9dd3-9a98c94174cb}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2477.98949664239,                       !- Rated Total Cooling Capacity {W}
  0.748368744865472,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.114969895490755,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {551a544d-c983-4469-b566-9697bc5fc929}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.114969895490755,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb88544f-d67b-4d2e-a3c8-f34251c3d00c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {12e4c7ad-cb4d-4464-88f2-1aa328d7b1b5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eb88544f-d67b-4d2e-a3c8-f34251c3d00c}, !- Handle
  Fan On Off Power Curve 67,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {12e4c7ad-cb4d-4464-88f2-1aa328d7b1b5}, !- Handle
  Fan On Off Efficiency Curve 67,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {69571455-cb5d-4287-920c-3ec7c124daf9}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9c33c966-f85c-4160-9350-af78f358f8c8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {84beeaf9-c14c-4efc-a5ba-cd3046b07ecc}, !- Air Inlet Node Name
  {570b16e1-15fd-49ab-8750-73358a9c1e85}, !- Air Outlet Node Name
  {551a544d-c983-4469-b566-9697bc5fc929}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {aa32dfc0-ed0d-43ef-ab30-a3c76368c7cf}, !- Supply Air Fan Operating Mode Schedule Name
  {587ddaa7-55c7-412b-99c9-b1285abb8cfb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {339fcd06-294d-4843-9dd3-9a98c94174cb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d92a9c10-2679-4d0f-b538-d06947f0438e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.114969895490755,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.114969895490755,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {570b16e1-15fd-49ab-8750-73358a9c1e85}, !- Handle
  {69571455-cb5d-4287-920c-3ec7c124daf9}, !- Source Object
  7,                                      !- Outlet Port
  {377e2477-3c27-4a0e-b1d2-967c4c8a1891}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {65971439-3854-4a92-a093-85230c5b821e}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0217317981366038,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.114969895490755,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2999f369-42af-4033-948c-5a75110c0b5e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f5e237a7-1309-4b19-82b0-b325efc1477a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f5e237a7-1309-4b19-82b0-b325efc1477a}, !- Handle
  Controller Mechanical Ventilation 68,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {89b39203-4706-4cea-b5e2-881a160006ce}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC OA System, !- Name
  {65971439-3854-4a92-a093-85230c5b821e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {51e4d687-09f4-4acd-a22d-240e74dced4d}, !- Mixed Air Node Name
  {a2d35733-f0e5-4e0f-bfaf-387537a85bf2}, !- Outdoor Air Stream Node Name
  {9b7e43ae-ab05-46b5-bece-3e53be080ae4}, !- Relief Air Stream Node Name
  {d9325712-86cb-4676-903b-d352a14215ff}; !- Return Air Stream Node Name

OS:Node,
  {f4cdfd42-9b90-4c4c-bb83-4b3258f631a1}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a2d35733-f0e5-4e0f-bfaf-387537a85bf2}; !- Outlet Port

OS:Connection,
  {a2d35733-f0e5-4e0f-bfaf-387537a85bf2}, !- Handle
  {f4cdfd42-9b90-4c4c-bb83-4b3258f631a1}, !- Source Object
  3,                                      !- Outlet Port
  {89b39203-4706-4cea-b5e2-881a160006ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b806fed6-c785-40da-8e57-a7f354883d6a}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Relief Air Node, !- Name
  {9b7e43ae-ab05-46b5-bece-3e53be080ae4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b7e43ae-ab05-46b5-bece-3e53be080ae4}, !- Handle
  {89b39203-4706-4cea-b5e2-881a160006ce}, !- Source Object
  7,                                      !- Outlet Port
  {b806fed6-c785-40da-8e57-a7f354883d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2d7466b-b587-4053-8099-669464c0e57c}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Mixed Air Node, !- Name
  {51e4d687-09f4-4acd-a22d-240e74dced4d}, !- Inlet Port
  {84beeaf9-c14c-4efc-a5ba-cd3046b07ecc}; !- Outlet Port

OS:Connection,
  {d9325712-86cb-4676-903b-d352a14215ff}, !- Handle
  {e45081f6-50b7-405b-9c50-65e29f9fa509}, !- Source Object
  3,                                      !- Outlet Port
  {89b39203-4706-4cea-b5e2-881a160006ce}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {51e4d687-09f4-4acd-a22d-240e74dced4d}, !- Handle
  {89b39203-4706-4cea-b5e2-881a160006ce}, !- Source Object
  5,                                      !- Outlet Port
  {d2d7466b-b587-4053-8099-669464c0e57c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84beeaf9-c14c-4efc-a5ba-cd3046b07ecc}, !- Handle
  {d2d7466b-b587-4053-8099-669464c0e57c}, !- Source Object
  3,                                      !- Outlet Port
  {69571455-cb5d-4287-920c-3ec7c124daf9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2fab437f-7d83-40e8-9d66-f48d50f9fcdc}, !- Handle
  Availability Manager Night Cycle 68,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {45a62915-6811-4394-b4ba-7e40d4eab87d}, !- Control Zone or Zone List Name
  {dd9d2a1d-922d-42b9-afa8-1a7551360bda}, !- Cooling Control Zone or Zone List Name
  {75cd2fbf-3c64-4a82-83f1-c9abd76ae729}, !- Heating Control Zone or Zone List Name
  {183233f1-3427-47b0-89c0-6b3614256716}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {45a62915-6811-4394-b4ba-7e40d4eab87d}, !- Handle
  Availability Manager Night Cycle 68 Control Zone List; !- Name

OS:ModelObjectList,
  {dd9d2a1d-922d-42b9-afa8-1a7551360bda}, !- Handle
  Availability Manager Night Cycle 68 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {75cd2fbf-3c64-4a82-83f1-c9abd76ae729}, !- Handle
  Availability Manager Night Cycle 68 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {183233f1-3427-47b0-89c0-6b3614256716}, !- Handle
  Availability Manager Night Cycle 68 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fe53fb6b-9c19-4923-b4c4-6f7546e5eca5}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {cda5410d-5dd9-4001-bb68-f743e7f1bd6f}, !- Air Inlet Node Name
  {cdefb19b-dc18-4b40-ada6-a0f67889d597}, !- Air Outlet Node Name
  0.114969895490755;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed23cb39-ab78-42b9-98c6-9990f25c6aa2}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 Return Air Node, !- Name
  {1c00e6e7-37f6-477d-8bc1-9813cace9a21}, !- Inlet Port
  {0e9ac636-17b0-4de7-900b-f383dd26d187}; !- Outlet Port

OS:Connection,
  {6e1627ee-65de-4845-8f1f-a8ddd68982ad}, !- Handle
  {fadb9c28-0193-469a-99ce-3fde92203816}, !- Source Object
  3,                                      !- Outlet Port
  {100fd621-c967-4d65-bee4-fd2549183ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c00e6e7-37f6-477d-8bc1-9813cace9a21}, !- Handle
  {6a85f556-ed43-4fcf-b123-e0c4bdff40b2}, !- Source Object
  2,                                      !- Outlet Port
  {ed23cb39-ab78-42b9-98c6-9990f25c6aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9ac636-17b0-4de7-900b-f383dd26d187}, !- Handle
  {ed23cb39-ab78-42b9-98c6-9990f25c6aa2}, !- Source Object
  3,                                      !- Outlet Port
  {8bea7876-ab2e-414e-aefa-3f5ee3275d49}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64b40f06-8252-4576-b917-c597438477bf}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {4b25e55c-d9d7-4bae-b75a-a6188fb99dcf}, !- Inlet Port
  {cda5410d-5dd9-4001-bb68-f743e7f1bd6f}; !- Outlet Port

OS:Connection,
  {4b25e55c-d9d7-4bae-b75a-a6188fb99dcf}, !- Handle
  {0d8014bf-7290-472a-a1be-2a8b57efcc2d}, !- Source Object
  3,                                      !- Outlet Port
  {64b40f06-8252-4576-b917-c597438477bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda5410d-5dd9-4001-bb68-f743e7f1bd6f}, !- Handle
  {64b40f06-8252-4576-b917-c597438477bf}, !- Source Object
  3,                                      !- Outlet Port
  {fe53fb6b-9c19-4923-b4c4-6f7546e5eca5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdefb19b-dc18-4b40-ada6-a0f67889d597}, !- Handle
  {fe53fb6b-9c19-4923-b4c4-6f7546e5eca5}, !- Source Object
  4,                                      !- Outlet Port
  {fadb9c28-0193-469a-99ce-3fde92203816}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aa97a381-d725-4998-bce6-96be059f1d56}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fcd8c239-5bc5-478c-a24d-4edb18979859}, !- Availability Schedule
  {1fc5cedd-17c7-4a80-add9-2cfc25b8022d}, !- Availability Manager List Name
  0.118356634883498,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {95842389-19f0-42a8-b844-e3f0973b74ab}, !- Supply Side Inlet Node Name
  {6af48724-7d76-4a73-bb97-1d8333fe39db}, !- Demand Side Outlet Node Name
  {e9292330-17fc-4d96-aeb1-6813ab73168f}, !- Demand Side Inlet Node A
  {045c813c-b86a-4cd6-8441-b580d3ae1a21}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2440321b-1700-4703-877c-1700c4a518df}, !- Demand Mixer Name
  {41ac3969-5497-4910-b827-ed25a4333f67}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aba44c00-28b4-4eaf-99fb-f6b0d5e17847}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {95842389-19f0-42a8-b844-e3f0973b74ab}, !- Inlet Port
  {9cfcbec1-3048-4fae-bf62-2b8a68f2add9}; !- Outlet Port

OS:Node,
  {80b808ac-63b9-451c-bd4a-27430e397462}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {9b24f530-642b-4f20-a7f5-267ea4a93303}, !- Inlet Port
  {045c813c-b86a-4cd6-8441-b580d3ae1a21}; !- Outlet Port

OS:Connection,
  {95842389-19f0-42a8-b844-e3f0973b74ab}, !- Handle
  {aa97a381-d725-4998-bce6-96be059f1d56}, !- Source Object
  9,                                      !- Outlet Port
  {aba44c00-28b4-4eaf-99fb-f6b0d5e17847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {045c813c-b86a-4cd6-8441-b580d3ae1a21}, !- Handle
  {80b808ac-63b9-451c-bd4a-27430e397462}, !- Source Object
  3,                                      !- Outlet Port
  {aa97a381-d725-4998-bce6-96be059f1d56}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3b743e69-5af2-4220-8f69-1e773c9038e5}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {e9292330-17fc-4d96-aeb1-6813ab73168f}, !- Inlet Port
  {5190208f-2217-450b-9eaa-435dd696320b}; !- Outlet Port

OS:Node,
  {76b8567d-ebcf-4346-85df-fbe708332f04}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {e04d019a-4bea-4c5f-a415-b640b0c3d3b0}, !- Inlet Port
  {6af48724-7d76-4a73-bb97-1d8333fe39db}; !- Outlet Port

OS:Node,
  {182daa98-c0e4-4331-a717-eb06747742f5}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {e289ce4e-1ef5-4df4-9683-01d616fe3cf8}, !- Inlet Port
  {08dfa4c1-6629-4102-b775-4e1242533d27}; !- Outlet Port

OS:Connection,
  {e9292330-17fc-4d96-aeb1-6813ab73168f}, !- Handle
  {aa97a381-d725-4998-bce6-96be059f1d56}, !- Source Object
  11,                                     !- Outlet Port
  {3b743e69-5af2-4220-8f69-1e773c9038e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af48724-7d76-4a73-bb97-1d8333fe39db}, !- Handle
  {76b8567d-ebcf-4346-85df-fbe708332f04}, !- Source Object
  3,                                      !- Outlet Port
  {aa97a381-d725-4998-bce6-96be059f1d56}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {41ac3969-5497-4910-b827-ed25a4333f67}, !- Handle
  Air Loop HVAC Zone Splitter 69,         !- Name
  {5190208f-2217-450b-9eaa-435dd696320b}, !- Inlet Node Name
  {0cb1d251-96de-453d-bc8b-c0df5a355eb2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2440321b-1700-4703-877c-1700c4a518df}, !- Handle
  Air Loop HVAC Zone Mixer 69,            !- Name
  {e04d019a-4bea-4c5f-a415-b640b0c3d3b0}, !- Outlet Node Name
  {530acee8-ca9f-4af0-bd49-23b512a55897}; !- Inlet Node Name 1

OS:Connection,
  {5190208f-2217-450b-9eaa-435dd696320b}, !- Handle
  {3b743e69-5af2-4220-8f69-1e773c9038e5}, !- Source Object
  3,                                      !- Outlet Port
  {41ac3969-5497-4910-b827-ed25a4333f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e04d019a-4bea-4c5f-a415-b640b0c3d3b0}, !- Handle
  {2440321b-1700-4703-877c-1700c4a518df}, !- Source Object
  2,                                      !- Outlet Port
  {76b8567d-ebcf-4346-85df-fbe708332f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fb31ea72-4dd4-43fd-b37c-8ff5695a9a21}, !- Handle
  {aa97a381-d725-4998-bce6-96be059f1d56}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.118356634883498,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1670.48,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1721.55,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1fc5cedd-17c7-4a80-add9-2cfc25b8022d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 68, !- Name
  {0c12b5f0-c963-4eff-bca7-9118b96f4684}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {04440c0b-d1ae-44c8-936c-80d27e66be49}, !- Handle
  Zone Outpatient Lounge B  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d45eac4b-299a-4ae9-9927-b7b631076964}, !- Control Zone Name
  {80b808ac-63b9-451c-bd4a-27430e397462}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {912255c0-aa0d-4303-96f4-15388bf631f8}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  151.394826532335,                       !- U-Factor Times Area Value {W/K}
  0.000162047816157314,                   !- Maximum Water Flow Rate {m3/s}
  {ac531c7b-7eaf-4e18-8e86-b835d1c65d7a}, !- Water Inlet Node Name
  {623b620b-a917-41b8-b658-8250485bfe3f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7408.63169733299,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {697a3802-8178-4bb1-bc8d-52f987131619}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {1d5db173-e1f0-47c0-806b-7f4351323b75}, !- Inlet Port
  {ac531c7b-7eaf-4e18-8e86-b835d1c65d7a}; !- Outlet Port

OS:Connection,
  {1d5db173-e1f0-47c0-806b-7f4351323b75}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  72,                                     !- Outlet Port
  {697a3802-8178-4bb1-bc8d-52f987131619}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31c650b1-6891-4440-b304-d5f282b12821}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {623b620b-a917-41b8-b658-8250485bfe3f}, !- Inlet Port
  {ae5e6d53-1442-4957-beaa-ce74a95e314a}; !- Outlet Port

OS:Connection,
  {ac531c7b-7eaf-4e18-8e86-b835d1c65d7a}, !- Handle
  {697a3802-8178-4bb1-bc8d-52f987131619}, !- Source Object
  3,                                      !- Outlet Port
  {912255c0-aa0d-4303-96f4-15388bf631f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {623b620b-a917-41b8-b658-8250485bfe3f}, !- Handle
  {912255c0-aa0d-4303-96f4-15388bf631f8}, !- Source Object
  6,                                      !- Outlet Port
  {31c650b1-6891-4440-b304-d5f282b12821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae5e6d53-1442-4957-beaa-ce74a95e314a}, !- Handle
  {31c650b1-6891-4440-b304-d5f282b12821}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {642db0ce-055c-48a6-963c-f6925cc90152}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {912255c0-aa0d-4303-96f4-15388bf631f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {a0cb5f8c-4e5d-4075-83e2-420e8b9064d3}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7408.63169733299,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4dabfe35-e881-4ce1-9082-5f53850880af}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2623.71466379752,                       !- Rated Total Cooling Capacity {W}
  0.737541469710884,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.118356634883498,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0c5ba43e-e68c-46bc-9bd8-a2bebb25f07e}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.118356634883498,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15b9d288-7e0a-4179-95ee-a0bfff86e2d0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a19e066-085d-46fb-84b7-ed4e74f1eeb7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {15b9d288-7e0a-4179-95ee-a0bfff86e2d0}, !- Handle
  Fan On Off Power Curve 68,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a19e066-085d-46fb-84b7-ed4e74f1eeb7}, !- Handle
  Fan On Off Efficiency Curve 68,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b1fb9df6-0d10-4a02-8b10-4b2c9fbccfbe}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d45eac4b-299a-4ae9-9927-b7b631076964}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {64e01f45-edd7-4b1c-b551-06dc6ab145fd}, !- Air Inlet Node Name
  {9b24f530-642b-4f20-a7f5-267ea4a93303}, !- Air Outlet Node Name
  {0c5ba43e-e68c-46bc-9bd8-a2bebb25f07e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0dd386a7-3827-4dbf-8c8a-55210b38bd7b}, !- Supply Air Fan Operating Mode Schedule Name
  {912255c0-aa0d-4303-96f4-15388bf631f8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4dabfe35-e881-4ce1-9082-5f53850880af}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a0cb5f8c-4e5d-4075-83e2-420e8b9064d3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.118356634883498,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.118356634883498,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9b24f530-642b-4f20-a7f5-267ea4a93303}, !- Handle
  {b1fb9df6-0d10-4a02-8b10-4b2c9fbccfbe}, !- Source Object
  7,                                      !- Outlet Port
  {80b808ac-63b9-451c-bd4a-27430e397462}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8bea71ce-1ca5-42c4-a9e7-aa6645387781}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.023842259249668,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.118356634883498,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {28cc6bae-34e2-4a7e-82ec-936a76f60843}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {51295154-c461-46e7-aba1-b88921cc4297}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {51295154-c461-46e7-aba1-b88921cc4297}, !- Handle
  Controller Mechanical Ventilation 69,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6fa7b226-e2f4-4f68-90b2-122cd96c3ad2}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC OA System, !- Name
  {8bea71ce-1ca5-42c4-a9e7-aa6645387781}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {73558c97-2303-4dca-add0-13792f7a0e5c}, !- Mixed Air Node Name
  {531c8392-c060-4cc2-a54d-3eedbca64e8e}, !- Outdoor Air Stream Node Name
  {db28ffaf-412e-4b6d-aeb0-c47f48ed1a71}, !- Relief Air Stream Node Name
  {9cfcbec1-3048-4fae-bf62-2b8a68f2add9}; !- Return Air Stream Node Name

OS:Node,
  {0b6182dc-a211-4f06-a15d-8f4001e1f877}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {531c8392-c060-4cc2-a54d-3eedbca64e8e}; !- Outlet Port

OS:Connection,
  {531c8392-c060-4cc2-a54d-3eedbca64e8e}, !- Handle
  {0b6182dc-a211-4f06-a15d-8f4001e1f877}, !- Source Object
  3,                                      !- Outlet Port
  {6fa7b226-e2f4-4f68-90b2-122cd96c3ad2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9253405d-c113-4a6f-8767-8873b5101183}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Relief Air Node, !- Name
  {db28ffaf-412e-4b6d-aeb0-c47f48ed1a71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db28ffaf-412e-4b6d-aeb0-c47f48ed1a71}, !- Handle
  {6fa7b226-e2f4-4f68-90b2-122cd96c3ad2}, !- Source Object
  7,                                      !- Outlet Port
  {9253405d-c113-4a6f-8767-8873b5101183}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f0a7ffb-6294-4f2b-95eb-47d06c62d20a}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {73558c97-2303-4dca-add0-13792f7a0e5c}, !- Inlet Port
  {64e01f45-edd7-4b1c-b551-06dc6ab145fd}; !- Outlet Port

OS:Connection,
  {9cfcbec1-3048-4fae-bf62-2b8a68f2add9}, !- Handle
  {aba44c00-28b4-4eaf-99fb-f6b0d5e17847}, !- Source Object
  3,                                      !- Outlet Port
  {6fa7b226-e2f4-4f68-90b2-122cd96c3ad2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {73558c97-2303-4dca-add0-13792f7a0e5c}, !- Handle
  {6fa7b226-e2f4-4f68-90b2-122cd96c3ad2}, !- Source Object
  5,                                      !- Outlet Port
  {0f0a7ffb-6294-4f2b-95eb-47d06c62d20a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e01f45-edd7-4b1c-b551-06dc6ab145fd}, !- Handle
  {0f0a7ffb-6294-4f2b-95eb-47d06c62d20a}, !- Source Object
  3,                                      !- Outlet Port
  {b1fb9df6-0d10-4a02-8b10-4b2c9fbccfbe}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0c12b5f0-c963-4eff-bca7-9118b96f4684}, !- Handle
  Availability Manager Night Cycle 69,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {69fcdf33-dcf9-4e66-ae62-8a4bcc838b7b}, !- Control Zone or Zone List Name
  {c0cd1467-866e-4df6-84b5-85a35c84eff9}, !- Cooling Control Zone or Zone List Name
  {bf738061-f40e-4938-99e9-7bea6eadec98}, !- Heating Control Zone or Zone List Name
  {00db3a78-2343-46ad-8a58-70994220db26}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {69fcdf33-dcf9-4e66-ae62-8a4bcc838b7b}, !- Handle
  Availability Manager Night Cycle 69 Control Zone List; !- Name

OS:ModelObjectList,
  {c0cd1467-866e-4df6-84b5-85a35c84eff9}, !- Handle
  Availability Manager Night Cycle 69 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bf738061-f40e-4938-99e9-7bea6eadec98}, !- Handle
  Availability Manager Night Cycle 69 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00db3a78-2343-46ad-8a58-70994220db26}, !- Handle
  Availability Manager Night Cycle 69 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b371c3be-f33f-406b-ad2f-e0beea082ffc}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {2dbda9e8-e115-4a7f-9c43-93c2dd25bd7c}, !- Air Inlet Node Name
  {e289ce4e-1ef5-4df4-9683-01d616fe3cf8}, !- Air Outlet Node Name
  0.118356634883498;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f8d8f5b-26d4-4055-8fa5-2eb40609d341}, !- Handle
  Zone Outpatient Lounge B  - Story Mid Return Air Node, !- Name
  {8cd13d67-0f0d-4ef3-92db-bfbf1aac3113}, !- Inlet Port
  {530acee8-ca9f-4af0-bd49-23b512a55897}; !- Outlet Port

OS:Connection,
  {08dfa4c1-6629-4102-b775-4e1242533d27}, !- Handle
  {182daa98-c0e4-4331-a717-eb06747742f5}, !- Source Object
  3,                                      !- Outlet Port
  {72b7c2f5-1045-4c23-8f99-d3285de3e5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd13d67-0f0d-4ef3-92db-bfbf1aac3113}, !- Handle
  {f2080239-f585-4d20-bc15-0944cfe3c18d}, !- Source Object
  2,                                      !- Outlet Port
  {9f8d8f5b-26d4-4055-8fa5-2eb40609d341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530acee8-ca9f-4af0-bd49-23b512a55897}, !- Handle
  {9f8d8f5b-26d4-4055-8fa5-2eb40609d341}, !- Source Object
  3,                                      !- Outlet Port
  {2440321b-1700-4703-877c-1700c4a518df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36ebd5f0-db6b-4d90-aaca-d1d40d68c023}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {0cb1d251-96de-453d-bc8b-c0df5a355eb2}, !- Inlet Port
  {2dbda9e8-e115-4a7f-9c43-93c2dd25bd7c}; !- Outlet Port

OS:Connection,
  {0cb1d251-96de-453d-bc8b-c0df5a355eb2}, !- Handle
  {41ac3969-5497-4910-b827-ed25a4333f67}, !- Source Object
  3,                                      !- Outlet Port
  {36ebd5f0-db6b-4d90-aaca-d1d40d68c023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dbda9e8-e115-4a7f-9c43-93c2dd25bd7c}, !- Handle
  {36ebd5f0-db6b-4d90-aaca-d1d40d68c023}, !- Source Object
  3,                                      !- Outlet Port
  {b371c3be-f33f-406b-ad2f-e0beea082ffc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e289ce4e-1ef5-4df4-9683-01d616fe3cf8}, !- Handle
  {b371c3be-f33f-406b-ad2f-e0beea082ffc}, !- Source Object
  4,                                      !- Outlet Port
  {182daa98-c0e4-4331-a717-eb06747742f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bb0f9847-ba1d-413f-bd50-c0d71850fe14}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f9ee18d4-16eb-4509-bc83-7fec3846280f}, !- Availability Schedule
  {781d751e-2334-4390-a9b7-f1810b6bb9e0}, !- Availability Manager List Name
  0.106586022879948,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cc62562a-26cc-41db-9a06-ddb23bba3989}, !- Supply Side Inlet Node Name
  {23aed88b-8bd9-4b49-9d7c-5f55bdf0a795}, !- Demand Side Outlet Node Name
  {1d3e75df-8813-4484-90ec-ba6546f10f4a}, !- Demand Side Inlet Node A
  {69fa25ed-ae84-438b-be8b-3b93286b8d4b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b4efbb3c-261d-49f0-a049-dd299e4f266a}, !- Demand Mixer Name
  {177f65f1-7d37-441d-a2b9-e33f605da39e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cd4b770d-f715-4b5a-9e7a-c162254de7f1}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Supply Inlet Node, !- Name
  {cc62562a-26cc-41db-9a06-ddb23bba3989}, !- Inlet Port
  {5db55137-bdc9-4f86-bda6-1d244e836d86}; !- Outlet Port

OS:Node,
  {3b8509c5-be0c-4408-b81a-1303208c038d}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Supply Outlet Node, !- Name
  {17b4dd75-cf1a-4940-bb27-43dc01acd6ae}, !- Inlet Port
  {69fa25ed-ae84-438b-be8b-3b93286b8d4b}; !- Outlet Port

OS:Connection,
  {cc62562a-26cc-41db-9a06-ddb23bba3989}, !- Handle
  {bb0f9847-ba1d-413f-bd50-c0d71850fe14}, !- Source Object
  9,                                      !- Outlet Port
  {cd4b770d-f715-4b5a-9e7a-c162254de7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69fa25ed-ae84-438b-be8b-3b93286b8d4b}, !- Handle
  {3b8509c5-be0c-4408-b81a-1303208c038d}, !- Source Object
  3,                                      !- Outlet Port
  {bb0f9847-ba1d-413f-bd50-c0d71850fe14}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {be83fd2c-75ee-4b10-a775-d15f4a790b64}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Demand Inlet Node, !- Name
  {1d3e75df-8813-4484-90ec-ba6546f10f4a}, !- Inlet Port
  {9e716a86-8fdf-487e-99cb-d90a7342cb74}; !- Outlet Port

OS:Node,
  {9c74e7dc-9e49-4fcd-bdd1-781b71060175}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Demand Outlet Node, !- Name
  {bf308459-1966-461f-bc14-f2e1f92ec2ca}, !- Inlet Port
  {23aed88b-8bd9-4b49-9d7c-5f55bdf0a795}; !- Outlet Port

OS:Node,
  {f750d53a-f585-41e0-91fc-d4f037594e37}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {12ee594b-cdec-439d-8dd7-ffff8b511e64}, !- Inlet Port
  {03482c8b-2233-462b-955d-6672b369832a}; !- Outlet Port

OS:Connection,
  {1d3e75df-8813-4484-90ec-ba6546f10f4a}, !- Handle
  {bb0f9847-ba1d-413f-bd50-c0d71850fe14}, !- Source Object
  11,                                     !- Outlet Port
  {be83fd2c-75ee-4b10-a775-d15f4a790b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23aed88b-8bd9-4b49-9d7c-5f55bdf0a795}, !- Handle
  {9c74e7dc-9e49-4fcd-bdd1-781b71060175}, !- Source Object
  3,                                      !- Outlet Port
  {bb0f9847-ba1d-413f-bd50-c0d71850fe14}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {177f65f1-7d37-441d-a2b9-e33f605da39e}, !- Handle
  Air Loop HVAC Zone Splitter 70,         !- Name
  {9e716a86-8fdf-487e-99cb-d90a7342cb74}, !- Inlet Node Name
  {c087ea42-f895-4e6a-9a03-b64736b6823e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b4efbb3c-261d-49f0-a049-dd299e4f266a}, !- Handle
  Air Loop HVAC Zone Mixer 70,            !- Name
  {bf308459-1966-461f-bc14-f2e1f92ec2ca}, !- Outlet Node Name
  {1f4c2086-1910-47c3-9742-938c6a624fba}; !- Inlet Node Name 1

OS:Connection,
  {9e716a86-8fdf-487e-99cb-d90a7342cb74}, !- Handle
  {be83fd2c-75ee-4b10-a775-d15f4a790b64}, !- Source Object
  3,                                      !- Outlet Port
  {177f65f1-7d37-441d-a2b9-e33f605da39e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf308459-1966-461f-bc14-f2e1f92ec2ca}, !- Handle
  {b4efbb3c-261d-49f0-a049-dd299e4f266a}, !- Source Object
  2,                                      !- Outlet Port
  {9c74e7dc-9e49-4fcd-bdd1-781b71060175}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {66a28595-df66-4a2d-9c45-b47f6f085650}, !- Handle
  {bb0f9847-ba1d-413f-bd50-c0d71850fe14}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.106586022879948,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1509.46,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1451.23,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {781d751e-2334-4390-a9b7-f1810b6bb9e0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 69, !- Name
  {fea2bd8f-5f88-41d1-9a87-a5de9ec6dab9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5106cfa8-ce56-4179-9dc6-f3f550c5bb58}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f4fea03d-cbf4-4cd3-a25d-1dddb0b780b9}, !- Control Zone Name
  {3b8509c5-be0c-4408-b81a-1303208c038d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {60d9dbf7-0598-4206-8c8a-cb5b32287a32}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  136.133099525289,                       !- U-Factor Times Area Value {W/K}
  0.000145570781519545,                   !- Maximum Water Flow Rate {m3/s}
  {d944ad77-8b5e-4069-b533-bdbeb0862e80}, !- Water Inlet Node Name
  {aff27f50-e3ac-4b00-9850-d267339a11d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6655.32144613576,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58690fa4-591b-4bed-ad2b-2b07c2c0c5e2}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {717192d5-b0cb-4b43-b179-ff325010e8d1}, !- Inlet Port
  {d944ad77-8b5e-4069-b533-bdbeb0862e80}; !- Outlet Port

OS:Connection,
  {717192d5-b0cb-4b43-b179-ff325010e8d1}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  73,                                     !- Outlet Port
  {58690fa4-591b-4bed-ad2b-2b07c2c0c5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f40f4bd9-1360-4390-8aed-6bd280ab6f63}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {aff27f50-e3ac-4b00-9850-d267339a11d8}, !- Inlet Port
  {214be4ea-80f6-4ad8-82e8-52d0bf9f2330}; !- Outlet Port

OS:Connection,
  {d944ad77-8b5e-4069-b533-bdbeb0862e80}, !- Handle
  {58690fa4-591b-4bed-ad2b-2b07c2c0c5e2}, !- Source Object
  3,                                      !- Outlet Port
  {60d9dbf7-0598-4206-8c8a-cb5b32287a32}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aff27f50-e3ac-4b00-9850-d267339a11d8}, !- Handle
  {60d9dbf7-0598-4206-8c8a-cb5b32287a32}, !- Source Object
  6,                                      !- Outlet Port
  {f40f4bd9-1360-4390-8aed-6bd280ab6f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214be4ea-80f6-4ad8-82e8-52d0bf9f2330}, !- Handle
  {f40f4bd9-1360-4390-8aed-6bd280ab6f63}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {917488d1-669f-409d-8933-02de1fe8109a}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Water Htg Coil Controller, !- Name
  {60d9dbf7-0598-4206-8c8a-cb5b32287a32}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {3b65a028-7529-49f6-8734-de266feff61a}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6655.32144613576,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d444e404-c818-46d2-aadb-6413b84bd518}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2295.53165653935,                       !- Rated Total Cooling Capacity {W}
  0.748584878931832,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.106586022879948,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {86b47fb1-eaec-403d-9740-a1c58d81f723}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.106586022879948,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fde1d130-d9cb-4b88-9a91-21ec043a0c04}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {22532956-f753-4373-96bc-6c1a4e249ec1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fde1d130-d9cb-4b88-9a91-21ec043a0c04}, !- Handle
  Fan On Off Power Curve 69,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {22532956-f753-4373-96bc-6c1a4e249ec1}, !- Handle
  Fan On Off Efficiency Curve 69,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {024fecd6-e31f-4e42-a096-a4a7956d0f37}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f4fea03d-cbf4-4cd3-a25d-1dddb0b780b9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {8701be60-f1bf-4e59-8e50-0c5047bca5be}, !- Air Inlet Node Name
  {17b4dd75-cf1a-4940-bb27-43dc01acd6ae}, !- Air Outlet Node Name
  {86b47fb1-eaec-403d-9740-a1c58d81f723}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5affd164-94dd-4ce5-8b67-ad118839ca15}, !- Supply Air Fan Operating Mode Schedule Name
  {60d9dbf7-0598-4206-8c8a-cb5b32287a32}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d444e404-c818-46d2-aadb-6413b84bd518}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3b65a028-7529-49f6-8734-de266feff61a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.106586022879948,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.106586022879947,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {17b4dd75-cf1a-4940-bb27-43dc01acd6ae}, !- Handle
  {024fecd6-e31f-4e42-a096-a4a7956d0f37}, !- Source Object
  7,                                      !- Outlet Port
  {3b8509c5-be0c-4408-b81a-1303208c038d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3bdfcf39-e88e-4793-8bee-69a4adcc1911}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0200984769589882,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.106586022879948,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {236b35c2-c7d1-40f3-9c7f-2f6ad0bd7cc2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e0bee102-493d-4a3a-ace3-62255527ee48}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e0bee102-493d-4a3a-ace3-62255527ee48}, !- Handle
  Controller Mechanical Ventilation 70,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f16a2ef1-c2cb-4bd3-b7f4-b9d9bb8b2619}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC OA System, !- Name
  {3bdfcf39-e88e-4793-8bee-69a4adcc1911}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e007e6f7-4f16-4782-be1c-1e4730dbeb05}, !- Mixed Air Node Name
  {4069b31b-9d27-4959-bec7-3ed55c986f90}, !- Outdoor Air Stream Node Name
  {28cc605e-baef-4f01-b7f0-435621419d0f}, !- Relief Air Stream Node Name
  {5db55137-bdc9-4f86-bda6-1d244e836d86}; !- Return Air Stream Node Name

OS:Node,
  {f41bf62b-1a4c-435f-8bac-d9b7d54a8064}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4069b31b-9d27-4959-bec7-3ed55c986f90}; !- Outlet Port

OS:Connection,
  {4069b31b-9d27-4959-bec7-3ed55c986f90}, !- Handle
  {f41bf62b-1a4c-435f-8bac-d9b7d54a8064}, !- Source Object
  3,                                      !- Outlet Port
  {f16a2ef1-c2cb-4bd3-b7f4-b9d9bb8b2619}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e0ed641-3bff-4561-af12-d352bb14fd78}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Relief Air Node, !- Name
  {28cc605e-baef-4f01-b7f0-435621419d0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28cc605e-baef-4f01-b7f0-435621419d0f}, !- Handle
  {f16a2ef1-c2cb-4bd3-b7f4-b9d9bb8b2619}, !- Source Object
  7,                                      !- Outlet Port
  {9e0ed641-3bff-4561-af12-d352bb14fd78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f43c1e44-ae14-458d-8ae0-5a4ab1c33195}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Mixed Air Node, !- Name
  {e007e6f7-4f16-4782-be1c-1e4730dbeb05}, !- Inlet Port
  {8701be60-f1bf-4e59-8e50-0c5047bca5be}; !- Outlet Port

OS:Connection,
  {5db55137-bdc9-4f86-bda6-1d244e836d86}, !- Handle
  {cd4b770d-f715-4b5a-9e7a-c162254de7f1}, !- Source Object
  3,                                      !- Outlet Port
  {f16a2ef1-c2cb-4bd3-b7f4-b9d9bb8b2619}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e007e6f7-4f16-4782-be1c-1e4730dbeb05}, !- Handle
  {f16a2ef1-c2cb-4bd3-b7f4-b9d9bb8b2619}, !- Source Object
  5,                                      !- Outlet Port
  {f43c1e44-ae14-458d-8ae0-5a4ab1c33195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8701be60-f1bf-4e59-8e50-0c5047bca5be}, !- Handle
  {f43c1e44-ae14-458d-8ae0-5a4ab1c33195}, !- Source Object
  3,                                      !- Outlet Port
  {024fecd6-e31f-4e42-a096-a4a7956d0f37}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fea2bd8f-5f88-41d1-9a87-a5de9ec6dab9}, !- Handle
  Availability Manager Night Cycle 70,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5cc26c60-0197-45e0-a603-00233152d750}, !- Control Zone or Zone List Name
  {417653f0-08eb-4c58-b645-ffb8a38669b4}, !- Cooling Control Zone or Zone List Name
  {b2e00230-995b-45bd-a78c-6d150254665a}, !- Heating Control Zone or Zone List Name
  {28419659-ecde-40bc-b191-e4007231f152}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5cc26c60-0197-45e0-a603-00233152d750}, !- Handle
  Availability Manager Night Cycle 70 Control Zone List; !- Name

OS:ModelObjectList,
  {417653f0-08eb-4c58-b645-ffb8a38669b4}, !- Handle
  Availability Manager Night Cycle 70 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b2e00230-995b-45bd-a78c-6d150254665a}, !- Handle
  Availability Manager Night Cycle 70 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {28419659-ecde-40bc-b191-e4007231f152}, !- Handle
  Availability Manager Night Cycle 70 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c49f8e1-2665-4a2c-ac4a-605559b889a5}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {fcc4ef7c-8b0e-413c-81a6-52a3cfe7d3be}, !- Air Inlet Node Name
  {12ee594b-cdec-439d-8dd7-ffff8b511e64}, !- Air Outlet Node Name
  0.106586022879947;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc21632f-fbc4-4771-aec5-08a471bb1bfd}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 Return Air Node, !- Name
  {1af53213-4952-4f38-9fa0-7053d124718d}, !- Inlet Port
  {1f4c2086-1910-47c3-9742-938c6a624fba}; !- Outlet Port

OS:Connection,
  {03482c8b-2233-462b-955d-6672b369832a}, !- Handle
  {f750d53a-f585-41e0-91fc-d4f037594e37}, !- Source Object
  3,                                      !- Outlet Port
  {3cb91e87-30fc-4e6d-a635-185de36774c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af53213-4952-4f38-9fa0-7053d124718d}, !- Handle
  {606107ec-ea98-4eed-abd7-3a38400145aa}, !- Source Object
  2,                                      !- Outlet Port
  {dc21632f-fbc4-4771-aec5-08a471bb1bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f4c2086-1910-47c3-9742-938c6a624fba}, !- Handle
  {dc21632f-fbc4-4771-aec5-08a471bb1bfd}, !- Source Object
  3,                                      !- Outlet Port
  {b4efbb3c-261d-49f0-a049-dd299e4f266a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {294698f8-3393-44e0-b450-d364753f7cdc}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {c087ea42-f895-4e6a-9a03-b64736b6823e}, !- Inlet Port
  {fcc4ef7c-8b0e-413c-81a6-52a3cfe7d3be}; !- Outlet Port

OS:Connection,
  {c087ea42-f895-4e6a-9a03-b64736b6823e}, !- Handle
  {177f65f1-7d37-441d-a2b9-e33f605da39e}, !- Source Object
  3,                                      !- Outlet Port
  {294698f8-3393-44e0-b450-d364753f7cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcc4ef7c-8b0e-413c-81a6-52a3cfe7d3be}, !- Handle
  {294698f8-3393-44e0-b450-d364753f7cdc}, !- Source Object
  3,                                      !- Outlet Port
  {6c49f8e1-2665-4a2c-ac4a-605559b889a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12ee594b-cdec-439d-8dd7-ffff8b511e64}, !- Handle
  {6c49f8e1-2665-4a2c-ac4a-605559b889a5}, !- Source Object
  4,                                      !- Outlet Port
  {f750d53a-f585-41e0-91fc-d4f037594e37}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aee593be-1a57-420d-9184-75199224e999}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {523d6de7-4b31-41a2-85f2-a27b330f51aa}, !- Availability Schedule
  {78315578-5aa7-4ff9-a35c-d9f9affa12bc}, !- Availability Manager List Name
  0.125751275057259,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ec37aada-e851-436e-9ea0-fdf94fae60cd}, !- Supply Side Inlet Node Name
  {76466fcb-bd3e-457f-a396-37355f90461a}, !- Demand Side Outlet Node Name
  {e1ddfed7-aeae-444d-b2a6-c57cfe12a9fb}, !- Demand Side Inlet Node A
  {cf224d28-3d87-41dc-b223-e683b20b3fc5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3bc49752-4b0d-4720-965e-da29c1385146}, !- Demand Mixer Name
  {32603ec3-f960-44e3-a157-f96ae055cb85}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1524d73b-4d1e-4425-a9e9-9308043da68b}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {ec37aada-e851-436e-9ea0-fdf94fae60cd}, !- Inlet Port
  {a06bbaca-1838-4086-839a-06d99b61609c}; !- Outlet Port

OS:Node,
  {6ff9bca4-f2c2-4979-9cf8-bfacdf1dd02f}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {7d533236-9dc8-45f3-bbf6-bbbf441a747b}, !- Inlet Port
  {cf224d28-3d87-41dc-b223-e683b20b3fc5}; !- Outlet Port

OS:Connection,
  {ec37aada-e851-436e-9ea0-fdf94fae60cd}, !- Handle
  {aee593be-1a57-420d-9184-75199224e999}, !- Source Object
  9,                                      !- Outlet Port
  {1524d73b-4d1e-4425-a9e9-9308043da68b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf224d28-3d87-41dc-b223-e683b20b3fc5}, !- Handle
  {6ff9bca4-f2c2-4979-9cf8-bfacdf1dd02f}, !- Source Object
  3,                                      !- Outlet Port
  {aee593be-1a57-420d-9184-75199224e999}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {23d90e58-c26a-4477-93ad-7fa6017d4a71}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {e1ddfed7-aeae-444d-b2a6-c57cfe12a9fb}, !- Inlet Port
  {bcccbbd0-ba71-443a-a6fd-47886f5bcac4}; !- Outlet Port

OS:Node,
  {22f8cd61-5c55-4946-94ed-2ac8f89910e9}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {6069c53e-cc0b-410f-aed5-7c1497ac02dc}, !- Inlet Port
  {76466fcb-bd3e-457f-a396-37355f90461a}; !- Outlet Port

OS:Node,
  {f70ab173-5d6b-4d8b-bc77-e7a61c0a2c52}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {a3aa7f29-1d97-4209-b11f-ba95ecae9c7c}, !- Inlet Port
  {2e1ceb1d-d6bd-4407-8c13-7d0a64084e39}; !- Outlet Port

OS:Connection,
  {e1ddfed7-aeae-444d-b2a6-c57cfe12a9fb}, !- Handle
  {aee593be-1a57-420d-9184-75199224e999}, !- Source Object
  11,                                     !- Outlet Port
  {23d90e58-c26a-4477-93ad-7fa6017d4a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76466fcb-bd3e-457f-a396-37355f90461a}, !- Handle
  {22f8cd61-5c55-4946-94ed-2ac8f89910e9}, !- Source Object
  3,                                      !- Outlet Port
  {aee593be-1a57-420d-9184-75199224e999}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32603ec3-f960-44e3-a157-f96ae055cb85}, !- Handle
  Air Loop HVAC Zone Splitter 71,         !- Name
  {bcccbbd0-ba71-443a-a6fd-47886f5bcac4}, !- Inlet Node Name
  {4bd4eb10-face-4cde-9905-caa735ceebe2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3bc49752-4b0d-4720-965e-da29c1385146}, !- Handle
  Air Loop HVAC Zone Mixer 71,            !- Name
  {6069c53e-cc0b-410f-aed5-7c1497ac02dc}, !- Outlet Node Name
  {c7b108e9-1a89-46c5-98fb-e7ad798b5a62}; !- Inlet Node Name 1

OS:Connection,
  {bcccbbd0-ba71-443a-a6fd-47886f5bcac4}, !- Handle
  {23d90e58-c26a-4477-93ad-7fa6017d4a71}, !- Source Object
  3,                                      !- Outlet Port
  {32603ec3-f960-44e3-a157-f96ae055cb85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6069c53e-cc0b-410f-aed5-7c1497ac02dc}, !- Handle
  {3bc49752-4b0d-4720-965e-da29c1385146}, !- Source Object
  2,                                      !- Outlet Port
  {22f8cd61-5c55-4946-94ed-2ac8f89910e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a0e98b81-2c7f-4715-8c0a-763c399c4610}, !- Handle
  {aee593be-1a57-420d-9184-75199224e999}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.125751275057259,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1594.22,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1151.62,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {78315578-5aa7-4ff9-a35c-d9f9affa12bc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 70, !- Name
  {d66374e4-064e-43dd-904b-88478faa0d3a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f18d4270-15ac-433a-99ae-7820683b8069}, !- Handle
  Zone Outpatient Lounge C  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d46b2f19-6041-4a00-8a7c-52e791bc2751}, !- Control Zone Name
  {6ff9bca4-f2c2-4979-9cf8-bfacdf1dd02f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {66364dfa-5d83-4d82-ac8b-ccc0137e09ee}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  121.95647956705,                        !- U-Factor Times Area Value {W/K}
  0.000109166519617252,                   !- Maximum Water Flow Rate {m3/s}
  {a73f1c9a-df96-4532-bff2-d18618eaa6b8}, !- Water Inlet Node Name
  {8b70a6d6-7e44-40d9-8ecc-eb4731c37049}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4990.96227707724,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca212de9-0f45-40b8-b9c5-f4fb11ff20b5}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {007c4bf7-a15a-48c4-a3f7-004c528963b9}, !- Inlet Port
  {a73f1c9a-df96-4532-bff2-d18618eaa6b8}; !- Outlet Port

OS:Connection,
  {007c4bf7-a15a-48c4-a3f7-004c528963b9}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  74,                                     !- Outlet Port
  {ca212de9-0f45-40b8-b9c5-f4fb11ff20b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6832b76d-1c8a-49c4-9b09-0663c18c384c}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8b70a6d6-7e44-40d9-8ecc-eb4731c37049}, !- Inlet Port
  {13af99d5-dd75-4bfd-9592-614a1da5f8a1}; !- Outlet Port

OS:Connection,
  {a73f1c9a-df96-4532-bff2-d18618eaa6b8}, !- Handle
  {ca212de9-0f45-40b8-b9c5-f4fb11ff20b5}, !- Source Object
  3,                                      !- Outlet Port
  {66364dfa-5d83-4d82-ac8b-ccc0137e09ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b70a6d6-7e44-40d9-8ecc-eb4731c37049}, !- Handle
  {66364dfa-5d83-4d82-ac8b-ccc0137e09ee}, !- Source Object
  6,                                      !- Outlet Port
  {6832b76d-1c8a-49c4-9b09-0663c18c384c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13af99d5-dd75-4bfd-9592-614a1da5f8a1}, !- Handle
  {6832b76d-1c8a-49c4-9b09-0663c18c384c}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  74;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {676f7622-c612-4914-9fc5-64951ba039de}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {66364dfa-5d83-4d82-ac8b-ccc0137e09ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {b88cd96b-2fae-4b38-97ee-2205b3f91ebb}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4990.96227707724,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a25b7c28-fa1c-4a46-ba34-7ddead19ea25}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2257.69577494741,                       !- Rated Total Cooling Capacity {W}
  0.800983785366879,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.125751275057259,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {934539ce-b870-4ea6-9d71-4673ce3bf1c7}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.125751275057259,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b0345a51-6bd7-4477-a202-b5014037def3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a3aca05-6093-4f43-9bca-b4d40657bf1e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b0345a51-6bd7-4477-a202-b5014037def3}, !- Handle
  Fan On Off Power Curve 70,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a3aca05-6093-4f43-9bca-b4d40657bf1e}, !- Handle
  Fan On Off Efficiency Curve 70,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {eda392c9-4ffd-4c0f-aceb-e212ce6cdb3b}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d46b2f19-6041-4a00-8a7c-52e791bc2751}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {2610e72e-f566-4e36-95f3-0cfa43b5a638}, !- Air Inlet Node Name
  {7d533236-9dc8-45f3-bbf6-bbbf441a747b}, !- Air Outlet Node Name
  {934539ce-b870-4ea6-9d71-4673ce3bf1c7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {bb58a153-6264-488e-a7f1-553a9b82b76b}, !- Supply Air Fan Operating Mode Schedule Name
  {66364dfa-5d83-4d82-ac8b-ccc0137e09ee}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a25b7c28-fa1c-4a46-ba34-7ddead19ea25}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b88cd96b-2fae-4b38-97ee-2205b3f91ebb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.125751275057259,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.125751275057259,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7d533236-9dc8-45f3-bbf6-bbbf441a747b}, !- Handle
  {eda392c9-4ffd-4c0f-aceb-e212ce6cdb3b}, !- Source Object
  7,                                      !- Outlet Port
  {6ff9bca4-f2c2-4979-9cf8-bfacdf1dd02f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cbad087e-d56b-43b5-9460-29ca7bd8128b}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0154093958482595,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.125751275057259,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fec0dd9b-b901-4824-8e79-a84d7d2b2b9b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4dbf0626-6c6f-4e33-bde7-c8e08268380e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4dbf0626-6c6f-4e33-bde7-c8e08268380e}, !- Handle
  Controller Mechanical Ventilation 71,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {118311a2-70eb-4049-9e3a-d5ffcb433349}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC OA System, !- Name
  {cbad087e-d56b-43b5-9460-29ca7bd8128b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b5b7e948-26a7-465f-922b-6da2121c17bd}, !- Mixed Air Node Name
  {1411c4eb-5e99-424b-aabe-e34895840626}, !- Outdoor Air Stream Node Name
  {4641937e-9303-49a9-9bed-a1a5afbc5072}, !- Relief Air Stream Node Name
  {a06bbaca-1838-4086-839a-06d99b61609c}; !- Return Air Stream Node Name

OS:Node,
  {37538753-fd75-436c-a9ab-ceee838b4dd6}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1411c4eb-5e99-424b-aabe-e34895840626}; !- Outlet Port

OS:Connection,
  {1411c4eb-5e99-424b-aabe-e34895840626}, !- Handle
  {37538753-fd75-436c-a9ab-ceee838b4dd6}, !- Source Object
  3,                                      !- Outlet Port
  {118311a2-70eb-4049-9e3a-d5ffcb433349}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {51ced3ee-3a08-461b-a087-abc1961f4bfd}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Relief Air Node, !- Name
  {4641937e-9303-49a9-9bed-a1a5afbc5072}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4641937e-9303-49a9-9bed-a1a5afbc5072}, !- Handle
  {118311a2-70eb-4049-9e3a-d5ffcb433349}, !- Source Object
  7,                                      !- Outlet Port
  {51ced3ee-3a08-461b-a087-abc1961f4bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5f672bc-e6cb-4e9f-92e8-1d9c51bb485a}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {b5b7e948-26a7-465f-922b-6da2121c17bd}, !- Inlet Port
  {2610e72e-f566-4e36-95f3-0cfa43b5a638}; !- Outlet Port

OS:Connection,
  {a06bbaca-1838-4086-839a-06d99b61609c}, !- Handle
  {1524d73b-4d1e-4425-a9e9-9308043da68b}, !- Source Object
  3,                                      !- Outlet Port
  {118311a2-70eb-4049-9e3a-d5ffcb433349}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b5b7e948-26a7-465f-922b-6da2121c17bd}, !- Handle
  {118311a2-70eb-4049-9e3a-d5ffcb433349}, !- Source Object
  5,                                      !- Outlet Port
  {b5f672bc-e6cb-4e9f-92e8-1d9c51bb485a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2610e72e-f566-4e36-95f3-0cfa43b5a638}, !- Handle
  {b5f672bc-e6cb-4e9f-92e8-1d9c51bb485a}, !- Source Object
  3,                                      !- Outlet Port
  {eda392c9-4ffd-4c0f-aceb-e212ce6cdb3b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d66374e4-064e-43dd-904b-88478faa0d3a}, !- Handle
  Availability Manager Night Cycle 71,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4d5995ba-017d-4068-808b-76136a2dc4f3}, !- Control Zone or Zone List Name
  {3233dfd8-58ee-4926-af9f-50a704f78b97}, !- Cooling Control Zone or Zone List Name
  {062bf13c-3fab-4a46-ba82-ee8775c12d37}, !- Heating Control Zone or Zone List Name
  {2dac3d97-571b-4c3f-a55b-adfdbf4978cb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4d5995ba-017d-4068-808b-76136a2dc4f3}, !- Handle
  Availability Manager Night Cycle 71 Control Zone List; !- Name

OS:ModelObjectList,
  {3233dfd8-58ee-4926-af9f-50a704f78b97}, !- Handle
  Availability Manager Night Cycle 71 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {062bf13c-3fab-4a46-ba82-ee8775c12d37}, !- Handle
  Availability Manager Night Cycle 71 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2dac3d97-571b-4c3f-a55b-adfdbf4978cb}, !- Handle
  Availability Manager Night Cycle 71 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7c2e8562-2ec5-4961-a8b7-660bd3943c33}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {618e9d85-7e96-4f5d-85e9-30d6c179b810}, !- Air Inlet Node Name
  {a3aa7f29-1d97-4209-b11f-ba95ecae9c7c}, !- Air Outlet Node Name
  0.125751275057259;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b5c35b8-e5d8-4931-b78e-3a3395b5c97c}, !- Handle
  Zone Outpatient Lounge C  - Story Mid Return Air Node, !- Name
  {d8d12b02-85c9-487c-8d30-c7422f914ed7}, !- Inlet Port
  {c7b108e9-1a89-46c5-98fb-e7ad798b5a62}; !- Outlet Port

OS:Connection,
  {2e1ceb1d-d6bd-4407-8c13-7d0a64084e39}, !- Handle
  {f70ab173-5d6b-4d8b-bc77-e7a61c0a2c52}, !- Source Object
  3,                                      !- Outlet Port
  {ba3f852f-3fed-45a1-8bbf-5dbab1c53281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d12b02-85c9-487c-8d30-c7422f914ed7}, !- Handle
  {261ae6c7-7446-48d0-8080-4d0e78b7471d}, !- Source Object
  2,                                      !- Outlet Port
  {6b5c35b8-e5d8-4931-b78e-3a3395b5c97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7b108e9-1a89-46c5-98fb-e7ad798b5a62}, !- Handle
  {6b5c35b8-e5d8-4931-b78e-3a3395b5c97c}, !- Source Object
  3,                                      !- Outlet Port
  {3bc49752-4b0d-4720-965e-da29c1385146}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c797171-58c7-41f3-9533-aed612ee9c26}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {4bd4eb10-face-4cde-9905-caa735ceebe2}, !- Inlet Port
  {618e9d85-7e96-4f5d-85e9-30d6c179b810}; !- Outlet Port

OS:Connection,
  {4bd4eb10-face-4cde-9905-caa735ceebe2}, !- Handle
  {32603ec3-f960-44e3-a157-f96ae055cb85}, !- Source Object
  3,                                      !- Outlet Port
  {4c797171-58c7-41f3-9533-aed612ee9c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {618e9d85-7e96-4f5d-85e9-30d6c179b810}, !- Handle
  {4c797171-58c7-41f3-9533-aed612ee9c26}, !- Source Object
  3,                                      !- Outlet Port
  {7c2e8562-2ec5-4961-a8b7-660bd3943c33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3aa7f29-1d97-4209-b11f-ba95ecae9c7c}, !- Handle
  {7c2e8562-2ec5-4961-a8b7-660bd3943c33}, !- Source Object
  4,                                      !- Outlet Port
  {f70ab173-5d6b-4d8b-bc77-e7a61c0a2c52}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {412fae01-10b3-42ef-b8e4-8aceac6c37a7}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a506555c-6282-4927-a05c-d1200bba6337}, !- Availability Schedule
  {d97c3ffd-cffd-47d2-af47-379203b5e77c}, !- Availability Manager List Name
  0.114969895490811,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ef38b51d-4405-4680-818f-3dbca128a414}, !- Supply Side Inlet Node Name
  {8a9668ba-085f-49b4-ac86-9665535d0025}, !- Demand Side Outlet Node Name
  {a19d8cd7-7b85-4d65-b070-3ce4cc2c85b0}, !- Demand Side Inlet Node A
  {9212087d-6525-49d1-890b-1f690e8bfab0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1969839f-7fa8-4ad1-8a5f-cd48f20677e0}, !- Demand Mixer Name
  {38089b8f-e71c-4e29-932d-21a80cb97b13}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c914645b-aea8-44e3-819a-32c060157cd1}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Supply Inlet Node, !- Name
  {ef38b51d-4405-4680-818f-3dbca128a414}, !- Inlet Port
  {28b3be73-b2a8-4553-849f-9a1c5380abf9}; !- Outlet Port

OS:Node,
  {8cd1d7d9-22ce-4c99-8260-40ae7ef8a443}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Supply Outlet Node, !- Name
  {28aeea2b-5d87-4f13-b0ef-6ffccedc803e}, !- Inlet Port
  {9212087d-6525-49d1-890b-1f690e8bfab0}; !- Outlet Port

OS:Connection,
  {ef38b51d-4405-4680-818f-3dbca128a414}, !- Handle
  {412fae01-10b3-42ef-b8e4-8aceac6c37a7}, !- Source Object
  9,                                      !- Outlet Port
  {c914645b-aea8-44e3-819a-32c060157cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9212087d-6525-49d1-890b-1f690e8bfab0}, !- Handle
  {8cd1d7d9-22ce-4c99-8260-40ae7ef8a443}, !- Source Object
  3,                                      !- Outlet Port
  {412fae01-10b3-42ef-b8e4-8aceac6c37a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f017bd06-cf36-49cb-a814-ecc43b4f4887}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Demand Inlet Node, !- Name
  {a19d8cd7-7b85-4d65-b070-3ce4cc2c85b0}, !- Inlet Port
  {ede9c0fd-85f4-47cf-ae22-dbbc6766b499}; !- Outlet Port

OS:Node,
  {736ff13c-7147-4f82-b3bb-2212f65df212}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Demand Outlet Node, !- Name
  {6c18b979-d9a3-44bd-bb43-f677909d6459}, !- Inlet Port
  {8a9668ba-085f-49b4-ac86-9665535d0025}; !- Outlet Port

OS:Node,
  {ec43a11c-c408-4bd9-9263-61ea81195dcd}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {b7967060-8b80-49df-b27b-d84960d1de2b}, !- Inlet Port
  {1f66278e-d4ee-41d3-b616-035a48339b35}; !- Outlet Port

OS:Connection,
  {a19d8cd7-7b85-4d65-b070-3ce4cc2c85b0}, !- Handle
  {412fae01-10b3-42ef-b8e4-8aceac6c37a7}, !- Source Object
  11,                                     !- Outlet Port
  {f017bd06-cf36-49cb-a814-ecc43b4f4887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a9668ba-085f-49b4-ac86-9665535d0025}, !- Handle
  {736ff13c-7147-4f82-b3bb-2212f65df212}, !- Source Object
  3,                                      !- Outlet Port
  {412fae01-10b3-42ef-b8e4-8aceac6c37a7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38089b8f-e71c-4e29-932d-21a80cb97b13}, !- Handle
  Air Loop HVAC Zone Splitter 72,         !- Name
  {ede9c0fd-85f4-47cf-ae22-dbbc6766b499}, !- Inlet Node Name
  {f3b6b04d-a551-4202-9ea1-46e606ec7335}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1969839f-7fa8-4ad1-8a5f-cd48f20677e0}, !- Handle
  Air Loop HVAC Zone Mixer 72,            !- Name
  {6c18b979-d9a3-44bd-bb43-f677909d6459}, !- Outlet Node Name
  {2ec979ab-d24c-45eb-979d-75a2773960ad}; !- Inlet Node Name 1

OS:Connection,
  {ede9c0fd-85f4-47cf-ae22-dbbc6766b499}, !- Handle
  {f017bd06-cf36-49cb-a814-ecc43b4f4887}, !- Source Object
  3,                                      !- Outlet Port
  {38089b8f-e71c-4e29-932d-21a80cb97b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c18b979-d9a3-44bd-bb43-f677909d6459}, !- Handle
  {1969839f-7fa8-4ad1-8a5f-cd48f20677e0}, !- Source Object
  2,                                      !- Outlet Port
  {736ff13c-7147-4f82-b3bb-2212f65df212}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5db13d52-3ce5-4273-9a31-60159c4baf4f}, !- Handle
  {412fae01-10b3-42ef-b8e4-8aceac6c37a7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.114969895490811,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1629.03,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1569.16,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d97c3ffd-cffd-47d2-af47-379203b5e77c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 71, !- Name
  {b7b355c7-c94e-43fe-8dc2-a8fe80a11f37}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {eb0e2741-3143-45a3-8711-7670f089e1ca}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2a56ff21-0703-4708-9dae-b94aae25e263}, !- Control Zone Name
  {8cd1d7d9-22ce-4c99-8260-40ae7ef8a443}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {46d031b1-73e8-4830-a465-149a5839d663}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  146.849035712316,                       !- U-Factor Times Area Value {W/K}
  0.000157034923482512,                   !- Maximum Water Flow Rate {m3/s}
  {b72788bd-cd0a-4897-938f-73d255e67735}, !- Water Inlet Node Name
  {b3537c57-7ee9-4227-823c-82ae97e20924}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7179.44825971229,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1f215426-0a42-4588-90d1-d750a7088a66}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8b61c614-7299-415b-a69f-c9967f0f18d9}, !- Inlet Port
  {b72788bd-cd0a-4897-938f-73d255e67735}; !- Outlet Port

OS:Connection,
  {8b61c614-7299-415b-a69f-c9967f0f18d9}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  75,                                     !- Outlet Port
  {1f215426-0a42-4588-90d1-d750a7088a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6f1b157-64d9-4f1a-9f08-1982ad676988}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b3537c57-7ee9-4227-823c-82ae97e20924}, !- Inlet Port
  {11ebe134-5808-47d7-ac61-653f72786398}; !- Outlet Port

OS:Connection,
  {b72788bd-cd0a-4897-938f-73d255e67735}, !- Handle
  {1f215426-0a42-4588-90d1-d750a7088a66}, !- Source Object
  3,                                      !- Outlet Port
  {46d031b1-73e8-4830-a465-149a5839d663}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b3537c57-7ee9-4227-823c-82ae97e20924}, !- Handle
  {46d031b1-73e8-4830-a465-149a5839d663}, !- Source Object
  6,                                      !- Outlet Port
  {d6f1b157-64d9-4f1a-9f08-1982ad676988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ebe134-5808-47d7-ac61-653f72786398}, !- Handle
  {d6f1b157-64d9-4f1a-9f08-1982ad676988}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d958b2da-c499-4869-8533-4ee6016d9a69}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Water Htg Coil Controller, !- Name
  {46d031b1-73e8-4830-a465-149a5839d663}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {afb52ccc-6747-4983-8b6f-42cbb4910049}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7179.44825971228,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {676b608d-c1fe-4000-a0d6-aaa9a0effb32}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2477.9894966434,                        !- Rated Total Cooling Capacity {W}
  0.748368744865495,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.114969895490811,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {df427792-8424-4b05-a14f-abb9765d42f8}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.114969895490811,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8e1bf29-aa11-494e-9df3-dc701b6ff240}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8f7227fe-19f5-4486-9b93-28eabf167880}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d8e1bf29-aa11-494e-9df3-dc701b6ff240}, !- Handle
  Fan On Off Power Curve 71,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8f7227fe-19f5-4486-9b93-28eabf167880}, !- Handle
  Fan On Off Efficiency Curve 71,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f6b71966-c6a5-4447-8506-98d24829f2f6}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2a56ff21-0703-4708-9dae-b94aae25e263}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {7f9b328d-beb7-42db-a50a-4bbf657864a8}, !- Air Inlet Node Name
  {28aeea2b-5d87-4f13-b0ef-6ffccedc803e}, !- Air Outlet Node Name
  {df427792-8424-4b05-a14f-abb9765d42f8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6daf5fd7-b739-45ac-956c-8d2244c43f41}, !- Supply Air Fan Operating Mode Schedule Name
  {46d031b1-73e8-4830-a465-149a5839d663}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {676b608d-c1fe-4000-a0d6-aaa9a0effb32}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {afb52ccc-6747-4983-8b6f-42cbb4910049}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.114969895490811,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.114969895490811,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {28aeea2b-5d87-4f13-b0ef-6ffccedc803e}, !- Handle
  {f6b71966-c6a5-4447-8506-98d24829f2f6}, !- Source Object
  7,                                      !- Outlet Port
  {8cd1d7d9-22ce-4c99-8260-40ae7ef8a443}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b7c4e507-9aea-4752-b87d-f826448b583d}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0217317981366038,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.114969895490811,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1d11c794-5940-4b0b-a5d3-a066470e6049}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3481ecdb-e06a-43c6-8901-31f5b00c260e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3481ecdb-e06a-43c6-8901-31f5b00c260e}, !- Handle
  Controller Mechanical Ventilation 72,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f7fe9a15-bcbc-468a-ad48-3789935af10b}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC OA System, !- Name
  {b7c4e507-9aea-4752-b87d-f826448b583d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5817f41b-97a2-4fc3-bd67-4337f6516227}, !- Mixed Air Node Name
  {63c93def-d82f-44bd-bfdf-fda2128962b8}, !- Outdoor Air Stream Node Name
  {b2e6367c-dd74-4e9a-87fd-d6811673760c}, !- Relief Air Stream Node Name
  {28b3be73-b2a8-4553-849f-9a1c5380abf9}; !- Return Air Stream Node Name

OS:Node,
  {fc103e4f-7c7a-448b-8ab1-f9a1255f088a}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {63c93def-d82f-44bd-bfdf-fda2128962b8}; !- Outlet Port

OS:Connection,
  {63c93def-d82f-44bd-bfdf-fda2128962b8}, !- Handle
  {fc103e4f-7c7a-448b-8ab1-f9a1255f088a}, !- Source Object
  3,                                      !- Outlet Port
  {f7fe9a15-bcbc-468a-ad48-3789935af10b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {da3c5544-1ded-4f35-8afc-140dcdec9cba}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Relief Air Node, !- Name
  {b2e6367c-dd74-4e9a-87fd-d6811673760c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2e6367c-dd74-4e9a-87fd-d6811673760c}, !- Handle
  {f7fe9a15-bcbc-468a-ad48-3789935af10b}, !- Source Object
  7,                                      !- Outlet Port
  {da3c5544-1ded-4f35-8afc-140dcdec9cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40b11932-8016-442c-b68a-604ec51a78cc}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Mixed Air Node, !- Name
  {5817f41b-97a2-4fc3-bd67-4337f6516227}, !- Inlet Port
  {7f9b328d-beb7-42db-a50a-4bbf657864a8}; !- Outlet Port

OS:Connection,
  {28b3be73-b2a8-4553-849f-9a1c5380abf9}, !- Handle
  {c914645b-aea8-44e3-819a-32c060157cd1}, !- Source Object
  3,                                      !- Outlet Port
  {f7fe9a15-bcbc-468a-ad48-3789935af10b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5817f41b-97a2-4fc3-bd67-4337f6516227}, !- Handle
  {f7fe9a15-bcbc-468a-ad48-3789935af10b}, !- Source Object
  5,                                      !- Outlet Port
  {40b11932-8016-442c-b68a-604ec51a78cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9b328d-beb7-42db-a50a-4bbf657864a8}, !- Handle
  {40b11932-8016-442c-b68a-604ec51a78cc}, !- Source Object
  3,                                      !- Outlet Port
  {f6b71966-c6a5-4447-8506-98d24829f2f6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b7b355c7-c94e-43fe-8dc2-a8fe80a11f37}, !- Handle
  Availability Manager Night Cycle 72,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a52947fd-c5c4-4b28-a249-02689552dce2}, !- Control Zone or Zone List Name
  {0cc75d8a-ae13-4919-b752-60d9c7f4fc23}, !- Cooling Control Zone or Zone List Name
  {e774ffed-5934-4f8d-bf13-1ae6a9471416}, !- Heating Control Zone or Zone List Name
  {98b8a7a0-91c5-406e-a53b-834abb89cd45}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a52947fd-c5c4-4b28-a249-02689552dce2}, !- Handle
  Availability Manager Night Cycle 72 Control Zone List; !- Name

OS:ModelObjectList,
  {0cc75d8a-ae13-4919-b752-60d9c7f4fc23}, !- Handle
  Availability Manager Night Cycle 72 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e774ffed-5934-4f8d-bf13-1ae6a9471416}, !- Handle
  Availability Manager Night Cycle 72 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {98b8a7a0-91c5-406e-a53b-834abb89cd45}, !- Handle
  Availability Manager Night Cycle 72 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f7b75467-7229-4456-b8de-c64524f69f03}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {6826b568-336e-4491-89fb-6bf3e2531b4d}, !- Air Inlet Node Name
  {b7967060-8b80-49df-b27b-d84960d1de2b}, !- Air Outlet Node Name
  0.114969895490811;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5006606-7dc1-470a-a0c3-403e5eafb7b0}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 Return Air Node, !- Name
  {0dc0b94d-78e9-4a9d-a1be-280c825ef574}, !- Inlet Port
  {2ec979ab-d24c-45eb-979d-75a2773960ad}; !- Outlet Port

OS:Connection,
  {1f66278e-d4ee-41d3-b616-035a48339b35}, !- Handle
  {ec43a11c-c408-4bd9-9263-61ea81195dcd}, !- Source Object
  3,                                      !- Outlet Port
  {c27c2f56-cd43-4e44-8424-64392388cab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc0b94d-78e9-4a9d-a1be-280c825ef574}, !- Handle
  {336e88cf-1659-477f-8f18-7e8e29e31fd0}, !- Source Object
  2,                                      !- Outlet Port
  {f5006606-7dc1-470a-a0c3-403e5eafb7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec979ab-d24c-45eb-979d-75a2773960ad}, !- Handle
  {f5006606-7dc1-470a-a0c3-403e5eafb7b0}, !- Source Object
  3,                                      !- Outlet Port
  {1969839f-7fa8-4ad1-8a5f-cd48f20677e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f51b3286-9ac0-4158-8154-c8765bf86ec0}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {f3b6b04d-a551-4202-9ea1-46e606ec7335}, !- Inlet Port
  {6826b568-336e-4491-89fb-6bf3e2531b4d}; !- Outlet Port

OS:Connection,
  {f3b6b04d-a551-4202-9ea1-46e606ec7335}, !- Handle
  {38089b8f-e71c-4e29-932d-21a80cb97b13}, !- Source Object
  3,                                      !- Outlet Port
  {f51b3286-9ac0-4158-8154-c8765bf86ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6826b568-336e-4491-89fb-6bf3e2531b4d}, !- Handle
  {f51b3286-9ac0-4158-8154-c8765bf86ec0}, !- Source Object
  3,                                      !- Outlet Port
  {f7b75467-7229-4456-b8de-c64524f69f03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7967060-8b80-49df-b27b-d84960d1de2b}, !- Handle
  {f7b75467-7229-4456-b8de-c64524f69f03}, !- Source Object
  4,                                      !- Outlet Port
  {ec43a11c-c408-4bd9-9263-61ea81195dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {287f53df-26f6-4394-a272-439a84342751}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {602b7a2f-9b79-4329-9a42-2cab858dbc83}, !- Availability Schedule
  {1195685d-3100-4da1-9108-66f683d058d9}, !- Availability Manager List Name
  1.05917358552064,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {63435190-6e4e-4a3e-ba91-e86ea06a63eb}, !- Supply Side Inlet Node Name
  {5ae8c464-ec55-4750-9be8-a8fafbf10e71}, !- Demand Side Outlet Node Name
  {5ad7ab67-50fd-41e5-a3c5-1bfbe17dace6}, !- Demand Side Inlet Node A
  {962e6d1a-34e7-41fb-b1de-951e91563a13}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {08628c9d-c18f-43c2-bd26-88befc7810ce}, !- Demand Mixer Name
  {61e7b6e0-97dd-428c-988a-25c748b87f66}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2458dca6-28ce-4cf0-a3d3-bfcb30b36131}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {63435190-6e4e-4a3e-ba91-e86ea06a63eb}, !- Inlet Port
  {5381d290-85cf-4cd8-9cb1-8a12ec72b16a}; !- Outlet Port

OS:Node,
  {1bbcecab-89eb-48f1-bf11-a45e48dafebf}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {ddced55f-ddc1-4528-ba09-6102bdaa5c49}, !- Inlet Port
  {962e6d1a-34e7-41fb-b1de-951e91563a13}; !- Outlet Port

OS:Connection,
  {63435190-6e4e-4a3e-ba91-e86ea06a63eb}, !- Handle
  {287f53df-26f6-4394-a272-439a84342751}, !- Source Object
  9,                                      !- Outlet Port
  {2458dca6-28ce-4cf0-a3d3-bfcb30b36131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {962e6d1a-34e7-41fb-b1de-951e91563a13}, !- Handle
  {1bbcecab-89eb-48f1-bf11-a45e48dafebf}, !- Source Object
  3,                                      !- Outlet Port
  {287f53df-26f6-4394-a272-439a84342751}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9f96a7d1-01ab-49f2-8333-1a085e4d8de4}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {5ad7ab67-50fd-41e5-a3c5-1bfbe17dace6}, !- Inlet Port
  {aea130fb-7445-406a-a4ce-ab0f88cf884b}; !- Outlet Port

OS:Node,
  {ce0d430c-ac94-4c1f-8917-f4593d44d181}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {69ecf024-520d-4dca-bc68-d7662d85a2ef}, !- Inlet Port
  {5ae8c464-ec55-4750-9be8-a8fafbf10e71}; !- Outlet Port

OS:Node,
  {68eab13b-c302-4df2-b219-9b5508b16f59}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {bfe0ad0b-60d3-4e09-b257-72667ae489fb}, !- Inlet Port
  {17574740-ec89-473e-820b-1974265a220f}; !- Outlet Port

OS:Connection,
  {5ad7ab67-50fd-41e5-a3c5-1bfbe17dace6}, !- Handle
  {287f53df-26f6-4394-a272-439a84342751}, !- Source Object
  11,                                     !- Outlet Port
  {9f96a7d1-01ab-49f2-8333-1a085e4d8de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae8c464-ec55-4750-9be8-a8fafbf10e71}, !- Handle
  {ce0d430c-ac94-4c1f-8917-f4593d44d181}, !- Source Object
  3,                                      !- Outlet Port
  {287f53df-26f6-4394-a272-439a84342751}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {61e7b6e0-97dd-428c-988a-25c748b87f66}, !- Handle
  Air Loop HVAC Zone Splitter 73,         !- Name
  {aea130fb-7445-406a-a4ce-ab0f88cf884b}, !- Inlet Node Name
  {e6a749ad-dfc9-414b-a0fa-c01d74abf752}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {08628c9d-c18f-43c2-bd26-88befc7810ce}, !- Handle
  Air Loop HVAC Zone Mixer 73,            !- Name
  {69ecf024-520d-4dca-bc68-d7662d85a2ef}, !- Outlet Node Name
  {d499043a-44c4-4661-b4cf-8d0e0e1c13ad}; !- Inlet Node Name 1

OS:Connection,
  {aea130fb-7445-406a-a4ce-ab0f88cf884b}, !- Handle
  {9f96a7d1-01ab-49f2-8333-1a085e4d8de4}, !- Source Object
  3,                                      !- Outlet Port
  {61e7b6e0-97dd-428c-988a-25c748b87f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ecf024-520d-4dca-bc68-d7662d85a2ef}, !- Handle
  {08628c9d-c18f-43c2-bd26-88befc7810ce}, !- Source Object
  2,                                      !- Outlet Port
  {ce0d430c-ac94-4c1f-8917-f4593d44d181}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4eaa0197-77df-422d-804b-dfb5eb2f3da5}, !- Handle
  {287f53df-26f6-4394-a272-439a84342751}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.05917358552064,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8797.46,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6392.15,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1195685d-3100-4da1-9108-66f683d058d9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 72, !- Name
  {389506d2-98c4-41d6-9dab-9fd8af98b9b3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cab5bb58-f628-495a-a11b-959c338b4275}, !- Handle
  Zone Outpatient OR A  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c16b9533-b985-46f1-8256-9551dfe043f3}, !- Control Zone Name
  {1bbcecab-89eb-48f1-bf11-a45e48dafebf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {6dd06cc3-7b75-419e-b6a9-8ba189255dcc}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1044.03927354446,                       !- U-Factor Times Area Value {W/K}
  0.000941792390276064,                   !- Maximum Water Flow Rate {m3/s}
  {0d2cf685-c445-4eb3-9fe9-ab8345eff8a4}, !- Water Inlet Node Name
  {3da781bd-2011-42ee-91bc-0e14660739ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  43057.6179325533,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9685087c-f9ca-4da8-b71a-161ac46a48a4}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c9d9da73-d5da-483c-a959-bd5e3742568e}, !- Inlet Port
  {0d2cf685-c445-4eb3-9fe9-ab8345eff8a4}; !- Outlet Port

OS:Connection,
  {c9d9da73-d5da-483c-a959-bd5e3742568e}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  76,                                     !- Outlet Port
  {9685087c-f9ca-4da8-b71a-161ac46a48a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e495fed8-8766-45b7-88fe-575ef0e99256}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {3da781bd-2011-42ee-91bc-0e14660739ca}, !- Inlet Port
  {abd56587-3db1-4c29-8ba8-cd58744870a1}; !- Outlet Port

OS:Connection,
  {0d2cf685-c445-4eb3-9fe9-ab8345eff8a4}, !- Handle
  {9685087c-f9ca-4da8-b71a-161ac46a48a4}, !- Source Object
  3,                                      !- Outlet Port
  {6dd06cc3-7b75-419e-b6a9-8ba189255dcc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3da781bd-2011-42ee-91bc-0e14660739ca}, !- Handle
  {6dd06cc3-7b75-419e-b6a9-8ba189255dcc}, !- Source Object
  6,                                      !- Outlet Port
  {e495fed8-8766-45b7-88fe-575ef0e99256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd56587-3db1-4c29-8ba8-cd58744870a1}, !- Handle
  {e495fed8-8766-45b7-88fe-575ef0e99256}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  76;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {40b682c1-cf80-4806-a900-6c0108109d67}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {6dd06cc3-7b75-419e-b6a9-8ba189255dcc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {5087fe70-dd3a-4592-9635-db388e160fbf}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  43057.6179325533,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a9687825-d84f-4c96-9567-42fb06f34916}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC 1spd DX AC Clg Coil 69kBtu/hr 8.9EER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  17533.0836868174,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.05917358552064,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {40ed946f-2b0f-4b2f-b356-dd6b8a2837fd}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.05917358552064,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {23f887de-6c4d-410a-ad81-12348fa8e33b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25deee61-649d-4726-b14f-5348dbef3a75}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {23f887de-6c4d-410a-ad81-12348fa8e33b}, !- Handle
  Fan On Off Power Curve 72,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25deee61-649d-4726-b14f-5348dbef3a75}, !- Handle
  Fan On Off Efficiency Curve 72,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {35a03fce-7ef5-4ea9-be5d-398d9ef6be1e}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c16b9533-b985-46f1-8256-9551dfe043f3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f4dcdd91-6a8c-4e2f-a7d2-2ebbcce4727b}, !- Air Inlet Node Name
  {ddced55f-ddc1-4528-ba09-6102bdaa5c49}, !- Air Outlet Node Name
  {40ed946f-2b0f-4b2f-b356-dd6b8a2837fd}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ffa675d2-5b58-4c1a-8607-8f4daa92085b}, !- Supply Air Fan Operating Mode Schedule Name
  {6dd06cc3-7b75-419e-b6a9-8ba189255dcc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a9687825-d84f-4c96-9567-42fb06f34916}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5087fe70-dd3a-4592-9635-db388e160fbf}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.05917358552064,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.05917358552064,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ddced55f-ddc1-4528-ba09-6102bdaa5c49}, !- Handle
  {35a03fce-7ef5-4ea9-be5d-398d9ef6be1e}, !- Source Object
  7,                                      !- Outlet Port
  {1bbcecab-89eb-48f1-bf11-a45e48dafebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8647c621-6d48-4f9b-8785-58a084d43bb6}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0885266493973369,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.05917358552064,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ae67c034-953a-45a1-a160-dcdabbdc4c46}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5c6b7ef9-a764-46dc-bf7c-54ff4b348c6f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5c6b7ef9-a764-46dc-bf7c-54ff4b348c6f}, !- Handle
  Controller Mechanical Ventilation 73,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dde6f73d-285c-42af-8d72-f3d6d2d1e0e0}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC OA System, !- Name
  {8647c621-6d48-4f9b-8785-58a084d43bb6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bf02e143-3114-4745-9079-43a1234ec99e}, !- Mixed Air Node Name
  {d22c2f08-d512-42b9-b39a-7868500dd771}, !- Outdoor Air Stream Node Name
  {b00bdbdb-47c0-4d99-b50d-c57e86239a04}, !- Relief Air Stream Node Name
  {5381d290-85cf-4cd8-9cb1-8a12ec72b16a}; !- Return Air Stream Node Name

OS:Node,
  {4c5ffdd4-2440-4285-806b-f4da7e6ea558}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d22c2f08-d512-42b9-b39a-7868500dd771}; !- Outlet Port

OS:Connection,
  {d22c2f08-d512-42b9-b39a-7868500dd771}, !- Handle
  {4c5ffdd4-2440-4285-806b-f4da7e6ea558}, !- Source Object
  3,                                      !- Outlet Port
  {dde6f73d-285c-42af-8d72-f3d6d2d1e0e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {28ac7bef-105f-4d62-88f8-2b520b7c1861}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Relief Air Node, !- Name
  {b00bdbdb-47c0-4d99-b50d-c57e86239a04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b00bdbdb-47c0-4d99-b50d-c57e86239a04}, !- Handle
  {dde6f73d-285c-42af-8d72-f3d6d2d1e0e0}, !- Source Object
  7,                                      !- Outlet Port
  {28ac7bef-105f-4d62-88f8-2b520b7c1861}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a6be25d-3fd7-478d-afda-63181bd3a5be}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {bf02e143-3114-4745-9079-43a1234ec99e}, !- Inlet Port
  {f4dcdd91-6a8c-4e2f-a7d2-2ebbcce4727b}; !- Outlet Port

OS:Connection,
  {5381d290-85cf-4cd8-9cb1-8a12ec72b16a}, !- Handle
  {2458dca6-28ce-4cf0-a3d3-bfcb30b36131}, !- Source Object
  3,                                      !- Outlet Port
  {dde6f73d-285c-42af-8d72-f3d6d2d1e0e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bf02e143-3114-4745-9079-43a1234ec99e}, !- Handle
  {dde6f73d-285c-42af-8d72-f3d6d2d1e0e0}, !- Source Object
  5,                                      !- Outlet Port
  {2a6be25d-3fd7-478d-afda-63181bd3a5be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4dcdd91-6a8c-4e2f-a7d2-2ebbcce4727b}, !- Handle
  {2a6be25d-3fd7-478d-afda-63181bd3a5be}, !- Source Object
  3,                                      !- Outlet Port
  {35a03fce-7ef5-4ea9-be5d-398d9ef6be1e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {389506d2-98c4-41d6-9dab-9fd8af98b9b3}, !- Handle
  Availability Manager Night Cycle 73,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8e7c99d6-0103-4f9f-8a2b-b6918fae44b9}, !- Control Zone or Zone List Name
  {1b512a80-0583-433f-af16-26a15889554e}, !- Cooling Control Zone or Zone List Name
  {4f82cab1-0357-43b8-a8b2-50743bfcee50}, !- Heating Control Zone or Zone List Name
  {454284c3-30d1-402c-86fe-1cb9b9164c85}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8e7c99d6-0103-4f9f-8a2b-b6918fae44b9}, !- Handle
  Availability Manager Night Cycle 73 Control Zone List; !- Name

OS:ModelObjectList,
  {1b512a80-0583-433f-af16-26a15889554e}, !- Handle
  Availability Manager Night Cycle 73 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4f82cab1-0357-43b8-a8b2-50743bfcee50}, !- Handle
  Availability Manager Night Cycle 73 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {454284c3-30d1-402c-86fe-1cb9b9164c85}, !- Handle
  Availability Manager Night Cycle 73 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fe81ff45-b6d5-4e7e-a5a2-a3ef45a5a8d7}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {928980b2-5646-4c62-bd33-517edff1ba3d}, !- Air Inlet Node Name
  {bfe0ad0b-60d3-4e09-b257-72667ae489fb}, !- Air Outlet Node Name
  1.05917358552064;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {07e1321c-e013-4f41-b52b-884fd9943652}, !- Handle
  Zone Outpatient OR A  - Story Mid Return Air Node, !- Name
  {f6a7b1e1-f56b-42a2-9421-e150db733ad6}, !- Inlet Port
  {d499043a-44c4-4661-b4cf-8d0e0e1c13ad}; !- Outlet Port

OS:Connection,
  {17574740-ec89-473e-820b-1974265a220f}, !- Handle
  {68eab13b-c302-4df2-b219-9b5508b16f59}, !- Source Object
  3,                                      !- Outlet Port
  {b1258bba-dbac-45b1-82c5-3ffb0eedd718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a7b1e1-f56b-42a2-9421-e150db733ad6}, !- Handle
  {da49e436-a352-47d7-af58-69a6904a804d}, !- Source Object
  2,                                      !- Outlet Port
  {07e1321c-e013-4f41-b52b-884fd9943652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d499043a-44c4-4661-b4cf-8d0e0e1c13ad}, !- Handle
  {07e1321c-e013-4f41-b52b-884fd9943652}, !- Source Object
  3,                                      !- Outlet Port
  {08628c9d-c18f-43c2-bd26-88befc7810ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b704942-6332-4c87-9de3-8cb37d5f9b09}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {e6a749ad-dfc9-414b-a0fa-c01d74abf752}, !- Inlet Port
  {928980b2-5646-4c62-bd33-517edff1ba3d}; !- Outlet Port

OS:Connection,
  {e6a749ad-dfc9-414b-a0fa-c01d74abf752}, !- Handle
  {61e7b6e0-97dd-428c-988a-25c748b87f66}, !- Source Object
  3,                                      !- Outlet Port
  {9b704942-6332-4c87-9de3-8cb37d5f9b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928980b2-5646-4c62-bd33-517edff1ba3d}, !- Handle
  {9b704942-6332-4c87-9de3-8cb37d5f9b09}, !- Source Object
  3,                                      !- Outlet Port
  {fe81ff45-b6d5-4e7e-a5a2-a3ef45a5a8d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfe0ad0b-60d3-4e09-b257-72667ae489fb}, !- Handle
  {fe81ff45-b6d5-4e7e-a5a2-a3ef45a5a8d7}, !- Source Object
  4,                                      !- Outlet Port
  {68eab13b-c302-4df2-b219-9b5508b16f59}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b2c02778-ce70-4b79-9e41-4c25b5038b37}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7501b486-84bf-4d02-83b3-1d97cd1893ba}, !- Availability Schedule
  {47eebbbf-dfd3-47a7-9c3c-c3ca03ba99a4}, !- Availability Manager List Name
  1.30635074831936,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9164336c-82cc-4097-84ee-68eb5cf38418}, !- Supply Side Inlet Node Name
  {e4b8a609-70b8-4a51-9c30-70f3ef5c0903}, !- Demand Side Outlet Node Name
  {aff0c3d2-c8ec-4e36-9521-563f6d18f184}, !- Demand Side Inlet Node A
  {471bfb60-d9e5-4e1e-a16a-255a3bdce4a2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8aa189aa-78db-4466-82d4-9572ac17f980}, !- Demand Mixer Name
  {18deb907-fc45-4b13-9961-eeb8d2ea6790}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb9e4ec3-49c4-4516-8649-b33ab4692334}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {9164336c-82cc-4097-84ee-68eb5cf38418}, !- Inlet Port
  {32b609ad-010a-4835-a1b4-54b1e9be0168}; !- Outlet Port

OS:Node,
  {f5523ed6-c3db-49da-b926-6eae50488944}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {fa5fa12d-5b2d-44e7-a27a-4c5222b867e2}, !- Inlet Port
  {471bfb60-d9e5-4e1e-a16a-255a3bdce4a2}; !- Outlet Port

OS:Connection,
  {9164336c-82cc-4097-84ee-68eb5cf38418}, !- Handle
  {b2c02778-ce70-4b79-9e41-4c25b5038b37}, !- Source Object
  9,                                      !- Outlet Port
  {bb9e4ec3-49c4-4516-8649-b33ab4692334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471bfb60-d9e5-4e1e-a16a-255a3bdce4a2}, !- Handle
  {f5523ed6-c3db-49da-b926-6eae50488944}, !- Source Object
  3,                                      !- Outlet Port
  {b2c02778-ce70-4b79-9e41-4c25b5038b37}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2f61a377-7d5a-45be-a13f-28e4d6a50988}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {aff0c3d2-c8ec-4e36-9521-563f6d18f184}, !- Inlet Port
  {75c2fa5e-9919-46a1-9127-8bcc1a133ebd}; !- Outlet Port

OS:Node,
  {94a0e370-505f-4b5e-aed6-9b1ac9406d6c}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {9c343432-19d1-4905-a9f7-d92f7e33ab7a}, !- Inlet Port
  {e4b8a609-70b8-4a51-9c30-70f3ef5c0903}; !- Outlet Port

OS:Node,
  {15121217-df2b-47ed-9c91-13ea8ccb60e0}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {6f83fe9d-dd5b-40c2-ac59-08f2fb8b0e8e}, !- Inlet Port
  {d2de3f86-950b-4028-9fdf-04e072a1bf2b}; !- Outlet Port

OS:Connection,
  {aff0c3d2-c8ec-4e36-9521-563f6d18f184}, !- Handle
  {b2c02778-ce70-4b79-9e41-4c25b5038b37}, !- Source Object
  11,                                     !- Outlet Port
  {2f61a377-7d5a-45be-a13f-28e4d6a50988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b8a609-70b8-4a51-9c30-70f3ef5c0903}, !- Handle
  {94a0e370-505f-4b5e-aed6-9b1ac9406d6c}, !- Source Object
  3,                                      !- Outlet Port
  {b2c02778-ce70-4b79-9e41-4c25b5038b37}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {18deb907-fc45-4b13-9961-eeb8d2ea6790}, !- Handle
  Air Loop HVAC Zone Splitter 74,         !- Name
  {75c2fa5e-9919-46a1-9127-8bcc1a133ebd}, !- Inlet Node Name
  {80ba5d83-e7c6-4ce4-9e4c-0a1fa2cc15b9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8aa189aa-78db-4466-82d4-9572ac17f980}, !- Handle
  Air Loop HVAC Zone Mixer 74,            !- Name
  {9c343432-19d1-4905-a9f7-d92f7e33ab7a}, !- Outlet Node Name
  {97f61864-6cf2-4273-980b-5fea21534e81}; !- Inlet Node Name 1

OS:Connection,
  {75c2fa5e-9919-46a1-9127-8bcc1a133ebd}, !- Handle
  {2f61a377-7d5a-45be-a13f-28e4d6a50988}, !- Source Object
  3,                                      !- Outlet Port
  {18deb907-fc45-4b13-9961-eeb8d2ea6790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c343432-19d1-4905-a9f7-d92f7e33ab7a}, !- Handle
  {8aa189aa-78db-4466-82d4-9572ac17f980}, !- Source Object
  2,                                      !- Outlet Port
  {94a0e370-505f-4b5e-aed6-9b1ac9406d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {40013bc0-57dc-4886-8441-b6c69224efa5}, !- Handle
  {b2c02778-ce70-4b79-9e41-4c25b5038b37}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.30635074831936,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11213.38,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9890.28,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {47eebbbf-dfd3-47a7-9c3c-c3ca03ba99a4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 73, !- Name
  {689c2e1c-c385-4adf-a9f5-9763162ed0b5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {15942126-6be2-41f2-8b7f-8c5b756c13e4}, !- Handle
  Zone Outpatient OR B  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {905964ee-35fc-4dda-b5c6-63ad31ea5d38}, !- Control Zone Name
  {f5523ed6-c3db-49da-b926-6eae50488944}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {feb72dca-e613-4e15-b97c-dec02c8616c0}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1280.35583637114,                       !- U-Factor Times Area Value {W/K}
  0.00115559064470317,                    !- Maximum Water Flow Rate {m3/s}
  {dbc726e4-9e35-4123-9b38-208a6735a01f}, !- Water Inlet Node Name
  {84b90c14-1cb0-4df8-8b41-34adfb74eca9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  52832.2175670554,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe6b241b-f0c1-4e00-8ad1-bb2ba7c89403}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {4a1c396d-2c35-4cc6-8013-87164d0f82a6}, !- Inlet Port
  {dbc726e4-9e35-4123-9b38-208a6735a01f}; !- Outlet Port

OS:Connection,
  {4a1c396d-2c35-4cc6-8013-87164d0f82a6}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  77,                                     !- Outlet Port
  {fe6b241b-f0c1-4e00-8ad1-bb2ba7c89403}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00f54461-bedb-400c-a8dc-7446409a0e18}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {84b90c14-1cb0-4df8-8b41-34adfb74eca9}, !- Inlet Port
  {1fdb9b79-9f7e-4aeb-a4f1-78f1783ce89d}; !- Outlet Port

OS:Connection,
  {dbc726e4-9e35-4123-9b38-208a6735a01f}, !- Handle
  {fe6b241b-f0c1-4e00-8ad1-bb2ba7c89403}, !- Source Object
  3,                                      !- Outlet Port
  {feb72dca-e613-4e15-b97c-dec02c8616c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {84b90c14-1cb0-4df8-8b41-34adfb74eca9}, !- Handle
  {feb72dca-e613-4e15-b97c-dec02c8616c0}, !- Source Object
  6,                                      !- Outlet Port
  {00f54461-bedb-400c-a8dc-7446409a0e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fdb9b79-9f7e-4aeb-a4f1-78f1783ce89d}, !- Handle
  {00f54461-bedb-400c-a8dc-7446409a0e18}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  77;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d5fc7662-ec9b-49fd-adc1-8416808b2881}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {feb72dca-e613-4e15-b97c-dec02c8616c0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6c35fcd3-5f44-4b8d-8527-055fb938338f}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  52832.2175670554,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {96fa454c-8db0-46a5-b2e6-b7e5aa55c9ad}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC 1spd DX AC Clg Coil 88kBtu/hr 8.9EER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  21624.743392143,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.30635074831936,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e7ff6142-2f39-4ba0-b0d7-385785f7c5f7}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.30635074831936,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b68f6763-5b2d-48e3-bbb8-4b956c2397a8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c193b551-c317-4fcc-9af9-e2e86ddd5571}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b68f6763-5b2d-48e3-bbb8-4b956c2397a8}, !- Handle
  Fan On Off Power Curve 73,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c193b551-c317-4fcc-9af9-e2e86ddd5571}, !- Handle
  Fan On Off Efficiency Curve 73,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a79faf8c-e84e-4667-9481-df32cad0edaa}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {905964ee-35fc-4dda-b5c6-63ad31ea5d38}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9ee7e57d-ed9e-49ba-8295-3f1c36d8c933}, !- Air Inlet Node Name
  {fa5fa12d-5b2d-44e7-a27a-4c5222b867e2}, !- Air Outlet Node Name
  {e7ff6142-2f39-4ba0-b0d7-385785f7c5f7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {359eb782-3563-48ec-bf10-901aee9d18c8}, !- Supply Air Fan Operating Mode Schedule Name
  {feb72dca-e613-4e15-b97c-dec02c8616c0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {96fa454c-8db0-46a5-b2e6-b7e5aa55c9ad}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6c35fcd3-5f44-4b8d-8527-055fb938338f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.30635074831936,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.30635074831936,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fa5fa12d-5b2d-44e7-a27a-4c5222b867e2}, !- Handle
  {a79faf8c-e84e-4667-9481-df32cad0edaa}, !- Source Object
  7,                                      !- Outlet Port
  {f5523ed6-c3db-49da-b926-6eae50488944}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0dd86ea8-6094-41ae-b053-c78ab4867988}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.136973269180711,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.30635074831936,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {64d103ed-d1ee-4787-ad2f-ea78cd426a8a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6911ffa-3bf7-45bc-8e33-2e6394608330}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f6911ffa-3bf7-45bc-8e33-2e6394608330}, !- Handle
  Controller Mechanical Ventilation 74,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {185f1e58-49f1-4d55-8b22-2896b88aef58}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC OA System, !- Name
  {0dd86ea8-6094-41ae-b053-c78ab4867988}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6275a6d0-2f1c-4c44-b14b-684de64b47cf}, !- Mixed Air Node Name
  {f7bf6b51-1a39-4fca-a47f-4b30cfdc3969}, !- Outdoor Air Stream Node Name
  {b21ee2f8-25ce-42af-8526-221cfae899e7}, !- Relief Air Stream Node Name
  {32b609ad-010a-4835-a1b4-54b1e9be0168}; !- Return Air Stream Node Name

OS:Node,
  {560021f2-4b49-4ce3-a40b-b110609ce9b7}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f7bf6b51-1a39-4fca-a47f-4b30cfdc3969}; !- Outlet Port

OS:Connection,
  {f7bf6b51-1a39-4fca-a47f-4b30cfdc3969}, !- Handle
  {560021f2-4b49-4ce3-a40b-b110609ce9b7}, !- Source Object
  3,                                      !- Outlet Port
  {185f1e58-49f1-4d55-8b22-2896b88aef58}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2eb03aaf-a65a-4dfe-8eca-866a22aca0cc}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Relief Air Node, !- Name
  {b21ee2f8-25ce-42af-8526-221cfae899e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b21ee2f8-25ce-42af-8526-221cfae899e7}, !- Handle
  {185f1e58-49f1-4d55-8b22-2896b88aef58}, !- Source Object
  7,                                      !- Outlet Port
  {2eb03aaf-a65a-4dfe-8eca-866a22aca0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9fe24c2-9652-4253-b5f4-4ad382538b5c}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {6275a6d0-2f1c-4c44-b14b-684de64b47cf}, !- Inlet Port
  {9ee7e57d-ed9e-49ba-8295-3f1c36d8c933}; !- Outlet Port

OS:Connection,
  {32b609ad-010a-4835-a1b4-54b1e9be0168}, !- Handle
  {bb9e4ec3-49c4-4516-8649-b33ab4692334}, !- Source Object
  3,                                      !- Outlet Port
  {185f1e58-49f1-4d55-8b22-2896b88aef58}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6275a6d0-2f1c-4c44-b14b-684de64b47cf}, !- Handle
  {185f1e58-49f1-4d55-8b22-2896b88aef58}, !- Source Object
  5,                                      !- Outlet Port
  {b9fe24c2-9652-4253-b5f4-4ad382538b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee7e57d-ed9e-49ba-8295-3f1c36d8c933}, !- Handle
  {b9fe24c2-9652-4253-b5f4-4ad382538b5c}, !- Source Object
  3,                                      !- Outlet Port
  {a79faf8c-e84e-4667-9481-df32cad0edaa}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {689c2e1c-c385-4adf-a9f5-9763162ed0b5}, !- Handle
  Availability Manager Night Cycle 74,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {018d2844-f1b6-439e-846a-c2243abee04d}, !- Control Zone or Zone List Name
  {b2528b6f-b87c-45fa-a982-d971fafcca06}, !- Cooling Control Zone or Zone List Name
  {fb5b4022-ddc6-4337-8a8a-9adfd3d02701}, !- Heating Control Zone or Zone List Name
  {bb2df565-fd83-4429-ae74-d84f1ddb871b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {018d2844-f1b6-439e-846a-c2243abee04d}, !- Handle
  Availability Manager Night Cycle 74 Control Zone List; !- Name

OS:ModelObjectList,
  {b2528b6f-b87c-45fa-a982-d971fafcca06}, !- Handle
  Availability Manager Night Cycle 74 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fb5b4022-ddc6-4337-8a8a-9adfd3d02701}, !- Handle
  Availability Manager Night Cycle 74 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bb2df565-fd83-4429-ae74-d84f1ddb871b}, !- Handle
  Availability Manager Night Cycle 74 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {954142e4-b1dd-4895-9131-18115a690d30}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {0d9a6141-860f-4aab-90c8-88b7a64e889a}, !- Air Inlet Node Name
  {6f83fe9d-dd5b-40c2-ac59-08f2fb8b0e8e}, !- Air Outlet Node Name
  1.30635074831936;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d23a55cd-226c-4a60-a0c0-c329e8808bf9}, !- Handle
  Zone Outpatient OR B  - Story Mid Return Air Node, !- Name
  {a4a310fa-7edd-49af-ab48-b2b0f20d85eb}, !- Inlet Port
  {97f61864-6cf2-4273-980b-5fea21534e81}; !- Outlet Port

OS:Connection,
  {d2de3f86-950b-4028-9fdf-04e072a1bf2b}, !- Handle
  {15121217-df2b-47ed-9c91-13ea8ccb60e0}, !- Source Object
  3,                                      !- Outlet Port
  {22bf50e8-9ff9-478b-bf6f-b053d88c8f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4a310fa-7edd-49af-ab48-b2b0f20d85eb}, !- Handle
  {769956f3-962e-462b-9041-202a14a56795}, !- Source Object
  2,                                      !- Outlet Port
  {d23a55cd-226c-4a60-a0c0-c329e8808bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f61864-6cf2-4273-980b-5fea21534e81}, !- Handle
  {d23a55cd-226c-4a60-a0c0-c329e8808bf9}, !- Source Object
  3,                                      !- Outlet Port
  {8aa189aa-78db-4466-82d4-9572ac17f980}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {93e3df8d-55ec-489b-af8c-789616823d49}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {80ba5d83-e7c6-4ce4-9e4c-0a1fa2cc15b9}, !- Inlet Port
  {0d9a6141-860f-4aab-90c8-88b7a64e889a}; !- Outlet Port

OS:Connection,
  {80ba5d83-e7c6-4ce4-9e4c-0a1fa2cc15b9}, !- Handle
  {18deb907-fc45-4b13-9961-eeb8d2ea6790}, !- Source Object
  3,                                      !- Outlet Port
  {93e3df8d-55ec-489b-af8c-789616823d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d9a6141-860f-4aab-90c8-88b7a64e889a}, !- Handle
  {93e3df8d-55ec-489b-af8c-789616823d49}, !- Source Object
  3,                                      !- Outlet Port
  {954142e4-b1dd-4895-9131-18115a690d30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f83fe9d-dd5b-40c2-ac59-08f2fb8b0e8e}, !- Handle
  {954142e4-b1dd-4895-9131-18115a690d30}, !- Source Object
  4,                                      !- Outlet Port
  {15121217-df2b-47ed-9c91-13ea8ccb60e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f573166b-7336-4725-98b6-ae341d848c33}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d1e8bf63-ccb4-4a1a-8932-6c0b0b1a36e3}, !- Availability Schedule
  {5a238f3a-83c1-4816-a822-b4c61a8a6c8b}, !- Availability Manager List Name
  1.07047704121481,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3d3fd17b-0a95-4a13-b442-d766362b586c}, !- Supply Side Inlet Node Name
  {7d20df72-90e2-4fdc-a00d-2dadeceaccf6}, !- Demand Side Outlet Node Name
  {e89e20a7-ece9-4043-b93d-0a2208a9e874}, !- Demand Side Inlet Node A
  {7a433661-92c6-422f-84d9-3cf02dd233a9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3511efc5-35bf-442b-b967-53598ca53da6}, !- Demand Mixer Name
  {c7de2f0b-ba77-45f5-8590-6c1daeff1e79}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {437da440-cb7f-4e6d-8c60-8755991327f2}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {3d3fd17b-0a95-4a13-b442-d766362b586c}, !- Inlet Port
  {825ceffa-1ca4-4ca3-aeb9-62150750d131}; !- Outlet Port

OS:Node,
  {47e04e91-6cef-4fee-bba5-9a93a4340d07}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {472416d0-d3b7-45ce-9510-ac048ade0d87}, !- Inlet Port
  {7a433661-92c6-422f-84d9-3cf02dd233a9}; !- Outlet Port

OS:Connection,
  {3d3fd17b-0a95-4a13-b442-d766362b586c}, !- Handle
  {f573166b-7336-4725-98b6-ae341d848c33}, !- Source Object
  9,                                      !- Outlet Port
  {437da440-cb7f-4e6d-8c60-8755991327f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a433661-92c6-422f-84d9-3cf02dd233a9}, !- Handle
  {47e04e91-6cef-4fee-bba5-9a93a4340d07}, !- Source Object
  3,                                      !- Outlet Port
  {f573166b-7336-4725-98b6-ae341d848c33}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9a02271f-5d0b-4e79-8897-6988f13a931a}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {e89e20a7-ece9-4043-b93d-0a2208a9e874}, !- Inlet Port
  {8107c8ce-3b22-4ca3-9631-91a8ef8ca113}; !- Outlet Port

OS:Node,
  {d042a555-847c-4909-aa29-ee2296e927db}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {8de5916b-22f5-4fb4-9911-c514ec28de35}, !- Inlet Port
  {7d20df72-90e2-4fdc-a00d-2dadeceaccf6}; !- Outlet Port

OS:Node,
  {c0be641c-9e7c-44f5-b8b2-7a32e7202d1b}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {aa547631-b6f3-4b6c-8184-5060e94b9eec}, !- Inlet Port
  {3008ceab-8399-4691-8cd0-18222875b853}; !- Outlet Port

OS:Connection,
  {e89e20a7-ece9-4043-b93d-0a2208a9e874}, !- Handle
  {f573166b-7336-4725-98b6-ae341d848c33}, !- Source Object
  11,                                     !- Outlet Port
  {9a02271f-5d0b-4e79-8897-6988f13a931a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d20df72-90e2-4fdc-a00d-2dadeceaccf6}, !- Handle
  {d042a555-847c-4909-aa29-ee2296e927db}, !- Source Object
  3,                                      !- Outlet Port
  {f573166b-7336-4725-98b6-ae341d848c33}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c7de2f0b-ba77-45f5-8590-6c1daeff1e79}, !- Handle
  Air Loop HVAC Zone Splitter 75,         !- Name
  {8107c8ce-3b22-4ca3-9631-91a8ef8ca113}, !- Inlet Node Name
  {b52a2e7a-cae0-4019-b915-0908b20ae096}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3511efc5-35bf-442b-b967-53598ca53da6}, !- Handle
  Air Loop HVAC Zone Mixer 75,            !- Name
  {8de5916b-22f5-4fb4-9911-c514ec28de35}, !- Outlet Node Name
  {c5fe6489-e0ca-489e-bc48-ecd15e151828}; !- Inlet Node Name 1

OS:Connection,
  {8107c8ce-3b22-4ca3-9631-91a8ef8ca113}, !- Handle
  {9a02271f-5d0b-4e79-8897-6988f13a931a}, !- Source Object
  3,                                      !- Outlet Port
  {c7de2f0b-ba77-45f5-8590-6c1daeff1e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de5916b-22f5-4fb4-9911-c514ec28de35}, !- Handle
  {3511efc5-35bf-442b-b967-53598ca53da6}, !- Source Object
  2,                                      !- Outlet Port
  {d042a555-847c-4909-aa29-ee2296e927db}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c9163b3c-f8b9-43f5-88ab-4121805430ed}, !- Handle
  {f573166b-7336-4725-98b6-ae341d848c33}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.07047704121481,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8509.73,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6392.15,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5a238f3a-83c1-4816-a822-b4c61a8a6c8b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 74, !- Name
  {4a4b8b82-c679-44df-9060-9a21cd2f4ad8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ab1466ad-8292-4a94-a490-226fb6a0f762}, !- Handle
  Zone Outpatient OR C  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9c666414-5d22-48f8-8db0-721fd4989e5f}, !- Control Zone Name
  {47e04e91-6cef-4fee-bba5-9a93a4340d07}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {abf7003d-9ced-4383-a833-dd3fe11c2e40}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1054.70360565655,                       !- U-Factor Times Area Value {W/K}
  0.000951178697109616,                   !- Maximum Water Flow Rate {m3/s}
  {bea7b614-82b7-42a0-81c5-79651db53b5e}, !- Water Inlet Node Name
  {dbae569e-0ae0-4b61-9807-6f9348481fc9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  43486.7486174151,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {10a9da52-2487-4e0e-9211-60c3979229b9}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {d307df3f-6096-4b6e-adbd-6b34ba904f28}, !- Inlet Port
  {bea7b614-82b7-42a0-81c5-79651db53b5e}; !- Outlet Port

OS:Connection,
  {d307df3f-6096-4b6e-adbd-6b34ba904f28}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  78,                                     !- Outlet Port
  {10a9da52-2487-4e0e-9211-60c3979229b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e968d3d-d93b-4794-8cef-cbf5cd6e6b05}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {dbae569e-0ae0-4b61-9807-6f9348481fc9}, !- Inlet Port
  {1cf3fe2d-6193-434e-8c5b-fd8ec6d6aa5a}; !- Outlet Port

OS:Connection,
  {bea7b614-82b7-42a0-81c5-79651db53b5e}, !- Handle
  {10a9da52-2487-4e0e-9211-60c3979229b9}, !- Source Object
  3,                                      !- Outlet Port
  {abf7003d-9ced-4383-a833-dd3fe11c2e40}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dbae569e-0ae0-4b61-9807-6f9348481fc9}, !- Handle
  {abf7003d-9ced-4383-a833-dd3fe11c2e40}, !- Source Object
  6,                                      !- Outlet Port
  {1e968d3d-d93b-4794-8cef-cbf5cd6e6b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf3fe2d-6193-434e-8c5b-fd8ec6d6aa5a}, !- Handle
  {1e968d3d-d93b-4794-8cef-cbf5cd6e6b05}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  78;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69602553-8428-41e2-8c69-88317b074ad5}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {abf7003d-9ced-4383-a833-dd3fe11c2e40}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {91062039-ae0f-4e4b-a559-ea65d41be14f}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  43486.7486174151,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {da28fcf9-53b7-44ba-82c9-1f704c84086d}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC 1spd DX AC Clg Coil 67kBtu/hr 8.9EER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  17720.1960141501,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.07047704121481,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {82fed4d3-c696-4ea0-bddf-be3279dc0f1a}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.07047704121481,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6de13a78-0c8e-4ab2-ae32-2eaa80fb1219}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {367a25f4-41b3-43c5-b808-ec13e03a132b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6de13a78-0c8e-4ab2-ae32-2eaa80fb1219}, !- Handle
  Fan On Off Power Curve 74,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {367a25f4-41b3-43c5-b808-ec13e03a132b}, !- Handle
  Fan On Off Efficiency Curve 74,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {77b6b2fc-3cb0-4bb3-8dff-749c1565cfac}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9c666414-5d22-48f8-8db0-721fd4989e5f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {ce9a7b0a-3175-4e51-8179-6d8e9240635b}, !- Air Inlet Node Name
  {472416d0-d3b7-45ce-9510-ac048ade0d87}, !- Air Outlet Node Name
  {82fed4d3-c696-4ea0-bddf-be3279dc0f1a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d7b3e9c7-3719-487b-bd47-b9e4ba3cac6f}, !- Supply Air Fan Operating Mode Schedule Name
  {abf7003d-9ced-4383-a833-dd3fe11c2e40}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {da28fcf9-53b7-44ba-82c9-1f704c84086d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {91062039-ae0f-4e4b-a559-ea65d41be14f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.07047704121481,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.07047704121481,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {472416d0-d3b7-45ce-9510-ac048ade0d87}, !- Handle
  {77b6b2fc-3cb0-4bb3-8dff-749c1565cfac}, !- Source Object
  7,                                      !- Outlet Port
  {47e04e91-6cef-4fee-bba5-9a93a4340d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9eaf9de4-2932-4fd0-81b3-6d18f9b31eab}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0885266493973369,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.07047704121481,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cf6303e-72a7-4dd0-9a7c-b6ea6e04ea77}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {45f69d20-48de-4743-90fd-87c054d23a16}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {45f69d20-48de-4743-90fd-87c054d23a16}, !- Handle
  Controller Mechanical Ventilation 75,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {afe65821-179e-4978-b20a-4ad068cb38a9}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC OA System, !- Name
  {9eaf9de4-2932-4fd0-81b3-6d18f9b31eab}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dbb9548d-3ed2-4215-8f59-b0db14c3d38d}, !- Mixed Air Node Name
  {65241a0f-c4bc-40db-8e7a-5a618ad78fdd}, !- Outdoor Air Stream Node Name
  {cffbd5a0-ff38-40d5-b880-0fbec894e648}, !- Relief Air Stream Node Name
  {825ceffa-1ca4-4ca3-aeb9-62150750d131}; !- Return Air Stream Node Name

OS:Node,
  {def76078-3c27-49d5-9549-8ea232c0fad9}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {65241a0f-c4bc-40db-8e7a-5a618ad78fdd}; !- Outlet Port

OS:Connection,
  {65241a0f-c4bc-40db-8e7a-5a618ad78fdd}, !- Handle
  {def76078-3c27-49d5-9549-8ea232c0fad9}, !- Source Object
  3,                                      !- Outlet Port
  {afe65821-179e-4978-b20a-4ad068cb38a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9fb41d39-dfb7-4422-9c37-7ad8e87499c9}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Relief Air Node, !- Name
  {cffbd5a0-ff38-40d5-b880-0fbec894e648}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cffbd5a0-ff38-40d5-b880-0fbec894e648}, !- Handle
  {afe65821-179e-4978-b20a-4ad068cb38a9}, !- Source Object
  7,                                      !- Outlet Port
  {9fb41d39-dfb7-4422-9c37-7ad8e87499c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4834edb4-be37-4f3d-b473-d662efd3e95d}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {dbb9548d-3ed2-4215-8f59-b0db14c3d38d}, !- Inlet Port
  {ce9a7b0a-3175-4e51-8179-6d8e9240635b}; !- Outlet Port

OS:Connection,
  {825ceffa-1ca4-4ca3-aeb9-62150750d131}, !- Handle
  {437da440-cb7f-4e6d-8c60-8755991327f2}, !- Source Object
  3,                                      !- Outlet Port
  {afe65821-179e-4978-b20a-4ad068cb38a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dbb9548d-3ed2-4215-8f59-b0db14c3d38d}, !- Handle
  {afe65821-179e-4978-b20a-4ad068cb38a9}, !- Source Object
  5,                                      !- Outlet Port
  {4834edb4-be37-4f3d-b473-d662efd3e95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce9a7b0a-3175-4e51-8179-6d8e9240635b}, !- Handle
  {4834edb4-be37-4f3d-b473-d662efd3e95d}, !- Source Object
  3,                                      !- Outlet Port
  {77b6b2fc-3cb0-4bb3-8dff-749c1565cfac}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4a4b8b82-c679-44df-9060-9a21cd2f4ad8}, !- Handle
  Availability Manager Night Cycle 75,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a79076c8-ed2a-42d6-9e22-384a9d5e5b01}, !- Control Zone or Zone List Name
  {1927aba4-c2a9-4079-b2d9-7618c042a1a3}, !- Cooling Control Zone or Zone List Name
  {73efbaae-d2e8-43d5-85f0-322a1d58b93c}, !- Heating Control Zone or Zone List Name
  {8aa422af-fd7d-4ce5-b3d0-f426ae24ccf5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a79076c8-ed2a-42d6-9e22-384a9d5e5b01}, !- Handle
  Availability Manager Night Cycle 75 Control Zone List; !- Name

OS:ModelObjectList,
  {1927aba4-c2a9-4079-b2d9-7618c042a1a3}, !- Handle
  Availability Manager Night Cycle 75 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {73efbaae-d2e8-43d5-85f0-322a1d58b93c}, !- Handle
  Availability Manager Night Cycle 75 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8aa422af-fd7d-4ce5-b3d0-f426ae24ccf5}, !- Handle
  Availability Manager Night Cycle 75 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fe94e5a2-2c1d-4603-915e-28235e1e4c38}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {926d47ea-ef24-49c7-a6e0-f49a89c471ee}, !- Air Inlet Node Name
  {aa547631-b6f3-4b6c-8184-5060e94b9eec}, !- Air Outlet Node Name
  1.07047704121481;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f27cef1b-c854-48c5-8ced-59facf1a48e4}, !- Handle
  Zone Outpatient OR C  - Story Mid Return Air Node, !- Name
  {365ff8f1-ca0a-4ba9-9107-77e954976177}, !- Inlet Port
  {c5fe6489-e0ca-489e-bc48-ecd15e151828}; !- Outlet Port

OS:Connection,
  {3008ceab-8399-4691-8cd0-18222875b853}, !- Handle
  {c0be641c-9e7c-44f5-b8b2-7a32e7202d1b}, !- Source Object
  3,                                      !- Outlet Port
  {1d724c3e-ec6b-4d53-afae-cd5ccea1a9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365ff8f1-ca0a-4ba9-9107-77e954976177}, !- Handle
  {6e701fbc-7ea1-44df-86a2-8533154d0869}, !- Source Object
  2,                                      !- Outlet Port
  {f27cef1b-c854-48c5-8ced-59facf1a48e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5fe6489-e0ca-489e-bc48-ecd15e151828}, !- Handle
  {f27cef1b-c854-48c5-8ced-59facf1a48e4}, !- Source Object
  3,                                      !- Outlet Port
  {3511efc5-35bf-442b-b967-53598ca53da6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3fc664f4-6c8a-4902-9651-fc7014242980}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {b52a2e7a-cae0-4019-b915-0908b20ae096}, !- Inlet Port
  {926d47ea-ef24-49c7-a6e0-f49a89c471ee}; !- Outlet Port

OS:Connection,
  {b52a2e7a-cae0-4019-b915-0908b20ae096}, !- Handle
  {c7de2f0b-ba77-45f5-8590-6c1daeff1e79}, !- Source Object
  3,                                      !- Outlet Port
  {3fc664f4-6c8a-4902-9651-fc7014242980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {926d47ea-ef24-49c7-a6e0-f49a89c471ee}, !- Handle
  {3fc664f4-6c8a-4902-9651-fc7014242980}, !- Source Object
  3,                                      !- Outlet Port
  {fe94e5a2-2c1d-4603-915e-28235e1e4c38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa547631-b6f3-4b6c-8184-5060e94b9eec}, !- Handle
  {fe94e5a2-2c1d-4603-915e-28235e1e4c38}, !- Source Object
  4,                                      !- Outlet Port
  {c0be641c-9e7c-44f5-b8b2-7a32e7202d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dffa17cf-e279-47eb-8214-71d24412cd4a}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {865e9a2f-47ae-4ea3-8e21-777f60a36a17}, !- Availability Schedule
  {c91e1fe5-08c8-46a7-8643-4f696bef926d}, !- Availability Manager List Name
  0.22298227950074,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {10a6e663-814c-4e75-b28f-abb94c9038f8}, !- Supply Side Inlet Node Name
  {299aa455-c5ab-475c-8b29-b9bd15bdd33e}, !- Demand Side Outlet Node Name
  {731c47a5-13b2-4ac7-9e47-97dbb9cf9710}, !- Demand Side Inlet Node A
  {5715979e-806b-4360-a0fa-0cd2d68a4151}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d54fbb2b-db3c-4e82-b684-144481e08594}, !- Demand Mixer Name
  {4a395c46-3526-40ea-af25-10926dece267}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d2ed0af4-faf4-4b31-948d-99e15b7fb116}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {10a6e663-814c-4e75-b28f-abb94c9038f8}, !- Inlet Port
  {8a5f7d42-8eac-4491-865d-4ef8707d4016}; !- Outlet Port

OS:Node,
  {de370653-27b9-46d7-be9e-4242af5dc608}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {36e31681-f272-45a9-98cd-9a291fd6ec64}, !- Inlet Port
  {5715979e-806b-4360-a0fa-0cd2d68a4151}; !- Outlet Port

OS:Connection,
  {10a6e663-814c-4e75-b28f-abb94c9038f8}, !- Handle
  {dffa17cf-e279-47eb-8214-71d24412cd4a}, !- Source Object
  9,                                      !- Outlet Port
  {d2ed0af4-faf4-4b31-948d-99e15b7fb116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5715979e-806b-4360-a0fa-0cd2d68a4151}, !- Handle
  {de370653-27b9-46d7-be9e-4242af5dc608}, !- Source Object
  3,                                      !- Outlet Port
  {dffa17cf-e279-47eb-8214-71d24412cd4a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0461be51-8b18-40e6-a5f8-40eb021f7d40}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {731c47a5-13b2-4ac7-9e47-97dbb9cf9710}, !- Inlet Port
  {f4a327e0-93fc-4491-b2b6-9c8104b2eee1}; !- Outlet Port

OS:Node,
  {f6b2ca4a-af7c-4d25-aec6-5dac79a64419}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {dee6e941-f08c-4b59-b5b8-77c0275bfd85}, !- Inlet Port
  {299aa455-c5ab-475c-8b29-b9bd15bdd33e}; !- Outlet Port

OS:Node,
  {f73b8017-76c2-458d-b371-d31359a03d30}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {18f2ba0c-4a64-4eb0-8901-c4a6776c1121}, !- Inlet Port
  {5c8a0b83-fa56-4e5c-88fc-ead3efb81ec3}; !- Outlet Port

OS:Connection,
  {731c47a5-13b2-4ac7-9e47-97dbb9cf9710}, !- Handle
  {dffa17cf-e279-47eb-8214-71d24412cd4a}, !- Source Object
  11,                                     !- Outlet Port
  {0461be51-8b18-40e6-a5f8-40eb021f7d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299aa455-c5ab-475c-8b29-b9bd15bdd33e}, !- Handle
  {f6b2ca4a-af7c-4d25-aec6-5dac79a64419}, !- Source Object
  3,                                      !- Outlet Port
  {dffa17cf-e279-47eb-8214-71d24412cd4a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4a395c46-3526-40ea-af25-10926dece267}, !- Handle
  Air Loop HVAC Zone Splitter 76,         !- Name
  {f4a327e0-93fc-4491-b2b6-9c8104b2eee1}, !- Inlet Node Name
  {d139fa74-7189-4889-8340-f56e2c1481ee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d54fbb2b-db3c-4e82-b684-144481e08594}, !- Handle
  Air Loop HVAC Zone Mixer 76,            !- Name
  {dee6e941-f08c-4b59-b5b8-77c0275bfd85}, !- Outlet Node Name
  {7899ee6a-226a-4508-96da-295d35ed904c}; !- Inlet Node Name 1

OS:Connection,
  {f4a327e0-93fc-4491-b2b6-9c8104b2eee1}, !- Handle
  {0461be51-8b18-40e6-a5f8-40eb021f7d40}, !- Source Object
  3,                                      !- Outlet Port
  {4a395c46-3526-40ea-af25-10926dece267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee6e941-f08c-4b59-b5b8-77c0275bfd85}, !- Handle
  {d54fbb2b-db3c-4e82-b684-144481e08594}, !- Source Object
  2,                                      !- Outlet Port
  {f6b2ca4a-af7c-4d25-aec6-5dac79a64419}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2d1a4f6a-df3d-4628-b913-a76e3bd6e110}, !- Handle
  {dffa17cf-e279-47eb-8214-71d24412cd4a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.22298227950074,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3374.87,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3682.94,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c91e1fe5-08c8-46a7-8643-4f696bef926d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 75, !- Name
  {e80d3e70-0645-45fd-8457-b950310a6932}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2f35c36c-7c05-4890-ad07-5a5783a3bf06}, !- Handle
  Zone Outpatient PACU A  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d7128647-3c52-4a58-b4c4-14b914a9efa4}, !- Control Zone Name
  {de370653-27b9-46d7-be9e-4242af5dc608}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {476d64e3-61e8-463c-9096-f41e15a61d98}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  230.092471126451,                       !- U-Factor Times Area Value {W/K}
  0.00021255321065469,                    !- Maximum Water Flow Rate {m3/s}
  {05c623fb-899a-4eff-b465-97180afa8b55}, !- Water Inlet Node Name
  {cf8c4ac6-9958-40f7-b25e-283a7908d104}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9717.67772727964,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {138750c8-32b6-46af-8ba6-006f210144f7}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {5f59d1ee-49e6-4d69-91ff-73a525abbd59}, !- Inlet Port
  {05c623fb-899a-4eff-b465-97180afa8b55}; !- Outlet Port

OS:Connection,
  {5f59d1ee-49e6-4d69-91ff-73a525abbd59}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  79,                                     !- Outlet Port
  {138750c8-32b6-46af-8ba6-006f210144f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13b144de-9edc-4612-8724-599a25f262e6}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {cf8c4ac6-9958-40f7-b25e-283a7908d104}, !- Inlet Port
  {fc8f55d9-2743-4f05-8234-07cea6a6e880}; !- Outlet Port

OS:Connection,
  {05c623fb-899a-4eff-b465-97180afa8b55}, !- Handle
  {138750c8-32b6-46af-8ba6-006f210144f7}, !- Source Object
  3,                                      !- Outlet Port
  {476d64e3-61e8-463c-9096-f41e15a61d98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf8c4ac6-9958-40f7-b25e-283a7908d104}, !- Handle
  {476d64e3-61e8-463c-9096-f41e15a61d98}, !- Source Object
  6,                                      !- Outlet Port
  {13b144de-9edc-4612-8724-599a25f262e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8f55d9-2743-4f05-8234-07cea6a6e880}, !- Handle
  {13b144de-9edc-4612-8724-599a25f262e6}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  79;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32675c1f-8790-4657-a886-4f31e002e134}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {476d64e3-61e8-463c-9096-f41e15a61d98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {4b4783cf-5bdd-4454-8169-5588dd47f18e}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9717.67772727964,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ff688c81-aaa9-4caa-aac3-6bcfa3cd592f}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  5044.49317522528,                       !- Rated Total Cooling Capacity {W}
  0.731020118751751,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.22298227950074,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {aedd4026-3ba5-4ad1-b056-4ef7cc8c8b60}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.22298227950074,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {daf81b1c-b80b-4088-8035-d2c1ea31ce8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be88eb04-cd81-47e7-a145-a41ad57b9971}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {daf81b1c-b80b-4088-8035-d2c1ea31ce8f}, !- Handle
  Fan On Off Power Curve 75,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be88eb04-cd81-47e7-a145-a41ad57b9971}, !- Handle
  Fan On Off Efficiency Curve 75,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d810a44a-3e6f-4fe0-ae6e-46bcd55ba358}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d7128647-3c52-4a58-b4c4-14b914a9efa4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {3da8cdcf-3181-4964-83c0-93276b506da6}, !- Air Inlet Node Name
  {36e31681-f272-45a9-98cd-9a291fd6ec64}, !- Air Outlet Node Name
  {aedd4026-3ba5-4ad1-b056-4ef7cc8c8b60}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5e0fec1a-5256-437f-b695-61d5eb9542d8}, !- Supply Air Fan Operating Mode Schedule Name
  {476d64e3-61e8-463c-9096-f41e15a61d98}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ff688c81-aaa9-4caa-aac3-6bcfa3cd592f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4b4783cf-5bdd-4454-8169-5588dd47f18e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.22298227950074,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.22298227950074,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {36e31681-f272-45a9-98cd-9a291fd6ec64}, !- Handle
  {d810a44a-3e6f-4fe0-ae6e-46bcd55ba358}, !- Source Object
  7,                                      !- Outlet Port
  {de370653-27b9-46d7-be9e-4242af5dc608}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a30bc2e2-d5a5-4bf3-baea-57d508c5bd05}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0510061169558004,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.22298227950074,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2e959d92-cc04-493b-9d3a-c4e0f842af97}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d39a2669-f665-4dbf-92b1-6171771493a0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d39a2669-f665-4dbf-92b1-6171771493a0}, !- Handle
  Controller Mechanical Ventilation 76,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {23df5700-0dd9-40a1-8db5-2a5c92926ee6}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC OA System, !- Name
  {a30bc2e2-d5a5-4bf3-baea-57d508c5bd05}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2073bbcc-8f4c-4d0f-9623-46824e5ca445}, !- Mixed Air Node Name
  {c27e57b8-d2db-4f2e-88a3-232c0a13dc9b}, !- Outdoor Air Stream Node Name
  {8951e143-65ad-46f8-bd7b-9cabd205c705}, !- Relief Air Stream Node Name
  {8a5f7d42-8eac-4491-865d-4ef8707d4016}; !- Return Air Stream Node Name

OS:Node,
  {8459c9b4-da76-42f9-b4bc-7f1ed6c2eee7}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c27e57b8-d2db-4f2e-88a3-232c0a13dc9b}; !- Outlet Port

OS:Connection,
  {c27e57b8-d2db-4f2e-88a3-232c0a13dc9b}, !- Handle
  {8459c9b4-da76-42f9-b4bc-7f1ed6c2eee7}, !- Source Object
  3,                                      !- Outlet Port
  {23df5700-0dd9-40a1-8db5-2a5c92926ee6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99ca7796-fab3-483a-8625-1d7dca1ba103}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Relief Air Node, !- Name
  {8951e143-65ad-46f8-bd7b-9cabd205c705}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8951e143-65ad-46f8-bd7b-9cabd205c705}, !- Handle
  {23df5700-0dd9-40a1-8db5-2a5c92926ee6}, !- Source Object
  7,                                      !- Outlet Port
  {99ca7796-fab3-483a-8625-1d7dca1ba103}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74e84f09-181a-440b-9e4f-267ae286c792}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {2073bbcc-8f4c-4d0f-9623-46824e5ca445}, !- Inlet Port
  {3da8cdcf-3181-4964-83c0-93276b506da6}; !- Outlet Port

OS:Connection,
  {8a5f7d42-8eac-4491-865d-4ef8707d4016}, !- Handle
  {d2ed0af4-faf4-4b31-948d-99e15b7fb116}, !- Source Object
  3,                                      !- Outlet Port
  {23df5700-0dd9-40a1-8db5-2a5c92926ee6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2073bbcc-8f4c-4d0f-9623-46824e5ca445}, !- Handle
  {23df5700-0dd9-40a1-8db5-2a5c92926ee6}, !- Source Object
  5,                                      !- Outlet Port
  {74e84f09-181a-440b-9e4f-267ae286c792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da8cdcf-3181-4964-83c0-93276b506da6}, !- Handle
  {74e84f09-181a-440b-9e4f-267ae286c792}, !- Source Object
  3,                                      !- Outlet Port
  {d810a44a-3e6f-4fe0-ae6e-46bcd55ba358}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e80d3e70-0645-45fd-8457-b950310a6932}, !- Handle
  Availability Manager Night Cycle 76,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {dd3d916c-3b69-4197-a771-1d87831b9672}, !- Control Zone or Zone List Name
  {037e599b-4db9-45d9-9c5a-77c1ea4ac6dc}, !- Cooling Control Zone or Zone List Name
  {6e57196e-6f91-439e-94cf-d366b1612235}, !- Heating Control Zone or Zone List Name
  {790134e3-30ef-40ca-b6d4-e13cd601bf14}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dd3d916c-3b69-4197-a771-1d87831b9672}, !- Handle
  Availability Manager Night Cycle 76 Control Zone List; !- Name

OS:ModelObjectList,
  {037e599b-4db9-45d9-9c5a-77c1ea4ac6dc}, !- Handle
  Availability Manager Night Cycle 76 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6e57196e-6f91-439e-94cf-d366b1612235}, !- Handle
  Availability Manager Night Cycle 76 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {790134e3-30ef-40ca-b6d4-e13cd601bf14}, !- Handle
  Availability Manager Night Cycle 76 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d5013cdc-294e-4e0f-bd98-c35e8675650e}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {c510cffd-aeba-47a3-93e0-91e5e0378ae7}, !- Air Inlet Node Name
  {18f2ba0c-4a64-4eb0-8901-c4a6776c1121}, !- Air Outlet Node Name
  0.22298227950074;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {74ab60ae-3958-4885-858b-8632847f2074}, !- Handle
  Zone Outpatient PACU A  - Story Mid Return Air Node, !- Name
  {cd82c301-0160-45ff-bb90-64f1b5f230a7}, !- Inlet Port
  {7899ee6a-226a-4508-96da-295d35ed904c}; !- Outlet Port

OS:Connection,
  {5c8a0b83-fa56-4e5c-88fc-ead3efb81ec3}, !- Handle
  {f73b8017-76c2-458d-b371-d31359a03d30}, !- Source Object
  3,                                      !- Outlet Port
  {068b1149-a09b-4537-9883-87681bec146f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd82c301-0160-45ff-bb90-64f1b5f230a7}, !- Handle
  {6ee420a9-fde2-4a72-b2f0-786e7cd7861b}, !- Source Object
  2,                                      !- Outlet Port
  {74ab60ae-3958-4885-858b-8632847f2074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7899ee6a-226a-4508-96da-295d35ed904c}, !- Handle
  {74ab60ae-3958-4885-858b-8632847f2074}, !- Source Object
  3,                                      !- Outlet Port
  {d54fbb2b-db3c-4e82-b684-144481e08594}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {16c16996-c962-47a6-8d2c-c7bd2e6cac47}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {d139fa74-7189-4889-8340-f56e2c1481ee}, !- Inlet Port
  {c510cffd-aeba-47a3-93e0-91e5e0378ae7}; !- Outlet Port

OS:Connection,
  {d139fa74-7189-4889-8340-f56e2c1481ee}, !- Handle
  {4a395c46-3526-40ea-af25-10926dece267}, !- Source Object
  3,                                      !- Outlet Port
  {16c16996-c962-47a6-8d2c-c7bd2e6cac47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c510cffd-aeba-47a3-93e0-91e5e0378ae7}, !- Handle
  {16c16996-c962-47a6-8d2c-c7bd2e6cac47}, !- Source Object
  3,                                      !- Outlet Port
  {d5013cdc-294e-4e0f-bd98-c35e8675650e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18f2ba0c-4a64-4eb0-8901-c4a6776c1121}, !- Handle
  {d5013cdc-294e-4e0f-bd98-c35e8675650e}, !- Source Object
  4,                                      !- Outlet Port
  {f73b8017-76c2-458d-b371-d31359a03d30}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0c5e5e08-a043-4524-b3b1-76b803165eba}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fa2ce1e3-5663-4844-b6ea-b530e2c3496f}, !- Availability Schedule
  {de44803d-5907-45b7-958e-851490f18821}, !- Availability Manager List Name
  0.206886632653873,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {88168c21-ff90-48ba-8402-49a471a82180}, !- Supply Side Inlet Node Name
  {fd9f7202-ba0f-4749-be97-7462146d7a27}, !- Demand Side Outlet Node Name
  {bf890f83-622e-4222-95b5-f02c2db26164}, !- Demand Side Inlet Node A
  {98366b14-b342-4fd4-8250-72dd5daabd44}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4db6b9fd-d7d2-4e07-a7d2-289b46fd4175}, !- Demand Mixer Name
  {c6f343f2-bfde-408a-8087-93b75605eeb6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6a63f69b-0684-4821-b087-d22df3da97cc}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {88168c21-ff90-48ba-8402-49a471a82180}, !- Inlet Port
  {478dd50d-3a5d-4b93-8b3f-6d9ba7bf16d9}; !- Outlet Port

OS:Node,
  {a2b94805-8da2-4960-9e34-caaf5efc95ec}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {6edc2104-fffa-4c84-8d74-dfff05067a82}, !- Inlet Port
  {98366b14-b342-4fd4-8250-72dd5daabd44}; !- Outlet Port

OS:Connection,
  {88168c21-ff90-48ba-8402-49a471a82180}, !- Handle
  {0c5e5e08-a043-4524-b3b1-76b803165eba}, !- Source Object
  9,                                      !- Outlet Port
  {6a63f69b-0684-4821-b087-d22df3da97cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98366b14-b342-4fd4-8250-72dd5daabd44}, !- Handle
  {a2b94805-8da2-4960-9e34-caaf5efc95ec}, !- Source Object
  3,                                      !- Outlet Port
  {0c5e5e08-a043-4524-b3b1-76b803165eba}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2994ff24-3fca-46cf-928d-6bcbc8fddc68}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {bf890f83-622e-4222-95b5-f02c2db26164}, !- Inlet Port
  {aa575020-d5bb-42b6-b909-cc86105385a8}; !- Outlet Port

OS:Node,
  {a2256997-aacb-4c7a-83b3-168d220870bb}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {69acc1f4-16c5-4bec-8133-76b2f9bb7716}, !- Inlet Port
  {fd9f7202-ba0f-4749-be97-7462146d7a27}; !- Outlet Port

OS:Node,
  {249b27e3-cde5-43f4-b4ae-7f36fd0f7927}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {abb87dae-2b76-439e-b8cd-3477cf187078}, !- Inlet Port
  {f11aca56-166d-4e2a-b5a1-72fec442d815}; !- Outlet Port

OS:Connection,
  {bf890f83-622e-4222-95b5-f02c2db26164}, !- Handle
  {0c5e5e08-a043-4524-b3b1-76b803165eba}, !- Source Object
  11,                                     !- Outlet Port
  {2994ff24-3fca-46cf-928d-6bcbc8fddc68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd9f7202-ba0f-4749-be97-7462146d7a27}, !- Handle
  {a2256997-aacb-4c7a-83b3-168d220870bb}, !- Source Object
  3,                                      !- Outlet Port
  {0c5e5e08-a043-4524-b3b1-76b803165eba}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c6f343f2-bfde-408a-8087-93b75605eeb6}, !- Handle
  Air Loop HVAC Zone Splitter 77,         !- Name
  {aa575020-d5bb-42b6-b909-cc86105385a8}, !- Inlet Node Name
  {dc0f229e-3bbb-4275-9000-2a43caa31c21}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4db6b9fd-d7d2-4e07-a7d2-289b46fd4175}, !- Handle
  Air Loop HVAC Zone Mixer 77,            !- Name
  {69acc1f4-16c5-4bec-8133-76b2f9bb7716}, !- Outlet Node Name
  {ff21045d-4357-4ed4-b836-a94fe23ed822}; !- Inlet Node Name 1

OS:Connection,
  {aa575020-d5bb-42b6-b909-cc86105385a8}, !- Handle
  {2994ff24-3fca-46cf-928d-6bcbc8fddc68}, !- Source Object
  3,                                      !- Outlet Port
  {c6f343f2-bfde-408a-8087-93b75605eeb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69acc1f4-16c5-4bec-8133-76b2f9bb7716}, !- Handle
  {4db6b9fd-d7d2-4e07-a7d2-289b46fd4175}, !- Source Object
  2,                                      !- Outlet Port
  {a2256997-aacb-4c7a-83b3-168d220870bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {682f5293-0192-4680-8f7d-62fbd276f64d}, !- Handle
  {0c5e5e08-a043-4524-b3b1-76b803165eba}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.206886632653873,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3128.74,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3406.14,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {de44803d-5907-45b7-958e-851490f18821}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 76, !- Name
  {4922e939-918c-46df-97b6-bda2d3809150}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {23876c9d-a3e1-4d6b-8f12-5a63d95218a8}, !- Handle
  Zone Outpatient PACU B  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {74fb1278-c491-40ee-9da5-a6903aac5e63}, !- Control Zone Name
  {a2b94805-8da2-4960-9e34-caaf5efc95ec}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {fd38e26e-f0eb-4fb4-b3a1-34cb232d53e6}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  212.590836267105,                       !- U-Factor Times Area Value {W/K}
  0.000196001900541678,                   !- Maximum Water Flow Rate {m3/s}
  {d9e1817b-c34b-4af4-b78b-7e7daf225a21}, !- Water Inlet Node Name
  {466edbe4-e0e0-4add-9350-d55fc4772092}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8960.97169048488,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7bad36d5-63f9-4c02-aa94-ea50d9a02bc5}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {93fb56ed-981b-4390-91d5-48cb19e7161c}, !- Inlet Port
  {d9e1817b-c34b-4af4-b78b-7e7daf225a21}; !- Outlet Port

OS:Connection,
  {93fb56ed-981b-4390-91d5-48cb19e7161c}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  80,                                     !- Outlet Port
  {7bad36d5-63f9-4c02-aa94-ea50d9a02bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb417b65-b40d-4cdc-bbea-d5f2543969c0}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {466edbe4-e0e0-4add-9350-d55fc4772092}, !- Inlet Port
  {2ecf4716-0bed-4323-bf6a-c109880479e5}; !- Outlet Port

OS:Connection,
  {d9e1817b-c34b-4af4-b78b-7e7daf225a21}, !- Handle
  {7bad36d5-63f9-4c02-aa94-ea50d9a02bc5}, !- Source Object
  3,                                      !- Outlet Port
  {fd38e26e-f0eb-4fb4-b3a1-34cb232d53e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {466edbe4-e0e0-4add-9350-d55fc4772092}, !- Handle
  {fd38e26e-f0eb-4fb4-b3a1-34cb232d53e6}, !- Source Object
  6,                                      !- Outlet Port
  {cb417b65-b40d-4cdc-bbea-d5f2543969c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ecf4716-0bed-4323-bf6a-c109880479e5}, !- Handle
  {cb417b65-b40d-4cdc-bbea-d5f2543969c0}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  80;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3fefec70-fe3c-4533-a039-0def7a59fbf1}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {fd38e26e-f0eb-4fb4-b3a1-34cb232d53e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {2800e7b5-0dd6-407f-a9e1-7185d32e74d2}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8960.97169048488,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {974b47c7-d2ed-458d-8131-73b4f393ccb2}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  4675.26149004243,                       !- Rated Total Cooling Capacity {W}
  0.731313716251633,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.206886632653873,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {51e02aca-5458-48b1-afa7-179b3d297577}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.206886632653873,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {364479ec-9b6c-4ed3-9d74-6bd29110eb9e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4a397ad7-4e2d-49a6-9cc9-def1d2dfbfae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {364479ec-9b6c-4ed3-9d74-6bd29110eb9e}, !- Handle
  Fan On Off Power Curve 76,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4a397ad7-4e2d-49a6-9cc9-def1d2dfbfae}, !- Handle
  Fan On Off Efficiency Curve 76,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d7602d0a-d085-4045-83a8-5dc141f704a0}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {74fb1278-c491-40ee-9da5-a6903aac5e63}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {40d4483a-66b5-408f-98c7-314c647459ea}, !- Air Inlet Node Name
  {6edc2104-fffa-4c84-8d74-dfff05067a82}, !- Air Outlet Node Name
  {51e02aca-5458-48b1-afa7-179b3d297577}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c48a68ac-2894-4f63-897f-e5135c3fc19c}, !- Supply Air Fan Operating Mode Schedule Name
  {fd38e26e-f0eb-4fb4-b3a1-34cb232d53e6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {974b47c7-d2ed-458d-8131-73b4f393ccb2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2800e7b5-0dd6-407f-a9e1-7185d32e74d2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.206886632653873,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.206886632653873,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6edc2104-fffa-4c84-8d74-dfff05067a82}, !- Handle
  {d7602d0a-d085-4045-83a8-5dc141f704a0}, !- Source Object
  7,                                      !- Outlet Port
  {a2b94805-8da2-4960-9e34-caaf5efc95ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {efdf3332-b9e9-411f-9908-1ed55aba9079}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0471725928963474,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.206886632653873,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dc0e807b-7322-4f65-af80-e67a93f28cec}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {186add0c-2afa-4393-b689-cf31f108bd5e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {186add0c-2afa-4393-b689-cf31f108bd5e}, !- Handle
  Controller Mechanical Ventilation 77,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0c2c622f-6409-4cad-b8bb-79661555d688}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC OA System, !- Name
  {efdf3332-b9e9-411f-9908-1ed55aba9079}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5e7cf09c-97ab-4829-b7a5-c139caca5ac8}, !- Mixed Air Node Name
  {f5a623c6-803f-4938-bf0a-5fceab1aea62}, !- Outdoor Air Stream Node Name
  {748544a7-ad9a-414d-969b-4337bb41413e}, !- Relief Air Stream Node Name
  {478dd50d-3a5d-4b93-8b3f-6d9ba7bf16d9}; !- Return Air Stream Node Name

OS:Node,
  {b27c7e36-24fd-4769-a06b-75da24c08abe}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f5a623c6-803f-4938-bf0a-5fceab1aea62}; !- Outlet Port

OS:Connection,
  {f5a623c6-803f-4938-bf0a-5fceab1aea62}, !- Handle
  {b27c7e36-24fd-4769-a06b-75da24c08abe}, !- Source Object
  3,                                      !- Outlet Port
  {0c2c622f-6409-4cad-b8bb-79661555d688}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b49cf79d-bc8e-4b1f-90ef-91e3986aacae}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Relief Air Node, !- Name
  {748544a7-ad9a-414d-969b-4337bb41413e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {748544a7-ad9a-414d-969b-4337bb41413e}, !- Handle
  {0c2c622f-6409-4cad-b8bb-79661555d688}, !- Source Object
  7,                                      !- Outlet Port
  {b49cf79d-bc8e-4b1f-90ef-91e3986aacae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76099118-dc17-45d5-bc0f-e4ea2a5a4071}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {5e7cf09c-97ab-4829-b7a5-c139caca5ac8}, !- Inlet Port
  {40d4483a-66b5-408f-98c7-314c647459ea}; !- Outlet Port

OS:Connection,
  {478dd50d-3a5d-4b93-8b3f-6d9ba7bf16d9}, !- Handle
  {6a63f69b-0684-4821-b087-d22df3da97cc}, !- Source Object
  3,                                      !- Outlet Port
  {0c2c622f-6409-4cad-b8bb-79661555d688}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5e7cf09c-97ab-4829-b7a5-c139caca5ac8}, !- Handle
  {0c2c622f-6409-4cad-b8bb-79661555d688}, !- Source Object
  5,                                      !- Outlet Port
  {76099118-dc17-45d5-bc0f-e4ea2a5a4071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40d4483a-66b5-408f-98c7-314c647459ea}, !- Handle
  {76099118-dc17-45d5-bc0f-e4ea2a5a4071}, !- Source Object
  3,                                      !- Outlet Port
  {d7602d0a-d085-4045-83a8-5dc141f704a0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4922e939-918c-46df-97b6-bda2d3809150}, !- Handle
  Availability Manager Night Cycle 77,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {22d8a9f2-6f34-490d-9502-f8afdccb4358}, !- Control Zone or Zone List Name
  {26e71e2e-52de-4532-b32e-8937f5134def}, !- Cooling Control Zone or Zone List Name
  {3fb431a6-9c87-4b31-8d8f-a1381d6f3ce6}, !- Heating Control Zone or Zone List Name
  {5cd85665-20f6-4997-ab3e-ea3b350c7ae8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {22d8a9f2-6f34-490d-9502-f8afdccb4358}, !- Handle
  Availability Manager Night Cycle 77 Control Zone List; !- Name

OS:ModelObjectList,
  {26e71e2e-52de-4532-b32e-8937f5134def}, !- Handle
  Availability Manager Night Cycle 77 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3fb431a6-9c87-4b31-8d8f-a1381d6f3ce6}, !- Handle
  Availability Manager Night Cycle 77 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5cd85665-20f6-4997-ab3e-ea3b350c7ae8}, !- Handle
  Availability Manager Night Cycle 77 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d1735083-767f-47bf-b8af-ab625df3fd19}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {487b2528-9f41-4a1f-a715-ca68394037cd}, !- Air Inlet Node Name
  {abb87dae-2b76-439e-b8cd-3477cf187078}, !- Air Outlet Node Name
  0.206886632653873;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9be12e50-fa9d-444b-88fe-779fabdfbede}, !- Handle
  Zone Outpatient PACU B  - Story Mid Return Air Node, !- Name
  {b401d2be-8fa4-46b6-9638-3b0a292c9cfc}, !- Inlet Port
  {ff21045d-4357-4ed4-b836-a94fe23ed822}; !- Outlet Port

OS:Connection,
  {f11aca56-166d-4e2a-b5a1-72fec442d815}, !- Handle
  {249b27e3-cde5-43f4-b4ae-7f36fd0f7927}, !- Source Object
  3,                                      !- Outlet Port
  {21294ec9-b3c2-4b2e-9264-ceb43995a35a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b401d2be-8fa4-46b6-9638-3b0a292c9cfc}, !- Handle
  {aa020569-e3b4-4471-b20c-576044faeb0c}, !- Source Object
  2,                                      !- Outlet Port
  {9be12e50-fa9d-444b-88fe-779fabdfbede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff21045d-4357-4ed4-b836-a94fe23ed822}, !- Handle
  {9be12e50-fa9d-444b-88fe-779fabdfbede}, !- Source Object
  3,                                      !- Outlet Port
  {4db6b9fd-d7d2-4e07-a7d2-289b46fd4175}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23278ec2-5ac1-43fa-bbea-b2a0c9bda6e5}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {dc0f229e-3bbb-4275-9000-2a43caa31c21}, !- Inlet Port
  {487b2528-9f41-4a1f-a715-ca68394037cd}; !- Outlet Port

OS:Connection,
  {dc0f229e-3bbb-4275-9000-2a43caa31c21}, !- Handle
  {c6f343f2-bfde-408a-8087-93b75605eeb6}, !- Source Object
  3,                                      !- Outlet Port
  {23278ec2-5ac1-43fa-bbea-b2a0c9bda6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {487b2528-9f41-4a1f-a715-ca68394037cd}, !- Handle
  {23278ec2-5ac1-43fa-bbea-b2a0c9bda6e5}, !- Source Object
  3,                                      !- Outlet Port
  {d1735083-767f-47bf-b8af-ab625df3fd19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abb87dae-2b76-439e-b8cd-3477cf187078}, !- Handle
  {d1735083-767f-47bf-b8af-ab625df3fd19}, !- Source Object
  4,                                      !- Outlet Port
  {249b27e3-cde5-43f4-b4ae-7f36fd0f7927}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2fa2b2c5-b9ea-4e9f-8dca-e3c7a9ca1c9b}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f76fd915-1bd5-4aa3-85ec-22cbc2cf1c71}, !- Availability Schedule
  {48c3af4f-901b-42ad-81fe-0429b6400110}, !- Availability Manager List Name
  0.222982279500748,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b19956b-ffae-4c6c-a076-0c776925196d}, !- Supply Side Inlet Node Name
  {aa89ed69-1cf4-4c6a-95f7-dfa1df13afd7}, !- Demand Side Outlet Node Name
  {c74215bc-5374-4384-bf72-3acdff17f181}, !- Demand Side Inlet Node A
  {965bab3e-27f1-4dc1-b62f-0ab59186f3ca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {853a3967-d0fa-4eed-bb1c-fb2e947e967a}, !- Demand Mixer Name
  {361c7ecc-3999-4044-899f-1fc480c7494d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {84eeaa6c-2a06-47f7-9089-b09779665c87}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {8b19956b-ffae-4c6c-a076-0c776925196d}, !- Inlet Port
  {58cee305-3a12-4d15-9e98-96e3751ffada}; !- Outlet Port

OS:Node,
  {0c72f567-b034-4d7d-8157-56c7c6c0cc1e}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {199c28c2-e64a-44c8-b32e-b4f52c1966eb}, !- Inlet Port
  {965bab3e-27f1-4dc1-b62f-0ab59186f3ca}; !- Outlet Port

OS:Connection,
  {8b19956b-ffae-4c6c-a076-0c776925196d}, !- Handle
  {2fa2b2c5-b9ea-4e9f-8dca-e3c7a9ca1c9b}, !- Source Object
  9,                                      !- Outlet Port
  {84eeaa6c-2a06-47f7-9089-b09779665c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {965bab3e-27f1-4dc1-b62f-0ab59186f3ca}, !- Handle
  {0c72f567-b034-4d7d-8157-56c7c6c0cc1e}, !- Source Object
  3,                                      !- Outlet Port
  {2fa2b2c5-b9ea-4e9f-8dca-e3c7a9ca1c9b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {51dc331f-ee98-418b-aa50-421e1e89d922}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {c74215bc-5374-4384-bf72-3acdff17f181}, !- Inlet Port
  {f9105b90-9020-405e-b2a7-93c49280e2ba}; !- Outlet Port

OS:Node,
  {df03b2db-c61d-4e52-bfd3-5cf4e98453fe}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {407a589a-7bd2-432c-9386-e67c677681da}, !- Inlet Port
  {aa89ed69-1cf4-4c6a-95f7-dfa1df13afd7}; !- Outlet Port

OS:Node,
  {ba4fd494-233b-4ca4-ba90-567753b2597f}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {1da29cff-fd7b-4785-b1d6-54b6846fa4bb}, !- Inlet Port
  {038e22ca-1a85-4fcc-9730-0532d6d85384}; !- Outlet Port

OS:Connection,
  {c74215bc-5374-4384-bf72-3acdff17f181}, !- Handle
  {2fa2b2c5-b9ea-4e9f-8dca-e3c7a9ca1c9b}, !- Source Object
  11,                                     !- Outlet Port
  {51dc331f-ee98-418b-aa50-421e1e89d922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa89ed69-1cf4-4c6a-95f7-dfa1df13afd7}, !- Handle
  {df03b2db-c61d-4e52-bfd3-5cf4e98453fe}, !- Source Object
  3,                                      !- Outlet Port
  {2fa2b2c5-b9ea-4e9f-8dca-e3c7a9ca1c9b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {361c7ecc-3999-4044-899f-1fc480c7494d}, !- Handle
  Air Loop HVAC Zone Splitter 78,         !- Name
  {f9105b90-9020-405e-b2a7-93c49280e2ba}, !- Inlet Node Name
  {adfe3bb3-5961-43d1-aa49-ad7f91c35540}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {853a3967-d0fa-4eed-bb1c-fb2e947e967a}, !- Handle
  Air Loop HVAC Zone Mixer 78,            !- Name
  {407a589a-7bd2-432c-9386-e67c677681da}, !- Outlet Node Name
  {aaaa9e7e-9b12-423c-bdf0-5d838276cb20}; !- Inlet Node Name 1

OS:Connection,
  {f9105b90-9020-405e-b2a7-93c49280e2ba}, !- Handle
  {51dc331f-ee98-418b-aa50-421e1e89d922}, !- Source Object
  3,                                      !- Outlet Port
  {361c7ecc-3999-4044-899f-1fc480c7494d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {407a589a-7bd2-432c-9386-e67c677681da}, !- Handle
  {853a3967-d0fa-4eed-bb1c-fb2e947e967a}, !- Source Object
  2,                                      !- Outlet Port
  {df03b2db-c61d-4e52-bfd3-5cf4e98453fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {973d227c-75fd-4e1d-809e-f6827089760b}, !- Handle
  {2fa2b2c5-b9ea-4e9f-8dca-e3c7a9ca1c9b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.222982279500748,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3374.87,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3682.94,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {48c3af4f-901b-42ad-81fe-0429b6400110}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 77, !- Name
  {be1fe63c-a198-4a75-ac18-29ff29abb056}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
