  {0fd88d11-fdca-423d-be64-d282c3489f10}, !- Handle
  Zone Outpatient PACU C  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6b317dc8-edf0-4617-bf55-64421c871029}, !- Control Zone Name
  {0c72f567-b034-4d7d-8157-56c7c6c0cc1e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {6da1084e-b1da-4029-a5c8-d746de5cc2c9}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  229.02647672598,                        !- U-Factor Times Area Value {W/K}
  0.000211390631759309,                   !- Maximum Water Flow Rate {m3/s}
  {a3dce6df-8de2-47d1-9f73-0d08c8438278}, !- Water Inlet Node Name
  {c61fa2ce-1284-4b92-94aa-3744f5ba6192}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9664.52601527748,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {91879057-831d-4138-94f9-57a8c16d3609}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {bd7155ee-cfab-4704-b1ae-83035caa5da1}, !- Inlet Port
  {a3dce6df-8de2-47d1-9f73-0d08c8438278}; !- Outlet Port

OS:Connection,
  {bd7155ee-cfab-4704-b1ae-83035caa5da1}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  81,                                     !- Outlet Port
  {91879057-831d-4138-94f9-57a8c16d3609}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bb07099-6471-4e62-a249-3e3b8e15d949}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c61fa2ce-1284-4b92-94aa-3744f5ba6192}, !- Inlet Port
  {cf299db8-4ed9-413f-89a3-fa1d9c0400e2}; !- Outlet Port

OS:Connection,
  {a3dce6df-8de2-47d1-9f73-0d08c8438278}, !- Handle
  {91879057-831d-4138-94f9-57a8c16d3609}, !- Source Object
  3,                                      !- Outlet Port
  {6da1084e-b1da-4029-a5c8-d746de5cc2c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c61fa2ce-1284-4b92-94aa-3744f5ba6192}, !- Handle
  {6da1084e-b1da-4029-a5c8-d746de5cc2c9}, !- Source Object
  6,                                      !- Outlet Port
  {0bb07099-6471-4e62-a249-3e3b8e15d949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf299db8-4ed9-413f-89a3-fa1d9c0400e2}, !- Handle
  {0bb07099-6471-4e62-a249-3e3b8e15d949}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  81;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {be858912-b528-4a42-83f6-b1f4feae503c}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {6da1084e-b1da-4029-a5c8-d746de5cc2c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {617cc1b3-7b0c-4e43-9a40-7577b439d918}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9664.52601527748,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2081b512-34f7-4c9c-9b3b-f9e440c922e9}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  5044.49317522538,                       !- Rated Total Cooling Capacity {W}
  0.731020118751755,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.222982279500748,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {39b1ae32-6a51-4822-9dfb-6c604862091f}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.222982279500748,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6071f1e6-da3e-4d27-96ea-efaec8847261}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9a29a8ff-2b9e-4a41-8d2c-808e1d6ecfa6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6071f1e6-da3e-4d27-96ea-efaec8847261}, !- Handle
  Fan On Off Power Curve 77,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9a29a8ff-2b9e-4a41-8d2c-808e1d6ecfa6}, !- Handle
  Fan On Off Efficiency Curve 77,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b11c2eb9-1a60-4cba-878d-22a2db91578e}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6b317dc8-edf0-4617-bf55-64421c871029}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {35b57872-0a11-4228-b4b1-807447355fd4}, !- Air Inlet Node Name
  {199c28c2-e64a-44c8-b32e-b4f52c1966eb}, !- Air Outlet Node Name
  {39b1ae32-6a51-4822-9dfb-6c604862091f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c62a2f6a-e227-435a-80dd-7f8825223b06}, !- Supply Air Fan Operating Mode Schedule Name
  {6da1084e-b1da-4029-a5c8-d746de5cc2c9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2081b512-34f7-4c9c-9b3b-f9e440c922e9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {617cc1b3-7b0c-4e43-9a40-7577b439d918}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.222982279500748,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.222982279500748,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {199c28c2-e64a-44c8-b32e-b4f52c1966eb}, !- Handle
  {b11c2eb9-1a60-4cba-878d-22a2db91578e}, !- Source Object
  7,                                      !- Outlet Port
  {0c72f567-b034-4d7d-8157-56c7c6c0cc1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0d3a766a-45f3-43be-bdef-f9ebfdccedc5}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0510061169558004,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.222982279500748,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {88a9a4bf-ab52-427d-8c7b-efce900445b6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {13b30a91-909a-4b10-8fe2-370da83254c9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {13b30a91-909a-4b10-8fe2-370da83254c9}, !- Handle
  Controller Mechanical Ventilation 78,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {995f7744-7d43-42fd-804b-3d1a5e37b921}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC OA System, !- Name
  {0d3a766a-45f3-43be-bdef-f9ebfdccedc5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fada120b-6ea5-4741-a63d-e2777cc6b819}, !- Mixed Air Node Name
  {b69e148b-03b5-4de8-8f81-af31673f6372}, !- Outdoor Air Stream Node Name
  {53899439-d919-48c6-8bc3-00178f4bd185}, !- Relief Air Stream Node Name
  {58cee305-3a12-4d15-9e98-96e3751ffada}; !- Return Air Stream Node Name

OS:Node,
  {0d8fb6e8-e9bb-4d92-b8ae-44f29b1308bd}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b69e148b-03b5-4de8-8f81-af31673f6372}; !- Outlet Port

OS:Connection,
  {b69e148b-03b5-4de8-8f81-af31673f6372}, !- Handle
  {0d8fb6e8-e9bb-4d92-b8ae-44f29b1308bd}, !- Source Object
  3,                                      !- Outlet Port
  {995f7744-7d43-42fd-804b-3d1a5e37b921}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4840bed0-feaa-47d3-ac10-5ae163a4ebe8}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Relief Air Node, !- Name
  {53899439-d919-48c6-8bc3-00178f4bd185}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53899439-d919-48c6-8bc3-00178f4bd185}, !- Handle
  {995f7744-7d43-42fd-804b-3d1a5e37b921}, !- Source Object
  7,                                      !- Outlet Port
  {4840bed0-feaa-47d3-ac10-5ae163a4ebe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {722813c2-833f-4760-a5a1-71dc8b98f9e6}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {fada120b-6ea5-4741-a63d-e2777cc6b819}, !- Inlet Port
  {35b57872-0a11-4228-b4b1-807447355fd4}; !- Outlet Port

OS:Connection,
  {58cee305-3a12-4d15-9e98-96e3751ffada}, !- Handle
  {84eeaa6c-2a06-47f7-9089-b09779665c87}, !- Source Object
  3,                                      !- Outlet Port
  {995f7744-7d43-42fd-804b-3d1a5e37b921}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fada120b-6ea5-4741-a63d-e2777cc6b819}, !- Handle
  {995f7744-7d43-42fd-804b-3d1a5e37b921}, !- Source Object
  5,                                      !- Outlet Port
  {722813c2-833f-4760-a5a1-71dc8b98f9e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b57872-0a11-4228-b4b1-807447355fd4}, !- Handle
  {722813c2-833f-4760-a5a1-71dc8b98f9e6}, !- Source Object
  3,                                      !- Outlet Port
  {b11c2eb9-1a60-4cba-878d-22a2db91578e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {be1fe63c-a198-4a75-ac18-29ff29abb056}, !- Handle
  Availability Manager Night Cycle 78,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1f64abe6-c953-42d1-9d67-4170b3106b1a}, !- Control Zone or Zone List Name
  {f2c73aa1-89de-4f8f-9f54-3057c002936e}, !- Cooling Control Zone or Zone List Name
  {930e729a-cdd2-4631-b9bb-cab3f4b5fc4f}, !- Heating Control Zone or Zone List Name
  {a93089c6-df3a-4e5a-909e-edd578546a56}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1f64abe6-c953-42d1-9d67-4170b3106b1a}, !- Handle
  Availability Manager Night Cycle 78 Control Zone List; !- Name

OS:ModelObjectList,
  {f2c73aa1-89de-4f8f-9f54-3057c002936e}, !- Handle
  Availability Manager Night Cycle 78 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {930e729a-cdd2-4631-b9bb-cab3f4b5fc4f}, !- Handle
  Availability Manager Night Cycle 78 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a93089c6-df3a-4e5a-909e-edd578546a56}, !- Handle
  Availability Manager Night Cycle 78 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4533cfcf-a657-4c69-bd91-04b807b3135b}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {cf3c7d4b-fe02-4e04-8f34-d7457b8e916c}, !- Air Inlet Node Name
  {1da29cff-fd7b-4785-b1d6-54b6846fa4bb}, !- Air Outlet Node Name
  0.222982279500748;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {86fff236-cd28-4cba-8e82-65a3b698ca37}, !- Handle
  Zone Outpatient PACU C  - Story Mid Return Air Node, !- Name
  {6a5a35c9-01fe-4ff0-a6de-06452c493579}, !- Inlet Port
  {aaaa9e7e-9b12-423c-bdf0-5d838276cb20}; !- Outlet Port

OS:Connection,
  {038e22ca-1a85-4fcc-9730-0532d6d85384}, !- Handle
  {ba4fd494-233b-4ca4-ba90-567753b2597f}, !- Source Object
  3,                                      !- Outlet Port
  {a4a49eab-2f48-4669-be49-6417272a708a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5a35c9-01fe-4ff0-a6de-06452c493579}, !- Handle
  {ee13dd43-dec8-4d12-97ed-bcb31bcff935}, !- Source Object
  2,                                      !- Outlet Port
  {86fff236-cd28-4cba-8e82-65a3b698ca37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaaa9e7e-9b12-423c-bdf0-5d838276cb20}, !- Handle
  {86fff236-cd28-4cba-8e82-65a3b698ca37}, !- Source Object
  3,                                      !- Outlet Port
  {853a3967-d0fa-4eed-bb1c-fb2e947e967a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {684f490e-047f-4d75-9d42-36b9d1787e22}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {adfe3bb3-5961-43d1-aa49-ad7f91c35540}, !- Inlet Port
  {cf3c7d4b-fe02-4e04-8f34-d7457b8e916c}; !- Outlet Port

OS:Connection,
  {adfe3bb3-5961-43d1-aa49-ad7f91c35540}, !- Handle
  {361c7ecc-3999-4044-899f-1fc480c7494d}, !- Source Object
  3,                                      !- Outlet Port
  {684f490e-047f-4d75-9d42-36b9d1787e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf3c7d4b-fe02-4e04-8f34-d7457b8e916c}, !- Handle
  {684f490e-047f-4d75-9d42-36b9d1787e22}, !- Source Object
  3,                                      !- Outlet Port
  {4533cfcf-a657-4c69-bd91-04b807b3135b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1da29cff-fd7b-4785-b1d6-54b6846fa4bb}, !- Handle
  {4533cfcf-a657-4c69-bd91-04b807b3135b}, !- Source Object
  4,                                      !- Outlet Port
  {ba4fd494-233b-4ca4-ba90-567753b2597f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e20e1459-32b6-4075-bd05-a580dd89c6a6}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {aded9dc4-d439-454f-b875-ba007e009e54}, !- Availability Schedule
  {ef34fdc4-bec7-40d8-984f-7df8d7fc801b}, !- Availability Manager List Name
  0.219653920920466,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8bcc0f38-8085-4a2b-b5b1-bfc7fe1fd180}, !- Supply Side Inlet Node Name
  {0cde11c8-9128-42da-9ae9-a3a132d97a10}, !- Demand Side Outlet Node Name
  {a6c0de55-a3bb-4219-a874-da0e61d5e021}, !- Demand Side Inlet Node A
  {b28417bb-e9f2-4e46-a554-09fa816e6ddf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {09f2e5c1-e888-4a74-a4f9-5ca805451b20}, !- Demand Mixer Name
  {a49d65e8-50a7-4756-a169-e74fce8b020f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8f346b02-8538-4ee5-a47a-a643ee530828}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {8bcc0f38-8085-4a2b-b5b1-bfc7fe1fd180}, !- Inlet Port
  {d86748d8-7d33-4fb9-95ec-ee07ae6e46da}; !- Outlet Port

OS:Node,
  {5eea6542-de70-4c78-b60b-848dbc56e1bf}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {5c1c11eb-27cd-4e01-ab48-c12150b9f81f}, !- Inlet Port
  {b28417bb-e9f2-4e46-a554-09fa816e6ddf}; !- Outlet Port

OS:Connection,
  {8bcc0f38-8085-4a2b-b5b1-bfc7fe1fd180}, !- Handle
  {e20e1459-32b6-4075-bd05-a580dd89c6a6}, !- Source Object
  9,                                      !- Outlet Port
  {8f346b02-8538-4ee5-a47a-a643ee530828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b28417bb-e9f2-4e46-a554-09fa816e6ddf}, !- Handle
  {5eea6542-de70-4c78-b60b-848dbc56e1bf}, !- Source Object
  3,                                      !- Outlet Port
  {e20e1459-32b6-4075-bd05-a580dd89c6a6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a640fdd0-16a2-429b-b194-cb735aa5f805}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {a6c0de55-a3bb-4219-a874-da0e61d5e021}, !- Inlet Port
  {72a0c485-c993-4a77-9284-f2b0e113616f}; !- Outlet Port

OS:Node,
  {d33de4fe-27fb-4927-9d3e-a90d51c42f96}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {34dd4a99-ca7a-49e1-885d-4d5a8d31942b}, !- Inlet Port
  {0cde11c8-9128-42da-9ae9-a3a132d97a10}; !- Outlet Port

OS:Node,
  {d973981c-c5a1-4fd1-b362-6694ba8a46b8}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {dd717b13-d7e6-475e-9b2a-c25adc60cf27}, !- Inlet Port
  {c661a6e0-0d9b-4895-98ba-9ebb01e765a0}; !- Outlet Port

OS:Connection,
  {a6c0de55-a3bb-4219-a874-da0e61d5e021}, !- Handle
  {e20e1459-32b6-4075-bd05-a580dd89c6a6}, !- Source Object
  11,                                     !- Outlet Port
  {a640fdd0-16a2-429b-b194-cb735aa5f805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cde11c8-9128-42da-9ae9-a3a132d97a10}, !- Handle
  {d33de4fe-27fb-4927-9d3e-a90d51c42f96}, !- Source Object
  3,                                      !- Outlet Port
  {e20e1459-32b6-4075-bd05-a580dd89c6a6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a49d65e8-50a7-4756-a169-e74fce8b020f}, !- Handle
  Air Loop HVAC Zone Splitter 79,         !- Name
  {72a0c485-c993-4a77-9284-f2b0e113616f}, !- Inlet Node Name
  {60ee300f-e6b9-4220-a798-27b5c29a854d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {09f2e5c1-e888-4a74-a4f9-5ca805451b20}, !- Handle
  Air Loop HVAC Zone Mixer 79,            !- Name
  {34dd4a99-ca7a-49e1-885d-4d5a8d31942b}, !- Outlet Node Name
  {0a6c84aa-8880-4f94-b98e-727445a0b2bb}; !- Inlet Node Name 1

OS:Connection,
  {72a0c485-c993-4a77-9284-f2b0e113616f}, !- Handle
  {a640fdd0-16a2-429b-b194-cb735aa5f805}, !- Source Object
  3,                                      !- Outlet Port
  {a49d65e8-50a7-4756-a169-e74fce8b020f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34dd4a99-ca7a-49e1-885d-4d5a8d31942b}, !- Handle
  {09f2e5c1-e888-4a74-a4f9-5ca805451b20}, !- Source Object
  2,                                      !- Outlet Port
  {d33de4fe-27fb-4927-9d3e-a90d51c42f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {696207a9-1088-4d0b-90dd-00b70865707a}, !- Handle
  {e20e1459-32b6-4075-bd05-a580dd89c6a6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.219653920920466,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3344.76,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4081.67,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ef34fdc4-bec7-40d8-984f-7df8d7fc801b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 78, !- Name
  {3bcb31c0-7d59-49f7-8a54-cea8f6147cb4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f35cebe2-0f2d-4d9e-8274-d15671459c52}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a852ab76-bd48-4fa5-bd5d-351e462204a1}, !- Control Zone Name
  {5eea6542-de70-4c78-b60b-848dbc56e1bf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ca136a27-8ed5-4ecc-a156-e2f7260fcb0a}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  237.032980101516,                       !- U-Factor Times Area Value {W/K}
  0.000225401393363022,                   !- Maximum Water Flow Rate {m3/s}
  {8efe38c5-e710-43aa-a993-891639f7652e}, !- Water Inlet Node Name
  {ba588bde-1635-4606-819a-7c96161a504a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10305.0812228853,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b763039f-9189-413e-a111-2a429799643e}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {574b0200-550a-4e21-a001-cc11c006fd69}, !- Inlet Port
  {8efe38c5-e710-43aa-a993-891639f7652e}; !- Outlet Port

OS:Connection,
  {574b0200-550a-4e21-a001-cc11c006fd69}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  82,                                     !- Outlet Port
  {b763039f-9189-413e-a111-2a429799643e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40960b9d-98b3-4158-8c43-16f1be15a964}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {ba588bde-1635-4606-819a-7c96161a504a}, !- Inlet Port
  {df4d6ce0-4ff5-4856-8788-4495d417f64b}; !- Outlet Port

OS:Connection,
  {8efe38c5-e710-43aa-a993-891639f7652e}, !- Handle
  {b763039f-9189-413e-a111-2a429799643e}, !- Source Object
  3,                                      !- Outlet Port
  {ca136a27-8ed5-4ecc-a156-e2f7260fcb0a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ba588bde-1635-4606-819a-7c96161a504a}, !- Handle
  {ca136a27-8ed5-4ecc-a156-e2f7260fcb0a}, !- Source Object
  6,                                      !- Outlet Port
  {40960b9d-98b3-4158-8c43-16f1be15a964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4d6ce0-4ff5-4856-8788-4495d417f64b}, !- Handle
  {40960b9d-98b3-4158-8c43-16f1be15a964}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  82;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {68d94f67-b26e-45de-a93a-4fd3e2594e4a}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {ca136a27-8ed5-4ecc-a156-e2f7260fcb0a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {03781b59-9fad-42b5-a3da-8c060c916f7d}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10305.0812228853,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {17eae2d7-e44d-4936-b629-8f5c19a6c7c4}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  5038.25870064587,                       !- Rated Total Cooling Capacity {W}
  0.72633249722778,                       !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.219653920920466,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e0261fe4-cb53-429e-8f80-1439a77465d3}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.219653920920466,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42e2de78-6a1c-415a-9ca0-e0ac1da36ebf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {21e1bc41-8f26-410b-a0ef-bf67b8e5418e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {42e2de78-6a1c-415a-9ca0-e0ac1da36ebf}, !- Handle
  Fan On Off Power Curve 78,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {21e1bc41-8f26-410b-a0ef-bf67b8e5418e}, !- Handle
  Fan On Off Efficiency Curve 78,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {194b4efd-0de2-44b4-9cab-7314606a598f}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a852ab76-bd48-4fa5-bd5d-351e462204a1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {8d2ae398-f44e-4808-81ae-97e3c7a1bd9b}, !- Air Inlet Node Name
  {5c1c11eb-27cd-4e01-ab48-c12150b9f81f}, !- Air Outlet Node Name
  {e0261fe4-cb53-429e-8f80-1439a77465d3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3d95d5b1-c648-4290-b9be-097c36a37f70}, !- Supply Air Fan Operating Mode Schedule Name
  {ca136a27-8ed5-4ecc-a156-e2f7260fcb0a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {17eae2d7-e44d-4936-b629-8f5c19a6c7c4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {03781b59-9fad-42b5-a3da-8c060c916f7d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.219653920920466,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.219653920920466,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5c1c11eb-27cd-4e01-ab48-c12150b9f81f}, !- Handle
  {194b4efd-0de2-44b4-9cab-7314606a598f}, !- Source Object
  7,                                      !- Outlet Port
  {5eea6542-de70-4c78-b60b-848dbc56e1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {42fb4f16-d87c-4007-8483-94d01a07e8cf}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0565282230529647,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.219653920920466,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f3f2b8c1-d2bd-4336-9bbd-cac9f589b1a7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f40cde00-e0a4-4f3f-9565-97011edc8ff1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f40cde00-e0a4-4f3f-9565-97011edc8ff1}, !- Handle
  Controller Mechanical Ventilation 79,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {320551a8-36bc-4401-a106-9bc55dcd4263}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC OA System, !- Name
  {42fb4f16-d87c-4007-8483-94d01a07e8cf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {69f8c8b3-9c2d-491f-998a-3a388d3691b8}, !- Mixed Air Node Name
  {54611a07-9e54-46f8-954e-639d3c83b9b1}, !- Outdoor Air Stream Node Name
  {e3975489-c7b0-4787-82aa-1fda0f673940}, !- Relief Air Stream Node Name
  {d86748d8-7d33-4fb9-95ec-ee07ae6e46da}; !- Return Air Stream Node Name

OS:Node,
  {b3bf3472-24bb-4979-a0ed-6079d67e50a2}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {54611a07-9e54-46f8-954e-639d3c83b9b1}; !- Outlet Port

OS:Connection,
  {54611a07-9e54-46f8-954e-639d3c83b9b1}, !- Handle
  {b3bf3472-24bb-4979-a0ed-6079d67e50a2}, !- Source Object
  3,                                      !- Outlet Port
  {320551a8-36bc-4401-a106-9bc55dcd4263}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e2d187f-cd0c-4fa5-9182-b5a53ae6193d}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Relief Air Node, !- Name
  {e3975489-c7b0-4787-82aa-1fda0f673940}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3975489-c7b0-4787-82aa-1fda0f673940}, !- Handle
  {320551a8-36bc-4401-a106-9bc55dcd4263}, !- Source Object
  7,                                      !- Outlet Port
  {1e2d187f-cd0c-4fa5-9182-b5a53ae6193d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9de71df7-8fda-4fce-8320-65f7c424827f}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {69f8c8b3-9c2d-491f-998a-3a388d3691b8}, !- Inlet Port
  {8d2ae398-f44e-4808-81ae-97e3c7a1bd9b}; !- Outlet Port

OS:Connection,
  {d86748d8-7d33-4fb9-95ec-ee07ae6e46da}, !- Handle
  {8f346b02-8538-4ee5-a47a-a643ee530828}, !- Source Object
  3,                                      !- Outlet Port
  {320551a8-36bc-4401-a106-9bc55dcd4263}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {69f8c8b3-9c2d-491f-998a-3a388d3691b8}, !- Handle
  {320551a8-36bc-4401-a106-9bc55dcd4263}, !- Source Object
  5,                                      !- Outlet Port
  {9de71df7-8fda-4fce-8320-65f7c424827f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d2ae398-f44e-4808-81ae-97e3c7a1bd9b}, !- Handle
  {9de71df7-8fda-4fce-8320-65f7c424827f}, !- Source Object
  3,                                      !- Outlet Port
  {194b4efd-0de2-44b4-9cab-7314606a598f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3bcb31c0-7d59-49f7-8a54-cea8f6147cb4}, !- Handle
  Availability Manager Night Cycle 79,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f6595ce8-da21-4ea4-8a60-a97378769e6a}, !- Control Zone or Zone List Name
  {9644a0cc-86fd-4bf5-8f10-b7b8f5f0c03f}, !- Cooling Control Zone or Zone List Name
  {a786d2d5-1d83-4272-aa9f-9bc186d0e6b4}, !- Heating Control Zone or Zone List Name
  {e0f846b8-7dbc-48a2-9281-282c50a00123}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f6595ce8-da21-4ea4-8a60-a97378769e6a}, !- Handle
  Availability Manager Night Cycle 79 Control Zone List; !- Name

OS:ModelObjectList,
  {9644a0cc-86fd-4bf5-8f10-b7b8f5f0c03f}, !- Handle
  Availability Manager Night Cycle 79 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a786d2d5-1d83-4272-aa9f-9bc186d0e6b4}, !- Handle
  Availability Manager Night Cycle 79 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e0f846b8-7dbc-48a2-9281-282c50a00123}, !- Handle
  Availability Manager Night Cycle 79 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {99c531f8-0ac3-48d1-a6a8-ac192e98dd96}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {512a1cc9-9dc3-4ec1-a959-e88841638ea7}, !- Air Inlet Node Name
  {dd717b13-d7e6-475e-9b2a-c25adc60cf27}, !- Air Outlet Node Name
  0.219653920920466;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e12c360e-8a17-4acb-9fbb-f743da11fb9a}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid Return Air Node, !- Name
  {092972e3-0682-4029-8915-8a1de8a413e2}, !- Inlet Port
  {0a6c84aa-8880-4f94-b98e-727445a0b2bb}; !- Outlet Port

OS:Connection,
  {c661a6e0-0d9b-4895-98ba-9ebb01e765a0}, !- Handle
  {d973981c-c5a1-4fd1-b362-6694ba8a46b8}, !- Source Object
  3,                                      !- Outlet Port
  {889e2498-51df-4506-8d90-578fb4288562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {092972e3-0682-4029-8915-8a1de8a413e2}, !- Handle
  {a39f0100-da68-441b-920a-ff28fc79aefe}, !- Source Object
  2,                                      !- Outlet Port
  {e12c360e-8a17-4acb-9fbb-f743da11fb9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a6c84aa-8880-4f94-b98e-727445a0b2bb}, !- Handle
  {e12c360e-8a17-4acb-9fbb-f743da11fb9a}, !- Source Object
  3,                                      !- Outlet Port
  {09f2e5c1-e888-4a74-a4f9-5ca805451b20}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02dc17f1-5762-4381-8f38-6cb9ce94dccb}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {60ee300f-e6b9-4220-a798-27b5c29a854d}, !- Inlet Port
  {512a1cc9-9dc3-4ec1-a959-e88841638ea7}; !- Outlet Port

OS:Connection,
  {60ee300f-e6b9-4220-a798-27b5c29a854d}, !- Handle
  {a49d65e8-50a7-4756-a169-e74fce8b020f}, !- Source Object
  3,                                      !- Outlet Port
  {02dc17f1-5762-4381-8f38-6cb9ce94dccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {512a1cc9-9dc3-4ec1-a959-e88841638ea7}, !- Handle
  {02dc17f1-5762-4381-8f38-6cb9ce94dccb}, !- Source Object
  3,                                      !- Outlet Port
  {99c531f8-0ac3-48d1-a6a8-ac192e98dd96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd717b13-d7e6-475e-9b2a-c25adc60cf27}, !- Handle
  {99c531f8-0ac3-48d1-a6a8-ac192e98dd96}, !- Source Object
  4,                                      !- Outlet Port
  {d973981c-c5a1-4fd1-b362-6694ba8a46b8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0d6dafbe-838c-4702-9a9a-5da12b3b524d}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5163d77f-3447-4d55-8518-b3623dee9562}, !- Availability Schedule
  {2c6edef3-268c-48f2-ac1e-9ed878df2bed}, !- Availability Manager List Name
  0.215275205221609,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4afc86bd-f771-47f6-99a2-46d0a9266a89}, !- Supply Side Inlet Node Name
  {a2d7829f-2609-43a8-a4be-508e6ecaef87}, !- Demand Side Outlet Node Name
  {a5c5cc7b-8654-4bf3-b5b5-7cb8d9394863}, !- Demand Side Inlet Node A
  {0c7a880b-1c2a-4d14-94dd-00a047d6a2bc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {20780d23-be9e-4f98-8124-1966b34d6c83}, !- Demand Mixer Name
  {4e5781b7-cec5-40cb-af7d-36ee17c5b74c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {515e2b6f-14ba-4d89-9ca2-4b3990e967bf}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {4afc86bd-f771-47f6-99a2-46d0a9266a89}, !- Inlet Port
  {af74ddea-55c2-4bb0-8db1-408c418468f4}; !- Outlet Port

OS:Node,
  {535f394b-b4ec-4cf1-b3e2-3856e7b67566}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {2e7aa46c-ab20-49d2-810e-d8ca0d6f0643}, !- Inlet Port
  {0c7a880b-1c2a-4d14-94dd-00a047d6a2bc}; !- Outlet Port

OS:Connection,
  {4afc86bd-f771-47f6-99a2-46d0a9266a89}, !- Handle
  {0d6dafbe-838c-4702-9a9a-5da12b3b524d}, !- Source Object
  9,                                      !- Outlet Port
  {515e2b6f-14ba-4d89-9ca2-4b3990e967bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c7a880b-1c2a-4d14-94dd-00a047d6a2bc}, !- Handle
  {535f394b-b4ec-4cf1-b3e2-3856e7b67566}, !- Source Object
  3,                                      !- Outlet Port
  {0d6dafbe-838c-4702-9a9a-5da12b3b524d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {df197379-e881-467f-8b49-c0ff2404236c}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {a5c5cc7b-8654-4bf3-b5b5-7cb8d9394863}, !- Inlet Port
  {2cc36ba9-22d9-4d09-9c1e-3b16fe638e90}; !- Outlet Port

OS:Node,
  {6cb55f5d-1584-4a5b-86d9-98b8a7497279}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {25bdb1a4-8549-4308-b4c6-b9d7007dc557}, !- Inlet Port
  {a2d7829f-2609-43a8-a4be-508e6ecaef87}; !- Outlet Port

OS:Node,
  {b0d0ecab-72c9-4279-8334-9accc0307b9e}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {2bcb3269-a2cd-4ab4-9e56-4074583b94eb}, !- Inlet Port
  {8f4c7c3c-6318-4b07-a24c-cc4e1059d3db}; !- Outlet Port

OS:Connection,
  {a5c5cc7b-8654-4bf3-b5b5-7cb8d9394863}, !- Handle
  {0d6dafbe-838c-4702-9a9a-5da12b3b524d}, !- Source Object
  11,                                     !- Outlet Port
  {df197379-e881-467f-8b49-c0ff2404236c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d7829f-2609-43a8-a4be-508e6ecaef87}, !- Handle
  {6cb55f5d-1584-4a5b-86d9-98b8a7497279}, !- Source Object
  3,                                      !- Outlet Port
  {0d6dafbe-838c-4702-9a9a-5da12b3b524d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4e5781b7-cec5-40cb-af7d-36ee17c5b74c}, !- Handle
  Air Loop HVAC Zone Splitter 80,         !- Name
  {2cc36ba9-22d9-4d09-9c1e-3b16fe638e90}, !- Inlet Node Name
  {0085b749-632f-4352-9272-c7816e15f459}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {20780d23-be9e-4f98-8124-1966b34d6c83}, !- Handle
  Air Loop HVAC Zone Mixer 80,            !- Name
  {25bdb1a4-8549-4308-b4c6-b9d7007dc557}, !- Outlet Node Name
  {ea70d759-d7af-4048-b5f2-849911b52c69}; !- Inlet Node Name 1

OS:Connection,
  {2cc36ba9-22d9-4d09-9c1e-3b16fe638e90}, !- Handle
  {df197379-e881-467f-8b49-c0ff2404236c}, !- Source Object
  3,                                      !- Outlet Port
  {4e5781b7-cec5-40cb-af7d-36ee17c5b74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25bdb1a4-8549-4308-b4c6-b9d7007dc557}, !- Handle
  {20780d23-be9e-4f98-8124-1966b34d6c83}, !- Source Object
  2,                                      !- Outlet Port
  {6cb55f5d-1584-4a5b-86d9-98b8a7497279}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d6c7d4c5-4b75-4ea9-b9a6-e6e16f593c55}, !- Handle
  {0d6dafbe-838c-4702-9a9a-5da12b3b524d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.215275205221609,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3202.88,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3674.83,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2c6edef3-268c-48f2-ac1e-9ed878df2bed}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 79, !- Name
  {101836d2-28cc-4797-add2-fb151fb6619a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4e052a0d-1826-468f-89ff-7bbc3fb39a5f}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ec39982b-4aff-4b43-99a5-d11b885e9bf7}, !- Control Zone Name
  {535f394b-b4ec-4cf1-b3e2-3856e7b67566}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {6c7bb760-4355-4f7e-bee5-775cd8969a04}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  221.658184769721,                       !- U-Factor Times Area Value {W/K}
  0.000205269525296711,                   !- Maximum Water Flow Rate {m3/s}
  {bda45336-9693-4ab7-b889-1539f4c91adb}, !- Water Inlet Node Name
  {8dea4a4e-da52-41bc-95f2-d5f7133eddd3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9384.67637313528,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c0597685-37ee-4b6f-9c54-42d756529d93}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e0ea37a8-f91a-4ab3-8907-55d06a2664fe}, !- Inlet Port
  {bda45336-9693-4ab7-b889-1539f4c91adb}; !- Outlet Port

OS:Connection,
  {e0ea37a8-f91a-4ab3-8907-55d06a2664fe}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  83,                                     !- Outlet Port
  {c0597685-37ee-4b6f-9c54-42d756529d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23e2179e-8fb9-4548-bb31-fb19e34594c4}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8dea4a4e-da52-41bc-95f2-d5f7133eddd3}, !- Inlet Port
  {ec743bd1-d9d9-43be-bff3-a0f6e17072cc}; !- Outlet Port

OS:Connection,
  {bda45336-9693-4ab7-b889-1539f4c91adb}, !- Handle
  {c0597685-37ee-4b6f-9c54-42d756529d93}, !- Source Object
  3,                                      !- Outlet Port
  {6c7bb760-4355-4f7e-bee5-775cd8969a04}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8dea4a4e-da52-41bc-95f2-d5f7133eddd3}, !- Handle
  {6c7bb760-4355-4f7e-bee5-775cd8969a04}, !- Source Object
  6,                                      !- Outlet Port
  {23e2179e-8fb9-4548-bb31-fb19e34594c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec743bd1-d9d9-43be-bff3-a0f6e17072cc}, !- Handle
  {23e2179e-8fb9-4548-bb31-fb19e34594c4}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  83;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b53afd65-b1fc-477e-a280-3158f5eaa9a8}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {6c7bb760-4355-4f7e-bee5-775cd8969a04}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {bb717afb-4478-4b3f-aa7a-b939ba89df6e}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9384.67637313528,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b572db9d-737f-4968-af05-171fc29ccf33}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  4769.59488905959,                       !- Rated Total Cooling Capacity {W}
  0.738691022917679,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.215275205221609,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {af13f1fe-40ee-4225-8132-1b4449f2c82a}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.215275205221609,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9bfc9ece-5741-4de9-8d0d-630fe0dc1f72}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {90c49dea-260b-47cf-a4a0-19dae0f30f42}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9bfc9ece-5741-4de9-8d0d-630fe0dc1f72}, !- Handle
  Fan On Off Power Curve 79,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {90c49dea-260b-47cf-a4a0-19dae0f30f42}, !- Handle
  Fan On Off Efficiency Curve 79,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1de383f7-d60e-4ab7-bb01-b395227a4822}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ec39982b-4aff-4b43-99a5-d11b885e9bf7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {ee0e3291-2d2b-4852-aeb2-0d8684dc2272}, !- Air Inlet Node Name
  {2e7aa46c-ab20-49d2-810e-d8ca0d6f0643}, !- Air Outlet Node Name
  {af13f1fe-40ee-4225-8132-1b4449f2c82a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6a5ad04f-bd14-4466-8832-9c7a7c129055}, !- Supply Air Fan Operating Mode Schedule Name
  {6c7bb760-4355-4f7e-bee5-775cd8969a04}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b572db9d-737f-4968-af05-171fc29ccf33}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bb717afb-4478-4b3f-aa7a-b939ba89df6e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.215275205221609,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.215275205221609,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2e7aa46c-ab20-49d2-810e-d8ca0d6f0643}, !- Handle
  {1de383f7-d60e-4ab7-bb01-b395227a4822}, !- Source Object
  7,                                      !- Outlet Port
  {535f394b-b4ec-4cf1-b3e2-3856e7b67566}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {575310e5-b978-4392-9281-be84c7a12054}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0499084421184001,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.215275205221609,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0c6d1ddd-4155-432a-9c84-b7f3e38d80c5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7b3c40d1-3255-4cf9-aa6c-8319394bad4e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7b3c40d1-3255-4cf9-aa6c-8319394bad4e}, !- Handle
  Controller Mechanical Ventilation 80,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e1dfd4dd-fc1c-46e2-b274-1b18e5750f8e}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC OA System, !- Name
  {575310e5-b978-4392-9281-be84c7a12054}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dc643b44-060c-4ea4-8ac3-ddf63582924e}, !- Mixed Air Node Name
  {84eaa2cd-cbe1-4f0b-a94c-089adcecf070}, !- Outdoor Air Stream Node Name
  {c6739426-d8a5-45d6-be13-042ae01c1f63}, !- Relief Air Stream Node Name
  {af74ddea-55c2-4bb0-8db1-408c418468f4}; !- Return Air Stream Node Name

OS:Node,
  {d00812b3-e756-473e-939d-0845e8c424a9}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {84eaa2cd-cbe1-4f0b-a94c-089adcecf070}; !- Outlet Port

OS:Connection,
  {84eaa2cd-cbe1-4f0b-a94c-089adcecf070}, !- Handle
  {d00812b3-e756-473e-939d-0845e8c424a9}, !- Source Object
  3,                                      !- Outlet Port
  {e1dfd4dd-fc1c-46e2-b274-1b18e5750f8e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05a6b3dc-f7a0-4748-8546-aa504af7ac92}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Relief Air Node, !- Name
  {c6739426-d8a5-45d6-be13-042ae01c1f63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6739426-d8a5-45d6-be13-042ae01c1f63}, !- Handle
  {e1dfd4dd-fc1c-46e2-b274-1b18e5750f8e}, !- Source Object
  7,                                      !- Outlet Port
  {05a6b3dc-f7a0-4748-8546-aa504af7ac92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d022eb55-f1f6-4a29-8b72-ff8ec818c509}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Mixed Air Node, !- Name
  {dc643b44-060c-4ea4-8ac3-ddf63582924e}, !- Inlet Port
  {ee0e3291-2d2b-4852-aeb2-0d8684dc2272}; !- Outlet Port

OS:Connection,
  {af74ddea-55c2-4bb0-8db1-408c418468f4}, !- Handle
  {515e2b6f-14ba-4d89-9ca2-4b3990e967bf}, !- Source Object
  3,                                      !- Outlet Port
  {e1dfd4dd-fc1c-46e2-b274-1b18e5750f8e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dc643b44-060c-4ea4-8ac3-ddf63582924e}, !- Handle
  {e1dfd4dd-fc1c-46e2-b274-1b18e5750f8e}, !- Source Object
  5,                                      !- Outlet Port
  {d022eb55-f1f6-4a29-8b72-ff8ec818c509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee0e3291-2d2b-4852-aeb2-0d8684dc2272}, !- Handle
  {d022eb55-f1f6-4a29-8b72-ff8ec818c509}, !- Source Object
  3,                                      !- Outlet Port
  {1de383f7-d60e-4ab7-bb01-b395227a4822}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {101836d2-28cc-4797-add2-fb151fb6619a}, !- Handle
  Availability Manager Night Cycle 80,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {645337e6-f6de-408f-b60d-453601ad0dbb}, !- Control Zone or Zone List Name
  {f6ecd06e-c974-43d7-833d-3fda26b43c1d}, !- Cooling Control Zone or Zone List Name
  {c91c1abc-53c0-4991-aea3-69647ddae867}, !- Heating Control Zone or Zone List Name
  {1152907e-5dcb-4147-959c-1e0adb64504d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {645337e6-f6de-408f-b60d-453601ad0dbb}, !- Handle
  Availability Manager Night Cycle 80 Control Zone List; !- Name

OS:ModelObjectList,
  {f6ecd06e-c974-43d7-833d-3fda26b43c1d}, !- Handle
  Availability Manager Night Cycle 80 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c91c1abc-53c0-4991-aea3-69647ddae867}, !- Handle
  Availability Manager Night Cycle 80 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1152907e-5dcb-4147-959c-1e0adb64504d}, !- Handle
  Availability Manager Night Cycle 80 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2ea4f82a-2fdf-4b0f-a42b-2b5742532914}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {a31a1c1a-60c0-4694-9044-f5045201f579}, !- Air Inlet Node Name
  {2bcb3269-a2cd-4ab4-9e56-4074583b94eb}, !- Air Outlet Node Name
  0.215275205221609;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46e37706-20dd-42ee-b9a3-626e43f86ff9}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid Return Air Node, !- Name
  {fac967cc-8008-4388-973a-12f2185562d9}, !- Inlet Port
  {ea70d759-d7af-4048-b5f2-849911b52c69}; !- Outlet Port

OS:Connection,
  {8f4c7c3c-6318-4b07-a24c-cc4e1059d3db}, !- Handle
  {b0d0ecab-72c9-4279-8334-9accc0307b9e}, !- Source Object
  3,                                      !- Outlet Port
  {ad99cf2f-35a4-45f3-b998-b3cae21252d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac967cc-8008-4388-973a-12f2185562d9}, !- Handle
  {7140cf0f-9da7-4c8a-9401-4956f13ae0da}, !- Source Object
  2,                                      !- Outlet Port
  {46e37706-20dd-42ee-b9a3-626e43f86ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea70d759-d7af-4048-b5f2-849911b52c69}, !- Handle
  {46e37706-20dd-42ee-b9a3-626e43f86ff9}, !- Source Object
  3,                                      !- Outlet Port
  {20780d23-be9e-4f98-8124-1966b34d6c83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8224a07-8c83-4d73-a33a-127a62a0c21c}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {0085b749-632f-4352-9272-c7816e15f459}, !- Inlet Port
  {a31a1c1a-60c0-4694-9044-f5045201f579}; !- Outlet Port

OS:Connection,
  {0085b749-632f-4352-9272-c7816e15f459}, !- Handle
  {4e5781b7-cec5-40cb-af7d-36ee17c5b74c}, !- Source Object
  3,                                      !- Outlet Port
  {a8224a07-8c83-4d73-a33a-127a62a0c21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31a1c1a-60c0-4694-9044-f5045201f579}, !- Handle
  {a8224a07-8c83-4d73-a33a-127a62a0c21c}, !- Source Object
  3,                                      !- Outlet Port
  {2ea4f82a-2fdf-4b0f-a42b-2b5742532914}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bcb3269-a2cd-4ab4-9e56-4074583b94eb}, !- Handle
  {2ea4f82a-2fdf-4b0f-a42b-2b5742532914}, !- Source Object
  4,                                      !- Outlet Port
  {b0d0ecab-72c9-4279-8334-9accc0307b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f5b6034a-9ca4-4119-8b10-3a14ccf20612}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5a416675-d84c-470d-bf0a-ec1bb6082128}, !- Availability Schedule
  {010b154c-bd55-4581-b422-8befa2e5f890}, !- Availability Manager List Name
  0.211014937480419,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9a07c646-1421-4755-a57b-ecb50bb06b0d}, !- Supply Side Inlet Node Name
  {72dff5e5-24d2-4937-9e99-5d3d7dfe306a}, !- Demand Side Outlet Node Name
  {72e40e00-bd4c-4d69-871b-f3afb9086176}, !- Demand Side Inlet Node A
  {fa22ba1a-952a-4f8e-a563-dde9b11a6f8a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ba837eb4-2f9a-4b62-8ab6-232fb5a9b7f7}, !- Demand Mixer Name
  {8b3873fc-d923-4b1b-84f2-e6f33d68e49b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c479a96f-ccc2-40b3-9f1a-b36c7cb1625c}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {9a07c646-1421-4755-a57b-ecb50bb06b0d}, !- Inlet Port
  {8bb21229-99e5-4b76-b088-f317d8bcd5bc}; !- Outlet Port

OS:Node,
  {03711b35-0fd4-4e1f-af33-8317cbba3ef5}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {bd11d5dc-72e5-4b2d-9109-89b3ff1e3e4d}, !- Inlet Port
  {fa22ba1a-952a-4f8e-a563-dde9b11a6f8a}; !- Outlet Port

OS:Connection,
  {9a07c646-1421-4755-a57b-ecb50bb06b0d}, !- Handle
  {f5b6034a-9ca4-4119-8b10-3a14ccf20612}, !- Source Object
  9,                                      !- Outlet Port
  {c479a96f-ccc2-40b3-9f1a-b36c7cb1625c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa22ba1a-952a-4f8e-a563-dde9b11a6f8a}, !- Handle
  {03711b35-0fd4-4e1f-af33-8317cbba3ef5}, !- Source Object
  3,                                      !- Outlet Port
  {f5b6034a-9ca4-4119-8b10-3a14ccf20612}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {66a60715-3a1b-42a8-ad03-181923e4e729}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {72e40e00-bd4c-4d69-871b-f3afb9086176}, !- Inlet Port
  {6d5938b6-c7b4-4d1f-be43-2aa389a50385}; !- Outlet Port

OS:Node,
  {50f106c0-dabb-47f4-b61c-a03c9e78a2a6}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {7be2cb66-8de5-499c-8693-e74a58fd2164}, !- Inlet Port
  {72dff5e5-24d2-4937-9e99-5d3d7dfe306a}; !- Outlet Port

OS:Node,
  {14859c5b-9f0b-4118-a5d0-d4ac9b2d75de}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {eabb3b2d-8f12-4734-af8c-f35bec3d7f2b}, !- Inlet Port
  {3bf7bc27-c3ec-49a5-99e0-2bb0e15c8188}; !- Outlet Port

OS:Connection,
  {72e40e00-bd4c-4d69-871b-f3afb9086176}, !- Handle
  {f5b6034a-9ca4-4119-8b10-3a14ccf20612}, !- Source Object
  11,                                     !- Outlet Port
  {66a60715-3a1b-42a8-ad03-181923e4e729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72dff5e5-24d2-4937-9e99-5d3d7dfe306a}, !- Handle
  {50f106c0-dabb-47f4-b61c-a03c9e78a2a6}, !- Source Object
  3,                                      !- Outlet Port
  {f5b6034a-9ca4-4119-8b10-3a14ccf20612}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b3873fc-d923-4b1b-84f2-e6f33d68e49b}, !- Handle
  Air Loop HVAC Zone Splitter 81,         !- Name
  {6d5938b6-c7b4-4d1f-be43-2aa389a50385}, !- Inlet Node Name
  {de4ded21-739b-44c9-bd25-76508f70eb06}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ba837eb4-2f9a-4b62-8ab6-232fb5a9b7f7}, !- Handle
  Air Loop HVAC Zone Mixer 81,            !- Name
  {7be2cb66-8de5-499c-8693-e74a58fd2164}, !- Outlet Node Name
  {442fa362-1853-4eaf-a5c4-3ca9211c9e10}; !- Inlet Node Name 1

OS:Connection,
  {6d5938b6-c7b4-4d1f-be43-2aa389a50385}, !- Handle
  {66a60715-3a1b-42a8-ad03-181923e4e729}, !- Source Object
  3,                                      !- Outlet Port
  {8b3873fc-d923-4b1b-84f2-e6f33d68e49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be2cb66-8de5-499c-8693-e74a58fd2164}, !- Handle
  {ba837eb4-2f9a-4b62-8ab6-232fb5a9b7f7}, !- Source Object
  2,                                      !- Outlet Port
  {50f106c0-dabb-47f4-b61c-a03c9e78a2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b7b97f7-d4e2-44ea-8693-056ec9f73dea}, !- Handle
  {f5b6034a-9ca4-4119-8b10-3a14ccf20612}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.211014937480419,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3780.69,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6315.38,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {010b154c-bd55-4581-b422-8befa2e5f890}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 80, !- Name
  {1757ad17-afc6-4f75-a46b-fd1ebf212d00}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ab198bd9-827d-4989-8e97-1de91ac3e2d0}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {afb9e83c-641f-4a2d-956e-ccb4ac55f46e}, !- Control Zone Name
  {03711b35-0fd4-4e1f-af33-8317cbba3ef5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c013d154-eaf3-4972-9fd2-8f66ce27bfcd}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  275.249448990609,                       !- U-Factor Times Area Value {W/K}
  0.000300744278928114,                   !- Maximum Water Flow Rate {m3/s}
  {169244e6-d723-4e5d-b02c-07d7430c27d7}, !- Water Inlet Node Name
  {4e42383b-25b9-4d21-9f8a-f9c205923a4e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  13749.6675394587,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4118de41-fd32-4c7a-a1c5-19acb3ce332e}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8ff9dc35-bee4-431e-948f-7ce40d86b189}, !- Inlet Port
  {169244e6-d723-4e5d-b02c-07d7430c27d7}; !- Outlet Port

OS:Connection,
  {8ff9dc35-bee4-431e-948f-7ce40d86b189}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  84,                                     !- Outlet Port
  {4118de41-fd32-4c7a-a1c5-19acb3ce332e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a32d79f7-dc0d-4ceb-94a1-de897d972a22}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {4e42383b-25b9-4d21-9f8a-f9c205923a4e}, !- Inlet Port
  {b571ad2f-b900-4abc-b3ad-a4cfb89b08b1}; !- Outlet Port

OS:Connection,
  {169244e6-d723-4e5d-b02c-07d7430c27d7}, !- Handle
  {4118de41-fd32-4c7a-a1c5-19acb3ce332e}, !- Source Object
  3,                                      !- Outlet Port
  {c013d154-eaf3-4972-9fd2-8f66ce27bfcd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4e42383b-25b9-4d21-9f8a-f9c205923a4e}, !- Handle
  {c013d154-eaf3-4972-9fd2-8f66ce27bfcd}, !- Source Object
  6,                                      !- Outlet Port
  {a32d79f7-dc0d-4ceb-94a1-de897d972a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b571ad2f-b900-4abc-b3ad-a4cfb89b08b1}, !- Handle
  {a32d79f7-dc0d-4ceb-94a1-de897d972a22}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  84;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9e44a697-4edc-4b99-9cc2-6d540f1a9af4}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {c013d154-eaf3-4972-9fd2-8f66ce27bfcd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {445d7f00-c017-4edd-b886-2a8981619700}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13749.6675394587,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f6e192c9-e542-4883-b173-4902cd7dba24}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  5240.0034139662,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.211014937480419,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5ea27297-c6c7-4ca1-b2a2-fcdc5ac3f2fe}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.211014937480419,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a603f514-122a-420f-9674-3d6be60a0afc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4458e58e-1fb2-43a7-949c-0633487ea686}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a603f514-122a-420f-9674-3d6be60a0afc}, !- Handle
  Fan On Off Power Curve 80,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4458e58e-1fb2-43a7-949c-0633487ea686}, !- Handle
  Fan On Off Efficiency Curve 80,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {46c09f6b-9996-47d7-952e-49dbf11ef37a}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {afb9e83c-641f-4a2d-956e-ccb4ac55f46e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {bb6b789e-ec9a-4aae-a373-0c19f606b449}, !- Air Inlet Node Name
  {bd11d5dc-72e5-4b2d-9109-89b3ff1e3e4d}, !- Air Outlet Node Name
  {5ea27297-c6c7-4ca1-b2a2-fcdc5ac3f2fe}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {230b966f-dbda-40d8-b594-9baa4e468b09}, !- Supply Air Fan Operating Mode Schedule Name
  {c013d154-eaf3-4972-9fd2-8f66ce27bfcd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f6e192c9-e542-4883-b173-4902cd7dba24}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {445d7f00-c017-4edd-b886-2a8981619700}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.211014937480419,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.211014937480419,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bd11d5dc-72e5-4b2d-9109-89b3ff1e3e4d}, !- Handle
  {46c09f6b-9996-47d7-952e-49dbf11ef37a}, !- Source Object
  7,                                      !- Outlet Port
  {03711b35-0fd4-4e1f-af33-8317cbba3ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8fd6cb51-3517-4e1c-82f7-22c9d92e09ad}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0874635554971531,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.211014937480419,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3a6b54d8-9c5d-45e9-8571-01c97d19e594}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fcc556d7-4125-4475-bbfe-dfd3b39c7814}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fcc556d7-4125-4475-bbfe-dfd3b39c7814}, !- Handle
  Controller Mechanical Ventilation 81,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {54cef7b4-9a64-4fb0-9f30-039c17d81d6d}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC OA System, !- Name
  {8fd6cb51-3517-4e1c-82f7-22c9d92e09ad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {804b4834-46b5-4da1-8c77-59c7f7db7802}, !- Mixed Air Node Name
  {a11f3db3-9c3b-46b6-bd69-057e182fcd54}, !- Outdoor Air Stream Node Name
  {69db5393-06b4-4203-b6d1-1f3cdbff6c92}, !- Relief Air Stream Node Name
  {8bb21229-99e5-4b76-b088-f317d8bcd5bc}; !- Return Air Stream Node Name

OS:Node,
  {0781e071-64bc-4277-b6ab-c2116f5becf1}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a11f3db3-9c3b-46b6-bd69-057e182fcd54}; !- Outlet Port

OS:Connection,
  {a11f3db3-9c3b-46b6-bd69-057e182fcd54}, !- Handle
  {0781e071-64bc-4277-b6ab-c2116f5becf1}, !- Source Object
  3,                                      !- Outlet Port
  {54cef7b4-9a64-4fb0-9f30-039c17d81d6d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8a61efa6-f092-4501-8c39-662d1678c7f4}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Relief Air Node, !- Name
  {69db5393-06b4-4203-b6d1-1f3cdbff6c92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69db5393-06b4-4203-b6d1-1f3cdbff6c92}, !- Handle
  {54cef7b4-9a64-4fb0-9f30-039c17d81d6d}, !- Source Object
  7,                                      !- Outlet Port
  {8a61efa6-f092-4501-8c39-662d1678c7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab8ccb00-9161-4134-9807-f714c8553723}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {804b4834-46b5-4da1-8c77-59c7f7db7802}, !- Inlet Port
  {bb6b789e-ec9a-4aae-a373-0c19f606b449}; !- Outlet Port

OS:Connection,
  {8bb21229-99e5-4b76-b088-f317d8bcd5bc}, !- Handle
  {c479a96f-ccc2-40b3-9f1a-b36c7cb1625c}, !- Source Object
  3,                                      !- Outlet Port
  {54cef7b4-9a64-4fb0-9f30-039c17d81d6d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {804b4834-46b5-4da1-8c77-59c7f7db7802}, !- Handle
  {54cef7b4-9a64-4fb0-9f30-039c17d81d6d}, !- Source Object
  5,                                      !- Outlet Port
  {ab8ccb00-9161-4134-9807-f714c8553723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb6b789e-ec9a-4aae-a373-0c19f606b449}, !- Handle
  {ab8ccb00-9161-4134-9807-f714c8553723}, !- Source Object
  3,                                      !- Outlet Port
  {46c09f6b-9996-47d7-952e-49dbf11ef37a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1757ad17-afc6-4f75-a46b-fd1ebf212d00}, !- Handle
  Availability Manager Night Cycle 81,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {00cc9931-6741-4e54-88d7-9154e6c81e00}, !- Control Zone or Zone List Name
  {04f3e29a-1183-446f-ad28-45b4f2deb330}, !- Cooling Control Zone or Zone List Name
  {7c64c800-f299-4c5c-91db-a9330ae29f78}, !- Heating Control Zone or Zone List Name
  {d5dce8b1-a796-450d-ac0a-646062454f27}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {00cc9931-6741-4e54-88d7-9154e6c81e00}, !- Handle
  Availability Manager Night Cycle 81 Control Zone List; !- Name

OS:ModelObjectList,
  {04f3e29a-1183-446f-ad28-45b4f2deb330}, !- Handle
  Availability Manager Night Cycle 81 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7c64c800-f299-4c5c-91db-a9330ae29f78}, !- Handle
  Availability Manager Night Cycle 81 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d5dce8b1-a796-450d-ac0a-646062454f27}, !- Handle
  Availability Manager Night Cycle 81 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {90cffa5a-cd5f-4e44-860d-e572612b4137}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {7767790b-8ce7-42db-aede-e81348a39cca}, !- Air Inlet Node Name
  {eabb3b2d-8f12-4734-af8c-f35bec3d7f2b}, !- Air Outlet Node Name
  0.211014937480419;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0aff44fc-24c2-4fd9-9057-a00a959df69c}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid Return Air Node, !- Name
  {37e5a760-da83-4aa9-a6c9-48e9fa6daa97}, !- Inlet Port
  {442fa362-1853-4eaf-a5c4-3ca9211c9e10}; !- Outlet Port

OS:Connection,
  {3bf7bc27-c3ec-49a5-99e0-2bb0e15c8188}, !- Handle
  {14859c5b-9f0b-4118-a5d0-d4ac9b2d75de}, !- Source Object
  3,                                      !- Outlet Port
  {09da6690-ceff-4382-be48-02f66c2798e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e5a760-da83-4aa9-a6c9-48e9fa6daa97}, !- Handle
  {7de3fa0b-e1de-4114-bfe8-9bb634ef2467}, !- Source Object
  2,                                      !- Outlet Port
  {0aff44fc-24c2-4fd9-9057-a00a959df69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {442fa362-1853-4eaf-a5c4-3ca9211c9e10}, !- Handle
  {0aff44fc-24c2-4fd9-9057-a00a959df69c}, !- Source Object
  3,                                      !- Outlet Port
  {ba837eb4-2f9a-4b62-8ab6-232fb5a9b7f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e008f3f-33b2-49fc-bcb2-e511765f221b}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {de4ded21-739b-44c9-bd25-76508f70eb06}, !- Inlet Port
  {7767790b-8ce7-42db-aede-e81348a39cca}; !- Outlet Port

OS:Connection,
  {de4ded21-739b-44c9-bd25-76508f70eb06}, !- Handle
  {8b3873fc-d923-4b1b-84f2-e6f33d68e49b}, !- Source Object
  3,                                      !- Outlet Port
  {9e008f3f-33b2-49fc-bcb2-e511765f221b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7767790b-8ce7-42db-aede-e81348a39cca}, !- Handle
  {9e008f3f-33b2-49fc-bcb2-e511765f221b}, !- Source Object
  3,                                      !- Outlet Port
  {90cffa5a-cd5f-4e44-860d-e572612b4137}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eabb3b2d-8f12-4734-af8c-f35bec3d7f2b}, !- Handle
  {90cffa5a-cd5f-4e44-860d-e572612b4137}, !- Source Object
  4,                                      !- Outlet Port
  {14859c5b-9f0b-4118-a5d0-d4ac9b2d75de}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f92bec34-4d1c-497c-97b2-5e26f9560ec5}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e75f6333-a3ba-44c8-87d5-ebb748b7e630}, !- Availability Schedule
  {c1a3913b-cd1b-4238-a65c-38f15b5de277}, !- Availability Manager List Name
  0.217525837321936,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4f45ef4d-8ea6-47e3-a04f-9774e697fbfa}, !- Supply Side Inlet Node Name
  {28d40fba-cf69-479c-a38a-d9de07e11f23}, !- Demand Side Outlet Node Name
  {15a5d038-4e53-4158-9a34-a235baa30fe7}, !- Demand Side Inlet Node A
  {ec5ea482-42ea-4e3d-a0c8-00a14cb936f1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {af0a1630-0a2e-4a28-bcdd-e5ef0d8bb9f6}, !- Demand Mixer Name
  {d21dd8d2-aa9b-46af-934f-bb613d664894}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e769cf58-faa7-42b8-9d66-e7c8ad01f4a9}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {4f45ef4d-8ea6-47e3-a04f-9774e697fbfa}, !- Inlet Port
  {71c0362a-5116-4d79-aabe-6af65fd5d88f}; !- Outlet Port

OS:Node,
  {56313fe7-abbf-4cf3-9a87-82d732cbcbcb}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {e9005bda-2991-41f8-a7e2-666609fc3645}, !- Inlet Port
  {ec5ea482-42ea-4e3d-a0c8-00a14cb936f1}; !- Outlet Port

OS:Connection,
  {4f45ef4d-8ea6-47e3-a04f-9774e697fbfa}, !- Handle
  {f92bec34-4d1c-497c-97b2-5e26f9560ec5}, !- Source Object
  9,                                      !- Outlet Port
  {e769cf58-faa7-42b8-9d66-e7c8ad01f4a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5ea482-42ea-4e3d-a0c8-00a14cb936f1}, !- Handle
  {56313fe7-abbf-4cf3-9a87-82d732cbcbcb}, !- Source Object
  3,                                      !- Outlet Port
  {f92bec34-4d1c-497c-97b2-5e26f9560ec5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1fc2aaa5-c3d4-419b-bacb-467519b9307a}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {15a5d038-4e53-4158-9a34-a235baa30fe7}, !- Inlet Port
  {2b0fdf51-7bf1-464a-a2b9-c0f2ce662981}; !- Outlet Port

OS:Node,
  {c70012d3-2fc6-493b-8f6a-c1b4fa124cdf}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {3a3b6fbf-10a4-4263-85aa-90a1ace10749}, !- Inlet Port
  {28d40fba-cf69-479c-a38a-d9de07e11f23}; !- Outlet Port

OS:Node,
  {add743e8-fffb-466c-bf43-c7155ae6e4b3}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {4de4d895-7be4-4954-a94c-d9d33d7506eb}, !- Inlet Port
  {a0130a33-ed52-43e9-8670-e53cdf56c2c3}; !- Outlet Port

OS:Connection,
  {15a5d038-4e53-4158-9a34-a235baa30fe7}, !- Handle
  {f92bec34-4d1c-497c-97b2-5e26f9560ec5}, !- Source Object
  11,                                     !- Outlet Port
  {1fc2aaa5-c3d4-419b-bacb-467519b9307a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d40fba-cf69-479c-a38a-d9de07e11f23}, !- Handle
  {c70012d3-2fc6-493b-8f6a-c1b4fa124cdf}, !- Source Object
  3,                                      !- Outlet Port
  {f92bec34-4d1c-497c-97b2-5e26f9560ec5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d21dd8d2-aa9b-46af-934f-bb613d664894}, !- Handle
  Air Loop HVAC Zone Splitter 82,         !- Name
  {2b0fdf51-7bf1-464a-a2b9-c0f2ce662981}, !- Inlet Node Name
  {a2563da1-dd1a-44bd-a3b7-9f0d69b102cc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {af0a1630-0a2e-4a28-bcdd-e5ef0d8bb9f6}, !- Handle
  Air Loop HVAC Zone Mixer 82,            !- Name
  {3a3b6fbf-10a4-4263-85aa-90a1ace10749}, !- Outlet Node Name
  {a621c7fe-c705-446e-bd18-34ffb14245d2}; !- Inlet Node Name 1

OS:Connection,
  {2b0fdf51-7bf1-464a-a2b9-c0f2ce662981}, !- Handle
  {1fc2aaa5-c3d4-419b-bacb-467519b9307a}, !- Source Object
  3,                                      !- Outlet Port
  {d21dd8d2-aa9b-46af-934f-bb613d664894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3b6fbf-10a4-4263-85aa-90a1ace10749}, !- Handle
  {af0a1630-0a2e-4a28-bcdd-e5ef0d8bb9f6}, !- Source Object
  2,                                      !- Outlet Port
  {c70012d3-2fc6-493b-8f6a-c1b4fa124cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6e6c85a6-3431-43e3-8bbf-f89658c5b028}, !- Handle
  {f92bec34-4d1c-497c-97b2-5e26f9560ec5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.217525837321936,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3748.45,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5575.82,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c1a3913b-cd1b-4238-a65c-38f15b5de277}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 81, !- Name
  {95e7ee50-b5e0-4c15-b8fa-033db0616c05}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b2fce80e-e525-4695-a990-781a84696ae9}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {60729a3e-0aba-45ed-a2a9-e46e28030a32}, !- Control Zone Name
  {56313fe7-abbf-4cf3-9a87-82d732cbcbcb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {6a5e3766-eae3-48cc-8c0b-dbb543922bb4}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  244.973853504318,                       !- U-Factor Times Area Value {W/K}
  0.000239039389187972,                   !- Maximum Water Flow Rate {m3/s}
  {c175e5ad-15b1-45db-bfa9-70204596aa69}, !- Water Inlet Node Name
  {ca61bd80-1d70-4e32-b36c-5924c86914bd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10928.594026407,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {990bc421-dc12-45f8-ad72-e49625774fe2}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {62f58335-3303-41d0-9a1b-5d0164d78442}, !- Inlet Port
  {c175e5ad-15b1-45db-bfa9-70204596aa69}; !- Outlet Port

OS:Connection,
  {62f58335-3303-41d0-9a1b-5d0164d78442}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  85,                                     !- Outlet Port
  {990bc421-dc12-45f8-ad72-e49625774fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f341ef74-bd30-474b-9fcc-b95b1473db7e}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {ca61bd80-1d70-4e32-b36c-5924c86914bd}, !- Inlet Port
  {a5ec22c5-f610-4c2e-bf1e-afcc86b28565}; !- Outlet Port

OS:Connection,
  {c175e5ad-15b1-45db-bfa9-70204596aa69}, !- Handle
  {990bc421-dc12-45f8-ad72-e49625774fe2}, !- Source Object
  3,                                      !- Outlet Port
  {6a5e3766-eae3-48cc-8c0b-dbb543922bb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca61bd80-1d70-4e32-b36c-5924c86914bd}, !- Handle
  {6a5e3766-eae3-48cc-8c0b-dbb543922bb4}, !- Source Object
  6,                                      !- Outlet Port
  {f341ef74-bd30-474b-9fcc-b95b1473db7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ec22c5-f610-4c2e-bf1e-afcc86b28565}, !- Handle
  {f341ef74-bd30-474b-9fcc-b95b1473db7e}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  85;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6c45e6a6-ac98-4910-8f53-aa46b68343bf}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {6a5e3766-eae3-48cc-8c0b-dbb543922bb4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {3d96504d-803c-464d-a50f-2ab036095737}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10928.594026407,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {46c4f11c-d301-463d-87a6-9dd75d5cbd98}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  5401.68456225319,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.217525837321936,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b8ffd92f-88f8-4352-ab1b-c015386a8bb9}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.217525837321936,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d43605d-eba2-4ab8-b86c-7748b8c4c7c8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a508ff1d-78a8-4eae-8c48-01f7f8d6b1fe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9d43605d-eba2-4ab8-b86c-7748b8c4c7c8}, !- Handle
  Fan On Off Power Curve 81,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a508ff1d-78a8-4eae-8c48-01f7f8d6b1fe}, !- Handle
  Fan On Off Efficiency Curve 81,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e42b2593-70cb-418b-8427-c006d8ce3a3a}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {60729a3e-0aba-45ed-a2a9-e46e28030a32}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {d755f62a-da43-47fa-a7a9-73b32a57ff35}, !- Air Inlet Node Name
  {e9005bda-2991-41f8-a7e2-666609fc3645}, !- Air Outlet Node Name
  {b8ffd92f-88f8-4352-ab1b-c015386a8bb9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {93c7d303-2f9e-441e-8697-2441d844011d}, !- Supply Air Fan Operating Mode Schedule Name
  {6a5e3766-eae3-48cc-8c0b-dbb543922bb4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {46c4f11c-d301-463d-87a6-9dd75d5cbd98}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3d96504d-803c-464d-a50f-2ab036095737}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.217525837321936,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.217525837321936,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e9005bda-2991-41f8-a7e2-666609fc3645}, !- Handle
  {e42b2593-70cb-418b-8427-c006d8ce3a3a}, !- Source Object
  7,                                      !- Outlet Port
  {56313fe7-abbf-4cf3-9a87-82d732cbcbcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {563c64d2-6b3a-477c-b9ba-102909b4b99b}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0772210687201179,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.217525837321936,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8bd72eea-ad23-4185-aac8-91dfc0f1f832}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {899274b8-22f4-4d42-abaa-ad6164f4bd33}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {899274b8-22f4-4d42-abaa-ad6164f4bd33}, !- Handle
  Controller Mechanical Ventilation 82,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {40a18caa-b9fc-4899-9795-bf206680d58c}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC OA System, !- Name
  {563c64d2-6b3a-477c-b9ba-102909b4b99b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a90dffb4-a65b-4578-adca-f0005bca939d}, !- Mixed Air Node Name
  {4bd4ba97-6c37-4c4b-99c2-01466fe54bab}, !- Outdoor Air Stream Node Name
  {28c5ef55-8049-43fe-be13-470b1ac97262}, !- Relief Air Stream Node Name
  {71c0362a-5116-4d79-aabe-6af65fd5d88f}; !- Return Air Stream Node Name

OS:Node,
  {4765fce3-3173-4937-944f-1b4a1999888a}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4bd4ba97-6c37-4c4b-99c2-01466fe54bab}; !- Outlet Port

OS:Connection,
  {4bd4ba97-6c37-4c4b-99c2-01466fe54bab}, !- Handle
  {4765fce3-3173-4937-944f-1b4a1999888a}, !- Source Object
  3,                                      !- Outlet Port
  {40a18caa-b9fc-4899-9795-bf206680d58c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {208cbea8-d59c-4850-ac66-1bad805cc0e5}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Relief Air Node, !- Name
  {28c5ef55-8049-43fe-be13-470b1ac97262}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28c5ef55-8049-43fe-be13-470b1ac97262}, !- Handle
  {40a18caa-b9fc-4899-9795-bf206680d58c}, !- Source Object
  7,                                      !- Outlet Port
  {208cbea8-d59c-4850-ac66-1bad805cc0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9544687-84f7-4a99-bbca-1c4c055160a8}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Mixed Air Node, !- Name
  {a90dffb4-a65b-4578-adca-f0005bca939d}, !- Inlet Port
  {d755f62a-da43-47fa-a7a9-73b32a57ff35}; !- Outlet Port

OS:Connection,
  {71c0362a-5116-4d79-aabe-6af65fd5d88f}, !- Handle
  {e769cf58-faa7-42b8-9d66-e7c8ad01f4a9}, !- Source Object
  3,                                      !- Outlet Port
  {40a18caa-b9fc-4899-9795-bf206680d58c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a90dffb4-a65b-4578-adca-f0005bca939d}, !- Handle
  {40a18caa-b9fc-4899-9795-bf206680d58c}, !- Source Object
  5,                                      !- Outlet Port
  {a9544687-84f7-4a99-bbca-1c4c055160a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d755f62a-da43-47fa-a7a9-73b32a57ff35}, !- Handle
  {a9544687-84f7-4a99-bbca-1c4c055160a8}, !- Source Object
  3,                                      !- Outlet Port
  {e42b2593-70cb-418b-8427-c006d8ce3a3a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {95e7ee50-b5e0-4c15-b8fa-033db0616c05}, !- Handle
  Availability Manager Night Cycle 82,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1213e381-2877-40d3-b6ff-3cb8ab39dc3f}, !- Control Zone or Zone List Name
  {a21557c5-1a63-45c5-8218-ddd8640abf8b}, !- Cooling Control Zone or Zone List Name
  {b2b3c291-35e2-43a6-9ed1-4cb43460aa32}, !- Heating Control Zone or Zone List Name
  {878b110a-9dbb-4139-a3f4-5acdd5ed61aa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1213e381-2877-40d3-b6ff-3cb8ab39dc3f}, !- Handle
  Availability Manager Night Cycle 82 Control Zone List; !- Name

OS:ModelObjectList,
  {a21557c5-1a63-45c5-8218-ddd8640abf8b}, !- Handle
  Availability Manager Night Cycle 82 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b2b3c291-35e2-43a6-9ed1-4cb43460aa32}, !- Handle
  Availability Manager Night Cycle 82 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {878b110a-9dbb-4139-a3f4-5acdd5ed61aa}, !- Handle
  Availability Manager Night Cycle 82 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60dabcb3-f877-412b-a522-b6f58a579139}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {97e64bcd-2dbb-4800-b8e2-e48380bd0538}, !- Air Inlet Node Name
  {4de4d895-7be4-4954-a94c-d9d33d7506eb}, !- Air Outlet Node Name
  0.217525837321936;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa3cee27-1cdc-4b39-9a49-aec31621785f}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid Return Air Node, !- Name
  {4b4aeeb9-9ae2-4054-a402-f26a3e41ef6b}, !- Inlet Port
  {a621c7fe-c705-446e-bd18-34ffb14245d2}; !- Outlet Port

OS:Connection,
  {a0130a33-ed52-43e9-8670-e53cdf56c2c3}, !- Handle
  {add743e8-fffb-466c-bf43-c7155ae6e4b3}, !- Source Object
  3,                                      !- Outlet Port
  {6465835b-44f4-45fb-972b-7de40b29b0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4aeeb9-9ae2-4054-a402-f26a3e41ef6b}, !- Handle
  {c2ce44f4-99b2-4364-8e52-be71c8bf0493}, !- Source Object
  2,                                      !- Outlet Port
  {fa3cee27-1cdc-4b39-9a49-aec31621785f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a621c7fe-c705-446e-bd18-34ffb14245d2}, !- Handle
  {fa3cee27-1cdc-4b39-9a49-aec31621785f}, !- Source Object
  3,                                      !- Outlet Port
  {af0a1630-0a2e-4a28-bcdd-e5ef0d8bb9f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {65e0c538-0387-4e0f-af17-3d12decf5c51}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {a2563da1-dd1a-44bd-a3b7-9f0d69b102cc}, !- Inlet Port
  {97e64bcd-2dbb-4800-b8e2-e48380bd0538}; !- Outlet Port

OS:Connection,
  {a2563da1-dd1a-44bd-a3b7-9f0d69b102cc}, !- Handle
  {d21dd8d2-aa9b-46af-934f-bb613d664894}, !- Source Object
  3,                                      !- Outlet Port
  {65e0c538-0387-4e0f-af17-3d12decf5c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e64bcd-2dbb-4800-b8e2-e48380bd0538}, !- Handle
  {65e0c538-0387-4e0f-af17-3d12decf5c51}, !- Source Object
  3,                                      !- Outlet Port
  {60dabcb3-f877-412b-a522-b6f58a579139}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4de4d895-7be4-4954-a94c-d9d33d7506eb}, !- Handle
  {60dabcb3-f877-412b-a522-b6f58a579139}, !- Source Object
  4,                                      !- Outlet Port
  {add743e8-fffb-466c-bf43-c7155ae6e4b3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8da23d96-2489-4825-a1f3-eb325a2d262c}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {96f4e361-9cce-463f-8bbe-8eb80938ccc2}, !- Availability Schedule
  {494f8c25-cd8d-4db3-b51e-d940681e8339}, !- Availability Manager List Name
  0.216034152004567,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {46218690-4aa7-4365-b8ff-36fd46557e41}, !- Supply Side Inlet Node Name
  {a735e331-26ba-48d5-a892-3b006fa19b6b}, !- Demand Side Outlet Node Name
  {746fef16-f7a1-4e65-a4d6-fdc79f96f465}, !- Demand Side Inlet Node A
  {d13ec12d-7ac7-45ad-a1b0-e406cd52a695}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fa1a1907-6bb9-444a-adfb-d653a3171a9e}, !- Demand Mixer Name
  {195b8916-979c-4e19-a5bc-547bcbb6d6ae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f860e1fa-e1fa-499e-8ae4-ad537d41661b}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {46218690-4aa7-4365-b8ff-36fd46557e41}, !- Inlet Port
  {47debe31-1347-400d-8129-a74897bd2fd9}; !- Outlet Port

OS:Node,
  {bb669988-9e9e-463f-8fdb-b96389551b96}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {d3dc9ba9-6858-4393-a5b1-17905acd7f66}, !- Inlet Port
  {d13ec12d-7ac7-45ad-a1b0-e406cd52a695}; !- Outlet Port

OS:Connection,
  {46218690-4aa7-4365-b8ff-36fd46557e41}, !- Handle
  {8da23d96-2489-4825-a1f3-eb325a2d262c}, !- Source Object
  9,                                      !- Outlet Port
  {f860e1fa-e1fa-499e-8ae4-ad537d41661b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d13ec12d-7ac7-45ad-a1b0-e406cd52a695}, !- Handle
  {bb669988-9e9e-463f-8fdb-b96389551b96}, !- Source Object
  3,                                      !- Outlet Port
  {8da23d96-2489-4825-a1f3-eb325a2d262c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0f3dc2bc-5057-4a87-b148-06280634c82c}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {746fef16-f7a1-4e65-a4d6-fdc79f96f465}, !- Inlet Port
  {9ccb968f-503d-4caf-8eb6-ed444c599970}; !- Outlet Port

OS:Node,
  {0fcc38bf-2f46-4289-a64d-74ab4c7551f0}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {12674954-4c39-46cd-bc53-a7d822bfdcf2}, !- Inlet Port
  {a735e331-26ba-48d5-a892-3b006fa19b6b}; !- Outlet Port

OS:Node,
  {388e88f3-4f22-4c81-8701-517bde21b112}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {bca6aa53-92d6-4e1d-abbc-55d4004f2b2d}, !- Inlet Port
  {623919c4-15a5-4a8f-8f79-7d932724d6f0}; !- Outlet Port

OS:Connection,
  {746fef16-f7a1-4e65-a4d6-fdc79f96f465}, !- Handle
  {8da23d96-2489-4825-a1f3-eb325a2d262c}, !- Source Object
  11,                                     !- Outlet Port
  {0f3dc2bc-5057-4a87-b148-06280634c82c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a735e331-26ba-48d5-a892-3b006fa19b6b}, !- Handle
  {0fcc38bf-2f46-4289-a64d-74ab4c7551f0}, !- Source Object
  3,                                      !- Outlet Port
  {8da23d96-2489-4825-a1f3-eb325a2d262c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {195b8916-979c-4e19-a5bc-547bcbb6d6ae}, !- Handle
  Air Loop HVAC Zone Splitter 83,         !- Name
  {9ccb968f-503d-4caf-8eb6-ed444c599970}, !- Inlet Node Name
  {c129506e-a2f1-4db6-87d9-66df2254f676}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fa1a1907-6bb9-444a-adfb-d653a3171a9e}, !- Handle
  Air Loop HVAC Zone Mixer 83,            !- Name
  {12674954-4c39-46cd-bc53-a7d822bfdcf2}, !- Outlet Node Name
  {4feb0971-0e64-4db4-bd73-815f4efdd001}; !- Inlet Node Name 1

OS:Connection,
  {9ccb968f-503d-4caf-8eb6-ed444c599970}, !- Handle
  {0f3dc2bc-5057-4a87-b148-06280634c82c}, !- Source Object
  3,                                      !- Outlet Port
  {195b8916-979c-4e19-a5bc-547bcbb6d6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12674954-4c39-46cd-bc53-a7d822bfdcf2}, !- Handle
  {fa1a1907-6bb9-444a-adfb-d653a3171a9e}, !- Source Object
  2,                                      !- Outlet Port
  {0fcc38bf-2f46-4289-a64d-74ab4c7551f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f4605c0-f2e4-423c-b3ac-63d2b42b530f}, !- Handle
  {8da23d96-2489-4825-a1f3-eb325a2d262c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.216034152004567,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3105.5,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4081.67,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {494f8c25-cd8d-4db3-b51e-d940681e8339}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 82, !- Name
  {2936895d-3c0b-408f-a6fa-080a27d40bf0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5f5f2371-476a-4887-afb0-b42a2f703f0f}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2d057095-1349-480b-bf2e-47abf677c983}, !- Control Zone Name
  {bb669988-9e9e-463f-8fdb-b96389551b96}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a5ee7e77-7eea-44a9-a906-1343a96e3b9c}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  233.584717903632,                       !- U-Factor Times Area Value {W/K}
  0.00022238080684081,                    !- Maximum Water Flow Rate {m3/s}
  {3596b246-7491-42b3-a3ab-643e1f6372e4}, !- Water Inlet Node Name
  {f6ebae90-ec35-4626-87d6-ef7d8cfeafc3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10166.9836317936,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e3047c2e-6128-4083-ba80-27adf709d178}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {1c860bf5-c95b-43fb-addc-31752814a728}, !- Inlet Port
  {3596b246-7491-42b3-a3ab-643e1f6372e4}; !- Outlet Port

OS:Connection,
  {1c860bf5-c95b-43fb-addc-31752814a728}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  86,                                     !- Outlet Port
  {e3047c2e-6128-4083-ba80-27adf709d178}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12285617-5cd5-4c28-a819-03640443ec0a}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f6ebae90-ec35-4626-87d6-ef7d8cfeafc3}, !- Inlet Port
  {9313db40-a93d-4bf9-bb95-3734504c2ea1}; !- Outlet Port

OS:Connection,
  {3596b246-7491-42b3-a3ab-643e1f6372e4}, !- Handle
  {e3047c2e-6128-4083-ba80-27adf709d178}, !- Source Object
  3,                                      !- Outlet Port
  {a5ee7e77-7eea-44a9-a906-1343a96e3b9c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f6ebae90-ec35-4626-87d6-ef7d8cfeafc3}, !- Handle
  {a5ee7e77-7eea-44a9-a906-1343a96e3b9c}, !- Source Object
  6,                                      !- Outlet Port
  {12285617-5cd5-4c28-a819-03640443ec0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9313db40-a93d-4bf9-bb95-3734504c2ea1}, !- Handle
  {12285617-5cd5-4c28-a819-03640443ec0a}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  86;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c26ef074-391f-409e-af94-f887383a5fc2}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {a5ee7e77-7eea-44a9-a906-1343a96e3b9c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {1aecace5-4009-4fc8-94c8-7fd82368cf04}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10166.9836317936,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {68dd9726-0169-4e70-a98a-01496fbf06bf}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  4781.29046647978,                       !- Rated Total Cooling Capacity {W}
  0.738985144349074,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.216034152004567,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {94145877-a460-447f-a91f-d1a5736fafff}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.216034152004567,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9cd844dc-576e-4ebd-a5e2-d4bcf38da6fb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf4d2812-3b28-4523-bfc2-136814729339}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9cd844dc-576e-4ebd-a5e2-d4bcf38da6fb}, !- Handle
  Fan On Off Power Curve 82,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf4d2812-3b28-4523-bfc2-136814729339}, !- Handle
  Fan On Off Efficiency Curve 82,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e6dc669b-2110-4d31-90f4-8066fad57848}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2d057095-1349-480b-bf2e-47abf677c983}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {11c4856d-99c8-40ea-8704-9334efb96050}, !- Air Inlet Node Name
  {d3dc9ba9-6858-4393-a5b1-17905acd7f66}, !- Air Outlet Node Name
  {94145877-a460-447f-a91f-d1a5736fafff}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {cb19ec5e-32b7-4fff-b2f4-f4a6986076f0}, !- Supply Air Fan Operating Mode Schedule Name
  {a5ee7e77-7eea-44a9-a906-1343a96e3b9c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {68dd9726-0169-4e70-a98a-01496fbf06bf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1aecace5-4009-4fc8-94c8-7fd82368cf04}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.216034152004567,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.216034152004567,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d3dc9ba9-6858-4393-a5b1-17905acd7f66}, !- Handle
  {e6dc669b-2110-4d31-90f4-8066fad57848}, !- Source Object
  7,                                      !- Outlet Port
  {bb669988-9e9e-463f-8fdb-b96389551b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f9e84275-069b-4585-9b8d-3e4857251870}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0565282230529647,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.216034152004567,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {694b92d3-3d6d-4ca3-8d5f-cdfeced5e75a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3871c338-c26d-4f62-95a4-fb8d0142010f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3871c338-c26d-4f62-95a4-fb8d0142010f}, !- Handle
  Controller Mechanical Ventilation 83,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3094edb9-adda-4021-a20d-539bbfdeca98}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC OA System, !- Name
  {f9e84275-069b-4585-9b8d-3e4857251870}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c0bb7747-93ba-4555-9f0f-118c460e352a}, !- Mixed Air Node Name
  {527c0fac-8228-40a2-b438-53dd24a743a1}, !- Outdoor Air Stream Node Name
  {3181d70a-061f-458e-b353-7244ec3a2c56}, !- Relief Air Stream Node Name
  {47debe31-1347-400d-8129-a74897bd2fd9}; !- Return Air Stream Node Name

OS:Node,
  {0a8ea5a5-481a-41c8-9ea6-dc6666b4a233}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {527c0fac-8228-40a2-b438-53dd24a743a1}; !- Outlet Port

OS:Connection,
  {527c0fac-8228-40a2-b438-53dd24a743a1}, !- Handle
  {0a8ea5a5-481a-41c8-9ea6-dc6666b4a233}, !- Source Object
  3,                                      !- Outlet Port
  {3094edb9-adda-4021-a20d-539bbfdeca98}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23845ae9-285b-4516-be86-3045564c2816}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Relief Air Node, !- Name
  {3181d70a-061f-458e-b353-7244ec3a2c56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3181d70a-061f-458e-b353-7244ec3a2c56}, !- Handle
  {3094edb9-adda-4021-a20d-539bbfdeca98}, !- Source Object
  7,                                      !- Outlet Port
  {23845ae9-285b-4516-be86-3045564c2816}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b24ff458-7bde-40e6-9798-b4b4bd9804d7}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {c0bb7747-93ba-4555-9f0f-118c460e352a}, !- Inlet Port
  {11c4856d-99c8-40ea-8704-9334efb96050}; !- Outlet Port

OS:Connection,
  {47debe31-1347-400d-8129-a74897bd2fd9}, !- Handle
  {f860e1fa-e1fa-499e-8ae4-ad537d41661b}, !- Source Object
  3,                                      !- Outlet Port
  {3094edb9-adda-4021-a20d-539bbfdeca98}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c0bb7747-93ba-4555-9f0f-118c460e352a}, !- Handle
  {3094edb9-adda-4021-a20d-539bbfdeca98}, !- Source Object
  5,                                      !- Outlet Port
  {b24ff458-7bde-40e6-9798-b4b4bd9804d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c4856d-99c8-40ea-8704-9334efb96050}, !- Handle
  {b24ff458-7bde-40e6-9798-b4b4bd9804d7}, !- Source Object
  3,                                      !- Outlet Port
  {e6dc669b-2110-4d31-90f4-8066fad57848}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2936895d-3c0b-408f-a6fa-080a27d40bf0}, !- Handle
  Availability Manager Night Cycle 83,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {884ebe2b-4f48-4d57-8208-58d89a015ce6}, !- Control Zone or Zone List Name
  {e58d9464-a47f-4c23-a427-b45a3c6de711}, !- Cooling Control Zone or Zone List Name
  {7829536a-edfb-4513-9496-e73f70070bf5}, !- Heating Control Zone or Zone List Name
  {10cec9e5-ca08-42e4-852d-30cc8bbbcfca}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {884ebe2b-4f48-4d57-8208-58d89a015ce6}, !- Handle
  Availability Manager Night Cycle 83 Control Zone List; !- Name

OS:ModelObjectList,
  {e58d9464-a47f-4c23-a427-b45a3c6de711}, !- Handle
  Availability Manager Night Cycle 83 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7829536a-edfb-4513-9496-e73f70070bf5}, !- Handle
  Availability Manager Night Cycle 83 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {10cec9e5-ca08-42e4-852d-30cc8bbbcfca}, !- Handle
  Availability Manager Night Cycle 83 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a630689-6b90-409b-acbe-3defec862d07}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {da61a9ae-522d-476f-9727-e14a3b5528e1}, !- Air Inlet Node Name
  {bca6aa53-92d6-4e1d-abbc-55d4004f2b2d}, !- Air Outlet Node Name
  0.216034152004567;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0a7ea11b-211d-4bf2-a4f5-58fa88eaf419}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid Return Air Node, !- Name
  {96a084d5-3b64-4a1e-b270-77584675a8f0}, !- Inlet Port
  {4feb0971-0e64-4db4-bd73-815f4efdd001}; !- Outlet Port

OS:Connection,
  {623919c4-15a5-4a8f-8f79-7d932724d6f0}, !- Handle
  {388e88f3-4f22-4c81-8701-517bde21b112}, !- Source Object
  3,                                      !- Outlet Port
  {42f0c4dd-3795-4f8b-83d2-66ce85670fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a084d5-3b64-4a1e-b270-77584675a8f0}, !- Handle
  {c8e0a2c9-dc4e-4f2f-9df3-de1a2bf9e1a6}, !- Source Object
  2,                                      !- Outlet Port
  {0a7ea11b-211d-4bf2-a4f5-58fa88eaf419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4feb0971-0e64-4db4-bd73-815f4efdd001}, !- Handle
  {0a7ea11b-211d-4bf2-a4f5-58fa88eaf419}, !- Source Object
  3,                                      !- Outlet Port
  {fa1a1907-6bb9-444a-adfb-d653a3171a9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3e71808-b6e0-48cd-9cb1-06136a88430c}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {c129506e-a2f1-4db6-87d9-66df2254f676}, !- Inlet Port
  {da61a9ae-522d-476f-9727-e14a3b5528e1}; !- Outlet Port

OS:Connection,
  {c129506e-a2f1-4db6-87d9-66df2254f676}, !- Handle
  {195b8916-979c-4e19-a5bc-547bcbb6d6ae}, !- Source Object
  3,                                      !- Outlet Port
  {a3e71808-b6e0-48cd-9cb1-06136a88430c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da61a9ae-522d-476f-9727-e14a3b5528e1}, !- Handle
  {a3e71808-b6e0-48cd-9cb1-06136a88430c}, !- Source Object
  3,                                      !- Outlet Port
  {8a630689-6b90-409b-acbe-3defec862d07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bca6aa53-92d6-4e1d-abbc-55d4004f2b2d}, !- Handle
  {8a630689-6b90-409b-acbe-3defec862d07}, !- Source Object
  4,                                      !- Outlet Port
  {388e88f3-4f22-4c81-8701-517bde21b112}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {02a9286a-e7a8-47f3-9eb9-1e597b5d521d}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6695953c-1ed7-4b6a-bc39-7c6d030d687c}, !- Availability Schedule
  {2f194ee8-7e8e-4f6d-a596-eb3b8009271e}, !- Availability Manager List Name
  0.206617522722288,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6e54c6bb-43a2-445c-b628-2f914d090238}, !- Supply Side Inlet Node Name
  {f53796ea-995e-425d-9d57-0e396fea41bc}, !- Demand Side Outlet Node Name
  {3d8826dd-70ba-4c46-a764-be46a6855294}, !- Demand Side Inlet Node A
  {47cf66c9-7897-4871-a2d5-a7a609d46faf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c8c1bc06-6145-4609-bceb-4dc935fc6639}, !- Demand Mixer Name
  {b18e31e5-da41-47a8-bffe-e073eb8e8961}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2f8dd7d6-80cc-497b-a9d9-a6bc840301db}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {6e54c6bb-43a2-445c-b628-2f914d090238}, !- Inlet Port
  {c0d6cfa4-9f12-421a-9445-3a90fd589d57}; !- Outlet Port

OS:Node,
  {dfc11d03-c3f0-40c9-afc0-67f7795f63da}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {93c5f46b-2a44-484d-8bac-c65ac36b0af7}, !- Inlet Port
  {47cf66c9-7897-4871-a2d5-a7a609d46faf}; !- Outlet Port

OS:Connection,
  {6e54c6bb-43a2-445c-b628-2f914d090238}, !- Handle
  {02a9286a-e7a8-47f3-9eb9-1e597b5d521d}, !- Source Object
  9,                                      !- Outlet Port
  {2f8dd7d6-80cc-497b-a9d9-a6bc840301db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47cf66c9-7897-4871-a2d5-a7a609d46faf}, !- Handle
  {dfc11d03-c3f0-40c9-afc0-67f7795f63da}, !- Source Object
  3,                                      !- Outlet Port
  {02a9286a-e7a8-47f3-9eb9-1e597b5d521d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9bdb72d4-a03f-4908-b91e-978407af7115}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {3d8826dd-70ba-4c46-a764-be46a6855294}, !- Inlet Port
  {73c33a4c-d333-4c36-bf1c-635ca1d63d76}; !- Outlet Port

OS:Node,
  {24ba0a81-767f-4963-81a6-5d4b4adce602}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {ccddac04-adb1-4646-acfe-eaa2f1d75b92}, !- Inlet Port
  {f53796ea-995e-425d-9d57-0e396fea41bc}; !- Outlet Port

OS:Node,
  {9d158483-0a5c-4f57-b927-9dc24de9a847}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {2492cd5f-86cf-42ba-a99c-92d24a8a23b0}, !- Inlet Port
  {7edd929a-95bd-4d07-a33f-16a14ff2ab98}; !- Outlet Port

OS:Connection,
  {3d8826dd-70ba-4c46-a764-be46a6855294}, !- Handle
  {02a9286a-e7a8-47f3-9eb9-1e597b5d521d}, !- Source Object
  11,                                     !- Outlet Port
  {9bdb72d4-a03f-4908-b91e-978407af7115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f53796ea-995e-425d-9d57-0e396fea41bc}, !- Handle
  {24ba0a81-767f-4963-81a6-5d4b4adce602}, !- Source Object
  3,                                      !- Outlet Port
  {02a9286a-e7a8-47f3-9eb9-1e597b5d521d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b18e31e5-da41-47a8-bffe-e073eb8e8961}, !- Handle
  Air Loop HVAC Zone Splitter 84,         !- Name
  {73c33a4c-d333-4c36-bf1c-635ca1d63d76}, !- Inlet Node Name
  {19a28245-454a-4837-8bf9-030e62c21b28}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c8c1bc06-6145-4609-bceb-4dc935fc6639}, !- Handle
  Air Loop HVAC Zone Mixer 84,            !- Name
  {ccddac04-adb1-4646-acfe-eaa2f1d75b92}, !- Outlet Node Name
  {41cfb01e-14c2-476a-af2d-620b664e3a38}; !- Inlet Node Name 1

OS:Connection,
  {73c33a4c-d333-4c36-bf1c-635ca1d63d76}, !- Handle
  {9bdb72d4-a03f-4908-b91e-978407af7115}, !- Source Object
  3,                                      !- Outlet Port
  {b18e31e5-da41-47a8-bffe-e073eb8e8961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccddac04-adb1-4646-acfe-eaa2f1d75b92}, !- Handle
  {c8c1bc06-6145-4609-bceb-4dc935fc6639}, !- Source Object
  2,                                      !- Outlet Port
  {24ba0a81-767f-4963-81a6-5d4b4adce602}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ad201263-08da-46d3-a425-c57d0e259e66}, !- Handle
  {02a9286a-e7a8-47f3-9eb9-1e597b5d521d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.206617522722288,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2946.33,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3675.56,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2f194ee8-7e8e-4f6d-a596-eb3b8009271e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 83, !- Name
  {309f36dc-d53b-4c56-9254-9c3e3447aa2c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0c0f48bb-38c5-4326-95bb-f0af6a496ce7}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a405c8c2-abf8-4f1d-822a-d287313ebe9f}, !- Control Zone Name
  {dfc11d03-c3f0-40c9-afc0-67f7795f63da}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b9319975-de95-489c-95b6-6ecca7457e30}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  213.869897906471,                       !- U-Factor Times Area Value {W/K}
  0.000198649523965462,                   !- Maximum Water Flow Rate {m3/s}
  {25cc811e-f465-4e8d-8f5e-3fc2cbf95d45}, !- Water Inlet Node Name
  {f8e861e7-8a0e-4751-b307-6db0d82abce8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9082.01785627215,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {47b50cb0-4dce-4b88-b5c5-6c41b2578a6f}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e761b2d9-f87e-4177-b577-1b2eff9666d0}, !- Inlet Port
  {25cc811e-f465-4e8d-8f5e-3fc2cbf95d45}; !- Outlet Port

OS:Connection,
  {e761b2d9-f87e-4177-b577-1b2eff9666d0}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  87,                                     !- Outlet Port
  {47b50cb0-4dce-4b88-b5c5-6c41b2578a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d73e0b36-0082-4492-9cb0-8e4dd7bc7402}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f8e861e7-8a0e-4751-b307-6db0d82abce8}, !- Inlet Port
  {d0807d8b-bf9c-4e62-bf49-20e9bf62a980}; !- Outlet Port

OS:Connection,
  {25cc811e-f465-4e8d-8f5e-3fc2cbf95d45}, !- Handle
  {47b50cb0-4dce-4b88-b5c5-6c41b2578a6f}, !- Source Object
  3,                                      !- Outlet Port
  {b9319975-de95-489c-95b6-6ecca7457e30}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f8e861e7-8a0e-4751-b307-6db0d82abce8}, !- Handle
  {b9319975-de95-489c-95b6-6ecca7457e30}, !- Source Object
  6,                                      !- Outlet Port
  {d73e0b36-0082-4492-9cb0-8e4dd7bc7402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0807d8b-bf9c-4e62-bf49-20e9bf62a980}, !- Handle
  {d73e0b36-0082-4492-9cb0-8e4dd7bc7402}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  87;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {37913dc2-a6c3-45ed-ad68-04383645ae5c}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {b9319975-de95-489c-95b6-6ecca7457e30}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ebcbfb73-2a45-4101-ae14-f65fb5572c44}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9082.01785627215,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4896e67b-276b-45a2-9992-aeaaefee15da}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  4489.95185904543,                       !- Rated Total Cooling Capacity {W}
  0.745064081478857,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.206617522722288,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ed39ac82-a009-40e8-bbc4-94691353b115}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.206617522722288,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f0dccc7f-7a3c-4469-a094-ec9ed5c8550c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {35610935-c1c0-40ea-8905-9e6c0cd9f521}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f0dccc7f-7a3c-4469-a094-ec9ed5c8550c}, !- Handle
  Fan On Off Power Curve 83,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {35610935-c1c0-40ea-8905-9e6c0cd9f521}, !- Handle
  Fan On Off Efficiency Curve 83,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {baef1f91-1134-4494-90ed-18838577f2df}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a405c8c2-abf8-4f1d-822a-d287313ebe9f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {2870bc2f-f90d-4ee0-a7eb-8bb6af43d478}, !- Air Inlet Node Name
  {93c5f46b-2a44-484d-8bac-c65ac36b0af7}, !- Air Outlet Node Name
  {ed39ac82-a009-40e8-bbc4-94691353b115}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {752a95c4-bed3-4eec-9195-a79a3ddb54f7}, !- Supply Air Fan Operating Mode Schedule Name
  {b9319975-de95-489c-95b6-6ecca7457e30}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4896e67b-276b-45a2-9992-aeaaefee15da}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ebcbfb73-2a45-4101-ae14-f65fb5572c44}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.206617522722288,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.206617522722288,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {93c5f46b-2a44-484d-8bac-c65ac36b0af7}, !- Handle
  {baef1f91-1134-4494-90ed-18838577f2df}, !- Source Object
  7,                                      !- Outlet Port
  {dfc11d03-c3f0-40c9-afc0-67f7795f63da}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {585950f7-2ba6-4860-892d-0b2e884d4c52}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0499084421184,                        !- Minimum Outdoor Air Flow Rate {m3/s}
  0.206617522722288,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2f7fe6dd-2c27-49d9-b794-738408ec415e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0055862d-3965-483c-a4d4-aa961903498b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0055862d-3965-483c-a4d4-aa961903498b}, !- Handle
  Controller Mechanical Ventilation 84,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c53b9f97-b920-43d7-b943-3e9d895bfc28}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC OA System, !- Name
  {585950f7-2ba6-4860-892d-0b2e884d4c52}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {615abf0b-1b97-4ca3-be80-8a64bdc20f1b}, !- Mixed Air Node Name
  {b609ac3b-a8dd-4454-8722-859b2a2cfb14}, !- Outdoor Air Stream Node Name
  {d8faff47-0b2e-4f15-982e-2c32bd286349}, !- Relief Air Stream Node Name
  {c0d6cfa4-9f12-421a-9445-3a90fd589d57}; !- Return Air Stream Node Name

OS:Node,
  {6f14c3d9-c3cc-4b7a-840a-373bc681ff3f}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b609ac3b-a8dd-4454-8722-859b2a2cfb14}; !- Outlet Port

OS:Connection,
  {b609ac3b-a8dd-4454-8722-859b2a2cfb14}, !- Handle
  {6f14c3d9-c3cc-4b7a-840a-373bc681ff3f}, !- Source Object
  3,                                      !- Outlet Port
  {c53b9f97-b920-43d7-b943-3e9d895bfc28}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ba293a04-bdc8-4390-ab6f-cad06197cdbb}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Relief Air Node, !- Name
  {d8faff47-0b2e-4f15-982e-2c32bd286349}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8faff47-0b2e-4f15-982e-2c32bd286349}, !- Handle
  {c53b9f97-b920-43d7-b943-3e9d895bfc28}, !- Source Object
  7,                                      !- Outlet Port
  {ba293a04-bdc8-4390-ab6f-cad06197cdbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8eb71ce9-03b3-4683-8ac8-bbad3bf1e126}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Mixed Air Node, !- Name
  {615abf0b-1b97-4ca3-be80-8a64bdc20f1b}, !- Inlet Port
  {2870bc2f-f90d-4ee0-a7eb-8bb6af43d478}; !- Outlet Port

OS:Connection,
  {c0d6cfa4-9f12-421a-9445-3a90fd589d57}, !- Handle
  {2f8dd7d6-80cc-497b-a9d9-a6bc840301db}, !- Source Object
  3,                                      !- Outlet Port
  {c53b9f97-b920-43d7-b943-3e9d895bfc28}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {615abf0b-1b97-4ca3-be80-8a64bdc20f1b}, !- Handle
  {c53b9f97-b920-43d7-b943-3e9d895bfc28}, !- Source Object
  5,                                      !- Outlet Port
  {8eb71ce9-03b3-4683-8ac8-bbad3bf1e126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2870bc2f-f90d-4ee0-a7eb-8bb6af43d478}, !- Handle
  {8eb71ce9-03b3-4683-8ac8-bbad3bf1e126}, !- Source Object
  3,                                      !- Outlet Port
  {baef1f91-1134-4494-90ed-18838577f2df}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {309f36dc-d53b-4c56-9254-9c3e3447aa2c}, !- Handle
  Availability Manager Night Cycle 84,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c3cd0572-c854-42f3-9090-cc5b669c5930}, !- Control Zone or Zone List Name
  {8f3eecc9-291b-41d8-9fc1-a55b3443a4bd}, !- Cooling Control Zone or Zone List Name
  {c7708f4f-d957-473f-917e-c6fdcfae6d89}, !- Heating Control Zone or Zone List Name
  {c042f28b-f79d-4bbe-80e7-225e8b242900}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c3cd0572-c854-42f3-9090-cc5b669c5930}, !- Handle
  Availability Manager Night Cycle 84 Control Zone List; !- Name

OS:ModelObjectList,
  {8f3eecc9-291b-41d8-9fc1-a55b3443a4bd}, !- Handle
  Availability Manager Night Cycle 84 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c7708f4f-d957-473f-917e-c6fdcfae6d89}, !- Handle
  Availability Manager Night Cycle 84 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c042f28b-f79d-4bbe-80e7-225e8b242900}, !- Handle
  Availability Manager Night Cycle 84 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b518856e-26cb-414e-b4f1-9068fb7f8af4}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {0414ca23-acbb-4808-a06a-dc711914e95c}, !- Air Inlet Node Name
  {2492cd5f-86cf-42ba-a99c-92d24a8a23b0}, !- Air Outlet Node Name
  0.206617522722288;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {18ed3e6e-e666-4bb2-a9a2-e63b40801ff3}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid Return Air Node, !- Name
  {4dcb88fb-ac05-4b09-966e-78be42adf51f}, !- Inlet Port
  {41cfb01e-14c2-476a-af2d-620b664e3a38}; !- Outlet Port

OS:Connection,
  {7edd929a-95bd-4d07-a33f-16a14ff2ab98}, !- Handle
  {9d158483-0a5c-4f57-b927-9dc24de9a847}, !- Source Object
  3,                                      !- Outlet Port
  {2e2f4c02-1078-4dee-a44e-d00754141b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dcb88fb-ac05-4b09-966e-78be42adf51f}, !- Handle
  {086a9ff0-5706-43f6-ae84-7f4666eaa557}, !- Source Object
  2,                                      !- Outlet Port
  {18ed3e6e-e666-4bb2-a9a2-e63b40801ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41cfb01e-14c2-476a-af2d-620b664e3a38}, !- Handle
  {18ed3e6e-e666-4bb2-a9a2-e63b40801ff3}, !- Source Object
  3,                                      !- Outlet Port
  {c8c1bc06-6145-4609-bceb-4dc935fc6639}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63f39a2e-ceaf-42c5-b195-7ef0b5ef96d1}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {19a28245-454a-4837-8bf9-030e62c21b28}, !- Inlet Port
  {0414ca23-acbb-4808-a06a-dc711914e95c}; !- Outlet Port

OS:Connection,
  {19a28245-454a-4837-8bf9-030e62c21b28}, !- Handle
  {b18e31e5-da41-47a8-bffe-e073eb8e8961}, !- Source Object
  3,                                      !- Outlet Port
  {63f39a2e-ceaf-42c5-b195-7ef0b5ef96d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0414ca23-acbb-4808-a06a-dc711914e95c}, !- Handle
  {63f39a2e-ceaf-42c5-b195-7ef0b5ef96d1}, !- Source Object
  3,                                      !- Outlet Port
  {b518856e-26cb-414e-b4f1-9068fb7f8af4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2492cd5f-86cf-42ba-a99c-92d24a8a23b0}, !- Handle
  {b518856e-26cb-414e-b4f1-9068fb7f8af4}, !- Source Object
  4,                                      !- Outlet Port
  {9d158483-0a5c-4f57-b927-9dc24de9a847}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7d283cca-8983-4960-8ef6-476e1f6dabd2}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6bbf29d1-e276-4bdb-a4a4-4836cd435faa}, !- Availability Schedule
  {64fab83e-50c5-4567-979b-3cd5e88e4b5a}, !- Availability Manager List Name
  0.144103846118465,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5f54d35b-7cae-4b0b-bb18-301c6593826e}, !- Supply Side Inlet Node Name
  {adaee1d1-b7bb-408c-bbb8-e6f68fa68412}, !- Demand Side Outlet Node Name
  {947677e5-8c55-4653-9c6c-561216bebe7e}, !- Demand Side Inlet Node A
  {5506f719-0d7c-4476-9b80-234f4af5c32f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {96f03977-3196-432e-8314-288342e1e48a}, !- Demand Mixer Name
  {6c2d0d43-ff35-491a-9ceb-a8b6ca66fd33}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d14613c8-abd2-4c6c-b182-65502c4d4799}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {5f54d35b-7cae-4b0b-bb18-301c6593826e}, !- Inlet Port
  {c784c917-22da-4155-bbc3-2af45739f467}; !- Outlet Port

OS:Node,
  {47d34198-1473-4b65-859b-baee072e9c42}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {7071ec24-c7cd-4975-a970-d5a4edb4e11c}, !- Inlet Port
  {5506f719-0d7c-4476-9b80-234f4af5c32f}; !- Outlet Port

OS:Connection,
  {5f54d35b-7cae-4b0b-bb18-301c6593826e}, !- Handle
  {7d283cca-8983-4960-8ef6-476e1f6dabd2}, !- Source Object
  9,                                      !- Outlet Port
  {d14613c8-abd2-4c6c-b182-65502c4d4799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5506f719-0d7c-4476-9b80-234f4af5c32f}, !- Handle
  {47d34198-1473-4b65-859b-baee072e9c42}, !- Source Object
  3,                                      !- Outlet Port
  {7d283cca-8983-4960-8ef6-476e1f6dabd2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {286f70d9-6c36-46d2-9955-6472b09966ad}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {947677e5-8c55-4653-9c6c-561216bebe7e}, !- Inlet Port
  {7bd2085d-ff5e-4a84-95b7-611a545b4399}; !- Outlet Port

OS:Node,
  {5fad926c-4e63-4246-8f0e-5e723b961627}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {29eb54eb-3d97-45d0-981c-5d866ee4fec6}, !- Inlet Port
  {adaee1d1-b7bb-408c-bbb8-e6f68fa68412}; !- Outlet Port

OS:Node,
  {548b07e9-e0ff-4e67-af3c-4edf4d10efec}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {240d5bc9-8a07-44e8-a08e-1c710538fffa}, !- Inlet Port
  {bb85deb5-46ca-4e49-b6ee-e15c4bf3339e}; !- Outlet Port

OS:Connection,
  {947677e5-8c55-4653-9c6c-561216bebe7e}, !- Handle
  {7d283cca-8983-4960-8ef6-476e1f6dabd2}, !- Source Object
  11,                                     !- Outlet Port
  {286f70d9-6c36-46d2-9955-6472b09966ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adaee1d1-b7bb-408c-bbb8-e6f68fa68412}, !- Handle
  {5fad926c-4e63-4246-8f0e-5e723b961627}, !- Source Object
  3,                                      !- Outlet Port
  {7d283cca-8983-4960-8ef6-476e1f6dabd2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c2d0d43-ff35-491a-9ceb-a8b6ca66fd33}, !- Handle
  Air Loop HVAC Zone Splitter 85,         !- Name
  {7bd2085d-ff5e-4a84-95b7-611a545b4399}, !- Inlet Node Name
  {8b80cf95-28c4-447a-8bfe-054d81fc87b9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {96f03977-3196-432e-8314-288342e1e48a}, !- Handle
  Air Loop HVAC Zone Mixer 85,            !- Name
  {29eb54eb-3d97-45d0-981c-5d866ee4fec6}, !- Outlet Node Name
  {4d7baa14-fb33-4cdc-aae8-1f53ee1f9780}; !- Inlet Node Name 1

OS:Connection,
  {7bd2085d-ff5e-4a84-95b7-611a545b4399}, !- Handle
  {286f70d9-6c36-46d2-9955-6472b09966ad}, !- Source Object
  3,                                      !- Outlet Port
  {6c2d0d43-ff35-491a-9ceb-a8b6ca66fd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29eb54eb-3d97-45d0-981c-5d866ee4fec6}, !- Handle
  {96f03977-3196-432e-8314-288342e1e48a}, !- Source Object
  2,                                      !- Outlet Port
  {5fad926c-4e63-4246-8f0e-5e723b961627}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af511c03-db6e-4171-92bf-cd7bcd1d7ac6}, !- Handle
  {7d283cca-8983-4960-8ef6-476e1f6dabd2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.144103846118465,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2219.23,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2795.47,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {64fab83e-50c5-4567-979b-3cd5e88e4b5a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 84, !- Name
  {462140d0-9149-4828-907d-e3f9597d688a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {33ea3f6e-2da7-49db-83e7-3037cb8d6c9f}, !- Handle
  Zone Outpatient Reception A  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {91f4217f-242d-419a-ab86-5d8346704dbc}, !- Control Zone Name
  {47d34198-1473-4b65-859b-baee072e9c42}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ffd8359c-0f4a-4c6e-a6c4-95986905404c}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  156.266553221624,                       !- U-Factor Times Area Value {W/K}
  0.000149088554132796,                   !- Maximum Water Flow Rate {m3/s}
  {d37a4f77-7ba9-4434-ba87-7e9bb3ceb6b1}, !- Water Inlet Node Name
  {f202ada6-4c75-47ee-9adc-7d4ff487b17e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6816.14978868646,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3e51763e-46ae-48a0-9cff-c2401f4682d6}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8b7cba69-806f-42ed-a43c-2882091998eb}, !- Inlet Port
  {d37a4f77-7ba9-4434-ba87-7e9bb3ceb6b1}; !- Outlet Port

OS:Connection,
  {8b7cba69-806f-42ed-a43c-2882091998eb}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  88,                                     !- Outlet Port
  {3e51763e-46ae-48a0-9cff-c2401f4682d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daf9ba26-b019-4df7-aa37-5d7fcc29b645}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f202ada6-4c75-47ee-9adc-7d4ff487b17e}, !- Inlet Port
  {6881adfc-d103-4982-b4f0-5ba5c38dcd1e}; !- Outlet Port

OS:Connection,
  {d37a4f77-7ba9-4434-ba87-7e9bb3ceb6b1}, !- Handle
  {3e51763e-46ae-48a0-9cff-c2401f4682d6}, !- Source Object
  3,                                      !- Outlet Port
  {ffd8359c-0f4a-4c6e-a6c4-95986905404c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f202ada6-4c75-47ee-9adc-7d4ff487b17e}, !- Handle
  {ffd8359c-0f4a-4c6e-a6c4-95986905404c}, !- Source Object
  6,                                      !- Outlet Port
  {daf9ba26-b019-4df7-aa37-5d7fcc29b645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6881adfc-d103-4982-b4f0-5ba5c38dcd1e}, !- Handle
  {daf9ba26-b019-4df7-aa37-5d7fcc29b645}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  88;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {50409cf1-1b59-4a3e-a62d-9dbbcd61e23f}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {ffd8359c-0f4a-4c6e-a6c4-95986905404c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c4349a25-a168-49a5-a096-1fb2f8957471}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6816.14978868646,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5d8d85af-d6f5-40db-bc21-72d7d8cfe98d}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3417.28304618727,                       !- Rated Total Cooling Capacity {W}
  0.715641312886119,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.144103846118465,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {96568776-75e9-460f-a056-27548deedc2e}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.144103846118465,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8f3c6f3b-0549-47cf-93dd-67dbb74c0672}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ef4df6e-b624-4014-bb6b-48185fdb5f6b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8f3c6f3b-0549-47cf-93dd-67dbb74c0672}, !- Handle
  Fan On Off Power Curve 84,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2ef4df6e-b624-4014-bb6b-48185fdb5f6b}, !- Handle
  Fan On Off Efficiency Curve 84,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ea73876b-248a-45cf-9155-03d92ef77666}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {91f4217f-242d-419a-ab86-5d8346704dbc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {37effe78-ada5-44be-abfc-ad730eef3ce8}, !- Air Inlet Node Name
  {7071ec24-c7cd-4975-a970-d5a4edb4e11c}, !- Air Outlet Node Name
  {96568776-75e9-460f-a056-27548deedc2e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f0406184-f308-4d2f-83e0-b884450674d9}, !- Supply Air Fan Operating Mode Schedule Name
  {ffd8359c-0f4a-4c6e-a6c4-95986905404c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5d8d85af-d6f5-40db-bc21-72d7d8cfe98d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c4349a25-a168-49a5-a096-1fb2f8957471}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.144103846118465,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.144103846118465,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7071ec24-c7cd-4975-a970-d5a4edb4e11c}, !- Handle
  {ea73876b-248a-45cf-9155-03d92ef77666}, !- Source Object
  7,                                      !- Outlet Port
  {47d34198-1473-4b65-859b-baee072e9c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e1f8e992-5ef9-4544-a4ad-af071de6e338}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0387152544882566,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.144103846118465,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e7aa2e2e-08a0-49d3-995a-c9ebf6f920fd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2d52106-89b8-4259-b417-eef748988a70}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b2d52106-89b8-4259-b417-eef748988a70}, !- Handle
  Controller Mechanical Ventilation 85,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0120a2af-630d-461b-bacd-bdf48ec401c1}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC OA System, !- Name
  {e1f8e992-5ef9-4544-a4ad-af071de6e338}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d12a637c-7169-4573-b321-cdecd2948835}, !- Mixed Air Node Name
  {42991c55-4d2b-41d2-a181-a39a6338b423}, !- Outdoor Air Stream Node Name
  {ccc8dac2-a3c1-4401-a23d-a423c31ca49d}, !- Relief Air Stream Node Name
  {c784c917-22da-4155-bbc3-2af45739f467}; !- Return Air Stream Node Name

OS:Node,
  {8e94afcf-315b-4aa9-973a-f5e23a7aab4c}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {42991c55-4d2b-41d2-a181-a39a6338b423}; !- Outlet Port

OS:Connection,
  {42991c55-4d2b-41d2-a181-a39a6338b423}, !- Handle
  {8e94afcf-315b-4aa9-973a-f5e23a7aab4c}, !- Source Object
  3,                                      !- Outlet Port
  {0120a2af-630d-461b-bacd-bdf48ec401c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {795283b4-c226-4c17-a034-90875932184b}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Relief Air Node, !- Name
  {ccc8dac2-a3c1-4401-a23d-a423c31ca49d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccc8dac2-a3c1-4401-a23d-a423c31ca49d}, !- Handle
  {0120a2af-630d-461b-bacd-bdf48ec401c1}, !- Source Object
  7,                                      !- Outlet Port
  {795283b4-c226-4c17-a034-90875932184b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4637c0e0-5a62-417c-aa27-6f7ec859ae28}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {d12a637c-7169-4573-b321-cdecd2948835}, !- Inlet Port
  {37effe78-ada5-44be-abfc-ad730eef3ce8}; !- Outlet Port

OS:Connection,
  {c784c917-22da-4155-bbc3-2af45739f467}, !- Handle
  {d14613c8-abd2-4c6c-b182-65502c4d4799}, !- Source Object
  3,                                      !- Outlet Port
  {0120a2af-630d-461b-bacd-bdf48ec401c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d12a637c-7169-4573-b321-cdecd2948835}, !- Handle
  {0120a2af-630d-461b-bacd-bdf48ec401c1}, !- Source Object
  5,                                      !- Outlet Port
  {4637c0e0-5a62-417c-aa27-6f7ec859ae28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37effe78-ada5-44be-abfc-ad730eef3ce8}, !- Handle
  {4637c0e0-5a62-417c-aa27-6f7ec859ae28}, !- Source Object
  3,                                      !- Outlet Port
  {ea73876b-248a-45cf-9155-03d92ef77666}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {462140d0-9149-4828-907d-e3f9597d688a}, !- Handle
  Availability Manager Night Cycle 85,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {095f5996-edbb-4f90-bc31-1b6c6f101d14}, !- Control Zone or Zone List Name
  {403e1ab1-37e3-4926-b75e-b0938bb3efbe}, !- Cooling Control Zone or Zone List Name
  {223308d8-89d9-42f2-a93f-798724163461}, !- Heating Control Zone or Zone List Name
  {9f0dd0ac-d5d7-4ffe-adf2-ba8328f80693}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {095f5996-edbb-4f90-bc31-1b6c6f101d14}, !- Handle
  Availability Manager Night Cycle 85 Control Zone List; !- Name

OS:ModelObjectList,
  {403e1ab1-37e3-4926-b75e-b0938bb3efbe}, !- Handle
  Availability Manager Night Cycle 85 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {223308d8-89d9-42f2-a93f-798724163461}, !- Handle
  Availability Manager Night Cycle 85 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9f0dd0ac-d5d7-4ffe-adf2-ba8328f80693}, !- Handle
  Availability Manager Night Cycle 85 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6aaa4b7-29d0-4801-9221-865c50d117cf}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b79a7d9b-8330-405c-b7f3-805d8cc2f5c0}, !- Air Inlet Node Name
  {240d5bc9-8a07-44e8-a08e-1c710538fffa}, !- Air Outlet Node Name
  0.144103846118465;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {629b38b1-1131-472f-9583-dd1d95ab9ff6}, !- Handle
  Zone Outpatient Reception A  - Story Mid Return Air Node, !- Name
  {0590ca2e-a663-4773-9c7a-03cad538ce95}, !- Inlet Port
  {4d7baa14-fb33-4cdc-aae8-1f53ee1f9780}; !- Outlet Port

OS:Connection,
  {bb85deb5-46ca-4e49-b6ee-e15c4bf3339e}, !- Handle
  {548b07e9-e0ff-4e67-af3c-4edf4d10efec}, !- Source Object
  3,                                      !- Outlet Port
  {9afc3a40-6b1d-4c6d-9fa1-88d40e4260b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0590ca2e-a663-4773-9c7a-03cad538ce95}, !- Handle
  {c991f0f7-2530-49c5-bb3c-8f1751f5576f}, !- Source Object
  2,                                      !- Outlet Port
  {629b38b1-1131-472f-9583-dd1d95ab9ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7baa14-fb33-4cdc-aae8-1f53ee1f9780}, !- Handle
  {629b38b1-1131-472f-9583-dd1d95ab9ff6}, !- Source Object
  3,                                      !- Outlet Port
  {96f03977-3196-432e-8314-288342e1e48a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8403c92d-87c3-43a5-ae61-21526f10b833}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {8b80cf95-28c4-447a-8bfe-054d81fc87b9}, !- Inlet Port
  {b79a7d9b-8330-405c-b7f3-805d8cc2f5c0}; !- Outlet Port

OS:Connection,
  {8b80cf95-28c4-447a-8bfe-054d81fc87b9}, !- Handle
  {6c2d0d43-ff35-491a-9ceb-a8b6ca66fd33}, !- Source Object
  3,                                      !- Outlet Port
  {8403c92d-87c3-43a5-ae61-21526f10b833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b79a7d9b-8330-405c-b7f3-805d8cc2f5c0}, !- Handle
  {8403c92d-87c3-43a5-ae61-21526f10b833}, !- Source Object
  3,                                      !- Outlet Port
  {e6aaa4b7-29d0-4801-9221-865c50d117cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {240d5bc9-8a07-44e8-a08e-1c710538fffa}, !- Handle
  {e6aaa4b7-29d0-4801-9221-865c50d117cf}, !- Source Object
  4,                                      !- Outlet Port
  {548b07e9-e0ff-4e67-af3c-4edf4d10efec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9c2524ea-48c4-41aa-b744-69b23ad2d48b}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0d8d4217-4626-48e4-a74b-2d08595dd207}, !- Availability Schedule
  {dc73a164-1809-4946-956b-98110683c6f8}, !- Availability Manager List Name
  0.214698088850439,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ccd0920f-42fa-4849-a96a-ce5d6a8290c1}, !- Supply Side Inlet Node Name
  {68d503db-2504-4654-819a-c8bb888e4dc8}, !- Demand Side Outlet Node Name
  {7433ffec-c180-46a4-af1f-4da143eb9c6c}, !- Demand Side Inlet Node A
  {2fb1e4c4-1285-4279-988a-557bb38e4bca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dc38385f-29b9-40ea-a172-9f060833fe28}, !- Demand Mixer Name
  {e826da15-f50f-4e9d-ba18-082dfd0ebd70}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3da057f5-4375-49f5-85ae-872de2e589d4}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {ccd0920f-42fa-4849-a96a-ce5d6a8290c1}, !- Inlet Port
  {62f98bf0-1a1b-4924-97e9-61a48d60a915}; !- Outlet Port

OS:Node,
  {21f38d81-66cd-43a1-9ddb-0735e54e1bae}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {ae7b4b07-1690-47d1-ac97-35efbb7409d8}, !- Inlet Port
  {2fb1e4c4-1285-4279-988a-557bb38e4bca}; !- Outlet Port

OS:Connection,
  {ccd0920f-42fa-4849-a96a-ce5d6a8290c1}, !- Handle
  {9c2524ea-48c4-41aa-b744-69b23ad2d48b}, !- Source Object
  9,                                      !- Outlet Port
  {3da057f5-4375-49f5-85ae-872de2e589d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb1e4c4-1285-4279-988a-557bb38e4bca}, !- Handle
  {21f38d81-66cd-43a1-9ddb-0735e54e1bae}, !- Source Object
  3,                                      !- Outlet Port
  {9c2524ea-48c4-41aa-b744-69b23ad2d48b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8f965102-42c8-4877-ba68-3715ecf42223}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {7433ffec-c180-46a4-af1f-4da143eb9c6c}, !- Inlet Port
  {febac72e-8f61-45f6-a656-2a2db188d89a}; !- Outlet Port

OS:Node,
  {a4cc7c15-b0a5-4d4f-8a3f-974d149edaa2}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {148ce128-be4c-4569-ae66-c0f66e4cdb4a}, !- Inlet Port
  {68d503db-2504-4654-819a-c8bb888e4dc8}; !- Outlet Port

OS:Node,
  {de15129b-df46-433a-8d0e-ec884a8cbb5e}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {b3615658-181d-447b-99a4-c6780395590d}, !- Inlet Port
  {e91188d4-b460-4bb0-adb3-bcc09b980573}; !- Outlet Port

OS:Connection,
  {7433ffec-c180-46a4-af1f-4da143eb9c6c}, !- Handle
  {9c2524ea-48c4-41aa-b744-69b23ad2d48b}, !- Source Object
  11,                                     !- Outlet Port
  {8f965102-42c8-4877-ba68-3715ecf42223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68d503db-2504-4654-819a-c8bb888e4dc8}, !- Handle
  {a4cc7c15-b0a5-4d4f-8a3f-974d149edaa2}, !- Source Object
  3,                                      !- Outlet Port
  {9c2524ea-48c4-41aa-b744-69b23ad2d48b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e826da15-f50f-4e9d-ba18-082dfd0ebd70}, !- Handle
  Air Loop HVAC Zone Splitter 86,         !- Name
  {febac72e-8f61-45f6-a656-2a2db188d89a}, !- Inlet Node Name
  {5e0482aa-34da-4f14-bdd8-9a50ba2c0a6d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dc38385f-29b9-40ea-a172-9f060833fe28}, !- Handle
  Air Loop HVAC Zone Mixer 86,            !- Name
  {148ce128-be4c-4569-ae66-c0f66e4cdb4a}, !- Outlet Node Name
  {1879e91b-c5ed-43e1-9393-efb8165733b7}; !- Inlet Node Name 1

OS:Connection,
  {febac72e-8f61-45f6-a656-2a2db188d89a}, !- Handle
  {8f965102-42c8-4877-ba68-3715ecf42223}, !- Source Object
  3,                                      !- Outlet Port
  {e826da15-f50f-4e9d-ba18-082dfd0ebd70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148ce128-be4c-4569-ae66-c0f66e4cdb4a}, !- Handle
  {dc38385f-29b9-40ea-a172-9f060833fe28}, !- Source Object
  2,                                      !- Outlet Port
  {a4cc7c15-b0a5-4d4f-8a3f-974d149edaa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5a4d0e41-15e3-4b62-9240-85ce7395c696}, !- Handle
  {9c2524ea-48c4-41aa-b744-69b23ad2d48b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.214698088850439,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3097.27,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3539.09,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {dc73a164-1809-4946-956b-98110683c6f8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 85, !- Name
  {21fe72de-98e4-4983-8105-38a78faf4883}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {541c8918-74ef-4089-ae34-ad1b344a5a71}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b493e297-0875-4970-88bc-87307c960f1d}, !- Control Zone Name
  {21f38d81-66cd-43a1-9ddb-0735e54e1bae}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5edfed5e-f0c1-4342-8e79-68a4db5d448d}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  218.045318694705,                       !- U-Factor Times Area Value {W/K}
  0.00020037748270955,                    !- Maximum Water Flow Rate {m3/s}
  {3a46208b-e56d-44bf-a675-baafe3a6d157}, !- Water Inlet Node Name
  {6a9bc40a-aa49-4444-89c6-8198309fed62}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9161.01805650135,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4f735052-fce3-4724-be73-939eda278e1a}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {65978499-2bcc-4b9c-a4c2-e5b9e3eb8ee3}, !- Inlet Port
  {3a46208b-e56d-44bf-a675-baafe3a6d157}; !- Outlet Port

OS:Connection,
  {65978499-2bcc-4b9c-a4c2-e5b9e3eb8ee3}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  89,                                     !- Outlet Port
  {4f735052-fce3-4724-be73-939eda278e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a924c4c3-f3aa-4046-a9bf-bca088ddf092}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {6a9bc40a-aa49-4444-89c6-8198309fed62}, !- Inlet Port
  {a84ac14e-56c9-4652-8ca0-4b998eb803d0}; !- Outlet Port

OS:Connection,
  {3a46208b-e56d-44bf-a675-baafe3a6d157}, !- Handle
  {4f735052-fce3-4724-be73-939eda278e1a}, !- Source Object
  3,                                      !- Outlet Port
  {5edfed5e-f0c1-4342-8e79-68a4db5d448d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6a9bc40a-aa49-4444-89c6-8198309fed62}, !- Handle
  {5edfed5e-f0c1-4342-8e79-68a4db5d448d}, !- Source Object
  6,                                      !- Outlet Port
  {a924c4c3-f3aa-4046-a9bf-bca088ddf092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a84ac14e-56c9-4652-8ca0-4b998eb803d0}, !- Handle
  {a924c4c3-f3aa-4046-a9bf-bca088ddf092}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  89;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {864799ae-e4ee-4180-be8e-fe2dcf632d33}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {5edfed5e-f0c1-4342-8e79-68a4db5d448d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {84f4144f-be09-48e1-a82c-5bed5cd485e8}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9161.01805650135,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {45998e7a-66b3-4a16-b9e8-08c3725be003}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  4755.94677888715,                       !- Rated Total Cooling Capacity {W}
  0.73874078863631,                       !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.214698088850439,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {777b0900-db66-411b-afa7-02dad227915e}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.214698088850439,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4fa6484-8693-4e80-9e42-8dd07ba4b009}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1314d30d-24a0-4674-9478-47a158537650}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d4fa6484-8693-4e80-9e42-8dd07ba4b009}, !- Handle
  Fan On Off Power Curve 85,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1314d30d-24a0-4674-9478-47a158537650}, !- Handle
  Fan On Off Efficiency Curve 85,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f218d37a-4820-48df-84e1-a2e2948deb75}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b493e297-0875-4970-88bc-87307c960f1d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {339f63f7-9c05-4628-9bf5-ee1ecc12514e}, !- Air Inlet Node Name
  {ae7b4b07-1690-47d1-ac97-35efbb7409d8}, !- Air Outlet Node Name
  {777b0900-db66-411b-afa7-02dad227915e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {817f4dda-e498-4388-97dc-61c7f8d3c18e}, !- Supply Air Fan Operating Mode Schedule Name
  {5edfed5e-f0c1-4342-8e79-68a4db5d448d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {45998e7a-66b3-4a16-b9e8-08c3725be003}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {84f4144f-be09-48e1-a82c-5bed5cd485e8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.214698088850439,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.214698088850439,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ae7b4b07-1690-47d1-ac97-35efbb7409d8}, !- Handle
  {f218d37a-4820-48df-84e1-a2e2948deb75}, !- Source Object
  7,                                      !- Outlet Port
  {21f38d81-66cd-43a1-9ddb-0735e54e1bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5dc99373-55ab-4904-85a8-ef3456dd1a1e}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.04443975112032,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.214698088850439,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {69742ce2-f30f-410b-bfd8-12776c45d61b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {09041598-c1b3-48b4-aec8-8f5e25e37433}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {09041598-c1b3-48b4-aec8-8f5e25e37433}, !- Handle
  Controller Mechanical Ventilation 86,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {10717dee-774f-4077-86bf-a5cb34a853f7}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC OA System, !- Name
  {5dc99373-55ab-4904-85a8-ef3456dd1a1e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {db2a496a-3743-4951-979c-4ce0689dc7bc}, !- Mixed Air Node Name
  {232bc523-379c-4cb2-87d3-4a4f4ed59a74}, !- Outdoor Air Stream Node Name
  {7150a97c-5255-4cb8-a1d7-ca278969009e}, !- Relief Air Stream Node Name
  {62f98bf0-1a1b-4924-97e9-61a48d60a915}; !- Return Air Stream Node Name

OS:Node,
  {59422fd1-2f44-4652-9cac-b1b7fc88858b}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {232bc523-379c-4cb2-87d3-4a4f4ed59a74}; !- Outlet Port

OS:Connection,
  {232bc523-379c-4cb2-87d3-4a4f4ed59a74}, !- Handle
  {59422fd1-2f44-4652-9cac-b1b7fc88858b}, !- Source Object
  3,                                      !- Outlet Port
  {10717dee-774f-4077-86bf-a5cb34a853f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d92dbd1b-3e34-45bb-932e-05ae6b4b47bd}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Relief Air Node, !- Name
  {7150a97c-5255-4cb8-a1d7-ca278969009e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7150a97c-5255-4cb8-a1d7-ca278969009e}, !- Handle
  {10717dee-774f-4077-86bf-a5cb34a853f7}, !- Source Object
  7,                                      !- Outlet Port
  {d92dbd1b-3e34-45bb-932e-05ae6b4b47bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a0221b6-f1eb-4e87-8dde-663f8d93cdc2}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Mixed Air Node, !- Name
  {db2a496a-3743-4951-979c-4ce0689dc7bc}, !- Inlet Port
  {339f63f7-9c05-4628-9bf5-ee1ecc12514e}; !- Outlet Port

OS:Connection,
  {62f98bf0-1a1b-4924-97e9-61a48d60a915}, !- Handle
  {3da057f5-4375-49f5-85ae-872de2e589d4}, !- Source Object
  3,                                      !- Outlet Port
  {10717dee-774f-4077-86bf-a5cb34a853f7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {db2a496a-3743-4951-979c-4ce0689dc7bc}, !- Handle
  {10717dee-774f-4077-86bf-a5cb34a853f7}, !- Source Object
  5,                                      !- Outlet Port
  {3a0221b6-f1eb-4e87-8dde-663f8d93cdc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {339f63f7-9c05-4628-9bf5-ee1ecc12514e}, !- Handle
  {3a0221b6-f1eb-4e87-8dde-663f8d93cdc2}, !- Source Object
  3,                                      !- Outlet Port
  {f218d37a-4820-48df-84e1-a2e2948deb75}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {21fe72de-98e4-4983-8105-38a78faf4883}, !- Handle
  Availability Manager Night Cycle 86,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e798d036-9513-4bf2-9dd2-610e39efb8a9}, !- Control Zone or Zone List Name
  {8c9b68bc-81de-4194-beb3-5c333f87135c}, !- Cooling Control Zone or Zone List Name
  {2e1eff1d-880f-485e-9f20-7b3334570de2}, !- Heating Control Zone or Zone List Name
  {f1e9a8c5-8e1d-4227-bda2-e4036e4bb30f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e798d036-9513-4bf2-9dd2-610e39efb8a9}, !- Handle
  Availability Manager Night Cycle 86 Control Zone List; !- Name

OS:ModelObjectList,
  {8c9b68bc-81de-4194-beb3-5c333f87135c}, !- Handle
  Availability Manager Night Cycle 86 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2e1eff1d-880f-485e-9f20-7b3334570de2}, !- Handle
  Availability Manager Night Cycle 86 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f1e9a8c5-8e1d-4227-bda2-e4036e4bb30f}, !- Handle
  Availability Manager Night Cycle 86 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1a1510b8-dd38-48c8-aa65-8a049f454bd9}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {ccce870a-1eeb-4fa3-b581-36880f6f8a2a}, !- Air Inlet Node Name
  {b3615658-181d-447b-99a4-c6780395590d}, !- Air Outlet Node Name
  0.214698088850439;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {38dab176-7582-4677-a800-8ba4fff31ad9}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid Return Air Node, !- Name
  {fd231e72-3495-46ad-be9e-6f30fc47f7fc}, !- Inlet Port
  {1879e91b-c5ed-43e1-9393-efb8165733b7}; !- Outlet Port

OS:Connection,
  {e91188d4-b460-4bb0-adb3-bcc09b980573}, !- Handle
  {de15129b-df46-433a-8d0e-ec884a8cbb5e}, !- Source Object
  3,                                      !- Outlet Port
  {821ed7eb-22b4-412c-bf8b-e02885ce1a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd231e72-3495-46ad-be9e-6f30fc47f7fc}, !- Handle
  {dc7fb3e6-c64d-4cf0-bc9a-294a7e241359}, !- Source Object
  2,                                      !- Outlet Port
  {38dab176-7582-4677-a800-8ba4fff31ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1879e91b-c5ed-43e1-9393-efb8165733b7}, !- Handle
  {38dab176-7582-4677-a800-8ba4fff31ad9}, !- Source Object
  3,                                      !- Outlet Port
  {dc38385f-29b9-40ea-a172-9f060833fe28}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d04a495d-47de-431b-96f8-a01010f789b6}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {5e0482aa-34da-4f14-bdd8-9a50ba2c0a6d}, !- Inlet Port
  {ccce870a-1eeb-4fa3-b581-36880f6f8a2a}; !- Outlet Port

OS:Connection,
  {5e0482aa-34da-4f14-bdd8-9a50ba2c0a6d}, !- Handle
  {e826da15-f50f-4e9d-ba18-082dfd0ebd70}, !- Source Object
  3,                                      !- Outlet Port
  {d04a495d-47de-431b-96f8-a01010f789b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccce870a-1eeb-4fa3-b581-36880f6f8a2a}, !- Handle
  {d04a495d-47de-431b-96f8-a01010f789b6}, !- Source Object
  3,                                      !- Outlet Port
  {1a1510b8-dd38-48c8-aa65-8a049f454bd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3615658-181d-447b-99a4-c6780395590d}, !- Handle
  {1a1510b8-dd38-48c8-aa65-8a049f454bd9}, !- Source Object
  4,                                      !- Outlet Port
  {de15129b-df46-433a-8d0e-ec884a8cbb5e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2c63315a-ab17-4bfd-8901-07eb07999934}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {bb9dc83f-8cef-4693-bd2f-51ca938590af}, !- Availability Schedule
  {13700c43-916a-4988-bd46-f44066f3de40}, !- Availability Manager List Name
  0.125997625149264,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {88f9fd94-f4ad-415e-8b12-d79ee64b03e4}, !- Supply Side Inlet Node Name
  {9c2af7a3-4eb5-4cf5-af9e-32cdceeae19c}, !- Demand Side Outlet Node Name
  {dc735133-d3ef-4cff-86a0-6a5bf6cdfb9a}, !- Demand Side Inlet Node A
  {ebdf1e36-2e4d-47fc-8e32-30a62b55defb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {207f7666-6cac-43b1-92c9-ce63633023f2}, !- Demand Mixer Name
  {e18ccca5-b9b3-4a6e-b737-f4db3c39e779}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d56a4a69-d86d-4e6f-84f6-3001ca2c1475}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {88f9fd94-f4ad-415e-8b12-d79ee64b03e4}, !- Inlet Port
  {a0ed8fa5-9513-4bb2-b7b0-10d6865aa611}; !- Outlet Port

OS:Node,
  {9831a76b-e3bf-467d-95da-44fd5b5dd76a}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {c4f24f11-4a65-4b24-a829-2ad3aa1a7f46}, !- Inlet Port
  {ebdf1e36-2e4d-47fc-8e32-30a62b55defb}; !- Outlet Port

OS:Connection,
  {88f9fd94-f4ad-415e-8b12-d79ee64b03e4}, !- Handle
  {2c63315a-ab17-4bfd-8901-07eb07999934}, !- Source Object
  9,                                      !- Outlet Port
  {d56a4a69-d86d-4e6f-84f6-3001ca2c1475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebdf1e36-2e4d-47fc-8e32-30a62b55defb}, !- Handle
  {9831a76b-e3bf-467d-95da-44fd5b5dd76a}, !- Source Object
  3,                                      !- Outlet Port
  {2c63315a-ab17-4bfd-8901-07eb07999934}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f859579c-9224-49cc-9f16-b8e6915c09d4}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {dc735133-d3ef-4cff-86a0-6a5bf6cdfb9a}, !- Inlet Port
  {4aeed48d-0097-4463-9cbe-3245e29fb76a}; !- Outlet Port

OS:Node,
  {656ab5e4-3226-48f7-91c2-ad29feb2cd7a}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {e0aa65a3-cd79-4d90-83e3-adad0ab0b8db}, !- Inlet Port
  {9c2af7a3-4eb5-4cf5-af9e-32cdceeae19c}; !- Outlet Port

OS:Node,
  {d239e666-bb9b-4f70-b284-86c3e6e77a6c}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {4746abbb-3ed4-4874-9c6d-8d5e8aff214e}, !- Inlet Port
  {14ca80cc-a34f-4a26-a45d-32c752eec32a}; !- Outlet Port

OS:Connection,
  {dc735133-d3ef-4cff-86a0-6a5bf6cdfb9a}, !- Handle
  {2c63315a-ab17-4bfd-8901-07eb07999934}, !- Source Object
  11,                                     !- Outlet Port
  {f859579c-9224-49cc-9f16-b8e6915c09d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2af7a3-4eb5-4cf5-af9e-32cdceeae19c}, !- Handle
  {656ab5e4-3226-48f7-91c2-ad29feb2cd7a}, !- Source Object
  3,                                      !- Outlet Port
  {2c63315a-ab17-4bfd-8901-07eb07999934}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e18ccca5-b9b3-4a6e-b737-f4db3c39e779}, !- Handle
  Air Loop HVAC Zone Splitter 87,         !- Name
  {4aeed48d-0097-4463-9cbe-3245e29fb76a}, !- Inlet Node Name
  {20373f14-755a-46bc-8299-c80ae05d4dca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {207f7666-6cac-43b1-92c9-ce63633023f2}, !- Handle
  Air Loop HVAC Zone Mixer 87,            !- Name
  {e0aa65a3-cd79-4d90-83e3-adad0ab0b8db}, !- Outlet Node Name
  {a57f7368-2efe-4990-b3c1-6fdc1afd5382}; !- Inlet Node Name 1

OS:Connection,
  {4aeed48d-0097-4463-9cbe-3245e29fb76a}, !- Handle
  {f859579c-9224-49cc-9f16-b8e6915c09d4}, !- Source Object
  3,                                      !- Outlet Port
  {e18ccca5-b9b3-4a6e-b737-f4db3c39e779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0aa65a3-cd79-4d90-83e3-adad0ab0b8db}, !- Handle
  {207f7666-6cac-43b1-92c9-ce63633023f2}, !- Source Object
  2,                                      !- Outlet Port
  {656ab5e4-3226-48f7-91c2-ad29feb2cd7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f96815e-8077-4357-ba70-33779710f319}, !- Handle
  {2c63315a-ab17-4bfd-8901-07eb07999934}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.125997625149264,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2370.89,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4325.3,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {13700c43-916a-4988-bd46-f44066f3de40}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 86, !- Name
  {640422cc-13df-4e60-acbb-b0a22f9af179}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2a657ded-35d9-470c-ac7d-a6f74ce42fcf}, !- Handle
  Zone Outpatient Reception B  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {057426a3-ce55-404f-b7a9-43cb28825892}, !- Control Zone Name
  {9831a76b-e3bf-467d-95da-44fd5b5dd76a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {495ce7e3-816e-4279-9195-5e9e4de85331}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  145.538100345446,                       !- U-Factor Times Area Value {W/K}
  0.000144886181319394,                   !- Maximum Water Flow Rate {m3/s}
  {b0b6d178-b0e9-4793-a02c-beaae9382bd3}, !- Water Inlet Node Name
  {3ed61648-0b4f-4a4d-9a13-1663b5bd7016}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6624.02234650512,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b58ffe0-3e69-448d-99cc-54d566b42158}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {388d1510-0793-4803-83b7-911c9e51f74f}, !- Inlet Port
  {b0b6d178-b0e9-4793-a02c-beaae9382bd3}; !- Outlet Port

OS:Connection,
  {388d1510-0793-4803-83b7-911c9e51f74f}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  90,                                     !- Outlet Port
  {8b58ffe0-3e69-448d-99cc-54d566b42158}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43df62c5-417b-4cee-af37-be223069b9d4}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {3ed61648-0b4f-4a4d-9a13-1663b5bd7016}, !- Inlet Port
  {375f4586-fa22-428b-bc62-98e4da59b855}; !- Outlet Port

OS:Connection,
  {b0b6d178-b0e9-4793-a02c-beaae9382bd3}, !- Handle
  {8b58ffe0-3e69-448d-99cc-54d566b42158}, !- Source Object
  3,                                      !- Outlet Port
  {495ce7e3-816e-4279-9195-5e9e4de85331}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ed61648-0b4f-4a4d-9a13-1663b5bd7016}, !- Handle
  {495ce7e3-816e-4279-9195-5e9e4de85331}, !- Source Object
  6,                                      !- Outlet Port
  {43df62c5-417b-4cee-af37-be223069b9d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {375f4586-fa22-428b-bc62-98e4da59b855}, !- Handle
  {43df62c5-417b-4cee-af37-be223069b9d4}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  90;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {82b71cef-1656-41b9-92b7-14f69698fc0f}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {495ce7e3-816e-4279-9195-5e9e4de85331}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c324caec-bb7b-4ae1-a61d-d088363909b4}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6624.02234650512,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6e1b1dce-fd8f-478e-ace4-9ed1d9dbe0a4}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3128.82108639841,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.125997625149264,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3adc29a0-1826-446a-b031-5336507de688}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.125997625149264,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8b7edd5c-f33e-4be3-b8fb-20ccb4ac68aa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {88a17267-80f8-4d42-ab83-e35f27ce20b1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8b7edd5c-f33e-4be3-b8fb-20ccb4ac68aa}, !- Handle
  Fan On Off Power Curve 86,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {88a17267-80f8-4d42-ab83-e35f27ce20b1}, !- Handle
  Fan On Off Efficiency Curve 86,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9676b790-078e-4913-975b-0d649adfc89e}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {057426a3-ce55-404f-b7a9-43cb28825892}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f1045478-0136-4578-9c4e-9aeabaf4cf09}, !- Air Inlet Node Name
  {c4f24f11-4a65-4b24-a829-2ad3aa1a7f46}, !- Air Outlet Node Name
  {3adc29a0-1826-446a-b031-5336507de688}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c5b43b82-49f4-4758-9a3b-60f24a8dcf8f}, !- Supply Air Fan Operating Mode Schedule Name
  {495ce7e3-816e-4279-9195-5e9e4de85331}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6e1b1dce-fd8f-478e-ace4-9ed1d9dbe0a4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c324caec-bb7b-4ae1-a61d-d088363909b4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.125997625149264,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.125997625149264,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c4f24f11-4a65-4b24-a829-2ad3aa1a7f46}, !- Handle
  {9676b790-078e-4913-975b-0d649adfc89e}, !- Source Object
  7,                                      !- Outlet Port
  {9831a76b-e3bf-467d-95da-44fd5b5dd76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cd1f1d96-93fb-4bd4-b862-bc0f51a30bd8}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0599023572056621,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.125997625149264,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {93c36fea-f4e2-4729-ba31-bc0e95a2cb35}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {23c59f17-7a23-495d-9841-e494e56d665c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {23c59f17-7a23-495d-9841-e494e56d665c}, !- Handle
  Controller Mechanical Ventilation 87,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9d10e0b3-6be4-4985-be27-435f0e5f2fa2}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC OA System, !- Name
  {cd1f1d96-93fb-4bd4-b862-bc0f51a30bd8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8b22cb85-1818-48e7-89b5-0e986da7b481}, !- Mixed Air Node Name
  {dc8b5a14-d5f6-4a3c-b100-b3a546ec5082}, !- Outdoor Air Stream Node Name
  {5971d44f-c2e7-40be-90ef-7aba4de14f24}, !- Relief Air Stream Node Name
  {a0ed8fa5-9513-4bb2-b7b0-10d6865aa611}; !- Return Air Stream Node Name

OS:Node,
  {985e212f-7541-4ab9-9a3a-18497ee305d1}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dc8b5a14-d5f6-4a3c-b100-b3a546ec5082}; !- Outlet Port

OS:Connection,
  {dc8b5a14-d5f6-4a3c-b100-b3a546ec5082}, !- Handle
  {985e212f-7541-4ab9-9a3a-18497ee305d1}, !- Source Object
  3,                                      !- Outlet Port
  {9d10e0b3-6be4-4985-be27-435f0e5f2fa2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93761e39-a527-484f-92e9-5d2ffda9358c}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Relief Air Node, !- Name
  {5971d44f-c2e7-40be-90ef-7aba4de14f24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5971d44f-c2e7-40be-90ef-7aba4de14f24}, !- Handle
  {9d10e0b3-6be4-4985-be27-435f0e5f2fa2}, !- Source Object
  7,                                      !- Outlet Port
  {93761e39-a527-484f-92e9-5d2ffda9358c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d9526ef-9aa6-401a-b777-8a98097bc459}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {8b22cb85-1818-48e7-89b5-0e986da7b481}, !- Inlet Port
  {f1045478-0136-4578-9c4e-9aeabaf4cf09}; !- Outlet Port

OS:Connection,
  {a0ed8fa5-9513-4bb2-b7b0-10d6865aa611}, !- Handle
  {d56a4a69-d86d-4e6f-84f6-3001ca2c1475}, !- Source Object
  3,                                      !- Outlet Port
  {9d10e0b3-6be4-4985-be27-435f0e5f2fa2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8b22cb85-1818-48e7-89b5-0e986da7b481}, !- Handle
  {9d10e0b3-6be4-4985-be27-435f0e5f2fa2}, !- Source Object
  5,                                      !- Outlet Port
  {3d9526ef-9aa6-401a-b777-8a98097bc459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1045478-0136-4578-9c4e-9aeabaf4cf09}, !- Handle
  {3d9526ef-9aa6-401a-b777-8a98097bc459}, !- Source Object
  3,                                      !- Outlet Port
  {9676b790-078e-4913-975b-0d649adfc89e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {640422cc-13df-4e60-acbb-b0a22f9af179}, !- Handle
  Availability Manager Night Cycle 87,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e0f31340-65b5-49b3-971b-e7c5b2a01f62}, !- Control Zone or Zone List Name
  {39dc2b8c-1adf-42d9-ac5f-d9ff4fcd8e70}, !- Cooling Control Zone or Zone List Name
  {509a8432-5335-4004-ab5b-0505b85aa8d6}, !- Heating Control Zone or Zone List Name
  {fbb18f82-68fa-427b-941b-9e095def912e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e0f31340-65b5-49b3-971b-e7c5b2a01f62}, !- Handle
  Availability Manager Night Cycle 87 Control Zone List; !- Name

OS:ModelObjectList,
  {39dc2b8c-1adf-42d9-ac5f-d9ff4fcd8e70}, !- Handle
  Availability Manager Night Cycle 87 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {509a8432-5335-4004-ab5b-0505b85aa8d6}, !- Handle
  Availability Manager Night Cycle 87 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fbb18f82-68fa-427b-941b-9e095def912e}, !- Handle
  Availability Manager Night Cycle 87 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8cd73632-57b2-4017-967e-44eaa6170b49}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {ac1bdfa4-8cc1-424a-8ba3-c95f05c25b9f}, !- Air Inlet Node Name
  {4746abbb-3ed4-4874-9c6d-8d5e8aff214e}, !- Air Outlet Node Name
  0.125997625149264;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {57004115-8ad1-46bf-9c93-d35a213d5ed9}, !- Handle
  Zone Outpatient Reception B  - Story Mid Return Air Node, !- Name
  {4bf9bd29-ec72-4b66-baa6-5f572dfad0c6}, !- Inlet Port
  {a57f7368-2efe-4990-b3c1-6fdc1afd5382}; !- Outlet Port

OS:Connection,
  {14ca80cc-a34f-4a26-a45d-32c752eec32a}, !- Handle
  {d239e666-bb9b-4f70-b284-86c3e6e77a6c}, !- Source Object
  3,                                      !- Outlet Port
  {0ea27d8f-c66b-457e-9649-fe1dc8303306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf9bd29-ec72-4b66-baa6-5f572dfad0c6}, !- Handle
  {cbf1db3d-2387-4708-a81d-d13b7b733389}, !- Source Object
  2,                                      !- Outlet Port
  {57004115-8ad1-46bf-9c93-d35a213d5ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a57f7368-2efe-4990-b3c1-6fdc1afd5382}, !- Handle
  {57004115-8ad1-46bf-9c93-d35a213d5ed9}, !- Source Object
  3,                                      !- Outlet Port
  {207f7666-6cac-43b1-92c9-ce63633023f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f74ea292-8fc0-4b5c-ae18-c67830f9da93}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {20373f14-755a-46bc-8299-c80ae05d4dca}, !- Inlet Port
  {ac1bdfa4-8cc1-424a-8ba3-c95f05c25b9f}; !- Outlet Port

OS:Connection,
  {20373f14-755a-46bc-8299-c80ae05d4dca}, !- Handle
  {e18ccca5-b9b3-4a6e-b737-f4db3c39e779}, !- Source Object
  3,                                      !- Outlet Port
  {f74ea292-8fc0-4b5c-ae18-c67830f9da93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1bdfa4-8cc1-424a-8ba3-c95f05c25b9f}, !- Handle
  {f74ea292-8fc0-4b5c-ae18-c67830f9da93}, !- Source Object
  3,                                      !- Outlet Port
  {8cd73632-57b2-4017-967e-44eaa6170b49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4746abbb-3ed4-4874-9c6d-8d5e8aff214e}, !- Handle
  {8cd73632-57b2-4017-967e-44eaa6170b49}, !- Source Object
  4,                                      !- Outlet Port
  {d239e666-bb9b-4f70-b284-86c3e6e77a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a02eb001-d40e-499c-a000-9d1a9b7d122f}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {02e33da6-cb40-4dba-a96e-896995d1e5b3}, !- Availability Schedule
  {6e90fd8e-4b90-41c5-b34e-8fdd6e3e8896}, !- Availability Manager List Name
  0.261359561277855,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc9cc459-d398-494b-9270-806cd3be0db1}, !- Supply Side Inlet Node Name
  {035b2e12-ef65-4d10-809c-1ac31e5727b4}, !- Demand Side Outlet Node Name
  {08149027-e88d-47f3-af1a-04191bdd1868}, !- Demand Side Inlet Node A
  {8a4a6b60-419b-41ab-ab76-60a981c949ee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2b997c21-cb37-472e-aa01-dfaa89bb5d70}, !- Demand Mixer Name
  {cb7673a8-080f-4f12-bcee-a4b7dd4acfbc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9a213a22-ba01-4dc5-b494-9aef31d1e341}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {dc9cc459-d398-494b-9270-806cd3be0db1}, !- Inlet Port
  {ed7227f7-d9e3-4335-997b-79597c1129d6}; !- Outlet Port

OS:Node,
  {d73962d3-4e29-448f-8c90-8210389906d0}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {c3e3fd57-c818-4737-93b4-a6e88d3a30cc}, !- Inlet Port
  {8a4a6b60-419b-41ab-ab76-60a981c949ee}; !- Outlet Port

OS:Connection,
  {dc9cc459-d398-494b-9270-806cd3be0db1}, !- Handle
  {a02eb001-d40e-499c-a000-9d1a9b7d122f}, !- Source Object
  9,                                      !- Outlet Port
  {9a213a22-ba01-4dc5-b494-9aef31d1e341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a4a6b60-419b-41ab-ab76-60a981c949ee}, !- Handle
  {d73962d3-4e29-448f-8c90-8210389906d0}, !- Source Object
  3,                                      !- Outlet Port
  {a02eb001-d40e-499c-a000-9d1a9b7d122f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e14f8135-ac7e-4004-9fd6-327497d0abd4}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {08149027-e88d-47f3-af1a-04191bdd1868}, !- Inlet Port
  {0c1142f1-c0a1-4cb8-a4e9-087a6305a858}; !- Outlet Port

OS:Node,
  {5c6de0ff-3d16-4077-8541-d67ff9f86eb2}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {91c61346-9e7f-466f-bdc3-005f1d1198df}, !- Inlet Port
  {035b2e12-ef65-4d10-809c-1ac31e5727b4}; !- Outlet Port

OS:Node,
  {9f7b5f1b-6c4e-43d0-b62c-a6f97a745579}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {e89d19c7-9596-4f50-973b-6ce44a44e599}, !- Inlet Port
  {4b837689-85f2-452d-a606-d1e1b473a06e}; !- Outlet Port

OS:Connection,
  {08149027-e88d-47f3-af1a-04191bdd1868}, !- Handle
  {a02eb001-d40e-499c-a000-9d1a9b7d122f}, !- Source Object
  11,                                     !- Outlet Port
  {e14f8135-ac7e-4004-9fd6-327497d0abd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {035b2e12-ef65-4d10-809c-1ac31e5727b4}, !- Handle
  {5c6de0ff-3d16-4077-8541-d67ff9f86eb2}, !- Source Object
  3,                                      !- Outlet Port
  {a02eb001-d40e-499c-a000-9d1a9b7d122f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cb7673a8-080f-4f12-bcee-a4b7dd4acfbc}, !- Handle
  Air Loop HVAC Zone Splitter 88,         !- Name
  {0c1142f1-c0a1-4cb8-a4e9-087a6305a858}, !- Inlet Node Name
  {72a5935d-7d10-4843-8c4e-d716614375e9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2b997c21-cb37-472e-aa01-dfaa89bb5d70}, !- Handle
  Air Loop HVAC Zone Mixer 88,            !- Name
  {91c61346-9e7f-466f-bdc3-005f1d1198df}, !- Outlet Node Name
  {b72ed62a-5b48-4fbf-b0d0-47e6f578462c}; !- Inlet Node Name 1

OS:Connection,
  {0c1142f1-c0a1-4cb8-a4e9-087a6305a858}, !- Handle
  {e14f8135-ac7e-4004-9fd6-327497d0abd4}, !- Source Object
  3,                                      !- Outlet Port
  {cb7673a8-080f-4f12-bcee-a4b7dd4acfbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c61346-9e7f-466f-bdc3-005f1d1198df}, !- Handle
  {2b997c21-cb37-472e-aa01-dfaa89bb5d70}, !- Source Object
  2,                                      !- Outlet Port
  {5c6de0ff-3d16-4077-8541-d67ff9f86eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2cecc8b3-7eb7-4da5-a0c1-4de3384e2bc5}, !- Handle
  {a02eb001-d40e-499c-a000-9d1a9b7d122f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.261359561277855,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3776.72,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4964.85,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6e90fd8e-4b90-41c5-b34e-8fdd6e3e8896}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 87, !- Name
  {81bb8e0e-c438-4d86-bf9e-28e2911bf5ec}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {51fa11cf-5dac-4798-b96f-d4b538f3457b}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {23cf2f4f-553a-4544-be99-4608e98cc264}, !- Control Zone Name
  {d73962d3-4e29-448f-8c90-8210389906d0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {0223d657-e3cf-417a-b9c1-b8f28e289a43}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  282.670587394813,                       !- U-Factor Times Area Value {W/K}
  0.000269314787144636,                   !- Maximum Water Flow Rate {m3/s}
  {a69fe4ac-c461-4a30-bf67-ede54c3beaf3}, !- Water Inlet Node Name
  {7bd11f93-cd06-4068-99ee-f2ba2b84faeb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  12312.7488905082,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {63cc6b8c-0ee9-49a7-b4bc-2e8c55bb30ba}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {d1eebf2c-9ad3-4b89-8a2e-8658f032d65a}, !- Inlet Port
  {a69fe4ac-c461-4a30-bf67-ede54c3beaf3}; !- Outlet Port

OS:Connection,
  {d1eebf2c-9ad3-4b89-8a2e-8658f032d65a}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  91,                                     !- Outlet Port
  {63cc6b8c-0ee9-49a7-b4bc-2e8c55bb30ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c25a978f-9ede-4f62-8fac-9f6a005e421e}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {7bd11f93-cd06-4068-99ee-f2ba2b84faeb}, !- Inlet Port
  {7661bf09-4f2f-454f-b771-af3599e2aa99}; !- Outlet Port

OS:Connection,
  {a69fe4ac-c461-4a30-bf67-ede54c3beaf3}, !- Handle
  {63cc6b8c-0ee9-49a7-b4bc-2e8c55bb30ba}, !- Source Object
  3,                                      !- Outlet Port
  {0223d657-e3cf-417a-b9c1-b8f28e289a43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7bd11f93-cd06-4068-99ee-f2ba2b84faeb}, !- Handle
  {0223d657-e3cf-417a-b9c1-b8f28e289a43}, !- Source Object
  6,                                      !- Outlet Port
  {c25a978f-9ede-4f62-8fac-9f6a005e421e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7661bf09-4f2f-454f-b771-af3599e2aa99}, !- Handle
  {c25a978f-9ede-4f62-8fac-9f6a005e421e}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  91;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5ed1f1be-d419-4f5f-9b6c-6a57a2411e8c}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {0223d657-e3cf-417a-b9c1-b8f28e289a43}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {14c42461-e408-4411-bd74-99b96685242a}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  12312.7488905082,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {80250137-a5c9-402e-86a5-c41a82c0dcff}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  6490.18031482133,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.261359561277855,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {44eec4bf-f74d-46da-b2e0-6286287cc878}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.261359561277855,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0713c6ab-ee9d-4609-92d4-5f6f0291b534}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e7996433-fb15-46d0-bd94-6c66470d0089}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0713c6ab-ee9d-4609-92d4-5f6f0291b534}, !- Handle
  Fan On Off Power Curve 87,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e7996433-fb15-46d0-bd94-6c66470d0089}, !- Handle
  Fan On Off Efficiency Curve 87,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5f88988f-e6f1-4594-b1fa-f13b9c514114}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {23cf2f4f-553a-4544-be99-4608e98cc264}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {e4f6d62b-7bfc-4739-808d-e9a852dfb91a}, !- Air Inlet Node Name
  {c3e3fd57-c818-4737-93b4-a6e88d3a30cc}, !- Air Outlet Node Name
  {44eec4bf-f74d-46da-b2e0-6286287cc878}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c852270d-3972-429c-b8d0-8de536a13080}, !- Supply Air Fan Operating Mode Schedule Name
  {0223d657-e3cf-417a-b9c1-b8f28e289a43}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {80250137-a5c9-402e-86a5-c41a82c0dcff}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {14c42461-e408-4411-bd74-99b96685242a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.261359561277855,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.261359561277855,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c3e3fd57-c818-4737-93b4-a6e88d3a30cc}, !- Handle
  {5f88988f-e6f1-4594-b1fa-f13b9c514114}, !- Source Object
  7,                                      !- Outlet Port
  {d73962d3-4e29-448f-8c90-8210389906d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dadfedce-bbd1-46d9-8a42-c0c2464cc8a0}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0687596111901475,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.261359561277855,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e3106440-3866-4a45-bcc8-e7adda4c5626}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {89427f49-aa4d-4e8e-8b1d-461096932fe6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {89427f49-aa4d-4e8e-8b1d-461096932fe6}, !- Handle
  Controller Mechanical Ventilation 88,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {59168d11-fe05-4140-a431-335f2fa07274}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC OA System, !- Name
  {dadfedce-bbd1-46d9-8a42-c0c2464cc8a0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ff01a526-56b7-4504-9c47-d4a39912d7ee}, !- Mixed Air Node Name
  {385ba3a4-70f7-4c63-9454-c05631bef43f}, !- Outdoor Air Stream Node Name
  {b613acc2-c66f-4294-bd00-443fc72c2e29}, !- Relief Air Stream Node Name
  {ed7227f7-d9e3-4335-997b-79597c1129d6}; !- Return Air Stream Node Name

OS:Node,
  {258cebef-d354-4e79-876e-685a75f914c9}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {385ba3a4-70f7-4c63-9454-c05631bef43f}; !- Outlet Port

OS:Connection,
  {385ba3a4-70f7-4c63-9454-c05631bef43f}, !- Handle
  {258cebef-d354-4e79-876e-685a75f914c9}, !- Source Object
  3,                                      !- Outlet Port
  {59168d11-fe05-4140-a431-335f2fa07274}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e6ac4796-6a34-42bb-aaa0-58d545b05ed6}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Relief Air Node, !- Name
  {b613acc2-c66f-4294-bd00-443fc72c2e29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b613acc2-c66f-4294-bd00-443fc72c2e29}, !- Handle
  {59168d11-fe05-4140-a431-335f2fa07274}, !- Source Object
  7,                                      !- Outlet Port
  {e6ac4796-6a34-42bb-aaa0-58d545b05ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc1a19dc-8582-410f-a1a8-79169fe5b173}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Mixed Air Node, !- Name
  {ff01a526-56b7-4504-9c47-d4a39912d7ee}, !- Inlet Port
  {e4f6d62b-7bfc-4739-808d-e9a852dfb91a}; !- Outlet Port

OS:Connection,
  {ed7227f7-d9e3-4335-997b-79597c1129d6}, !- Handle
  {9a213a22-ba01-4dc5-b494-9aef31d1e341}, !- Source Object
  3,                                      !- Outlet Port
  {59168d11-fe05-4140-a431-335f2fa07274}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ff01a526-56b7-4504-9c47-d4a39912d7ee}, !- Handle
  {59168d11-fe05-4140-a431-335f2fa07274}, !- Source Object
  5,                                      !- Outlet Port
  {fc1a19dc-8582-410f-a1a8-79169fe5b173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4f6d62b-7bfc-4739-808d-e9a852dfb91a}, !- Handle
  {fc1a19dc-8582-410f-a1a8-79169fe5b173}, !- Source Object
  3,                                      !- Outlet Port
  {5f88988f-e6f1-4594-b1fa-f13b9c514114}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {81bb8e0e-c438-4d86-bf9e-28e2911bf5ec}, !- Handle
  Availability Manager Night Cycle 88,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {35e41a1f-4b0f-4e77-8adf-cf7cba2b5a74}, !- Control Zone or Zone List Name
  {50a11c81-8120-4e91-accb-d9eff5ba5dea}, !- Cooling Control Zone or Zone List Name
  {39f991cf-01c7-4a01-8516-2cdabcfd3b73}, !- Heating Control Zone or Zone List Name
  {23c75d02-0bf5-4df0-b27f-a25614c9b0c0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {35e41a1f-4b0f-4e77-8adf-cf7cba2b5a74}, !- Handle
  Availability Manager Night Cycle 88 Control Zone List; !- Name

OS:ModelObjectList,
  {50a11c81-8120-4e91-accb-d9eff5ba5dea}, !- Handle
  Availability Manager Night Cycle 88 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {39f991cf-01c7-4a01-8516-2cdabcfd3b73}, !- Handle
  Availability Manager Night Cycle 88 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {23c75d02-0bf5-4df0-b27f-a25614c9b0c0}, !- Handle
  Availability Manager Night Cycle 88 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7869082d-3af3-419e-af1a-15187d32187d}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {44e1285f-2ff2-40a0-b2d9-cea9c9fd414b}, !- Air Inlet Node Name
  {e89d19c7-9596-4f50-973b-6ce44a44e599}, !- Air Outlet Node Name
  0.261359561277855;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7adc4e7d-7924-43aa-9c87-002fcf1d1b58}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid Return Air Node, !- Name
  {c1551681-b98d-4e49-a370-f3a9a515f502}, !- Inlet Port
  {b72ed62a-5b48-4fbf-b0d0-47e6f578462c}; !- Outlet Port

OS:Connection,
  {4b837689-85f2-452d-a606-d1e1b473a06e}, !- Handle
  {9f7b5f1b-6c4e-43d0-b62c-a6f97a745579}, !- Source Object
  3,                                      !- Outlet Port
  {4c503966-175f-4029-bcc8-18ec68e063ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1551681-b98d-4e49-a370-f3a9a515f502}, !- Handle
  {4d7a23d9-ee83-4fba-b621-eee7ccac7fad}, !- Source Object
  2,                                      !- Outlet Port
  {7adc4e7d-7924-43aa-9c87-002fcf1d1b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72ed62a-5b48-4fbf-b0d0-47e6f578462c}, !- Handle
  {7adc4e7d-7924-43aa-9c87-002fcf1d1b58}, !- Source Object
  3,                                      !- Outlet Port
  {2b997c21-cb37-472e-aa01-dfaa89bb5d70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b10e9cb-16e6-4715-a843-48c7bdc737ff}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {72a5935d-7d10-4843-8c4e-d716614375e9}, !- Inlet Port
  {44e1285f-2ff2-40a0-b2d9-cea9c9fd414b}; !- Outlet Port

OS:Connection,
  {72a5935d-7d10-4843-8c4e-d716614375e9}, !- Handle
  {cb7673a8-080f-4f12-bcee-a4b7dd4acfbc}, !- Source Object
  3,                                      !- Outlet Port
  {4b10e9cb-16e6-4715-a843-48c7bdc737ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e1285f-2ff2-40a0-b2d9-cea9c9fd414b}, !- Handle
  {4b10e9cb-16e6-4715-a843-48c7bdc737ff}, !- Source Object
  3,                                      !- Outlet Port
  {7869082d-3af3-419e-af1a-15187d32187d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e89d19c7-9596-4f50-973b-6ce44a44e599}, !- Handle
  {7869082d-3af3-419e-af1a-15187d32187d}, !- Source Object
  4,                                      !- Outlet Port
  {9f7b5f1b-6c4e-43d0-b62c-a6f97a745579}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2fd5dd50-b71c-4a03-85c8-ef400536601b}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a440ce7d-66fc-4a17-92f0-af4ff7f0ae72}, !- Availability Schedule
  {496062b3-e803-4c64-aa7f-b2fde52e5090}, !- Availability Manager List Name
  0.142046373908153,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fde6f3d9-fc78-4811-8230-d97039e6d865}, !- Supply Side Inlet Node Name
  {079f6d70-59e1-44ac-8dcb-a09211fbc784}, !- Demand Side Outlet Node Name
  {b1a5eb96-9776-438d-bd0d-b97b38f55a1f}, !- Demand Side Inlet Node A
  {ff427630-effb-442d-9c21-5401cff4d5f2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8791801e-d523-47cc-ad23-d8d12e572496}, !- Demand Mixer Name
  {d8f43ea2-0a76-45ac-bd61-638baa884045}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bca0b58b-901a-4960-a1a9-155423ac5a0b}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {fde6f3d9-fc78-4811-8230-d97039e6d865}, !- Inlet Port
  {e7150273-1b46-49d9-ad52-476edc657805}; !- Outlet Port

OS:Node,
  {fa2964c1-724a-4268-83db-dc153b8549f5}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {30112399-e5d2-461f-8edd-61063a717afb}, !- Inlet Port
  {ff427630-effb-442d-9c21-5401cff4d5f2}; !- Outlet Port

OS:Connection,
  {fde6f3d9-fc78-4811-8230-d97039e6d865}, !- Handle
  {2fd5dd50-b71c-4a03-85c8-ef400536601b}, !- Source Object
  9,                                      !- Outlet Port
  {bca0b58b-901a-4960-a1a9-155423ac5a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff427630-effb-442d-9c21-5401cff4d5f2}, !- Handle
  {fa2964c1-724a-4268-83db-dc153b8549f5}, !- Source Object
  3,                                      !- Outlet Port
  {2fd5dd50-b71c-4a03-85c8-ef400536601b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {172141ba-4a98-472d-953e-bcd1e3e8c19c}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {b1a5eb96-9776-438d-bd0d-b97b38f55a1f}, !- Inlet Port
  {d990b39e-ac50-490c-bf09-8055b6873a9b}; !- Outlet Port

OS:Node,
  {c90b179d-f062-4f41-a0b2-18652ac2dcee}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {8c3972ee-33cf-4fba-a2fa-a31d6f0fc062}, !- Inlet Port
  {079f6d70-59e1-44ac-8dcb-a09211fbc784}; !- Outlet Port

OS:Node,
  {451efbdf-e541-4ed7-a83f-6195a776d262}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {914e725b-aa09-4085-8556-5e3ae36d582b}, !- Inlet Port
  {2ba24335-df4e-4c25-94ac-3807ad61e733}; !- Outlet Port

OS:Connection,
  {b1a5eb96-9776-438d-bd0d-b97b38f55a1f}, !- Handle
  {2fd5dd50-b71c-4a03-85c8-ef400536601b}, !- Source Object
  11,                                     !- Outlet Port
  {172141ba-4a98-472d-953e-bcd1e3e8c19c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079f6d70-59e1-44ac-8dcb-a09211fbc784}, !- Handle
  {c90b179d-f062-4f41-a0b2-18652ac2dcee}, !- Source Object
  3,                                      !- Outlet Port
  {2fd5dd50-b71c-4a03-85c8-ef400536601b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8f43ea2-0a76-45ac-bd61-638baa884045}, !- Handle
  Air Loop HVAC Zone Splitter 89,         !- Name
  {d990b39e-ac50-490c-bf09-8055b6873a9b}, !- Inlet Node Name
  {c751f698-a1ef-42d1-aa08-1b2cf065255c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8791801e-d523-47cc-ad23-d8d12e572496}, !- Handle
  Air Loop HVAC Zone Mixer 89,            !- Name
  {8c3972ee-33cf-4fba-a2fa-a31d6f0fc062}, !- Outlet Node Name
  {bc5037ab-2fee-41df-a35e-03c6851e13a5}; !- Inlet Node Name 1

OS:Connection,
  {d990b39e-ac50-490c-bf09-8055b6873a9b}, !- Handle
  {172141ba-4a98-472d-953e-bcd1e3e8c19c}, !- Source Object
  3,                                      !- Outlet Port
  {d8f43ea2-0a76-45ac-bd61-638baa884045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c3972ee-33cf-4fba-a2fa-a31d6f0fc062}, !- Handle
  {8791801e-d523-47cc-ad23-d8d12e572496}, !- Source Object
  2,                                      !- Outlet Port
  {c90b179d-f062-4f41-a0b2-18652ac2dcee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2e7b1101-a90e-47dd-950d-33c91dea5365}, !- Handle
  {2fd5dd50-b71c-4a03-85c8-ef400536601b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.142046373908153,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2055.77,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2795.47,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {496062b3-e803-4c64-aa7f-b2fde52e5090}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 88, !- Name
  {5b3b1bba-6f8b-4de5-808a-63e72b36cf5b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2d1a9aee-fa66-4cd4-a0ce-16ead90ce182}, !- Handle
  Zone Outpatient Reception C  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {423a5398-53c3-47c7-a3de-42b598efccc5}, !- Control Zone Name
  {fa2964c1-724a-4268-83db-dc153b8549f5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d85e2946-0794-4e76-93fb-2ae1afc4f83c}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  154.305995476144,                       !- U-Factor Times Area Value {W/K}
  0.000147371653923761,                   !- Maximum Water Flow Rate {m3/s}
  {9b1f9f82-b4f4-47a4-ac01-33a5d1f87569}, !- Water Inlet Node Name
  {3f2fa19d-0e17-485f-bd71-bb20d7d177cc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6737.65517140966,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57830894-13ac-43ff-bb4a-421a35054cf7}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {30d905fd-bba9-4453-97fd-3f6f5233bb76}, !- Inlet Port
  {9b1f9f82-b4f4-47a4-ac01-33a5d1f87569}; !- Outlet Port

OS:Connection,
  {30d905fd-bba9-4453-97fd-3f6f5233bb76}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  92,                                     !- Outlet Port
  {57830894-13ac-43ff-bb4a-421a35054cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60bd13f2-ef7a-4820-a340-1027963af674}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {3f2fa19d-0e17-485f-bd71-bb20d7d177cc}, !- Inlet Port
  {5077bdcc-e0a0-4183-a872-e3f4286b4bbf}; !- Outlet Port

OS:Connection,
  {9b1f9f82-b4f4-47a4-ac01-33a5d1f87569}, !- Handle
  {57830894-13ac-43ff-bb4a-421a35054cf7}, !- Source Object
  3,                                      !- Outlet Port
  {d85e2946-0794-4e76-93fb-2ae1afc4f83c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f2fa19d-0e17-485f-bd71-bb20d7d177cc}, !- Handle
  {d85e2946-0794-4e76-93fb-2ae1afc4f83c}, !- Source Object
  6,                                      !- Outlet Port
  {60bd13f2-ef7a-4820-a340-1027963af674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5077bdcc-e0a0-4183-a872-e3f4286b4bbf}, !- Handle
  {60bd13f2-ef7a-4820-a340-1027963af674}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  92;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0cff681f-fc86-4d21-88c3-8360890837a3}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {d85e2946-0794-4e76-93fb-2ae1afc4f83c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {03664f95-979f-4ef7-808e-185646b1276f}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6737.65517140966,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fca19c7b-aeea-4523-b935-16ac88c09e15}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3252.54785743833,                       !- Rated Total Cooling Capacity {W}
  0.726789857519847,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.142046373908153,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a149bd0d-8464-4f7b-a70a-edcc38854791}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.142046373908153,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {08f833f3-fb69-421a-8f09-867e9d75aeb9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {665cbc34-d2a3-4352-ae53-8ebe9123f419}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {08f833f3-fb69-421a-8f09-867e9d75aeb9}, !- Handle
  Fan On Off Power Curve 88,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {665cbc34-d2a3-4352-ae53-8ebe9123f419}, !- Handle
  Fan On Off Efficiency Curve 88,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {89f8d7bc-b0ad-4c89-9dfd-a3adaa889775}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {423a5398-53c3-47c7-a3de-42b598efccc5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {a321db97-bbfa-4f7a-ae61-a532725389b9}, !- Air Inlet Node Name
  {30112399-e5d2-461f-8edd-61063a717afb}, !- Air Outlet Node Name
  {a149bd0d-8464-4f7b-a70a-edcc38854791}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c67fe989-edd7-4e10-9d64-737df18b1d89}, !- Supply Air Fan Operating Mode Schedule Name
  {d85e2946-0794-4e76-93fb-2ae1afc4f83c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fca19c7b-aeea-4523-b935-16ac88c09e15}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {03664f95-979f-4ef7-808e-185646b1276f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.142046373908153,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.142046373908153,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {30112399-e5d2-461f-8edd-61063a717afb}, !- Handle
  {89f8d7bc-b0ad-4c89-9dfd-a3adaa889775}, !- Source Object
  7,                                      !- Outlet Port
  {fa2964c1-724a-4268-83db-dc153b8549f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6fbf90ab-e312-45ff-9f19-8d6200f847c6}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0387152544882566,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.142046373908153,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {88af96ec-12fa-4192-bc17-cf603d6b9dd5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9615575c-e7ff-48e9-921b-3ffe1ae83246}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9615575c-e7ff-48e9-921b-3ffe1ae83246}, !- Handle
  Controller Mechanical Ventilation 89,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {81ca0962-583d-448f-96c5-c575f893fe41}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC OA System, !- Name
  {6fbf90ab-e312-45ff-9f19-8d6200f847c6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3681d74d-33dc-41fa-94be-904e0d82f810}, !- Mixed Air Node Name
  {7c4b91fd-233d-4b08-b5ee-d8b47f90f1c7}, !- Outdoor Air Stream Node Name
  {225e9ef2-583c-4514-9e23-2877656a15cd}, !- Relief Air Stream Node Name
  {e7150273-1b46-49d9-ad52-476edc657805}; !- Return Air Stream Node Name

OS:Node,
  {81d9c60b-2b7d-4ee7-8705-f03b68482acc}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7c4b91fd-233d-4b08-b5ee-d8b47f90f1c7}; !- Outlet Port

OS:Connection,
  {7c4b91fd-233d-4b08-b5ee-d8b47f90f1c7}, !- Handle
  {81d9c60b-2b7d-4ee7-8705-f03b68482acc}, !- Source Object
  3,                                      !- Outlet Port
  {81ca0962-583d-448f-96c5-c575f893fe41}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74f4ec19-c1cc-4fd8-958d-d36fa8a8ea4a}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Relief Air Node, !- Name
  {225e9ef2-583c-4514-9e23-2877656a15cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {225e9ef2-583c-4514-9e23-2877656a15cd}, !- Handle
  {81ca0962-583d-448f-96c5-c575f893fe41}, !- Source Object
  7,                                      !- Outlet Port
  {74f4ec19-c1cc-4fd8-958d-d36fa8a8ea4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11ef4791-cd54-425b-a5a3-e671abcf517f}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {3681d74d-33dc-41fa-94be-904e0d82f810}, !- Inlet Port
  {a321db97-bbfa-4f7a-ae61-a532725389b9}; !- Outlet Port

OS:Connection,
  {e7150273-1b46-49d9-ad52-476edc657805}, !- Handle
  {bca0b58b-901a-4960-a1a9-155423ac5a0b}, !- Source Object
  3,                                      !- Outlet Port
  {81ca0962-583d-448f-96c5-c575f893fe41}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3681d74d-33dc-41fa-94be-904e0d82f810}, !- Handle
  {81ca0962-583d-448f-96c5-c575f893fe41}, !- Source Object
  5,                                      !- Outlet Port
  {11ef4791-cd54-425b-a5a3-e671abcf517f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a321db97-bbfa-4f7a-ae61-a532725389b9}, !- Handle
  {11ef4791-cd54-425b-a5a3-e671abcf517f}, !- Source Object
  3,                                      !- Outlet Port
  {89f8d7bc-b0ad-4c89-9dfd-a3adaa889775}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5b3b1bba-6f8b-4de5-808a-63e72b36cf5b}, !- Handle
  Availability Manager Night Cycle 89,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3d8ea57e-5a6a-4950-ab08-e842dae5bee0}, !- Control Zone or Zone List Name
  {5638516c-1ffe-4db9-bff7-8819b6d75508}, !- Cooling Control Zone or Zone List Name
  {97eb99d4-bcc1-4b14-92f7-6a2b1fc395ce}, !- Heating Control Zone or Zone List Name
  {8cae02ed-247c-4e4c-b9c6-cf3c433a4ae3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3d8ea57e-5a6a-4950-ab08-e842dae5bee0}, !- Handle
  Availability Manager Night Cycle 89 Control Zone List; !- Name

OS:ModelObjectList,
  {5638516c-1ffe-4db9-bff7-8819b6d75508}, !- Handle
  Availability Manager Night Cycle 89 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {97eb99d4-bcc1-4b14-92f7-6a2b1fc395ce}, !- Handle
  Availability Manager Night Cycle 89 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8cae02ed-247c-4e4c-b9c6-cf3c433a4ae3}, !- Handle
  Availability Manager Night Cycle 89 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {efd16760-3cf5-469a-b5d5-932bcd9bd503}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f35a877c-b149-4f27-a80b-9dfb4b827636}, !- Air Inlet Node Name
  {914e725b-aa09-4085-8556-5e3ae36d582b}, !- Air Outlet Node Name
  0.142046373908153;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {40d98c16-f133-451e-b1e9-a2cd5661c491}, !- Handle
  Zone Outpatient Reception C  - Story Mid Return Air Node, !- Name
  {59cfa589-d12f-4f8b-b860-00d9ac623f2b}, !- Inlet Port
  {bc5037ab-2fee-41df-a35e-03c6851e13a5}; !- Outlet Port

OS:Connection,
  {2ba24335-df4e-4c25-94ac-3807ad61e733}, !- Handle
  {451efbdf-e541-4ed7-a83f-6195a776d262}, !- Source Object
  3,                                      !- Outlet Port
  {f2d935d8-59df-4c68-af18-d5c399a0fce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59cfa589-d12f-4f8b-b860-00d9ac623f2b}, !- Handle
  {87ff8a63-c042-4830-a244-c753999e150d}, !- Source Object
  2,                                      !- Outlet Port
  {40d98c16-f133-451e-b1e9-a2cd5661c491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5037ab-2fee-41df-a35e-03c6851e13a5}, !- Handle
  {40d98c16-f133-451e-b1e9-a2cd5661c491}, !- Source Object
  3,                                      !- Outlet Port
  {8791801e-d523-47cc-ad23-d8d12e572496}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6db69a99-213b-4dc5-bfee-40c60e036f72}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {c751f698-a1ef-42d1-aa08-1b2cf065255c}, !- Inlet Port
  {f35a877c-b149-4f27-a80b-9dfb4b827636}; !- Outlet Port

OS:Connection,
  {c751f698-a1ef-42d1-aa08-1b2cf065255c}, !- Handle
  {d8f43ea2-0a76-45ac-bd61-638baa884045}, !- Source Object
  3,                                      !- Outlet Port
  {6db69a99-213b-4dc5-bfee-40c60e036f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f35a877c-b149-4f27-a80b-9dfb4b827636}, !- Handle
  {6db69a99-213b-4dc5-bfee-40c60e036f72}, !- Source Object
  3,                                      !- Outlet Port
  {efd16760-3cf5-469a-b5d5-932bcd9bd503}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {914e725b-aa09-4085-8556-5e3ae36d582b}, !- Handle
  {efd16760-3cf5-469a-b5d5-932bcd9bd503}, !- Source Object
  4,                                      !- Outlet Port
  {451efbdf-e541-4ed7-a83f-6195a776d262}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {75ab655b-4c04-4c49-a712-a7388ebc6da2}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3aefda24-7aef-4465-8a2e-2bb9afa33798}, !- Availability Schedule
  {a57e718f-8697-49f7-b3f4-fb5b3f30ee8b}, !- Availability Manager List Name
  0.203065195225442,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4c0c231c-4c20-4179-854e-9fb4ae800182}, !- Supply Side Inlet Node Name
  {13fba3f9-faae-47c7-8b8a-de2cc0a13cf6}, !- Demand Side Outlet Node Name
  {f4e3822f-2cc5-41cd-93a5-2c5e8202e4b9}, !- Demand Side Inlet Node A
  {9d942138-307c-41d4-b397-e2f0301ebc4f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {08730746-0125-4c4a-a98d-354f9c28190a}, !- Demand Mixer Name
  {aeec5882-d855-4ef6-93fb-d49281f7b446}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4960f0d5-693c-4b9e-863e-05e806c78f09}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {4c0c231c-4c20-4179-854e-9fb4ae800182}, !- Inlet Port
  {b94d6b96-e016-425c-b56b-96711737ed1c}; !- Outlet Port

OS:Node,
  {9bbf03d0-915d-4928-a584-b030b2e0f992}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {e5feadcd-2ffa-4435-83dc-8d932e2ddd1a}, !- Inlet Port
  {9d942138-307c-41d4-b397-e2f0301ebc4f}; !- Outlet Port

OS:Connection,
  {4c0c231c-4c20-4179-854e-9fb4ae800182}, !- Handle
  {75ab655b-4c04-4c49-a712-a7388ebc6da2}, !- Source Object
  9,                                      !- Outlet Port
  {4960f0d5-693c-4b9e-863e-05e806c78f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d942138-307c-41d4-b397-e2f0301ebc4f}, !- Handle
  {9bbf03d0-915d-4928-a584-b030b2e0f992}, !- Source Object
  3,                                      !- Outlet Port
  {75ab655b-4c04-4c49-a712-a7388ebc6da2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {90e1a7e7-bb1b-4236-bfa4-a9e7397c1d23}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {f4e3822f-2cc5-41cd-93a5-2c5e8202e4b9}, !- Inlet Port
  {8303876d-ad50-4a56-bc22-ce393e1ed058}; !- Outlet Port

OS:Node,
  {e17a488b-cc6a-4b68-a011-95191d4e6c87}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {0404cff0-589f-43d8-bbd2-26cd4599d536}, !- Inlet Port
  {13fba3f9-faae-47c7-8b8a-de2cc0a13cf6}; !- Outlet Port

OS:Node,
  {d5dbb72e-4d48-478c-ad7b-86a2634d18b9}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {3455bd5c-caf5-4ff4-8b9c-56b3e3132ae5}, !- Inlet Port
  {ff1cf499-65e8-44e8-b2ef-576fbc1bab6e}; !- Outlet Port

OS:Connection,
  {f4e3822f-2cc5-41cd-93a5-2c5e8202e4b9}, !- Handle
  {75ab655b-4c04-4c49-a712-a7388ebc6da2}, !- Source Object
  11,                                     !- Outlet Port
  {90e1a7e7-bb1b-4236-bfa4-a9e7397c1d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13fba3f9-faae-47c7-8b8a-de2cc0a13cf6}, !- Handle
  {e17a488b-cc6a-4b68-a011-95191d4e6c87}, !- Source Object
  3,                                      !- Outlet Port
  {75ab655b-4c04-4c49-a712-a7388ebc6da2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aeec5882-d855-4ef6-93fb-d49281f7b446}, !- Handle
  Air Loop HVAC Zone Splitter 90,         !- Name
  {8303876d-ad50-4a56-bc22-ce393e1ed058}, !- Inlet Node Name
  {0a81c8ec-2a52-4944-9cf3-c7503451dc46}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {08730746-0125-4c4a-a98d-354f9c28190a}, !- Handle
  Air Loop HVAC Zone Mixer 90,            !- Name
  {0404cff0-589f-43d8-bbd2-26cd4599d536}, !- Outlet Node Name
  {61494026-3a65-4f33-91ed-1549b2f2a513}; !- Inlet Node Name 1

OS:Connection,
  {8303876d-ad50-4a56-bc22-ce393e1ed058}, !- Handle
  {90e1a7e7-bb1b-4236-bfa4-a9e7397c1d23}, !- Source Object
  3,                                      !- Outlet Port
  {aeec5882-d855-4ef6-93fb-d49281f7b446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0404cff0-589f-43d8-bbd2-26cd4599d536}, !- Handle
  {08730746-0125-4c4a-a98d-354f9c28190a}, !- Source Object
  2,                                      !- Outlet Port
  {e17a488b-cc6a-4b68-a011-95191d4e6c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a3c45026-b41f-4f87-9fc8-a8c780ac649d}, !- Handle
  {75ab655b-4c04-4c49-a712-a7388ebc6da2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.203065195225442,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2899.63,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3539.82,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a57e718f-8697-49f7-b3f4-fb5b3f30ee8b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 89, !- Name
  {5824df44-003d-4450-b49d-88f33019a0e4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {84fd5063-7aa0-4ed4-8452-f30c2b23c2a5}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {342b785f-548e-4c68-b81c-4ac6237df2fb}, !- Control Zone Name
  {9bbf03d0-915d-4928-a584-b030b2e0f992}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {17077d41-0b0c-40a2-b510-1adaf4fcb9c9}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  207.597351463197,                       !- U-Factor Times Area Value {W/K}
  0.000191482189417994,                   !- Maximum Water Flow Rate {m3/s}
  {efc743ef-120d-4705-877f-dba3d06b6af9}, !- Water Inlet Node Name
  {49ecf390-a96c-4e9c-a1a3-ddffcf88f6ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8754.33592156338,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52c73754-6582-4a9c-a1db-4f108fcd3eee}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {597909a6-a5aa-426a-a846-e01af0810feb}, !- Inlet Port
  {efc743ef-120d-4705-877f-dba3d06b6af9}; !- Outlet Port

OS:Connection,
  {597909a6-a5aa-426a-a846-e01af0810feb}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  93,                                     !- Outlet Port
  {52c73754-6582-4a9c-a1db-4f108fcd3eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4879fd0-80e7-45ed-b0f2-82b1b6e3a0df}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {49ecf390-a96c-4e9c-a1a3-ddffcf88f6ad}, !- Inlet Port
  {1925f7a4-9040-4128-b9e4-a3f89862ce25}; !- Outlet Port

OS:Connection,
  {efc743ef-120d-4705-877f-dba3d06b6af9}, !- Handle
  {52c73754-6582-4a9c-a1db-4f108fcd3eee}, !- Source Object
  3,                                      !- Outlet Port
  {17077d41-0b0c-40a2-b510-1adaf4fcb9c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49ecf390-a96c-4e9c-a1a3-ddffcf88f6ad}, !- Handle
  {17077d41-0b0c-40a2-b510-1adaf4fcb9c9}, !- Source Object
  6,                                      !- Outlet Port
  {d4879fd0-80e7-45ed-b0f2-82b1b6e3a0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1925f7a4-9040-4128-b9e4-a3f89862ce25}, !- Handle
  {d4879fd0-80e7-45ed-b0f2-82b1b6e3a0df}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  93;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0e4a8900-2436-45af-ac21-b0cc6d3d1bba}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {17077d41-0b0c-40a2-b510-1adaf4fcb9c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {bb07b802-1d0e-4df7-9d61-569b15be8796}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8754.33592156338,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fd21db21-c2c4-4b3e-9c69-1d6e788be2f4}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  4398.31874079054,                       !- Rated Total Cooling Capacity {W}
  0.745983450944692,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.203065195225442,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d2a06a33-9464-41af-b3ad-0dcc1a76dd94}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.203065195225442,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {783d6d5f-84e4-4843-a450-b47c4c94dba7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e605f631-a5c6-487e-9e73-70085e8fa6fa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {783d6d5f-84e4-4843-a450-b47c4c94dba7}, !- Handle
  Fan On Off Power Curve 89,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e605f631-a5c6-487e-9e73-70085e8fa6fa}, !- Handle
  Fan On Off Efficiency Curve 89,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3053cb0b-6a2e-4f91-9d5d-cdc6efd3dbaa}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {342b785f-548e-4c68-b81c-4ac6237df2fb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9f670440-b8e5-465a-b22a-ebd4e238fb38}, !- Air Inlet Node Name
  {e5feadcd-2ffa-4435-83dc-8d932e2ddd1a}, !- Air Outlet Node Name
  {d2a06a33-9464-41af-b3ad-0dcc1a76dd94}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7adb0651-b1c2-40b1-bb94-7938f1956a86}, !- Supply Air Fan Operating Mode Schedule Name
  {17077d41-0b0c-40a2-b510-1adaf4fcb9c9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fd21db21-c2c4-4b3e-9c69-1d6e788be2f4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bb07b802-1d0e-4df7-9d61-569b15be8796}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.203065195225442,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.203065195225442,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
