  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e5feadcd-2ffa-4435-83dc-8d932e2ddd1a}, !- Handle
  {3053cb0b-6a2e-4f91-9d5d-cdc6efd3dbaa}, !- Source Object
  7,                                      !- Outlet Port
  {9bbf03d0-915d-4928-a584-b030b2e0f992}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b5649c90-a563-423b-8dcc-46036e590a98}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.04443975112032,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.203065195225442,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {961b36cb-efbf-4c87-89a2-9bc2e7b07fa2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {076279ad-b002-494d-9ca6-d4a53fd797e4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {076279ad-b002-494d-9ca6-d4a53fd797e4}, !- Handle
  Controller Mechanical Ventilation 90,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {159ca593-0f8d-42b7-b388-92ab6cc5f33d}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC OA System, !- Name
  {b5649c90-a563-423b-8dcc-46036e590a98}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f5a1c5e8-066a-479c-8e5a-935a503d198a}, !- Mixed Air Node Name
  {833a0c12-c6d8-412f-9e4b-ac6968c46f8a}, !- Outdoor Air Stream Node Name
  {7d7e0f03-b9a5-4834-80d1-926d69b8dec2}, !- Relief Air Stream Node Name
  {b94d6b96-e016-425c-b56b-96711737ed1c}; !- Return Air Stream Node Name

OS:Node,
  {23c1f6d1-02cf-466c-bce7-37f59bc6df0a}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {833a0c12-c6d8-412f-9e4b-ac6968c46f8a}; !- Outlet Port

OS:Connection,
  {833a0c12-c6d8-412f-9e4b-ac6968c46f8a}, !- Handle
  {23c1f6d1-02cf-466c-bce7-37f59bc6df0a}, !- Source Object
  3,                                      !- Outlet Port
  {159ca593-0f8d-42b7-b388-92ab6cc5f33d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e882e6b-d209-4132-9bbf-63eb7339162e}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Relief Air Node, !- Name
  {7d7e0f03-b9a5-4834-80d1-926d69b8dec2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d7e0f03-b9a5-4834-80d1-926d69b8dec2}, !- Handle
  {159ca593-0f8d-42b7-b388-92ab6cc5f33d}, !- Source Object
  7,                                      !- Outlet Port
  {7e882e6b-d209-4132-9bbf-63eb7339162e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b4747a3-fe8d-435e-a45e-5a2ef4c803f5}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Mixed Air Node, !- Name
  {f5a1c5e8-066a-479c-8e5a-935a503d198a}, !- Inlet Port
  {9f670440-b8e5-465a-b22a-ebd4e238fb38}; !- Outlet Port

OS:Connection,
  {b94d6b96-e016-425c-b56b-96711737ed1c}, !- Handle
  {4960f0d5-693c-4b9e-863e-05e806c78f09}, !- Source Object
  3,                                      !- Outlet Port
  {159ca593-0f8d-42b7-b388-92ab6cc5f33d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f5a1c5e8-066a-479c-8e5a-935a503d198a}, !- Handle
  {159ca593-0f8d-42b7-b388-92ab6cc5f33d}, !- Source Object
  5,                                      !- Outlet Port
  {3b4747a3-fe8d-435e-a45e-5a2ef4c803f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f670440-b8e5-465a-b22a-ebd4e238fb38}, !- Handle
  {3b4747a3-fe8d-435e-a45e-5a2ef4c803f5}, !- Source Object
  3,                                      !- Outlet Port
  {3053cb0b-6a2e-4f91-9d5d-cdc6efd3dbaa}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5824df44-003d-4450-b49d-88f33019a0e4}, !- Handle
  Availability Manager Night Cycle 90,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {087f25e3-7b70-4bd1-a738-2c70308738c0}, !- Control Zone or Zone List Name
  {1dfb3e87-a967-4114-895b-2db524a6e979}, !- Cooling Control Zone or Zone List Name
  {64415106-03d3-4cd3-8291-53a9bd1dfbd3}, !- Heating Control Zone or Zone List Name
  {2743879c-7bb4-484f-a08a-a68cffbd0a03}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {087f25e3-7b70-4bd1-a738-2c70308738c0}, !- Handle
  Availability Manager Night Cycle 90 Control Zone List; !- Name

OS:ModelObjectList,
  {1dfb3e87-a967-4114-895b-2db524a6e979}, !- Handle
  Availability Manager Night Cycle 90 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {64415106-03d3-4cd3-8291-53a9bd1dfbd3}, !- Handle
  Availability Manager Night Cycle 90 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2743879c-7bb4-484f-a08a-a68cffbd0a03}, !- Handle
  Availability Manager Night Cycle 90 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26cb2217-2744-49a4-ab2a-f1f6bb20b67b}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {677454b7-ef09-46dc-a14a-a56a1968779a}, !- Air Inlet Node Name
  {3455bd5c-caf5-4ff4-8b9c-56b3e3132ae5}, !- Air Outlet Node Name
  0.203065195225442;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {358b2ec9-13f0-43cf-a9d4-40c1ce22b6c5}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid Return Air Node, !- Name
  {9364d957-b646-4bd1-a3c9-0f77444e13e6}, !- Inlet Port
  {61494026-3a65-4f33-91ed-1549b2f2a513}; !- Outlet Port

OS:Connection,
  {ff1cf499-65e8-44e8-b2ef-576fbc1bab6e}, !- Handle
  {d5dbb72e-4d48-478c-ad7b-86a2634d18b9}, !- Source Object
  3,                                      !- Outlet Port
  {33505daf-5ea2-4cd3-8718-98cef9f47fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9364d957-b646-4bd1-a3c9-0f77444e13e6}, !- Handle
  {3925d318-60d5-408f-bc61-3f62edab276a}, !- Source Object
  2,                                      !- Outlet Port
  {358b2ec9-13f0-43cf-a9d4-40c1ce22b6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61494026-3a65-4f33-91ed-1549b2f2a513}, !- Handle
  {358b2ec9-13f0-43cf-a9d4-40c1ce22b6c5}, !- Source Object
  3,                                      !- Outlet Port
  {08730746-0125-4c4a-a98d-354f9c28190a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a27616be-8310-4033-9935-18d52d06b1ab}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {0a81c8ec-2a52-4944-9cf3-c7503451dc46}, !- Inlet Port
  {677454b7-ef09-46dc-a14a-a56a1968779a}; !- Outlet Port

OS:Connection,
  {0a81c8ec-2a52-4944-9cf3-c7503451dc46}, !- Handle
  {aeec5882-d855-4ef6-93fb-d49281f7b446}, !- Source Object
  3,                                      !- Outlet Port
  {a27616be-8310-4033-9935-18d52d06b1ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {677454b7-ef09-46dc-a14a-a56a1968779a}, !- Handle
  {a27616be-8310-4033-9935-18d52d06b1ab}, !- Source Object
  3,                                      !- Outlet Port
  {26cb2217-2744-49a4-ab2a-f1f6bb20b67b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3455bd5c-caf5-4ff4-8b9c-56b3e3132ae5}, !- Handle
  {26cb2217-2744-49a4-ab2a-f1f6bb20b67b}, !- Source Object
  4,                                      !- Outlet Port
  {d5dbb72e-4d48-478c-ad7b-86a2634d18b9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3b49476c-d6b4-4739-b535-f635268f9d26}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5be57959-51d2-4eef-805c-f1c85b64f3b4}, !- Availability Schedule
  {8d7e5fc6-3f65-4f54-a55d-1c8caea23843}, !- Availability Manager List Name
  0.167411619718742,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b1be7232-16ed-4a84-b7cd-8229af8aabd9}, !- Supply Side Inlet Node Name
  {19e049c5-d089-4d39-8cf7-4f04b0e2ba9e}, !- Demand Side Outlet Node Name
  {777a2d42-1c49-47e2-84f9-cea41561c4ce}, !- Demand Side Inlet Node A
  {9ce51c19-0ddf-4db2-b639-cadf94699c87}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {66ed845e-ce65-429c-9a28-124ef280a282}, !- Demand Mixer Name
  {42062dcc-a655-4fbc-8ad6-b4beaeb72224}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {70cbb42a-a902-4cf2-8ea1-e7d532598b3a}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {b1be7232-16ed-4a84-b7cd-8229af8aabd9}, !- Inlet Port
  {2da5a97a-57ff-4789-a38b-a13e327c2bdc}; !- Outlet Port

OS:Node,
  {2a6c5799-2acd-4e60-bb93-28d8482f6e8a}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {667a7d4f-b819-4422-b6ca-807833556343}, !- Inlet Port
  {9ce51c19-0ddf-4db2-b639-cadf94699c87}; !- Outlet Port

OS:Connection,
  {b1be7232-16ed-4a84-b7cd-8229af8aabd9}, !- Handle
  {3b49476c-d6b4-4739-b535-f635268f9d26}, !- Source Object
  9,                                      !- Outlet Port
  {70cbb42a-a902-4cf2-8ea1-e7d532598b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ce51c19-0ddf-4db2-b639-cadf94699c87}, !- Handle
  {2a6c5799-2acd-4e60-bb93-28d8482f6e8a}, !- Source Object
  3,                                      !- Outlet Port
  {3b49476c-d6b4-4739-b535-f635268f9d26}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {95b43293-3f02-4b8e-b436-7052d05ac50c}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {777a2d42-1c49-47e2-84f9-cea41561c4ce}, !- Inlet Port
  {0d8cba05-06c4-4e24-b067-de5915791eb8}; !- Outlet Port

OS:Node,
  {713e3d7b-0dd5-48a1-a8c7-eb9a559ca37c}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {427be5a6-dff1-4961-ad1b-fa9e60943349}, !- Inlet Port
  {19e049c5-d089-4d39-8cf7-4f04b0e2ba9e}; !- Outlet Port

OS:Node,
  {16664a7a-4e3f-4ab1-a653-ff0df50e51a4}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {97117fbd-68a0-4455-a217-1e6fc88b32ac}, !- Inlet Port
  {070d0201-aff1-49a8-bf1c-af15803359c7}; !- Outlet Port

OS:Connection,
  {777a2d42-1c49-47e2-84f9-cea41561c4ce}, !- Handle
  {3b49476c-d6b4-4739-b535-f635268f9d26}, !- Source Object
  11,                                     !- Outlet Port
  {95b43293-3f02-4b8e-b436-7052d05ac50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19e049c5-d089-4d39-8cf7-4f04b0e2ba9e}, !- Handle
  {713e3d7b-0dd5-48a1-a8c7-eb9a559ca37c}, !- Source Object
  3,                                      !- Outlet Port
  {3b49476c-d6b4-4739-b535-f635268f9d26}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {42062dcc-a655-4fbc-8ad6-b4beaeb72224}, !- Handle
  Air Loop HVAC Zone Splitter 91,         !- Name
  {0d8cba05-06c4-4e24-b067-de5915791eb8}, !- Inlet Node Name
  {1f73cff4-dce7-4a55-9975-9b3d795f36bc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {66ed845e-ce65-429c-9a28-124ef280a282}, !- Handle
  Air Loop HVAC Zone Mixer 91,            !- Name
  {427be5a6-dff1-4961-ad1b-fa9e60943349}, !- Outlet Node Name
  {051396af-95be-4bdc-8ab9-626285e4223a}; !- Inlet Node Name 1

OS:Connection,
  {0d8cba05-06c4-4e24-b067-de5915791eb8}, !- Handle
  {95b43293-3f02-4b8e-b436-7052d05ac50c}, !- Source Object
  3,                                      !- Outlet Port
  {42062dcc-a655-4fbc-8ad6-b4beaeb72224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {427be5a6-dff1-4961-ad1b-fa9e60943349}, !- Handle
  {66ed845e-ce65-429c-9a28-124ef280a282}, !- Source Object
  2,                                      !- Outlet Port
  {713e3d7b-0dd5-48a1-a8c7-eb9a559ca37c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {97e4f926-f8e3-4ed3-a6a1-7701d3446466}, !- Handle
  {3b49476c-d6b4-4739-b535-f635268f9d26}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.167411619718742,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2263.13,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2588.59,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8d7e5fc6-3f65-4f54-a55d-1c8caea23843}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 90, !- Name
  {f0689cc0-99ed-4ebb-abe2-b84ff9dd3206}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {785765b7-7537-4305-b4f4-8d429ff522d2}, !- Handle
  Zone Outpatient Xray A  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3a270261-7199-43a9-98ac-b1ada378c04b}, !- Control Zone Name
  {2a6c5799-2acd-4e60-bb93-28d8482f6e8a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {40f7d9f0-207a-4718-b0e9-192380d125c9}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  177.021252148569,                       !- U-Factor Times Area Value {W/K}
  0.000166403555609885,                   !- Maximum Water Flow Rate {m3/s}
  {2e644d66-fb2a-42b3-8fc9-9018bea9229e}, !- Water Inlet Node Name
  {161b5881-59db-415c-aedc-e2671bd11b53}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7607.77087821719,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {55edc88f-ff76-4d4a-8de5-7bb42502921a}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {0f7cff68-4e65-4625-8c99-fe9a8ab141eb}, !- Inlet Port
  {2e644d66-fb2a-42b3-8fc9-9018bea9229e}; !- Outlet Port

OS:Connection,
  {0f7cff68-4e65-4625-8c99-fe9a8ab141eb}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  94,                                     !- Outlet Port
  {55edc88f-ff76-4d4a-8de5-7bb42502921a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4fb4332-3299-4fe1-b2fa-bee177d7a430}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {161b5881-59db-415c-aedc-e2671bd11b53}, !- Inlet Port
  {555b0f02-291e-4310-8227-453a3a86bd75}; !- Outlet Port

OS:Connection,
  {2e644d66-fb2a-42b3-8fc9-9018bea9229e}, !- Handle
  {55edc88f-ff76-4d4a-8de5-7bb42502921a}, !- Source Object
  3,                                      !- Outlet Port
  {40f7d9f0-207a-4718-b0e9-192380d125c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {161b5881-59db-415c-aedc-e2671bd11b53}, !- Handle
  {40f7d9f0-207a-4718-b0e9-192380d125c9}, !- Source Object
  6,                                      !- Outlet Port
  {d4fb4332-3299-4fe1-b2fa-bee177d7a430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {555b0f02-291e-4310-8227-453a3a86bd75}, !- Handle
  {d4fb4332-3299-4fe1-b2fa-bee177d7a430}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  94;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7db772d6-94e5-4fa0-81b9-af06d0cb4bb0}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {40f7d9f0-207a-4718-b0e9-192380d125c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7c097100-84b5-4ad7-babf-3283e52d15e3}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7607.77087821719,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8fabfdd3-8fcf-42a0-88ba-d3e122746ae5}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3347.47367045143,                       !- Rated Total Cooling Capacity {W}
  0.776368971323637,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.167411619718742,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6ac633f3-ba62-4ab7-9d0c-91363713159c}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.167411619718742,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da700596-f3db-405e-8283-88da79ff8882}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9725758d-b3d8-4181-9288-33bc357caa2f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da700596-f3db-405e-8283-88da79ff8882}, !- Handle
  Fan On Off Power Curve 90,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9725758d-b3d8-4181-9288-33bc357caa2f}, !- Handle
  Fan On Off Efficiency Curve 90,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6fc4573e-9bf2-4c06-beb3-01a9cedfd9f0}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3a270261-7199-43a9-98ac-b1ada378c04b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {df27dd0b-9244-460c-b02e-2a29a86c7d55}, !- Air Inlet Node Name
  {667a7d4f-b819-4422-b6ca-807833556343}, !- Air Outlet Node Name
  {6ac633f3-ba62-4ab7-9d0c-91363713159c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {721c4a9e-12ad-4fa7-ba77-be186a4fec69}, !- Supply Air Fan Operating Mode Schedule Name
  {40f7d9f0-207a-4718-b0e9-192380d125c9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8fabfdd3-8fcf-42a0-88ba-d3e122746ae5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7c097100-84b5-4ad7-babf-3283e52d15e3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.167411619718742,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.167411619718742,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {667a7d4f-b819-4422-b6ca-807833556343}, !- Handle
  {6fc4573e-9bf2-4c06-beb3-01a9cedfd9f0}, !- Source Object
  7,                                      !- Outlet Port
  {2a6c5799-2acd-4e60-bb93-28d8482f6e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d4d4ea7a-b665-4ab1-9aa2-dda52c11b3f9}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0358500589041605,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.167411619718742,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1034ad96-0b6d-4add-b74e-d2bc3fa085b1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e0c46f42-0f9a-47f2-80f5-b4e9c824784c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e0c46f42-0f9a-47f2-80f5-b4e9c824784c}, !- Handle
  Controller Mechanical Ventilation 91,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e048df8f-edf5-4cfc-9fb1-b2256dd3d977}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC OA System, !- Name
  {d4d4ea7a-b665-4ab1-9aa2-dda52c11b3f9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {34896f1c-1435-4b73-b7b6-0d22faf07c59}, !- Mixed Air Node Name
  {d93a0714-389a-4c16-ba59-61119f4918a7}, !- Outdoor Air Stream Node Name
  {77702092-09ba-4aa8-b448-58fbb5ea98fd}, !- Relief Air Stream Node Name
  {2da5a97a-57ff-4789-a38b-a13e327c2bdc}; !- Return Air Stream Node Name

OS:Node,
  {df6835b5-7ad8-4437-b207-08648faba98a}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d93a0714-389a-4c16-ba59-61119f4918a7}; !- Outlet Port

OS:Connection,
  {d93a0714-389a-4c16-ba59-61119f4918a7}, !- Handle
  {df6835b5-7ad8-4437-b207-08648faba98a}, !- Source Object
  3,                                      !- Outlet Port
  {e048df8f-edf5-4cfc-9fb1-b2256dd3d977}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9734a517-ab94-495e-8175-13c125050113}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Relief Air Node, !- Name
  {77702092-09ba-4aa8-b448-58fbb5ea98fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77702092-09ba-4aa8-b448-58fbb5ea98fd}, !- Handle
  {e048df8f-edf5-4cfc-9fb1-b2256dd3d977}, !- Source Object
  7,                                      !- Outlet Port
  {9734a517-ab94-495e-8175-13c125050113}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d12d2f8-a124-4fbc-869c-5f24dda6e20f}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {34896f1c-1435-4b73-b7b6-0d22faf07c59}, !- Inlet Port
  {df27dd0b-9244-460c-b02e-2a29a86c7d55}; !- Outlet Port

OS:Connection,
  {2da5a97a-57ff-4789-a38b-a13e327c2bdc}, !- Handle
  {70cbb42a-a902-4cf2-8ea1-e7d532598b3a}, !- Source Object
  3,                                      !- Outlet Port
  {e048df8f-edf5-4cfc-9fb1-b2256dd3d977}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {34896f1c-1435-4b73-b7b6-0d22faf07c59}, !- Handle
  {e048df8f-edf5-4cfc-9fb1-b2256dd3d977}, !- Source Object
  5,                                      !- Outlet Port
  {1d12d2f8-a124-4fbc-869c-5f24dda6e20f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df27dd0b-9244-460c-b02e-2a29a86c7d55}, !- Handle
  {1d12d2f8-a124-4fbc-869c-5f24dda6e20f}, !- Source Object
  3,                                      !- Outlet Port
  {6fc4573e-9bf2-4c06-beb3-01a9cedfd9f0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f0689cc0-99ed-4ebb-abe2-b84ff9dd3206}, !- Handle
  Availability Manager Night Cycle 91,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {304e3cf7-58c7-43f6-8130-22d6dad626a0}, !- Control Zone or Zone List Name
  {e960b054-31f8-46dc-8f56-d3f4f4bdcff3}, !- Cooling Control Zone or Zone List Name
  {48de7c3d-7e5b-4c41-a27f-3ef72db3eaf5}, !- Heating Control Zone or Zone List Name
  {a0f019f1-4c80-47a7-a132-5c5a1229e05b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {304e3cf7-58c7-43f6-8130-22d6dad626a0}, !- Handle
  Availability Manager Night Cycle 91 Control Zone List; !- Name

OS:ModelObjectList,
  {e960b054-31f8-46dc-8f56-d3f4f4bdcff3}, !- Handle
  Availability Manager Night Cycle 91 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {48de7c3d-7e5b-4c41-a27f-3ef72db3eaf5}, !- Handle
  Availability Manager Night Cycle 91 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a0f019f1-4c80-47a7-a132-5c5a1229e05b}, !- Handle
  Availability Manager Night Cycle 91 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3bec9ab5-0dad-4eae-8d78-de4db16631a1}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {623d2dc9-6434-41d6-b423-ab79a9181cef}, !- Air Inlet Node Name
  {97117fbd-68a0-4455-a217-1e6fc88b32ac}, !- Air Outlet Node Name
  0.167411619718742;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {07d45014-e3e1-403e-a15f-1aec3a3d31db}, !- Handle
  Zone Outpatient Xray A  - Story Mid Return Air Node, !- Name
  {5cadc97f-c4c2-47b1-b808-6a88a5026585}, !- Inlet Port
  {051396af-95be-4bdc-8ab9-626285e4223a}; !- Outlet Port

OS:Connection,
  {070d0201-aff1-49a8-bf1c-af15803359c7}, !- Handle
  {16664a7a-4e3f-4ab1-a653-ff0df50e51a4}, !- Source Object
  3,                                      !- Outlet Port
  {02ea0adf-5cf8-4385-8e64-6cb55c3836ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cadc97f-c4c2-47b1-b808-6a88a5026585}, !- Handle
  {1f7c47da-2fe9-4614-9890-5e0a72f26ce6}, !- Source Object
  2,                                      !- Outlet Port
  {07d45014-e3e1-403e-a15f-1aec3a3d31db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051396af-95be-4bdc-8ab9-626285e4223a}, !- Handle
  {07d45014-e3e1-403e-a15f-1aec3a3d31db}, !- Source Object
  3,                                      !- Outlet Port
  {66ed845e-ce65-429c-9a28-124ef280a282}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64a39a6e-9d6f-4aca-b796-564f354250d8}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {1f73cff4-dce7-4a55-9975-9b3d795f36bc}, !- Inlet Port
  {623d2dc9-6434-41d6-b423-ab79a9181cef}; !- Outlet Port

OS:Connection,
  {1f73cff4-dce7-4a55-9975-9b3d795f36bc}, !- Handle
  {42062dcc-a655-4fbc-8ad6-b4beaeb72224}, !- Source Object
  3,                                      !- Outlet Port
  {64a39a6e-9d6f-4aca-b796-564f354250d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623d2dc9-6434-41d6-b423-ab79a9181cef}, !- Handle
  {64a39a6e-9d6f-4aca-b796-564f354250d8}, !- Source Object
  3,                                      !- Outlet Port
  {3bec9ab5-0dad-4eae-8d78-de4db16631a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97117fbd-68a0-4455-a217-1e6fc88b32ac}, !- Handle
  {3bec9ab5-0dad-4eae-8d78-de4db16631a1}, !- Source Object
  4,                                      !- Outlet Port
  {16664a7a-4e3f-4ab1-a653-ff0df50e51a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e705722c-9bd8-4f38-935a-384275e4ceb7}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a8d1439b-7a46-4fb1-9669-429048e59dd2}, !- Availability Schedule
  {ade3427b-5830-45d7-8b0b-66e5a546b9ca}, !- Availability Manager List Name
  0.15552755466498,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ccc11e7c-4582-4624-b2ad-d3117ca11918}, !- Supply Side Inlet Node Name
  {75d9c517-4231-4331-b3ac-657c7ee13688}, !- Demand Side Outlet Node Name
  {6b50da09-12b5-40a0-ab8c-ef9d0e11bd42}, !- Demand Side Inlet Node A
  {fb3bbbb5-c86f-4f8f-be8c-2c59b746ef74}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c801e6cf-c775-43f9-a7c9-1fb3bd99c1b8}, !- Demand Mixer Name
  {247a6cf4-aec8-4648-ade9-fd426fd197fe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {10319f52-5d2e-4b44-a0b8-5ee18c7e5e65}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {ccc11e7c-4582-4624-b2ad-d3117ca11918}, !- Inlet Port
  {09aab3b2-04cc-46df-8e8d-49e0c220d66a}; !- Outlet Port

OS:Node,
  {c0814df3-d32e-4c79-b5c5-8316dd151a86}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {24602f06-d77f-4b5a-a050-1890b1c1fe5a}, !- Inlet Port
  {fb3bbbb5-c86f-4f8f-be8c-2c59b746ef74}; !- Outlet Port

OS:Connection,
  {ccc11e7c-4582-4624-b2ad-d3117ca11918}, !- Handle
  {e705722c-9bd8-4f38-935a-384275e4ceb7}, !- Source Object
  9,                                      !- Outlet Port
  {10319f52-5d2e-4b44-a0b8-5ee18c7e5e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb3bbbb5-c86f-4f8f-be8c-2c59b746ef74}, !- Handle
  {c0814df3-d32e-4c79-b5c5-8316dd151a86}, !- Source Object
  3,                                      !- Outlet Port
  {e705722c-9bd8-4f38-935a-384275e4ceb7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {334aa2d1-c457-4988-ba0b-a78ddd2c00b5}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {6b50da09-12b5-40a0-ab8c-ef9d0e11bd42}, !- Inlet Port
  {4b1a8fe0-e534-4b68-92d5-aef46cb032b5}; !- Outlet Port

OS:Node,
  {7173388c-c227-4285-8b09-f7f01e00f038}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {54d4b6a8-3aab-4066-a952-37ae27c32b04}, !- Inlet Port
  {75d9c517-4231-4331-b3ac-657c7ee13688}; !- Outlet Port

OS:Node,
  {fca19d89-673c-486b-9427-d65c0a151332}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {c8595f90-1772-443c-9f6a-021132be0ea7}, !- Inlet Port
  {e509e3db-97bb-4732-a61a-00970f7836e5}; !- Outlet Port

OS:Connection,
  {6b50da09-12b5-40a0-ab8c-ef9d0e11bd42}, !- Handle
  {e705722c-9bd8-4f38-935a-384275e4ceb7}, !- Source Object
  11,                                     !- Outlet Port
  {334aa2d1-c457-4988-ba0b-a78ddd2c00b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d9c517-4231-4331-b3ac-657c7ee13688}, !- Handle
  {7173388c-c227-4285-8b09-f7f01e00f038}, !- Source Object
  3,                                      !- Outlet Port
  {e705722c-9bd8-4f38-935a-384275e4ceb7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {247a6cf4-aec8-4648-ade9-fd426fd197fe}, !- Handle
  Air Loop HVAC Zone Splitter 92,         !- Name
  {4b1a8fe0-e534-4b68-92d5-aef46cb032b5}, !- Inlet Node Name
  {c026d8f8-ba50-4783-9b36-60fd5ce108a1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c801e6cf-c775-43f9-a7c9-1fb3bd99c1b8}, !- Handle
  Air Loop HVAC Zone Mixer 92,            !- Name
  {54d4b6a8-3aab-4066-a952-37ae27c32b04}, !- Outlet Node Name
  {708d5dcc-3fa8-4229-ac78-cd7bc4dae0c4}; !- Inlet Node Name 1

OS:Connection,
  {4b1a8fe0-e534-4b68-92d5-aef46cb032b5}, !- Handle
  {334aa2d1-c457-4988-ba0b-a78ddd2c00b5}, !- Source Object
  3,                                      !- Outlet Port
  {247a6cf4-aec8-4648-ade9-fd426fd197fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d4b6a8-3aab-4066-a952-37ae27c32b04}, !- Handle
  {c801e6cf-c775-43f9-a7c9-1fb3bd99c1b8}, !- Source Object
  2,                                      !- Outlet Port
  {7173388c-c227-4285-8b09-f7f01e00f038}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c07e777f-7f7a-47f1-8707-01a71b4342e7}, !- Handle
  {e705722c-9bd8-4f38-935a-384275e4ceb7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.15552755466498,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2100.08,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2394.03,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ade3427b-5830-45d7-8b0b-66e5a546b9ca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 91, !- Name
  {48422ec1-6dcb-49eb-bc6c-4256f21d4206}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {acd81759-18f0-4f8b-a68d-b2bdfea26986}, !- Handle
  Zone Outpatient Xray B  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {33da4ad4-43e9-4541-9e45-65645677228f}, !- Control Zone Name
  {c0814df3-d32e-4c79-b5c5-8316dd151a86}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {eec53fde-2a3d-4544-ba9a-73aa6e9687c1}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  164.379843525699,                       !- U-Factor Times Area Value {W/K}
  0.000154479633170592,                   !- Maximum Water Flow Rate {m3/s}
  {21eef363-20ba-47e3-80cb-bea203c49d8d}, !- Water Inlet Node Name
  {050177d4-642e-4d33-ac1e-b52fae56d7e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7062.62345299968,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {88c0b12f-73aa-4ba7-b1b3-486712caf34a}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8c400152-c788-4c5c-9220-9b7098665cc3}, !- Inlet Port
  {21eef363-20ba-47e3-80cb-bea203c49d8d}; !- Outlet Port

OS:Connection,
  {8c400152-c788-4c5c-9220-9b7098665cc3}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  95,                                     !- Outlet Port
  {88c0b12f-73aa-4ba7-b1b3-486712caf34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccec65a3-d0cb-40ed-9a95-b349d4465bf5}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {050177d4-642e-4d33-ac1e-b52fae56d7e3}, !- Inlet Port
  {47edba13-f8d1-4c49-bdf9-fa3fafebe374}; !- Outlet Port

OS:Connection,
  {21eef363-20ba-47e3-80cb-bea203c49d8d}, !- Handle
  {88c0b12f-73aa-4ba7-b1b3-486712caf34a}, !- Source Object
  3,                                      !- Outlet Port
  {eec53fde-2a3d-4544-ba9a-73aa6e9687c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {050177d4-642e-4d33-ac1e-b52fae56d7e3}, !- Handle
  {eec53fde-2a3d-4544-ba9a-73aa6e9687c1}, !- Source Object
  6,                                      !- Outlet Port
  {ccec65a3-d0cb-40ed-9a95-b349d4465bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47edba13-f8d1-4c49-bdf9-fa3fafebe374}, !- Handle
  {ccec65a3-d0cb-40ed-9a95-b349d4465bf5}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  95;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {14fd34df-b46a-4603-82f8-efd3ed716160}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {eec53fde-2a3d-4544-ba9a-73aa6e9687c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {b084512a-8e15-4d8b-8529-d01fa40c2f47}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7062.62345299968,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {83841c64-9635-44ce-957f-affc7fd74116}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3106.22073601612,                       !- Rated Total Cooling Capacity {W}
  0.776724222176512,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.15552755466498,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0c152245-a5bb-4462-8a17-15197ba64b83}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.15552755466498,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {657a9499-b5d9-44d7-a4e1-e3c12e8bf7f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3fdd3ec1-e078-4b83-a136-914a8e9827fe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {657a9499-b5d9-44d7-a4e1-e3c12e8bf7f0}, !- Handle
  Fan On Off Power Curve 91,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3fdd3ec1-e078-4b83-a136-914a8e9827fe}, !- Handle
  Fan On Off Efficiency Curve 91,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bb3c809a-ffaa-4a80-9ffd-a5e54adb8404}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {33da4ad4-43e9-4541-9e45-65645677228f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b1f994ae-4609-4f96-b99d-680204b8cf8f}, !- Air Inlet Node Name
  {24602f06-d77f-4b5a-a050-1890b1c1fe5a}, !- Air Outlet Node Name
  {0c152245-a5bb-4462-8a17-15197ba64b83}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b940cceb-1ba5-4f96-85ac-401ddb849f05}, !- Supply Air Fan Operating Mode Schedule Name
  {eec53fde-2a3d-4544-ba9a-73aa6e9687c1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {83841c64-9635-44ce-957f-affc7fd74116}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b084512a-8e15-4d8b-8529-d01fa40c2f47}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.15552755466498,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.15552755466498,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {24602f06-d77f-4b5a-a050-1890b1c1fe5a}, !- Handle
  {bb3c809a-ffaa-4a80-9ffd-a5e54adb8404}, !- Source Object
  7,                                      !- Outlet Port
  {c0814df3-d32e-4c79-b5c5-8316dd151a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {19000846-37e9-433e-938a-a5056b4a6b18}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0331556357340729,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.15552755466498,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8cbc2d9c-909a-424a-a5df-e96368435404}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d69cafad-df57-413e-9d68-1a89736f4092}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d69cafad-df57-413e-9d68-1a89736f4092}, !- Handle
  Controller Mechanical Ventilation 92,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d5ce0f3c-97a2-474f-a9fe-618a15c98eac}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC OA System, !- Name
  {19000846-37e9-433e-938a-a5056b4a6b18}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e353fc1d-bf60-414e-bfbc-c35a35966955}, !- Mixed Air Node Name
  {3d88f9be-2fff-428d-bad7-b09171589a15}, !- Outdoor Air Stream Node Name
  {d88e851b-5bbc-4a7b-8c98-239640d9fd29}, !- Relief Air Stream Node Name
  {09aab3b2-04cc-46df-8e8d-49e0c220d66a}; !- Return Air Stream Node Name

OS:Node,
  {663fff84-a03c-4304-b280-f248a4b44057}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3d88f9be-2fff-428d-bad7-b09171589a15}; !- Outlet Port

OS:Connection,
  {3d88f9be-2fff-428d-bad7-b09171589a15}, !- Handle
  {663fff84-a03c-4304-b280-f248a4b44057}, !- Source Object
  3,                                      !- Outlet Port
  {d5ce0f3c-97a2-474f-a9fe-618a15c98eac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ca85b37-9343-4370-8df0-0cc3c76016b1}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Relief Air Node, !- Name
  {d88e851b-5bbc-4a7b-8c98-239640d9fd29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d88e851b-5bbc-4a7b-8c98-239640d9fd29}, !- Handle
  {d5ce0f3c-97a2-474f-a9fe-618a15c98eac}, !- Source Object
  7,                                      !- Outlet Port
  {6ca85b37-9343-4370-8df0-0cc3c76016b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8481d47e-29c9-4cae-a0f3-fd2bb87db656}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {e353fc1d-bf60-414e-bfbc-c35a35966955}, !- Inlet Port
  {b1f994ae-4609-4f96-b99d-680204b8cf8f}; !- Outlet Port

OS:Connection,
  {09aab3b2-04cc-46df-8e8d-49e0c220d66a}, !- Handle
  {10319f52-5d2e-4b44-a0b8-5ee18c7e5e65}, !- Source Object
  3,                                      !- Outlet Port
  {d5ce0f3c-97a2-474f-a9fe-618a15c98eac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e353fc1d-bf60-414e-bfbc-c35a35966955}, !- Handle
  {d5ce0f3c-97a2-474f-a9fe-618a15c98eac}, !- Source Object
  5,                                      !- Outlet Port
  {8481d47e-29c9-4cae-a0f3-fd2bb87db656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f994ae-4609-4f96-b99d-680204b8cf8f}, !- Handle
  {8481d47e-29c9-4cae-a0f3-fd2bb87db656}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c809a-ffaa-4a80-9ffd-a5e54adb8404}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {48422ec1-6dcb-49eb-bc6c-4256f21d4206}, !- Handle
  Availability Manager Night Cycle 92,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {402ac82e-698d-4f28-965c-d51c3a53eba8}, !- Control Zone or Zone List Name
  {875d41a7-9fa5-458b-9fdc-8031ec6b55c5}, !- Cooling Control Zone or Zone List Name
  {8d0ff0cb-a7c3-4505-8b39-2f3542c41bc1}, !- Heating Control Zone or Zone List Name
  {c2952b08-1afa-4a4d-bfbc-2dffbd3d0e0a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {402ac82e-698d-4f28-965c-d51c3a53eba8}, !- Handle
  Availability Manager Night Cycle 92 Control Zone List; !- Name

OS:ModelObjectList,
  {875d41a7-9fa5-458b-9fdc-8031ec6b55c5}, !- Handle
  Availability Manager Night Cycle 92 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8d0ff0cb-a7c3-4505-8b39-2f3542c41bc1}, !- Handle
  Availability Manager Night Cycle 92 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c2952b08-1afa-4a4d-bfbc-2dffbd3d0e0a}, !- Handle
  Availability Manager Night Cycle 92 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0980cc9-3282-4621-8389-6d022678c84c}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9c5cfcbe-c03e-4d58-9475-9dcbae832778}, !- Air Inlet Node Name
  {c8595f90-1772-443c-9f6a-021132be0ea7}, !- Air Outlet Node Name
  0.15552755466498;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d103c41-7f42-4af6-882b-eebc17569b9e}, !- Handle
  Zone Outpatient Xray B  - Story Mid Return Air Node, !- Name
  {220e7260-815b-4042-a9f3-2675203d68f3}, !- Inlet Port
  {708d5dcc-3fa8-4229-ac78-cd7bc4dae0c4}; !- Outlet Port

OS:Connection,
  {e509e3db-97bb-4732-a61a-00970f7836e5}, !- Handle
  {fca19d89-673c-486b-9427-d65c0a151332}, !- Source Object
  3,                                      !- Outlet Port
  {c887e536-a886-4605-a11a-2740a01ff543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220e7260-815b-4042-a9f3-2675203d68f3}, !- Handle
  {802a68cf-e752-4ba7-9e0d-5b0c64d5a542}, !- Source Object
  2,                                      !- Outlet Port
  {8d103c41-7f42-4af6-882b-eebc17569b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {708d5dcc-3fa8-4229-ac78-cd7bc4dae0c4}, !- Handle
  {8d103c41-7f42-4af6-882b-eebc17569b9e}, !- Source Object
  3,                                      !- Outlet Port
  {c801e6cf-c775-43f9-a7c9-1fb3bd99c1b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e1d29bf-e58b-4df8-aace-7e045bbc5046}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {c026d8f8-ba50-4783-9b36-60fd5ce108a1}, !- Inlet Port
  {9c5cfcbe-c03e-4d58-9475-9dcbae832778}; !- Outlet Port

OS:Connection,
  {c026d8f8-ba50-4783-9b36-60fd5ce108a1}, !- Handle
  {247a6cf4-aec8-4648-ade9-fd426fd197fe}, !- Source Object
  3,                                      !- Outlet Port
  {2e1d29bf-e58b-4df8-aace-7e045bbc5046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5cfcbe-c03e-4d58-9475-9dcbae832778}, !- Handle
  {2e1d29bf-e58b-4df8-aace-7e045bbc5046}, !- Source Object
  3,                                      !- Outlet Port
  {b0980cc9-3282-4621-8389-6d022678c84c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8595f90-1772-443c-9f6a-021132be0ea7}, !- Handle
  {b0980cc9-3282-4621-8389-6d022678c84c}, !- Source Object
  4,                                      !- Outlet Port
  {fca19d89-673c-486b-9427-d65c0a151332}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {02b46c53-f84b-453f-a054-b55a923a4953}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {08667d93-83bf-4708-8bb9-50d3c0d2b9ba}, !- Availability Schedule
  {120b8ab9-c2d6-461d-8478-5eca44d2f6e7}, !- Availability Manager List Name
  0.167411619718761,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04df1887-d786-4d17-88e2-7d00686e4ef0}, !- Supply Side Inlet Node Name
  {e2fbb0e6-4749-419b-90a6-9232ade90361}, !- Demand Side Outlet Node Name
  {eb9f3e15-d5d4-4d0f-aa3e-c15de097a9c5}, !- Demand Side Inlet Node A
  {27536821-b443-4b6e-8c4f-4c4073e65481}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6104cdbb-c476-4799-91a7-941656284f47}, !- Demand Mixer Name
  {6406a56b-1ab7-47f5-a333-f934c9c89175}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4d73d58e-b4ba-4611-9d01-bebc868a81a1}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Supply Inlet Node, !- Name
  {04df1887-d786-4d17-88e2-7d00686e4ef0}, !- Inlet Port
  {9caf54b8-24e1-4d2b-9a5b-0ff34236c4b9}; !- Outlet Port

OS:Node,
  {1b9f5f55-ac98-45a7-a32f-3cb58dfb0528}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Supply Outlet Node, !- Name
  {4646e871-3e41-42c7-b268-dff13b5a91c2}, !- Inlet Port
  {27536821-b443-4b6e-8c4f-4c4073e65481}; !- Outlet Port

OS:Connection,
  {04df1887-d786-4d17-88e2-7d00686e4ef0}, !- Handle
  {02b46c53-f84b-453f-a054-b55a923a4953}, !- Source Object
  9,                                      !- Outlet Port
  {4d73d58e-b4ba-4611-9d01-bebc868a81a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27536821-b443-4b6e-8c4f-4c4073e65481}, !- Handle
  {1b9f5f55-ac98-45a7-a32f-3cb58dfb0528}, !- Source Object
  3,                                      !- Outlet Port
  {02b46c53-f84b-453f-a054-b55a923a4953}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {99561982-c523-465f-8cec-bd9849021ff0}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Demand Inlet Node, !- Name
  {eb9f3e15-d5d4-4d0f-aa3e-c15de097a9c5}, !- Inlet Port
  {cc3de17f-32fc-4023-8a94-b8b868ad1f6d}; !- Outlet Port

OS:Node,
  {3ba574b0-edac-4179-97ed-d9a1bfd3ce5c}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Demand Outlet Node, !- Name
  {47123da3-2514-4007-8fad-4699f6809300}, !- Inlet Port
  {e2fbb0e6-4749-419b-90a6-9232ade90361}; !- Outlet Port

OS:Node,
  {c20c133b-ca6a-4b88-9839-b9dd8ede339d}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {bd9448ba-d923-41df-82b3-cbba4214d445}, !- Inlet Port
  {e519e1db-63a5-4291-bf84-45794ee9aa5f}; !- Outlet Port

OS:Connection,
  {eb9f3e15-d5d4-4d0f-aa3e-c15de097a9c5}, !- Handle
  {02b46c53-f84b-453f-a054-b55a923a4953}, !- Source Object
  11,                                     !- Outlet Port
  {99561982-c523-465f-8cec-bd9849021ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2fbb0e6-4749-419b-90a6-9232ade90361}, !- Handle
  {3ba574b0-edac-4179-97ed-d9a1bfd3ce5c}, !- Source Object
  3,                                      !- Outlet Port
  {02b46c53-f84b-453f-a054-b55a923a4953}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6406a56b-1ab7-47f5-a333-f934c9c89175}, !- Handle
  Air Loop HVAC Zone Splitter 93,         !- Name
  {cc3de17f-32fc-4023-8a94-b8b868ad1f6d}, !- Inlet Node Name
  {a8d4080d-5262-491d-a6fd-ee75e1b60a58}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6104cdbb-c476-4799-91a7-941656284f47}, !- Handle
  Air Loop HVAC Zone Mixer 93,            !- Name
  {47123da3-2514-4007-8fad-4699f6809300}, !- Outlet Node Name
  {043387fc-a856-40de-8ade-b938c490e084}; !- Inlet Node Name 1

OS:Connection,
  {cc3de17f-32fc-4023-8a94-b8b868ad1f6d}, !- Handle
  {99561982-c523-465f-8cec-bd9849021ff0}, !- Source Object
  3,                                      !- Outlet Port
  {6406a56b-1ab7-47f5-a333-f934c9c89175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47123da3-2514-4007-8fad-4699f6809300}, !- Handle
  {6104cdbb-c476-4799-91a7-941656284f47}, !- Source Object
  2,                                      !- Outlet Port
  {3ba574b0-edac-4179-97ed-d9a1bfd3ce5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e18fd9c6-dbea-458b-8fcf-791218026045}, !- Handle
  {02b46c53-f84b-453f-a054-b55a923a4953}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.167411619718761,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2263.13,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2588.59,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {120b8ab9-c2d6-461d-8478-5eca44d2f6e7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 92, !- Name
  {2ce17c8c-d86e-468d-a8c8-ff7950ecb0d0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cf02863a-d674-4968-a7ad-4a8cef78ead7}, !- Handle
  Zone Outpatient Xray C  - Story Mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d0f6e7ab-586c-407b-b56d-e05196a79e93}, !- Control Zone Name
  {1b9f5f55-ac98-45a7-a32f-3cb58dfb0528}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {269acb02-828e-4a2b-aac3-55d96f68c262}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  177.021252148587,                       !- U-Factor Times Area Value {W/K}
  0.000166403555609901,                   !- Maximum Water Flow Rate {m3/s}
  {04cbb6f6-7d17-456e-8b62-cff53cadabf6}, !- Water Inlet Node Name
  {dcce4df0-6963-48ab-8262-39d37084bf0f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7607.77087821793,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4cc45ccd-d1d3-46fd-9e60-2c2572172021}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {bc057974-8e12-4f46-bb14-0393b849552e}, !- Inlet Port
  {04cbb6f6-7d17-456e-8b62-cff53cadabf6}; !- Outlet Port

OS:Connection,
  {bc057974-8e12-4f46-bb14-0393b849552e}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  96,                                     !- Outlet Port
  {4cc45ccd-d1d3-46fd-9e60-2c2572172021}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89b8938a-a63a-4562-bfbf-30d5d723dd6d}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {dcce4df0-6963-48ab-8262-39d37084bf0f}, !- Inlet Port
  {e72047b2-e612-4b78-bf20-34828a3ff25b}; !- Outlet Port

OS:Connection,
  {04cbb6f6-7d17-456e-8b62-cff53cadabf6}, !- Handle
  {4cc45ccd-d1d3-46fd-9e60-2c2572172021}, !- Source Object
  3,                                      !- Outlet Port
  {269acb02-828e-4a2b-aac3-55d96f68c262}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dcce4df0-6963-48ab-8262-39d37084bf0f}, !- Handle
  {269acb02-828e-4a2b-aac3-55d96f68c262}, !- Source Object
  6,                                      !- Outlet Port
  {89b8938a-a63a-4562-bfbf-30d5d723dd6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72047b2-e612-4b78-bf20-34828a3ff25b}, !- Handle
  {89b8938a-a63a-4562-bfbf-30d5d723dd6d}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  96;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f6206abf-24e5-426b-8d77-469bc414ccb2}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Water Htg Coil Controller, !- Name
  {269acb02-828e-4a2b-aac3-55d96f68c262}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {58143cd6-fa8f-48e1-8d47-09661b1ffdfc}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7607.77087821793,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b4348be2-c444-47b3-8db4-36a3a3f613c9}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3347.47367045154,                       !- Rated Total Cooling Capacity {W}
  0.776368971323662,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.167411619718761,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6c8162e9-3ddb-4a86-8d74-595c0a002a6e}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.167411619718761,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b5e66e4-b4f2-455a-a0c6-b739d7f3b0be}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {21d52453-40d6-4538-a7a6-6c751a177558}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7b5e66e4-b4f2-455a-a0c6-b739d7f3b0be}, !- Handle
  Fan On Off Power Curve 92,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {21d52453-40d6-4538-a7a6-6c751a177558}, !- Handle
  Fan On Off Efficiency Curve 92,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e5069b60-21d0-455b-b1b6-3915e6c07988}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d0f6e7ab-586c-407b-b56d-e05196a79e93}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {bfd98447-9bc0-4449-ba28-b5478d6bb870}, !- Air Inlet Node Name
  {4646e871-3e41-42c7-b268-dff13b5a91c2}, !- Air Outlet Node Name
  {6c8162e9-3ddb-4a86-8d74-595c0a002a6e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {db893510-6795-4b78-aa1b-111ca268f315}, !- Supply Air Fan Operating Mode Schedule Name
  {269acb02-828e-4a2b-aac3-55d96f68c262}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b4348be2-c444-47b3-8db4-36a3a3f613c9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {58143cd6-fa8f-48e1-8d47-09661b1ffdfc}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.167411619718761,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.167411619718761,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4646e871-3e41-42c7-b268-dff13b5a91c2}, !- Handle
  {e5069b60-21d0-455b-b1b6-3915e6c07988}, !- Source Object
  7,                                      !- Outlet Port
  {1b9f5f55-ac98-45a7-a32f-3cb58dfb0528}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6abc0893-9e95-4a52-a8f4-78d8b35c3bd6}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0358500589041605,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.167411619718761,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2829c0f5-a4f3-4667-803e-bc79095e7384}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3d72b22a-3d4f-46a3-a36c-2008820807a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3d72b22a-3d4f-46a3-a36c-2008820807a1}, !- Handle
  Controller Mechanical Ventilation 93,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f76c2d5-dcc7-44e1-a610-db62e870d732}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC OA System, !- Name
  {6abc0893-9e95-4a52-a8f4-78d8b35c3bd6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b50f0131-b57c-403e-96eb-7a06ec58c76a}, !- Mixed Air Node Name
  {14802691-1dbd-4b38-b9aa-912c7c3989ea}, !- Outdoor Air Stream Node Name
  {2456ba0e-6327-41aa-bbda-8d4f7c13e1c1}, !- Relief Air Stream Node Name
  {9caf54b8-24e1-4d2b-9a5b-0ff34236c4b9}; !- Return Air Stream Node Name

OS:Node,
  {6c05a638-66e2-43a1-ae98-ed93c8b0f8e7}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {14802691-1dbd-4b38-b9aa-912c7c3989ea}; !- Outlet Port

OS:Connection,
  {14802691-1dbd-4b38-b9aa-912c7c3989ea}, !- Handle
  {6c05a638-66e2-43a1-ae98-ed93c8b0f8e7}, !- Source Object
  3,                                      !- Outlet Port
  {8f76c2d5-dcc7-44e1-a610-db62e870d732}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2bd4956-91fe-44d1-9a08-ececb47585a7}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Relief Air Node, !- Name
  {2456ba0e-6327-41aa-bbda-8d4f7c13e1c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2456ba0e-6327-41aa-bbda-8d4f7c13e1c1}, !- Handle
  {8f76c2d5-dcc7-44e1-a610-db62e870d732}, !- Source Object
  7,                                      !- Outlet Port
  {d2bd4956-91fe-44d1-9a08-ececb47585a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd575416-1dde-4745-bf95-8eb20ab23874}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Mixed Air Node, !- Name
  {b50f0131-b57c-403e-96eb-7a06ec58c76a}, !- Inlet Port
  {bfd98447-9bc0-4449-ba28-b5478d6bb870}; !- Outlet Port

OS:Connection,
  {9caf54b8-24e1-4d2b-9a5b-0ff34236c4b9}, !- Handle
  {4d73d58e-b4ba-4611-9d01-bebc868a81a1}, !- Source Object
  3,                                      !- Outlet Port
  {8f76c2d5-dcc7-44e1-a610-db62e870d732}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b50f0131-b57c-403e-96eb-7a06ec58c76a}, !- Handle
  {8f76c2d5-dcc7-44e1-a610-db62e870d732}, !- Source Object
  5,                                      !- Outlet Port
  {fd575416-1dde-4745-bf95-8eb20ab23874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd98447-9bc0-4449-ba28-b5478d6bb870}, !- Handle
  {fd575416-1dde-4745-bf95-8eb20ab23874}, !- Source Object
  3,                                      !- Outlet Port
  {e5069b60-21d0-455b-b1b6-3915e6c07988}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2ce17c8c-d86e-468d-a8c8-ff7950ecb0d0}, !- Handle
  Availability Manager Night Cycle 93,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2d0637ef-65ce-4342-ab9f-ccaf3f6dd4de}, !- Control Zone or Zone List Name
  {55b9c6dd-8484-45b3-baa7-24a9f2550438}, !- Cooling Control Zone or Zone List Name
  {72f50079-ff71-4694-95b5-f3a4ef10e0ee}, !- Heating Control Zone or Zone List Name
  {e2eee9ec-c9d7-4686-ab3e-4b0aaf8c3070}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d0637ef-65ce-4342-ab9f-ccaf3f6dd4de}, !- Handle
  Availability Manager Night Cycle 93 Control Zone List; !- Name

OS:ModelObjectList,
  {55b9c6dd-8484-45b3-baa7-24a9f2550438}, !- Handle
  Availability Manager Night Cycle 93 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {72f50079-ff71-4694-95b5-f3a4ef10e0ee}, !- Handle
  Availability Manager Night Cycle 93 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e2eee9ec-c9d7-4686-ab3e-4b0aaf8c3070}, !- Handle
  Availability Manager Night Cycle 93 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ccf70973-1f94-444a-b962-84ff41127c91}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {dcea04ea-e81f-43fb-875b-aa2a8cc82584}, !- Air Inlet Node Name
  {bd9448ba-d923-41df-82b3-cbba4214d445}, !- Air Outlet Node Name
  0.167411619718761;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b0581e9-aec3-4e27-8123-4d96a8761fef}, !- Handle
  Zone Outpatient Xray C  - Story Mid Return Air Node, !- Name
  {2b53e89b-362b-48a6-92d0-b629c5ae30a7}, !- Inlet Port
  {043387fc-a856-40de-8ade-b938c490e084}; !- Outlet Port

OS:Connection,
  {e519e1db-63a5-4291-bf84-45794ee9aa5f}, !- Handle
  {c20c133b-ca6a-4b88-9839-b9dd8ede339d}, !- Source Object
  3,                                      !- Outlet Port
  {2df842f4-dab4-4fbf-afea-b5fcf2eb6d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b53e89b-362b-48a6-92d0-b629c5ae30a7}, !- Handle
  {b22ea02c-5c74-4794-bb10-9bd5f9b7fb36}, !- Source Object
  2,                                      !- Outlet Port
  {9b0581e9-aec3-4e27-8123-4d96a8761fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {043387fc-a856-40de-8ade-b938c490e084}, !- Handle
  {9b0581e9-aec3-4e27-8123-4d96a8761fef}, !- Source Object
  3,                                      !- Outlet Port
  {6104cdbb-c476-4799-91a7-941656284f47}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aba11067-1b12-4899-a915-4c6e802ec401}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {a8d4080d-5262-491d-a6fd-ee75e1b60a58}, !- Inlet Port
  {dcea04ea-e81f-43fb-875b-aa2a8cc82584}; !- Outlet Port

OS:Connection,
  {a8d4080d-5262-491d-a6fd-ee75e1b60a58}, !- Handle
  {6406a56b-1ab7-47f5-a333-f934c9c89175}, !- Source Object
  3,                                      !- Outlet Port
  {aba11067-1b12-4899-a915-4c6e802ec401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcea04ea-e81f-43fb-875b-aa2a8cc82584}, !- Handle
  {aba11067-1b12-4899-a915-4c6e802ec401}, !- Source Object
  3,                                      !- Outlet Port
  {ccf70973-1f94-444a-b962-84ff41127c91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd9448ba-d923-41df-82b3-cbba4214d445}, !- Handle
  {ccf70973-1f94-444a-b962-84ff41127c91}, !- Source Object
  4,                                      !- Outlet Port
  {c20c133b-ca6a-4b88-9839-b9dd8ede339d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c9ba6d2b-691f-4a1c-846f-378d2f4ef475}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {19571eb4-89fe-4176-b921-a4247f38dca5}, !- Availability Schedule
  {63e3749e-f26c-4b38-becd-e1be11700f43}, !- Availability Manager List Name
  0.127771889152323,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c9cb687c-c438-4445-81c1-d4dc847990bc}, !- Supply Side Inlet Node Name
  {15a9b92a-9edc-4a86-b6b1-1e0d8cc971d2}, !- Demand Side Outlet Node Name
  {14405fb0-3a14-4f29-bfe0-adc9f34fd409}, !- Demand Side Inlet Node A
  {8ca365a9-44ce-4e86-8787-4e4756db6c1c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e393f91c-2df8-4aa3-ac43-beee1d0c5f1a}, !- Demand Mixer Name
  {672e4da6-3173-4d30-a147-ba7d0e5d9534}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {502fdda4-be47-4fc6-9248-bae894a57654}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {c9cb687c-c438-4445-81c1-d4dc847990bc}, !- Inlet Port
  {7dbb22c4-ecb0-4709-b62d-aa2eaf30bf90}; !- Outlet Port

OS:Node,
  {098ea6d1-a932-483b-aa8b-3cdca5cdc515}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {b6647d3f-9209-4033-9fd9-6b8edbd5c848}, !- Inlet Port
  {8ca365a9-44ce-4e86-8787-4e4756db6c1c}; !- Outlet Port

OS:Connection,
  {c9cb687c-c438-4445-81c1-d4dc847990bc}, !- Handle
  {c9ba6d2b-691f-4a1c-846f-378d2f4ef475}, !- Source Object
  9,                                      !- Outlet Port
  {502fdda4-be47-4fc6-9248-bae894a57654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca365a9-44ce-4e86-8787-4e4756db6c1c}, !- Handle
  {098ea6d1-a932-483b-aa8b-3cdca5cdc515}, !- Source Object
  3,                                      !- Outlet Port
  {c9ba6d2b-691f-4a1c-846f-378d2f4ef475}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {24ce6f33-d13e-4485-9b0b-6e2dc791bcac}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {14405fb0-3a14-4f29-bfe0-adc9f34fd409}, !- Inlet Port
  {2966007c-3d98-4b9c-9c53-8385fda77711}; !- Outlet Port

OS:Node,
  {7a2bb8a1-433f-484a-9e2e-e1bdc7d86493}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {c3369a69-8c92-4747-b452-21354fa36ee1}, !- Inlet Port
  {15a9b92a-9edc-4a86-b6b1-1e0d8cc971d2}; !- Outlet Port

OS:Node,
  {a7d255f3-a944-41da-81a9-5cfbf922d192}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {ef97e180-4280-457b-a4fb-e8243e69725f}, !- Inlet Port
  {32f047b6-3218-4e07-afc8-253b1c32c146}; !- Outlet Port

OS:Connection,
  {14405fb0-3a14-4f29-bfe0-adc9f34fd409}, !- Handle
  {c9ba6d2b-691f-4a1c-846f-378d2f4ef475}, !- Source Object
  11,                                     !- Outlet Port
  {24ce6f33-d13e-4485-9b0b-6e2dc791bcac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a9b92a-9edc-4a86-b6b1-1e0d8cc971d2}, !- Handle
  {7a2bb8a1-433f-484a-9e2e-e1bdc7d86493}, !- Source Object
  3,                                      !- Outlet Port
  {c9ba6d2b-691f-4a1c-846f-378d2f4ef475}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {672e4da6-3173-4d30-a147-ba7d0e5d9534}, !- Handle
  Air Loop HVAC Zone Splitter 94,         !- Name
  {2966007c-3d98-4b9c-9c53-8385fda77711}, !- Inlet Node Name
  {8a3b729d-ba76-447d-bade-266db95202c4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e393f91c-2df8-4aa3-ac43-beee1d0c5f1a}, !- Handle
  Air Loop HVAC Zone Mixer 94,            !- Name
  {c3369a69-8c92-4747-b452-21354fa36ee1}, !- Outlet Node Name
  {25c1f55f-a2f0-4dbb-a3f5-2f227a65e3ff}; !- Inlet Node Name 1

OS:Connection,
  {2966007c-3d98-4b9c-9c53-8385fda77711}, !- Handle
  {24ce6f33-d13e-4485-9b0b-6e2dc791bcac}, !- Source Object
  3,                                      !- Outlet Port
  {672e4da6-3173-4d30-a147-ba7d0e5d9534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3369a69-8c92-4747-b452-21354fa36ee1}, !- Handle
  {e393f91c-2df8-4aa3-ac43-beee1d0c5f1a}, !- Source Object
  2,                                      !- Outlet Port
  {7a2bb8a1-433f-484a-9e2e-e1bdc7d86493}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6a75860a-913c-4c98-8bc9-3e4a5e19dffb}, !- Handle
  {c9ba6d2b-691f-4a1c-846f-378d2f4ef475}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.127771889152323,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1448.75,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1719.05,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {63e3749e-f26c-4b38-becd-e1be11700f43}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 93, !- Name
  {59fdc0ac-3a7f-4249-8c39-4287380d7892}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {727ab282-605b-4924-861a-dd8a1a8ba6db}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a9951fa1-c1c8-4c35-bf53-b14768c64752}, !- Control Zone Name
  {098ea6d1-a932-483b-aa8b-3cdca5cdc515}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {55a9434a-be99-4f71-a7d7-cfc71c77068f}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  113.914572751476,                       !- U-Factor Times Area Value {W/K}
  9.7725064525612e-05,                    !- Maximum Water Flow Rate {m3/s}
  {56aa8bab-496f-4ec8-9a3b-ae783f17bfdb}, !- Water Inlet Node Name
  {fa7fa29d-3945-4acb-bfad-cdee59ec3c1f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4467.87268003355,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1ad9977a-426e-4e5d-ae87-1c52141022d6}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8c83dcb1-3682-44d3-8a48-ac3912c0eda4}, !- Inlet Port
  {56aa8bab-496f-4ec8-9a3b-ae783f17bfdb}; !- Outlet Port

OS:Connection,
  {8c83dcb1-3682-44d3-8a48-ac3912c0eda4}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  97,                                     !- Outlet Port
  {1ad9977a-426e-4e5d-ae87-1c52141022d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17a45a19-ec31-4251-b126-275ac9098ba2}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {fa7fa29d-3945-4acb-bfad-cdee59ec3c1f}, !- Inlet Port
  {1e70b97e-e44c-4730-a024-55eb64abe2cb}; !- Outlet Port

OS:Connection,
  {56aa8bab-496f-4ec8-9a3b-ae783f17bfdb}, !- Handle
  {1ad9977a-426e-4e5d-ae87-1c52141022d6}, !- Source Object
  3,                                      !- Outlet Port
  {55a9434a-be99-4f71-a7d7-cfc71c77068f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fa7fa29d-3945-4acb-bfad-cdee59ec3c1f}, !- Handle
  {55a9434a-be99-4f71-a7d7-cfc71c77068f}, !- Source Object
  6,                                      !- Outlet Port
  {17a45a19-ec31-4251-b126-275ac9098ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e70b97e-e44c-4730-a024-55eb64abe2cb}, !- Handle
  {17a45a19-ec31-4251-b126-275ac9098ba2}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  97;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a5fd7378-75ac-47e8-8d8c-c7e85b27c4eb}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {55a9434a-be99-4f71-a7d7-cfc71c77068f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {b085a702-9ae9-40cc-846a-3164ab7d87ec}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4467.87268003355,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cef049a0-a7f3-4bec-9125-bdada7b79de7}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2115.07844979843,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.127771889152323,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e7a20464-f9ef-4c80-aaa5-7c40f11e7c05}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.127771889152323,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {012fc966-ab40-4202-b476-e01a7195eef6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de692040-94a1-4bd3-b35c-983edf9f2ab4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {012fc966-ab40-4202-b476-e01a7195eef6}, !- Handle
  Fan On Off Power Curve 93,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de692040-94a1-4bd3-b35c-983edf9f2ab4}, !- Handle
  Fan On Off Efficiency Curve 93,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b3b81129-6cbb-43f6-84bd-165d2f61fe93}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a9951fa1-c1c8-4c35-bf53-b14768c64752}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9c33943b-f16d-4a03-9710-3f0279b16fd1}, !- Air Inlet Node Name
  {b6647d3f-9209-4033-9fd9-6b8edbd5c848}, !- Air Outlet Node Name
  {e7a20464-f9ef-4c80-aaa5-7c40f11e7c05}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {82c0f639-c095-42cc-99c6-c26afa20528f}, !- Supply Air Fan Operating Mode Schedule Name
  {55a9434a-be99-4f71-a7d7-cfc71c77068f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cef049a0-a7f3-4bec-9125-bdada7b79de7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b085a702-9ae9-40cc-846a-3164ab7d87ec}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.127771889152323,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.127771889152323,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b6647d3f-9209-4033-9fd9-6b8edbd5c848}, !- Handle
  {b3b81129-6cbb-43f6-84bd-165d2f61fe93}, !- Source Object
  7,                                      !- Outlet Port
  {098ea6d1-a932-483b-aa8b-3cdca5cdc515}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {08713c45-6476-43d1-9a90-de1af42f1511}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.127771889152323,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {21583e53-ed31-49bc-8a4e-0377c07f2f34}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9ba8b45a-8f58-416b-91e8-6e6efadd1393}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9ba8b45a-8f58-416b-91e8-6e6efadd1393}, !- Handle
  Controller Mechanical Ventilation 94,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {412086bd-ee97-439c-8b2f-b0df5dc3e82c}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC OA System, !- Name
  {08713c45-6476-43d1-9a90-de1af42f1511}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4c342036-840d-4f30-9380-a9ed8ea1ad31}, !- Mixed Air Node Name
  {74007211-0306-4f33-82b6-aab8ea8eeb30}, !- Outdoor Air Stream Node Name
  {83736d61-79e9-4501-9257-8d0e5b02f4ed}, !- Relief Air Stream Node Name
  {7dbb22c4-ecb0-4709-b62d-aa2eaf30bf90}; !- Return Air Stream Node Name

OS:Node,
  {8662b4cf-888b-40fe-9f7a-332e8d7b139c}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {74007211-0306-4f33-82b6-aab8ea8eeb30}; !- Outlet Port

OS:Connection,
  {74007211-0306-4f33-82b6-aab8ea8eeb30}, !- Handle
  {8662b4cf-888b-40fe-9f7a-332e8d7b139c}, !- Source Object
  3,                                      !- Outlet Port
  {412086bd-ee97-439c-8b2f-b0df5dc3e82c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {24180c53-4418-43ab-b9b3-7a87399070d5}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {83736d61-79e9-4501-9257-8d0e5b02f4ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83736d61-79e9-4501-9257-8d0e5b02f4ed}, !- Handle
  {412086bd-ee97-439c-8b2f-b0df5dc3e82c}, !- Source Object
  7,                                      !- Outlet Port
  {24180c53-4418-43ab-b9b3-7a87399070d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ae1d97a-d8f9-4386-af36-08f62d27772c}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {4c342036-840d-4f30-9380-a9ed8ea1ad31}, !- Inlet Port
  {9c33943b-f16d-4a03-9710-3f0279b16fd1}; !- Outlet Port

OS:Connection,
  {7dbb22c4-ecb0-4709-b62d-aa2eaf30bf90}, !- Handle
  {502fdda4-be47-4fc6-9248-bae894a57654}, !- Source Object
  3,                                      !- Outlet Port
  {412086bd-ee97-439c-8b2f-b0df5dc3e82c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4c342036-840d-4f30-9380-a9ed8ea1ad31}, !- Handle
  {412086bd-ee97-439c-8b2f-b0df5dc3e82c}, !- Source Object
  5,                                      !- Outlet Port
  {1ae1d97a-d8f9-4386-af36-08f62d27772c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c33943b-f16d-4a03-9710-3f0279b16fd1}, !- Handle
  {1ae1d97a-d8f9-4386-af36-08f62d27772c}, !- Source Object
  3,                                      !- Outlet Port
  {b3b81129-6cbb-43f6-84bd-165d2f61fe93}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {59fdc0ac-3a7f-4249-8c39-4287380d7892}, !- Handle
  Availability Manager Night Cycle 94,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0336bf4a-fc76-476e-82ea-c367fd02317b}, !- Control Zone or Zone List Name
  {c6c7fbcf-1d02-4ac8-861f-ca938f3e7f8e}, !- Cooling Control Zone or Zone List Name
  {fe8bb342-608e-4c67-b136-46077ed25c92}, !- Heating Control Zone or Zone List Name
  {d5b525e7-6da9-49c9-8f17-8cd6c1966490}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0336bf4a-fc76-476e-82ea-c367fd02317b}, !- Handle
  Availability Manager Night Cycle 94 Control Zone List; !- Name

OS:ModelObjectList,
  {c6c7fbcf-1d02-4ac8-861f-ca938f3e7f8e}, !- Handle
  Availability Manager Night Cycle 94 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fe8bb342-608e-4c67-b136-46077ed25c92}, !- Handle
  Availability Manager Night Cycle 94 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d5b525e7-6da9-49c9-8f17-8cd6c1966490}, !- Handle
  Availability Manager Night Cycle 94 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba1e31bb-6479-4750-add1-68fdcaed4ea1}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {ea9149bd-dc1e-4fdb-b176-7026ae80686a}, !- Air Inlet Node Name
  {ef97e180-4280-457b-a4fb-e8243e69725f}, !- Air Outlet Node Name
  0.127771889152323;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11a0698d-2c0a-4f18-a300-812f75e5c2d4}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 Return Air Node, !- Name
  {dfc0a484-2867-420e-9091-165a838cab7c}, !- Inlet Port
  {25c1f55f-a2f0-4dbb-a3f5-2f227a65e3ff}; !- Outlet Port

OS:Connection,
  {32f047b6-3218-4e07-afc8-253b1c32c146}, !- Handle
  {a7d255f3-a944-41da-81a9-5cfbf922d192}, !- Source Object
  3,                                      !- Outlet Port
  {a5f40d85-cb3a-4d60-80f9-f31fd52dbc24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfc0a484-2867-420e-9091-165a838cab7c}, !- Handle
  {a7f5befc-35b2-4e40-a6c5-225be7eb252e}, !- Source Object
  2,                                      !- Outlet Port
  {11a0698d-2c0a-4f18-a300-812f75e5c2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c1f55f-a2f0-4dbb-a3f5-2f227a65e3ff}, !- Handle
  {11a0698d-2c0a-4f18-a300-812f75e5c2d4}, !- Source Object
  3,                                      !- Outlet Port
  {e393f91c-2df8-4aa3-ac43-beee1d0c5f1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7662d33c-d6bb-4b35-9bed-8f817675fefa}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {8a3b729d-ba76-447d-bade-266db95202c4}, !- Inlet Port
  {ea9149bd-dc1e-4fdb-b176-7026ae80686a}; !- Outlet Port

OS:Connection,
  {8a3b729d-ba76-447d-bade-266db95202c4}, !- Handle
  {672e4da6-3173-4d30-a147-ba7d0e5d9534}, !- Source Object
  3,                                      !- Outlet Port
  {7662d33c-d6bb-4b35-9bed-8f817675fefa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea9149bd-dc1e-4fdb-b176-7026ae80686a}, !- Handle
  {7662d33c-d6bb-4b35-9bed-8f817675fefa}, !- Source Object
  3,                                      !- Outlet Port
  {ba1e31bb-6479-4750-add1-68fdcaed4ea1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef97e180-4280-457b-a4fb-e8243e69725f}, !- Handle
  {ba1e31bb-6479-4750-add1-68fdcaed4ea1}, !- Source Object
  4,                                      !- Outlet Port
  {a7d255f3-a944-41da-81a9-5cfbf922d192}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {49dc239a-7d17-4a13-a1c6-c40d8415bf72}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {401d9220-8869-4e61-b574-258b5f7fded1}, !- Availability Schedule
  {2834e725-928f-4cc0-b05a-b8be02c79369}, !- Availability Manager List Name
  0.0291225490850332,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7bb52b35-b128-4a41-83c9-f19381505af4}, !- Supply Side Inlet Node Name
  {54cf3129-591c-489a-bdf5-b66a43720406}, !- Demand Side Outlet Node Name
  {5f61fca2-f40e-4412-9327-9c3fb8a653a0}, !- Demand Side Inlet Node A
  {7fd3a24a-9f93-45ec-a82d-c83aa65e2705}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3b3b852e-b21f-4764-9ad5-053240b568d1}, !- Demand Mixer Name
  {a8986f9b-e156-4f29-bca1-ddf495ca677e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5715caa9-1537-468d-8560-9fe40f7d06b5}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Supply Inlet Node, !- Name
  {7bb52b35-b128-4a41-83c9-f19381505af4}, !- Inlet Port
  {f7ee953b-844e-46a5-b9f2-20ee7c321bb5}; !- Outlet Port

OS:Node,
  {29ca545b-c109-40bd-bbeb-060f7294b3e0}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Supply Outlet Node, !- Name
  {0aefe66e-4dc5-4c00-8df3-3086558237f1}, !- Inlet Port
  {7fd3a24a-9f93-45ec-a82d-c83aa65e2705}; !- Outlet Port

OS:Connection,
  {7bb52b35-b128-4a41-83c9-f19381505af4}, !- Handle
  {49dc239a-7d17-4a13-a1c6-c40d8415bf72}, !- Source Object
  9,                                      !- Outlet Port
  {5715caa9-1537-468d-8560-9fe40f7d06b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd3a24a-9f93-45ec-a82d-c83aa65e2705}, !- Handle
  {29ca545b-c109-40bd-bbeb-060f7294b3e0}, !- Source Object
  3,                                      !- Outlet Port
  {49dc239a-7d17-4a13-a1c6-c40d8415bf72}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7f34e5ab-074b-40da-8527-2cb970fd7f2b}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Demand Inlet Node, !- Name
  {5f61fca2-f40e-4412-9327-9c3fb8a653a0}, !- Inlet Port
  {bfd19b9a-b642-44f8-839e-0cc76373407f}; !- Outlet Port

OS:Node,
  {20c404c2-7b28-41e7-9944-d96b1c428b12}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Demand Outlet Node, !- Name
  {98be0fdb-2ed1-4fe0-bedd-4e761a875d67}, !- Inlet Port
  {54cf3129-591c-489a-bdf5-b66a43720406}; !- Outlet Port

OS:Node,
  {c622f7f2-e62e-485a-942c-b1a13a205e12}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {0d4f5ecb-c1c2-4b79-a68e-78df48e5e8b8}, !- Inlet Port
  {de42dfca-ff5d-42ae-b0d7-21bfa8452f34}; !- Outlet Port

OS:Connection,
  {5f61fca2-f40e-4412-9327-9c3fb8a653a0}, !- Handle
  {49dc239a-7d17-4a13-a1c6-c40d8415bf72}, !- Source Object
  11,                                     !- Outlet Port
  {7f34e5ab-074b-40da-8527-2cb970fd7f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54cf3129-591c-489a-bdf5-b66a43720406}, !- Handle
  {20c404c2-7b28-41e7-9944-d96b1c428b12}, !- Source Object
  3,                                      !- Outlet Port
  {49dc239a-7d17-4a13-a1c6-c40d8415bf72}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a8986f9b-e156-4f29-bca1-ddf495ca677e}, !- Handle
  Air Loop HVAC Zone Splitter 95,         !- Name
  {bfd19b9a-b642-44f8-839e-0cc76373407f}, !- Inlet Node Name
  {cd1e0b42-d0ba-4172-a70f-8c1e7adfd172}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3b3b852e-b21f-4764-9ad5-053240b568d1}, !- Handle
  Air Loop HVAC Zone Mixer 95,            !- Name
  {98be0fdb-2ed1-4fe0-bedd-4e761a875d67}, !- Outlet Node Name
  {baabe4b4-bb10-41b8-8ad0-5efed4be02ec}; !- Inlet Node Name 1

OS:Connection,
  {bfd19b9a-b642-44f8-839e-0cc76373407f}, !- Handle
  {7f34e5ab-074b-40da-8527-2cb970fd7f2b}, !- Source Object
  3,                                      !- Outlet Port
  {a8986f9b-e156-4f29-bca1-ddf495ca677e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98be0fdb-2ed1-4fe0-bedd-4e761a875d67}, !- Handle
  {3b3b852e-b21f-4764-9ad5-053240b568d1}, !- Source Object
  2,                                      !- Outlet Port
  {20c404c2-7b28-41e7-9944-d96b1c428b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7dd36f31-5681-4e75-8e25-28cd04eab987}, !- Handle
  {49dc239a-7d17-4a13-a1c6-c40d8415bf72}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0291225490850332,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  330.22,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  315.03,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2834e725-928f-4cc0-b05a-b8be02c79369}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 94, !- Name
  {08813bd9-1fbd-4f83-89fd-3b0e8b2fe9f5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d4e2efaa-0aac-4aa6-b2b4-9c4f239c894d}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7aeaacaf-002f-4bd3-9ed2-5c67bff20749}, !- Control Zone Name
  {29ca545b-c109-40bd-bbeb-060f7294b3e0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {e8e06cb8-9665-40af-b2d2-1b32bd589404}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  25.861267477492,                        !- U-Factor Times Area Value {W/K}
  2.21540872464353e-05,                   !- Maximum Water Flow Rate {m3/s}
  {00a45aaa-a4ec-4f92-8ec7-1d1011776108}, !- Water Inlet Node Name
  {5de1e686-0d07-4748-894f-ab7a5dac1841}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1012.85828400232,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8bbbb332-6b5b-4747-8419-d17d1097f27b}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {f280cdb0-5140-4254-b85a-c11c199ccbd6}, !- Inlet Port
  {00a45aaa-a4ec-4f92-8ec7-1d1011776108}; !- Outlet Port

OS:Connection,
  {f280cdb0-5140-4254-b85a-c11c199ccbd6}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  98,                                     !- Outlet Port
  {8bbbb332-6b5b-4747-8419-d17d1097f27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41b4b7ac-592f-413d-85be-ceef2607d45a}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {5de1e686-0d07-4748-894f-ab7a5dac1841}, !- Inlet Port
  {038b7254-a8e7-4978-8ff9-e08c3525e40a}; !- Outlet Port

OS:Connection,
  {00a45aaa-a4ec-4f92-8ec7-1d1011776108}, !- Handle
  {8bbbb332-6b5b-4747-8419-d17d1097f27b}, !- Source Object
  3,                                      !- Outlet Port
  {e8e06cb8-9665-40af-b2d2-1b32bd589404}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5de1e686-0d07-4748-894f-ab7a5dac1841}, !- Handle
  {e8e06cb8-9665-40af-b2d2-1b32bd589404}, !- Source Object
  6,                                      !- Outlet Port
  {41b4b7ac-592f-413d-85be-ceef2607d45a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {038b7254-a8e7-4978-8ff9-e08c3525e40a}, !- Handle
  {41b4b7ac-592f-413d-85be-ceef2607d45a}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  98;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8c88ee4a-935a-490c-afdb-383465a0acb8}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Water Htg Coil Controller, !- Name
  {e8e06cb8-9665-40af-b2d2-1b32bd589404}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {96e19296-1416-42ed-b643-a2e6b396e7ff}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1012.85828400232,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2ed08cb7-3bc7-4c54-85aa-325ecf675574}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  482.081593859182,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0291225490850332,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fa233815-5ae0-4555-a767-8d745918e8ef}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0291225490850332,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a3b72e5-68df-445f-a793-d3fa2f698cd8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9886d03c-2d33-477b-8844-6c09e0db3ed8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a3b72e5-68df-445f-a793-d3fa2f698cd8}, !- Handle
  Fan On Off Power Curve 94,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9886d03c-2d33-477b-8844-6c09e0db3ed8}, !- Handle
  Fan On Off Efficiency Curve 94,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4c9a272d-693a-4af8-acbc-b93ae1f32359}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7aeaacaf-002f-4bd3-9ed2-5c67bff20749}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {d5532069-fa9d-443e-99ff-b0335ab2e605}, !- Air Inlet Node Name
  {0aefe66e-4dc5-4c00-8df3-3086558237f1}, !- Air Outlet Node Name
  {fa233815-5ae0-4555-a767-8d745918e8ef}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {92f5dfc2-c2c3-4f4f-a9ca-d54f3e827c9f}, !- Supply Air Fan Operating Mode Schedule Name
  {e8e06cb8-9665-40af-b2d2-1b32bd589404}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2ed08cb7-3bc7-4c54-85aa-325ecf675574}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {96e19296-1416-42ed-b643-a2e6b396e7ff}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0291225490850332,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0291225490850332,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0aefe66e-4dc5-4c00-8df3-3086558237f1}, !- Handle
  {4c9a272d-693a-4af8-acbc-b93ae1f32359}, !- Source Object
  7,                                      !- Outlet Port
  {29ca545b-c109-40bd-bbeb-060f7294b3e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {187bccef-002b-48df-9f10-67d80fb02cea}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0291225490850332,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {40091a7c-0df5-4af3-adbc-00d9e9d3c1b6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d5ebd761-923f-401a-878a-32c92c1c97c7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d5ebd761-923f-401a-878a-32c92c1c97c7}, !- Handle
  Controller Mechanical Ventilation 95,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {200f12a5-7808-433c-b700-d93a39c8d4b7}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC OA System, !- Name
  {187bccef-002b-48df-9f10-67d80fb02cea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {297f52be-0622-4bb8-ab6d-8a2042c12317}, !- Mixed Air Node Name
  {665f340f-5935-40da-8eb9-556a1695529c}, !- Outdoor Air Stream Node Name
  {912646c6-09ba-4826-84b5-91284b5bb607}, !- Relief Air Stream Node Name
  {f7ee953b-844e-46a5-b9f2-20ee7c321bb5}; !- Return Air Stream Node Name

OS:Node,
  {12ed15d4-30c8-4e83-9ec1-fd237a01f535}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {665f340f-5935-40da-8eb9-556a1695529c}; !- Outlet Port

OS:Connection,
  {665f340f-5935-40da-8eb9-556a1695529c}, !- Handle
  {12ed15d4-30c8-4e83-9ec1-fd237a01f535}, !- Source Object
  3,                                      !- Outlet Port
  {200f12a5-7808-433c-b700-d93a39c8d4b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cbcf5e22-2af7-4c1c-b2e4-ce315998346c}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Relief Air Node, !- Name
  {912646c6-09ba-4826-84b5-91284b5bb607}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {912646c6-09ba-4826-84b5-91284b5bb607}, !- Handle
  {200f12a5-7808-433c-b700-d93a39c8d4b7}, !- Source Object
  7,                                      !- Outlet Port
  {cbcf5e22-2af7-4c1c-b2e4-ce315998346c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f63cd337-f4aa-4480-aab3-e0c9feb7e6eb}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Mixed Air Node, !- Name
  {297f52be-0622-4bb8-ab6d-8a2042c12317}, !- Inlet Port
  {d5532069-fa9d-443e-99ff-b0335ab2e605}; !- Outlet Port

OS:Connection,
  {f7ee953b-844e-46a5-b9f2-20ee7c321bb5}, !- Handle
  {5715caa9-1537-468d-8560-9fe40f7d06b5}, !- Source Object
  3,                                      !- Outlet Port
  {200f12a5-7808-433c-b700-d93a39c8d4b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {297f52be-0622-4bb8-ab6d-8a2042c12317}, !- Handle
  {200f12a5-7808-433c-b700-d93a39c8d4b7}, !- Source Object
  5,                                      !- Outlet Port
  {f63cd337-f4aa-4480-aab3-e0c9feb7e6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5532069-fa9d-443e-99ff-b0335ab2e605}, !- Handle
  {f63cd337-f4aa-4480-aab3-e0c9feb7e6eb}, !- Source Object
  3,                                      !- Outlet Port
  {4c9a272d-693a-4af8-acbc-b93ae1f32359}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {08813bd9-1fbd-4f83-89fd-3b0e8b2fe9f5}, !- Handle
  Availability Manager Night Cycle 95,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {58e5e6f3-db09-46ca-843c-c8c95b8ed8d1}, !- Control Zone or Zone List Name
  {2636ebea-0895-4a98-ace7-c70eb45075de}, !- Cooling Control Zone or Zone List Name
  {3c32bd4a-b1d6-4ef3-bd61-c726efc657dc}, !- Heating Control Zone or Zone List Name
  {5422d260-b749-4bb2-95ff-b4638e883c2d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {58e5e6f3-db09-46ca-843c-c8c95b8ed8d1}, !- Handle
  Availability Manager Night Cycle 95 Control Zone List; !- Name

OS:ModelObjectList,
  {2636ebea-0895-4a98-ace7-c70eb45075de}, !- Handle
  Availability Manager Night Cycle 95 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3c32bd4a-b1d6-4ef3-bd61-c726efc657dc}, !- Handle
  Availability Manager Night Cycle 95 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5422d260-b749-4bb2-95ff-b4638e883c2d}, !- Handle
  Availability Manager Night Cycle 95 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2254401e-e46d-4e12-8b3b-8942d1672cdf}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {083f365e-7a05-43e5-bd1a-4a5e68a046f3}, !- Air Inlet Node Name
  {0d4f5ecb-c1c2-4b79-a68e-78df48e5e8b8}, !- Air Outlet Node Name
  0.0291225490850332;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f193f1fb-0526-490b-90c5-621f09200a87}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 Return Air Node, !- Name
  {40678d85-ffe8-4254-9b76-831fc5a6bfce}, !- Inlet Port
  {baabe4b4-bb10-41b8-8ad0-5efed4be02ec}; !- Outlet Port

OS:Connection,
  {de42dfca-ff5d-42ae-b0d7-21bfa8452f34}, !- Handle
  {c622f7f2-e62e-485a-942c-b1a13a205e12}, !- Source Object
  3,                                      !- Outlet Port
  {622cd1b8-d309-4446-b034-1e6e414646c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40678d85-ffe8-4254-9b76-831fc5a6bfce}, !- Handle
  {22506fba-2e74-4c3f-90c6-96e4ff961c67}, !- Source Object
  2,                                      !- Outlet Port
  {f193f1fb-0526-490b-90c5-621f09200a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baabe4b4-bb10-41b8-8ad0-5efed4be02ec}, !- Handle
  {f193f1fb-0526-490b-90c5-621f09200a87}, !- Source Object
  3,                                      !- Outlet Port
  {3b3b852e-b21f-4764-9ad5-053240b568d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a780cc39-69f9-46cd-abd4-dcb96722f65e}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {cd1e0b42-d0ba-4172-a70f-8c1e7adfd172}, !- Inlet Port
  {083f365e-7a05-43e5-bd1a-4a5e68a046f3}; !- Outlet Port

OS:Connection,
  {cd1e0b42-d0ba-4172-a70f-8c1e7adfd172}, !- Handle
  {a8986f9b-e156-4f29-bca1-ddf495ca677e}, !- Source Object
  3,                                      !- Outlet Port
  {a780cc39-69f9-46cd-abd4-dcb96722f65e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {083f365e-7a05-43e5-bd1a-4a5e68a046f3}, !- Handle
  {a780cc39-69f9-46cd-abd4-dcb96722f65e}, !- Source Object
  3,                                      !- Outlet Port
  {2254401e-e46d-4e12-8b3b-8942d1672cdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d4f5ecb-c1c2-4b79-a68e-78df48e5e8b8}, !- Handle
  {2254401e-e46d-4e12-8b3b-8942d1672cdf}, !- Source Object
  4,                                      !- Outlet Port
  {c622f7f2-e62e-485a-942c-b1a13a205e12}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c6ccc7d4-fc96-4465-ab4c-3f77a31d4849}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fd8ed9e4-7f33-4cbf-9061-dac84fb873ce}, !- Availability Schedule
  {1980e36b-8f3c-4633-b040-31a24d829818}, !- Availability Manager List Name
  0.0428047388929937,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c3771a3a-fdd9-4d59-b50e-490274bea515}, !- Supply Side Inlet Node Name
  {e534fa98-a2b3-4f23-8b40-b3fb67947876}, !- Demand Side Outlet Node Name
  {c423be9f-8738-4530-821a-4e23e1abd2e9}, !- Demand Side Inlet Node A
  {10c8c48c-ecce-46fd-bb66-2f0edbe8580e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d7ad6f92-6359-400f-a7d6-5151589554cd}, !- Demand Mixer Name
  {ef0be02f-d420-48f5-8575-24fb89c7c615}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {16434f67-9178-48c4-86b8-d87d3264cd15}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {c3771a3a-fdd9-4d59-b50e-490274bea515}, !- Inlet Port
  {fb5f94cb-b8b5-406d-954a-8312c7227313}; !- Outlet Port

OS:Node,
  {0c301130-410a-426c-ab7e-5a9a9556d77f}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {111a3eb0-bf34-433d-bb4c-4a965bf1a297}, !- Inlet Port
  {10c8c48c-ecce-46fd-bb66-2f0edbe8580e}; !- Outlet Port

OS:Connection,
  {c3771a3a-fdd9-4d59-b50e-490274bea515}, !- Handle
  {c6ccc7d4-fc96-4465-ab4c-3f77a31d4849}, !- Source Object
  9,                                      !- Outlet Port
  {16434f67-9178-48c4-86b8-d87d3264cd15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c8c48c-ecce-46fd-bb66-2f0edbe8580e}, !- Handle
  {0c301130-410a-426c-ab7e-5a9a9556d77f}, !- Source Object
  3,                                      !- Outlet Port
  {c6ccc7d4-fc96-4465-ab4c-3f77a31d4849}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3958fd7a-1d17-4858-bf1b-e0ae6b3a11ba}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {c423be9f-8738-4530-821a-4e23e1abd2e9}, !- Inlet Port
  {d9bd5d72-9cfe-44ed-bf6c-cf37adb30b0f}; !- Outlet Port

OS:Node,
  {833a7cd5-d7cc-4809-b6a2-2d221adddfbe}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {58a5f000-23e7-46fb-bc8f-3ba3b780530c}, !- Inlet Port
  {e534fa98-a2b3-4f23-8b40-b3fb67947876}; !- Outlet Port

OS:Node,
  {84d453e9-0154-4760-a306-f7b5ec6dab9c}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {b15278f2-5677-410e-8891-a4ed02184cdd}, !- Inlet Port
  {192ed7b8-a388-49cd-951d-7f6e3bb40ece}; !- Outlet Port

OS:Connection,
  {c423be9f-8738-4530-821a-4e23e1abd2e9}, !- Handle
  {c6ccc7d4-fc96-4465-ab4c-3f77a31d4849}, !- Source Object
  11,                                     !- Outlet Port
  {3958fd7a-1d17-4858-bf1b-e0ae6b3a11ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e534fa98-a2b3-4f23-8b40-b3fb67947876}, !- Handle
  {833a7cd5-d7cc-4809-b6a2-2d221adddfbe}, !- Source Object
  3,                                      !- Outlet Port
  {c6ccc7d4-fc96-4465-ab4c-3f77a31d4849}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ef0be02f-d420-48f5-8575-24fb89c7c615}, !- Handle
  Air Loop HVAC Zone Splitter 96,         !- Name
  {d9bd5d72-9cfe-44ed-bf6c-cf37adb30b0f}, !- Inlet Node Name
  {21f8977d-6823-4f42-82a1-56f8198eab85}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d7ad6f92-6359-400f-a7d6-5151589554cd}, !- Handle
  Air Loop HVAC Zone Mixer 96,            !- Name
  {58a5f000-23e7-46fb-bc8f-3ba3b780530c}, !- Outlet Node Name
  {410ae4b9-8221-4b0d-8dd9-815e4c78a75e}; !- Inlet Node Name 1

OS:Connection,
  {d9bd5d72-9cfe-44ed-bf6c-cf37adb30b0f}, !- Handle
  {3958fd7a-1d17-4858-bf1b-e0ae6b3a11ba}, !- Source Object
  3,                                      !- Outlet Port
  {ef0be02f-d420-48f5-8575-24fb89c7c615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a5f000-23e7-46fb-bc8f-3ba3b780530c}, !- Handle
  {d7ad6f92-6359-400f-a7d6-5151589554cd}, !- Source Object
  2,                                      !- Outlet Port
  {833a7cd5-d7cc-4809-b6a2-2d221adddfbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ee7afef9-8a5a-4309-af34-65d7758188d4}, !- Handle
  {c6ccc7d4-fc96-4465-ab4c-3f77a31d4849}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0428047388929937,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  485.32,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1251.14,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1980e36b-8f3c-4633-b040-31a24d829818}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 95, !- Name
  {e1aef88f-f458-4318-9843-46221647716b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {34b05e34-992c-4627-b1ae-1f3f1454fd7f}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1ce74a4a-01ea-4919-bbbb-edb407994462}, !- Control Zone Name
  {0c301130-410a-426c-ab7e-5a9a9556d77f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {61ce4310-678c-4393-b7e5-6bfa99d9f77f}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  38.2287976540153,                       !- U-Factor Times Area Value {W/K}
  3.28226362002508e-05,                   !- Maximum Water Flow Rate {m3/s}
  {316ef7be-9009-4e45-96a7-a313eb2ffbb2}, !- Water Inlet Node Name
  {fcfe8084-0f18-4e0c-8990-e184de0a432e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1500.61153991202,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5416a256-6295-4bd4-96c2-a1be8312586e}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {aacdd0c4-93d4-4658-8f37-ccacdb454147}, !- Inlet Port
  {316ef7be-9009-4e45-96a7-a313eb2ffbb2}; !- Outlet Port

OS:Connection,
  {aacdd0c4-93d4-4658-8f37-ccacdb454147}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  99,                                     !- Outlet Port
  {5416a256-6295-4bd4-96c2-a1be8312586e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02b5b5ba-66f7-482b-aa71-8b300cf7f37a}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {fcfe8084-0f18-4e0c-8990-e184de0a432e}, !- Inlet Port
  {3dbb3b41-b18f-4bc1-bc2a-c5351ca786e8}; !- Outlet Port

OS:Connection,
  {316ef7be-9009-4e45-96a7-a313eb2ffbb2}, !- Handle
  {5416a256-6295-4bd4-96c2-a1be8312586e}, !- Source Object
  3,                                      !- Outlet Port
  {61ce4310-678c-4393-b7e5-6bfa99d9f77f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fcfe8084-0f18-4e0c-8990-e184de0a432e}, !- Handle
  {61ce4310-678c-4393-b7e5-6bfa99d9f77f}, !- Source Object
  6,                                      !- Outlet Port
  {02b5b5ba-66f7-482b-aa71-8b300cf7f37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dbb3b41-b18f-4bc1-bc2a-c5351ca786e8}, !- Handle
  {02b5b5ba-66f7-482b-aa71-8b300cf7f37a}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  99;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {573b9fed-b1fe-4b68-a896-e4b570e39de8}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {61ce4310-678c-4393-b7e5-6bfa99d9f77f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {fec62722-c4fc-4ab2-b6b1-b25e1afc398f}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1500.61153991202,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1d1f7cd5-1b77-4a8c-8b2f-9e5eff4fb143}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  708.5704170335,                         !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0428047388929937,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e9bf3bbc-8735-4cf2-a5d9-5b0bf86e340e}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0428047388929937,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5078972a-1a3b-495f-944b-6451879002e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0dac9ed1-2f33-46e3-9f69-c04a72f7357c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5078972a-1a3b-495f-944b-6451879002e4}, !- Handle
  Fan On Off Power Curve 95,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0dac9ed1-2f33-46e3-9f69-c04a72f7357c}, !- Handle
  Fan On Off Efficiency Curve 95,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ec89d05e-2679-4e82-914e-c0c7c60079a6}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1ce74a4a-01ea-4919-bbbb-edb407994462}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {30e77aa6-55b0-475e-8b8a-ef4f1e1f0adb}, !- Air Inlet Node Name
  {111a3eb0-bf34-433d-bb4c-4a965bf1a297}, !- Air Outlet Node Name
  {e9bf3bbc-8735-4cf2-a5d9-5b0bf86e340e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d6de5003-4e5a-4843-831c-ad8c82608b25}, !- Supply Air Fan Operating Mode Schedule Name
  {61ce4310-678c-4393-b7e5-6bfa99d9f77f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1d1f7cd5-1b77-4a8c-8b2f-9e5eff4fb143}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fec62722-c4fc-4ab2-b6b1-b25e1afc398f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0428047388929937,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0428047388929937,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {111a3eb0-bf34-433d-bb4c-4a965bf1a297}, !- Handle
  {ec89d05e-2679-4e82-914e-c0c7c60079a6}, !- Source Object
  7,                                      !- Outlet Port
  {0c301130-410a-426c-ab7e-5a9a9556d77f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {319fcea9-b97d-4f4c-b96b-c04bd8419414}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0428047388929937,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b82a9ea3-4f9e-4c7f-8ffb-fe9260139c35}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {28aa042a-2bec-469e-9d2a-18773b0e06a9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {28aa042a-2bec-469e-9d2a-18773b0e06a9}, !- Handle
  Controller Mechanical Ventilation 96,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6f2ff5a8-c969-4b1d-aff1-c1706b54a56b}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC OA System, !- Name
  {319fcea9-b97d-4f4c-b96b-c04bd8419414}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c01b5327-743d-4b47-9b1b-4b999ed99859}, !- Mixed Air Node Name
  {823f18c7-33d6-4f73-8fe4-f87bec21322e}, !- Outdoor Air Stream Node Name
  {2470013d-a28d-449d-beff-d1802513980b}, !- Relief Air Stream Node Name
  {fb5f94cb-b8b5-406d-954a-8312c7227313}; !- Return Air Stream Node Name

OS:Node,
  {359e4d21-f50f-40f1-9695-cf33c3e92ba2}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {823f18c7-33d6-4f73-8fe4-f87bec21322e}; !- Outlet Port

OS:Connection,
  {823f18c7-33d6-4f73-8fe4-f87bec21322e}, !- Handle
  {359e4d21-f50f-40f1-9695-cf33c3e92ba2}, !- Source Object
  3,                                      !- Outlet Port
  {6f2ff5a8-c969-4b1d-aff1-c1706b54a56b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f10b176e-de85-4923-a130-d49d9c76afcf}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {2470013d-a28d-449d-beff-d1802513980b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2470013d-a28d-449d-beff-d1802513980b}, !- Handle
  {6f2ff5a8-c969-4b1d-aff1-c1706b54a56b}, !- Source Object
  7,                                      !- Outlet Port
  {f10b176e-de85-4923-a130-d49d9c76afcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5914430-8de2-42e3-8bdf-c20be9fea42c}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {c01b5327-743d-4b47-9b1b-4b999ed99859}, !- Inlet Port
  {30e77aa6-55b0-475e-8b8a-ef4f1e1f0adb}; !- Outlet Port

OS:Connection,
  {fb5f94cb-b8b5-406d-954a-8312c7227313}, !- Handle
  {16434f67-9178-48c4-86b8-d87d3264cd15}, !- Source Object
  3,                                      !- Outlet Port
  {6f2ff5a8-c969-4b1d-aff1-c1706b54a56b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c01b5327-743d-4b47-9b1b-4b999ed99859}, !- Handle
  {6f2ff5a8-c969-4b1d-aff1-c1706b54a56b}, !- Source Object
  5,                                      !- Outlet Port
  {a5914430-8de2-42e3-8bdf-c20be9fea42c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e77aa6-55b0-475e-8b8a-ef4f1e1f0adb}, !- Handle
  {a5914430-8de2-42e3-8bdf-c20be9fea42c}, !- Source Object
  3,                                      !- Outlet Port
  {ec89d05e-2679-4e82-914e-c0c7c60079a6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e1aef88f-f458-4318-9843-46221647716b}, !- Handle
  Availability Manager Night Cycle 96,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aff7cbab-0b4a-4f88-b151-f3f7fd55fee7}, !- Control Zone or Zone List Name
  {ac6a0340-32f8-469a-8262-3fbb0b952767}, !- Cooling Control Zone or Zone List Name
  {67aefc8e-e4cf-4d8d-a49f-60019742b146}, !- Heating Control Zone or Zone List Name
  {e50de074-1597-4440-b92d-b6c7558e714c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aff7cbab-0b4a-4f88-b151-f3f7fd55fee7}, !- Handle
  Availability Manager Night Cycle 96 Control Zone List; !- Name

OS:ModelObjectList,
  {ac6a0340-32f8-469a-8262-3fbb0b952767}, !- Handle
  Availability Manager Night Cycle 96 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {67aefc8e-e4cf-4d8d-a49f-60019742b146}, !- Handle
  Availability Manager Night Cycle 96 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e50de074-1597-4440-b92d-b6c7558e714c}, !- Handle
  Availability Manager Night Cycle 96 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {58e73cc0-929a-42b3-b19a-8c2bbe9d12d2}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {a4c1ef1d-7fa3-44ba-8df4-2683bc9a9bf8}, !- Air Inlet Node Name
  {b15278f2-5677-410e-8891-a4ed02184cdd}, !- Air Outlet Node Name
  0.0428047388929937;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0172433c-e48e-41af-9d2d-b7e0c389deab}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 Return Air Node, !- Name
  {8558f424-0b71-4d33-b274-088c20e4260a}, !- Inlet Port
  {410ae4b9-8221-4b0d-8dd9-815e4c78a75e}; !- Outlet Port

OS:Connection,
  {192ed7b8-a388-49cd-951d-7f6e3bb40ece}, !- Handle
  {84d453e9-0154-4760-a306-f7b5ec6dab9c}, !- Source Object
  3,                                      !- Outlet Port
  {e138926c-363a-4fdf-ae9b-c0ce1423098f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8558f424-0b71-4d33-b274-088c20e4260a}, !- Handle
  {4bea8076-4cba-4dd7-b4ca-ec41ae58b95b}, !- Source Object
  2,                                      !- Outlet Port
  {0172433c-e48e-41af-9d2d-b7e0c389deab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {410ae4b9-8221-4b0d-8dd9-815e4c78a75e}, !- Handle
  {0172433c-e48e-41af-9d2d-b7e0c389deab}, !- Source Object
  3,                                      !- Outlet Port
  {d7ad6f92-6359-400f-a7d6-5151589554cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cc9eb8c2-8354-42ea-abaf-647735d8f970}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {21f8977d-6823-4f42-82a1-56f8198eab85}, !- Inlet Port
  {a4c1ef1d-7fa3-44ba-8df4-2683bc9a9bf8}; !- Outlet Port

OS:Connection,
  {21f8977d-6823-4f42-82a1-56f8198eab85}, !- Handle
  {ef0be02f-d420-48f5-8575-24fb89c7c615}, !- Source Object
  3,                                      !- Outlet Port
  {cc9eb8c2-8354-42ea-abaf-647735d8f970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c1ef1d-7fa3-44ba-8df4-2683bc9a9bf8}, !- Handle
  {cc9eb8c2-8354-42ea-abaf-647735d8f970}, !- Source Object
  3,                                      !- Outlet Port
  {58e73cc0-929a-42b3-b19a-8c2bbe9d12d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b15278f2-5677-410e-8891-a4ed02184cdd}, !- Handle
  {58e73cc0-929a-42b3-b19a-8c2bbe9d12d2}, !- Source Object
  4,                                      !- Outlet Port
  {84d453e9-0154-4760-a306-f7b5ec6dab9c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e15e3a8d-eb23-4e4d-8c72-b0544020cf55}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e650c47a-2136-4879-a158-018e911e10db}, !- Availability Schedule
  {8d4d96d5-e938-43b1-874e-6b0a71790b80}, !- Availability Manager List Name
  0.100460033036325,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {94ae1637-1b3a-4b8a-b071-ce0fe198607a}, !- Supply Side Inlet Node Name
  {f0603ce2-d7f6-4f4d-ad28-5af7474c3ab0}, !- Demand Side Outlet Node Name
  {b06cc62a-e01c-40e8-ba81-687b8052975d}, !- Demand Side Inlet Node A
  {6aef45af-6e9a-463b-9c32-1f6bb61411f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9f835c0d-0ef2-4cce-ac5e-87b37602265c}, !- Demand Mixer Name
  {e97bba07-37a5-425d-86b1-3d28d7e07d58}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e07cacd0-ce4c-46a8-937f-7066f698b959}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {94ae1637-1b3a-4b8a-b071-ce0fe198607a}, !- Inlet Port
  {595ae851-febb-481a-8935-adb7604b8e12}; !- Outlet Port

OS:Node,
  {277fb2b5-b161-4820-ba7e-94509d76a4d3}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {8b5eb06d-9a33-4bba-8d3f-bd638b849224}, !- Inlet Port
  {6aef45af-6e9a-463b-9c32-1f6bb61411f7}; !- Outlet Port

OS:Connection,
  {94ae1637-1b3a-4b8a-b071-ce0fe198607a}, !- Handle
  {e15e3a8d-eb23-4e4d-8c72-b0544020cf55}, !- Source Object
  9,                                      !- Outlet Port
  {e07cacd0-ce4c-46a8-937f-7066f698b959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aef45af-6e9a-463b-9c32-1f6bb61411f7}, !- Handle
  {277fb2b5-b161-4820-ba7e-94509d76a4d3}, !- Source Object
  3,                                      !- Outlet Port
  {e15e3a8d-eb23-4e4d-8c72-b0544020cf55}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {69a0befd-c48e-4d41-8b78-e07ff68e504f}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {b06cc62a-e01c-40e8-ba81-687b8052975d}, !- Inlet Port
  {86c32946-ea23-4bc9-a64a-479caeeae069}; !- Outlet Port

OS:Node,
  {c3a0c04b-55dd-4a20-92b6-2b871cad546c}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {9c073d6c-dbd8-48fd-a00a-3872f6e0bff9}, !- Inlet Port
  {f0603ce2-d7f6-4f4d-ad28-5af7474c3ab0}; !- Outlet Port

OS:Node,
  {effe1af3-f956-4d7e-82db-e4d8681373a4}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {47d3902d-d6e0-49be-ad9c-222a03f928cb}, !- Inlet Port
  {aa875132-085d-4a43-a49d-b594e0826867}; !- Outlet Port

OS:Connection,
  {b06cc62a-e01c-40e8-ba81-687b8052975d}, !- Handle
  {e15e3a8d-eb23-4e4d-8c72-b0544020cf55}, !- Source Object
  11,                                     !- Outlet Port
  {69a0befd-c48e-4d41-8b78-e07ff68e504f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0603ce2-d7f6-4f4d-ad28-5af7474c3ab0}, !- Handle
  {c3a0c04b-55dd-4a20-92b6-2b871cad546c}, !- Source Object
  3,                                      !- Outlet Port
  {e15e3a8d-eb23-4e4d-8c72-b0544020cf55}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e97bba07-37a5-425d-86b1-3d28d7e07d58}, !- Handle
  Air Loop HVAC Zone Splitter 97,         !- Name
  {86c32946-ea23-4bc9-a64a-479caeeae069}, !- Inlet Node Name
  {3c420799-7921-4d20-98f9-8c46180f604f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9f835c0d-0ef2-4cce-ac5e-87b37602265c}, !- Handle
  Air Loop HVAC Zone Mixer 97,            !- Name
  {9c073d6c-dbd8-48fd-a00a-3872f6e0bff9}, !- Outlet Node Name
  {c1bb2782-73a7-4e1a-a346-1b2f9c0fd843}; !- Inlet Node Name 1

OS:Connection,
  {86c32946-ea23-4bc9-a64a-479caeeae069}, !- Handle
  {69a0befd-c48e-4d41-8b78-e07ff68e504f}, !- Source Object
  3,                                      !- Outlet Port
  {e97bba07-37a5-425d-86b1-3d28d7e07d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c073d6c-dbd8-48fd-a00a-3872f6e0bff9}, !- Handle
  {9f835c0d-0ef2-4cce-ac5e-87b37602265c}, !- Source Object
  2,                                      !- Outlet Port
  {c3a0c04b-55dd-4a20-92b6-2b871cad546c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5dd623ad-5b9c-4c7f-8d1a-4a1cf9261738}, !- Handle
  {e15e3a8d-eb23-4e4d-8c72-b0544020cf55}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.100460033036325,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1139.1,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1254.74,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8d4d96d5-e938-43b1-874e-6b0a71790b80}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 96, !- Name
  {4ee802da-4eae-4b2a-bf23-f13e472ec4b9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e4dfe9ce-8ded-4a0b-9d4a-b8e62dac8dc6}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {354668f1-8a0c-42b7-a911-95410bc0b90b}, !- Control Zone Name
  {277fb2b5-b161-4820-ba7e-94509d76a4d3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a9eaf272-3633-4c49-80b5-ce5882c55d53}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  89.7208939705174,                       !- U-Factor Times Area Value {W/K}
  7.70332363212263e-05,                   !- Maximum Water Flow Rate {m3/s}
  {4aa2d2bf-7dc1-4041-960f-66df53dc7853}, !- Water Inlet Node Name
  {4fdf7286-e0eb-45bf-9601-6a6058ae9d0e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3521.86712472288,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3545b353-fbae-4b8f-9a35-b102a607cd68}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {5f4f57c5-3bb4-468b-ab44-cde0c07e0716}, !- Inlet Port
  {4aa2d2bf-7dc1-4041-960f-66df53dc7853}; !- Outlet Port

OS:Connection,
  {5f4f57c5-3bb4-468b-ab44-cde0c07e0716}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  100,                                    !- Outlet Port
  {3545b353-fbae-4b8f-9a35-b102a607cd68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cc4ace7-d84d-42bd-89c4-ae1651f3a5ec}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {4fdf7286-e0eb-45bf-9601-6a6058ae9d0e}, !- Inlet Port
  {00688bd9-7042-4c4d-8204-d12fd1dbfd91}; !- Outlet Port

OS:Connection,
  {4aa2d2bf-7dc1-4041-960f-66df53dc7853}, !- Handle
  {3545b353-fbae-4b8f-9a35-b102a607cd68}, !- Source Object
  3,                                      !- Outlet Port
  {a9eaf272-3633-4c49-80b5-ce5882c55d53}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4fdf7286-e0eb-45bf-9601-6a6058ae9d0e}, !- Handle
  {a9eaf272-3633-4c49-80b5-ce5882c55d53}, !- Source Object
  6,                                      !- Outlet Port
  {7cc4ace7-d84d-42bd-89c4-ae1651f3a5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00688bd9-7042-4c4d-8204-d12fd1dbfd91}, !- Handle
  {7cc4ace7-d84d-42bd-89c4-ae1651f3a5ec}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  100;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {046e9d09-1e8b-4ebf-812f-f88ac8fbf2bd}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {a9eaf272-3633-4c49-80b5-ce5882c55d53}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {a5878e8b-10da-4ba2-92db-de7d0276d3f8}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3521.86712472288,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ea5c6494-457c-4fde-8319-fb5a51e58f8a}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1662.97025387063,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.100460033036325,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a1968d34-1f2a-4a88-a7c6-706b952bbf8f}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.100460033036325,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4470474e-63c9-49e8-b1cf-906b60c799bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3c5636dd-cfa2-4e96-a946-29a2aa2b471d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4470474e-63c9-49e8-b1cf-906b60c799bf}, !- Handle
  Fan On Off Power Curve 96,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3c5636dd-cfa2-4e96-a946-29a2aa2b471d}, !- Handle
  Fan On Off Efficiency Curve 96,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {40d035fb-486f-4a11-9cc3-5d5855ad6f11}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {354668f1-8a0c-42b7-a911-95410bc0b90b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {d57a038d-6fa2-4272-8e57-22a37ab440ab}, !- Air Inlet Node Name
  {8b5eb06d-9a33-4bba-8d3f-bd638b849224}, !- Air Outlet Node Name
  {a1968d34-1f2a-4a88-a7c6-706b952bbf8f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4f80bd0f-39c9-4c72-ab08-76a0c313de48}, !- Supply Air Fan Operating Mode Schedule Name
  {a9eaf272-3633-4c49-80b5-ce5882c55d53}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ea5c6494-457c-4fde-8319-fb5a51e58f8a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a5878e8b-10da-4ba2-92db-de7d0276d3f8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.100460033036325,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.100460033036325,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8b5eb06d-9a33-4bba-8d3f-bd638b849224}, !- Handle
  {40d035fb-486f-4a11-9cc3-5d5855ad6f11}, !- Source Object
  7,                                      !- Outlet Port
  {277fb2b5-b161-4820-ba7e-94509d76a4d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {54a0f3e1-abc8-4e7e-b80a-646f3077da93}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.100460033036325,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9e074cb7-cdea-4eb5-95a2-35f4db009f6f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b1aeddf1-259c-4337-8208-af50e3357d2a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b1aeddf1-259c-4337-8208-af50e3357d2a}, !- Handle
  Controller Mechanical Ventilation 97,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {80d1a79d-e37c-4587-9015-46bbe6790269}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC OA System, !- Name
  {54a0f3e1-abc8-4e7e-b80a-646f3077da93}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c9bb69f2-c875-4c57-ab2a-08df8bc21f10}, !- Mixed Air Node Name
  {f28c707e-ccd3-4ad5-a05c-0836378e62f2}, !- Outdoor Air Stream Node Name
  {70266004-3f23-486d-ada9-c55d4b316edb}, !- Relief Air Stream Node Name
  {595ae851-febb-481a-8935-adb7604b8e12}; !- Return Air Stream Node Name

OS:Node,
  {690ae714-68f2-4d3c-a7d0-fe541958cac5}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f28c707e-ccd3-4ad5-a05c-0836378e62f2}; !- Outlet Port

OS:Connection,
  {f28c707e-ccd3-4ad5-a05c-0836378e62f2}, !- Handle
  {690ae714-68f2-4d3c-a7d0-fe541958cac5}, !- Source Object
  3,                                      !- Outlet Port
  {80d1a79d-e37c-4587-9015-46bbe6790269}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {18cd419d-3214-4377-8da0-eb301f034a0a}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {70266004-3f23-486d-ada9-c55d4b316edb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70266004-3f23-486d-ada9-c55d4b316edb}, !- Handle
  {80d1a79d-e37c-4587-9015-46bbe6790269}, !- Source Object
  7,                                      !- Outlet Port
  {18cd419d-3214-4377-8da0-eb301f034a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cc0edb6-5253-40f6-9447-19cdad498d0d}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {c9bb69f2-c875-4c57-ab2a-08df8bc21f10}, !- Inlet Port
  {d57a038d-6fa2-4272-8e57-22a37ab440ab}; !- Outlet Port

OS:Connection,
  {595ae851-febb-481a-8935-adb7604b8e12}, !- Handle
  {e07cacd0-ce4c-46a8-937f-7066f698b959}, !- Source Object
  3,                                      !- Outlet Port
  {80d1a79d-e37c-4587-9015-46bbe6790269}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c9bb69f2-c875-4c57-ab2a-08df8bc21f10}, !- Handle
  {80d1a79d-e37c-4587-9015-46bbe6790269}, !- Source Object
  5,                                      !- Outlet Port
  {3cc0edb6-5253-40f6-9447-19cdad498d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d57a038d-6fa2-4272-8e57-22a37ab440ab}, !- Handle
  {3cc0edb6-5253-40f6-9447-19cdad498d0d}, !- Source Object
  3,                                      !- Outlet Port
  {40d035fb-486f-4a11-9cc3-5d5855ad6f11}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4ee802da-4eae-4b2a-bf23-f13e472ec4b9}, !- Handle
  Availability Manager Night Cycle 97,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5da1b598-3792-4f4e-90cd-821c7feae0e6}, !- Control Zone or Zone List Name
  {1eceaeed-56b8-4022-9be6-9a24e2a62162}, !- Cooling Control Zone or Zone List Name
  {fcf8439b-e42d-48fc-a9e6-e01c21d370cc}, !- Heating Control Zone or Zone List Name
  {df97409d-96fe-4945-9cf6-7915517f1459}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5da1b598-3792-4f4e-90cd-821c7feae0e6}, !- Handle
  Availability Manager Night Cycle 97 Control Zone List; !- Name

OS:ModelObjectList,
  {1eceaeed-56b8-4022-9be6-9a24e2a62162}, !- Handle
  Availability Manager Night Cycle 97 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fcf8439b-e42d-48fc-a9e6-e01c21d370cc}, !- Handle
  Availability Manager Night Cycle 97 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {df97409d-96fe-4945-9cf6-7915517f1459}, !- Handle
  Availability Manager Night Cycle 97 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {63d5e924-9b36-417b-9537-88307885eb9f}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {758c4dd2-10db-4de1-9319-4cc28e117917}, !- Air Inlet Node Name
  {47d3902d-d6e0-49be-ad9c-222a03f928cb}, !- Air Outlet Node Name
  0.100460033036325;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {42165697-23bf-4623-9566-3aa797a6b404}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 Return Air Node, !- Name
  {f4a87eb1-6e89-44f1-87d9-6ea0d4a20bc3}, !- Inlet Port
  {c1bb2782-73a7-4e1a-a346-1b2f9c0fd843}; !- Outlet Port

OS:Connection,
  {aa875132-085d-4a43-a49d-b594e0826867}, !- Handle
  {effe1af3-f956-4d7e-82db-e4d8681373a4}, !- Source Object
  3,                                      !- Outlet Port
  {bf4bebd7-e529-4f1a-9873-110f8ab99e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a87eb1-6e89-44f1-87d9-6ea0d4a20bc3}, !- Handle
  {cb061602-b962-4bd5-aa73-d9c9caec8c22}, !- Source Object
  2,                                      !- Outlet Port
  {42165697-23bf-4623-9566-3aa797a6b404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1bb2782-73a7-4e1a-a346-1b2f9c0fd843}, !- Handle
  {42165697-23bf-4623-9566-3aa797a6b404}, !- Source Object
  3,                                      !- Outlet Port
  {9f835c0d-0ef2-4cce-ac5e-87b37602265c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d3c0f73-9251-46c8-ae03-ec178d8e1aa3}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {3c420799-7921-4d20-98f9-8c46180f604f}, !- Inlet Port
  {758c4dd2-10db-4de1-9319-4cc28e117917}; !- Outlet Port

OS:Connection,
  {3c420799-7921-4d20-98f9-8c46180f604f}, !- Handle
  {e97bba07-37a5-425d-86b1-3d28d7e07d58}, !- Source Object
  3,                                      !- Outlet Port
  {5d3c0f73-9251-46c8-ae03-ec178d8e1aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {758c4dd2-10db-4de1-9319-4cc28e117917}, !- Handle
  {5d3c0f73-9251-46c8-ae03-ec178d8e1aa3}, !- Source Object
  3,                                      !- Outlet Port
  {63d5e924-9b36-417b-9537-88307885eb9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47d3902d-d6e0-49be-ad9c-222a03f928cb}, !- Handle
  {63d5e924-9b36-417b-9537-88307885eb9f}, !- Source Object
  4,                                      !- Outlet Port
  {effe1af3-f956-4d7e-82db-e4d8681373a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d499ecbb-0205-4369-8e3e-b729f767526f}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8e34ef42-b75a-4264-b430-cfac2f005d32}, !- Availability Schedule
  {7d5d0254-71a5-4a5b-85c7-5787256cc46e}, !- Availability Manager List Name
  0.149695192965391,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {541b1d7e-7afd-4e75-9ff9-4b36b6c3afb1}, !- Supply Side Inlet Node Name
  {72d299dc-c090-46ac-b1fb-ba333bde7755}, !- Demand Side Outlet Node Name
  {1ce66138-47b3-4e9b-95b1-e061db9a924a}, !- Demand Side Inlet Node A
  {5232d188-f61a-4278-8552-9f165f9a71a5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {677dff75-5421-44d6-bfae-43883cbba1e0}, !- Demand Mixer Name
  {115b2b80-190e-4e03-b18e-c44d8d6ba084}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0eeb7531-34a5-46c3-ba16-3181e6dbda5c}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {541b1d7e-7afd-4e75-9ff9-4b36b6c3afb1}, !- Inlet Port
  {3ab82d15-249f-46f8-b1f0-37803d6a22e1}; !- Outlet Port

OS:Node,
  {71da656d-d15b-4248-9e1f-a9f991f93ebd}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {d776ff73-ff5a-45d9-b09a-143a3c3a8004}, !- Inlet Port
  {5232d188-f61a-4278-8552-9f165f9a71a5}; !- Outlet Port

OS:Connection,
  {541b1d7e-7afd-4e75-9ff9-4b36b6c3afb1}, !- Handle
  {d499ecbb-0205-4369-8e3e-b729f767526f}, !- Source Object
  9,                                      !- Outlet Port
  {0eeb7531-34a5-46c3-ba16-3181e6dbda5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5232d188-f61a-4278-8552-9f165f9a71a5}, !- Handle
  {71da656d-d15b-4248-9e1f-a9f991f93ebd}, !- Source Object
  3,                                      !- Outlet Port
  {d499ecbb-0205-4369-8e3e-b729f767526f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d62fccc3-f8bb-482d-a969-aca4ace9bc58}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {1ce66138-47b3-4e9b-95b1-e061db9a924a}, !- Inlet Port
  {b08fcb39-1ca1-4e9d-9ad4-ae7c93b667e6}; !- Outlet Port

OS:Node,
  {c25368ed-7d1c-4b71-b688-fcc068006eb6}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {555ce968-6a8e-4276-99ef-8eb98cb3f2a8}, !- Inlet Port
  {72d299dc-c090-46ac-b1fb-ba333bde7755}; !- Outlet Port

OS:Node,
  {5f0d98d5-299e-4333-85b6-72497f009492}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {b3c5295c-c1a8-45a6-ba16-36762625d32b}, !- Inlet Port
  {f687fbde-75e6-40bf-8fee-b11d53f4e773}; !- Outlet Port

OS:Connection,
  {1ce66138-47b3-4e9b-95b1-e061db9a924a}, !- Handle
  {d499ecbb-0205-4369-8e3e-b729f767526f}, !- Source Object
  11,                                     !- Outlet Port
  {d62fccc3-f8bb-482d-a969-aca4ace9bc58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72d299dc-c090-46ac-b1fb-ba333bde7755}, !- Handle
  {c25368ed-7d1c-4b71-b688-fcc068006eb6}, !- Source Object
  3,                                      !- Outlet Port
  {d499ecbb-0205-4369-8e3e-b729f767526f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {115b2b80-190e-4e03-b18e-c44d8d6ba084}, !- Handle
  Air Loop HVAC Zone Splitter 98,         !- Name
  {b08fcb39-1ca1-4e9d-9ad4-ae7c93b667e6}, !- Inlet Node Name
  {27eb5a44-e469-446c-885d-8a3fe7fc1e33}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {677dff75-5421-44d6-bfae-43883cbba1e0}, !- Handle
  Air Loop HVAC Zone Mixer 98,            !- Name
  {555ce968-6a8e-4276-99ef-8eb98cb3f2a8}, !- Outlet Node Name
  {e76e6cf3-f685-473a-8224-b4aa2a528fa7}; !- Inlet Node Name 1

OS:Connection,
  {b08fcb39-1ca1-4e9d-9ad4-ae7c93b667e6}, !- Handle
  {d62fccc3-f8bb-482d-a969-aca4ace9bc58}, !- Source Object
  3,                                      !- Outlet Port
  {115b2b80-190e-4e03-b18e-c44d8d6ba084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {555ce968-6a8e-4276-99ef-8eb98cb3f2a8}, !- Handle
  {677dff75-5421-44d6-bfae-43883cbba1e0}, !- Source Object
  2,                                      !- Outlet Port
  {c25368ed-7d1c-4b71-b688-fcc068006eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {59e73324-9eb2-4cf1-9524-473b0894c8c6}, !- Handle
  {d499ecbb-0205-4369-8e3e-b729f767526f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.149695192965391,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1697.36,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1735.9,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7d5d0254-71a5-4a5b-85c7-5787256cc46e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 97, !- Name
  {7fe96bc2-2ddd-415d-8094-3af81ca77f54}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1f3fbc6c-334c-430a-a0c5-885c7690b6ec}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {91b870ac-0e65-4829-b16d-87a0c749c394}, !- Control Zone Name
  {71da656d-d15b-4248-9e1f-a9f991f93ebd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {1871ddc3-9e06-4acc-8510-fdff4c470506}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  133.422028104232,                       !- U-Factor Times Area Value {W/K}
  0.000114440120091873,                   !- Maximum Water Flow Rate {m3/s}
  {82c6a591-8cb8-4238-b4cb-6d13548b7f41}, !- Water Inlet Node Name
  {7d939ca9-24f4-44d4-9197-0fc51018473b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5232.06496245633,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c5f543d5-abfe-49d2-958c-073fe79db602}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {413972d0-d081-4d1e-95d1-8eac259dc701}, !- Inlet Port
  {82c6a591-8cb8-4238-b4cb-6d13548b7f41}; !- Outlet Port

OS:Connection,
  {413972d0-d081-4d1e-95d1-8eac259dc701}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  101,                                    !- Outlet Port
  {c5f543d5-abfe-49d2-958c-073fe79db602}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cd52119-589e-470d-9d0a-4d66ba95e7f1}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {7d939ca9-24f4-44d4-9197-0fc51018473b}, !- Inlet Port
  {0a70c7b7-f8ab-480f-b674-b6a298d78446}; !- Outlet Port

OS:Connection,
  {82c6a591-8cb8-4238-b4cb-6d13548b7f41}, !- Handle
  {c5f543d5-abfe-49d2-958c-073fe79db602}, !- Source Object
  3,                                      !- Outlet Port
  {1871ddc3-9e06-4acc-8510-fdff4c470506}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7d939ca9-24f4-44d4-9197-0fc51018473b}, !- Handle
  {1871ddc3-9e06-4acc-8510-fdff4c470506}, !- Source Object
  6,                                      !- Outlet Port
  {9cd52119-589e-470d-9d0a-4d66ba95e7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a70c7b7-f8ab-480f-b674-b6a298d78446}, !- Handle
  {9cd52119-589e-470d-9d0a-4d66ba95e7f1}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  101;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {76bb7c78-b423-4e34-a4c7-5a4b2e2b03f3}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {1871ddc3-9e06-4acc-8510-fdff4c470506}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {e01c52e2-b333-47d2-9af5-49a30aeee529}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5232.06496245633,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ee36cebb-6443-47a3-8b33-2d70612a3e14}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2477.98697178267,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.149695192965391,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2bf5af63-f7e6-4308-affc-ad6b46fd97d3}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.149695192965391,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e461af6c-091e-49f5-8154-bf8dc6cbbb7d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1fb1906c-e4d4-4445-b5b3-ad881a1587c4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e461af6c-091e-49f5-8154-bf8dc6cbbb7d}, !- Handle
  Fan On Off Power Curve 97,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1fb1906c-e4d4-4445-b5b3-ad881a1587c4}, !- Handle
  Fan On Off Efficiency Curve 97,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {dd122bd9-a38c-40b7-9bcd-30ecc6efb77c}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {91b870ac-0e65-4829-b16d-87a0c749c394}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {3981e27e-322d-4c55-a3f5-caed8d9a613c}, !- Air Inlet Node Name
  {d776ff73-ff5a-45d9-b09a-143a3c3a8004}, !- Air Outlet Node Name
  {2bf5af63-f7e6-4308-affc-ad6b46fd97d3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a77c113a-1bb8-47e8-bcce-c167452031db}, !- Supply Air Fan Operating Mode Schedule Name
  {1871ddc3-9e06-4acc-8510-fdff4c470506}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ee36cebb-6443-47a3-8b33-2d70612a3e14}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e01c52e2-b333-47d2-9af5-49a30aeee529}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.149695192965391,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.149695192965391,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d776ff73-ff5a-45d9-b09a-143a3c3a8004}, !- Handle
  {dd122bd9-a38c-40b7-9bcd-30ecc6efb77c}, !- Source Object
  7,                                      !- Outlet Port
  {71da656d-d15b-4248-9e1f-a9f991f93ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e94cd380-cea3-4591-b20f-7a092e60a534}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.149695192965391,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb8b8114-df9e-4fa7-8a1f-35042d44f93d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b8aa7bca-059d-498c-a3e9-06e442a09b0a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b8aa7bca-059d-498c-a3e9-06e442a09b0a}, !- Handle
  Controller Mechanical Ventilation 98,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {628a6c4b-98f4-403b-9041-08a03207b48e}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC OA System, !- Name
  {e94cd380-cea3-4591-b20f-7a092e60a534}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {298a0fdd-6dea-469e-87bb-e6451b7405e4}, !- Mixed Air Node Name
  {fc578039-8ca2-40f9-8088-cdf4a4fbf86f}, !- Outdoor Air Stream Node Name
  {e0040860-7cc2-4d79-a6e4-416d3f7cd9be}, !- Relief Air Stream Node Name
  {3ab82d15-249f-46f8-b1f0-37803d6a22e1}; !- Return Air Stream Node Name

OS:Node,
  {5b74e56a-a1b9-433c-9a0a-804537f0e757}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fc578039-8ca2-40f9-8088-cdf4a4fbf86f}; !- Outlet Port

OS:Connection,
  {fc578039-8ca2-40f9-8088-cdf4a4fbf86f}, !- Handle
  {5b74e56a-a1b9-433c-9a0a-804537f0e757}, !- Source Object
  3,                                      !- Outlet Port
  {628a6c4b-98f4-403b-9041-08a03207b48e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a7da0e9-6f35-4dbc-a0f5-6d4ff42185cb}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {e0040860-7cc2-4d79-a6e4-416d3f7cd9be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0040860-7cc2-4d79-a6e4-416d3f7cd9be}, !- Handle
  {628a6c4b-98f4-403b-9041-08a03207b48e}, !- Source Object
  7,                                      !- Outlet Port
  {7a7da0e9-6f35-4dbc-a0f5-6d4ff42185cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d6ab5f8-0884-4ac6-8ac2-98407c0f9fc9}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {298a0fdd-6dea-469e-87bb-e6451b7405e4}, !- Inlet Port
  {3981e27e-322d-4c55-a3f5-caed8d9a613c}; !- Outlet Port

OS:Connection,
  {3ab82d15-249f-46f8-b1f0-37803d6a22e1}, !- Handle
  {0eeb7531-34a5-46c3-ba16-3181e6dbda5c}, !- Source Object
  3,                                      !- Outlet Port
  {628a6c4b-98f4-403b-9041-08a03207b48e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {298a0fdd-6dea-469e-87bb-e6451b7405e4}, !- Handle
  {628a6c4b-98f4-403b-9041-08a03207b48e}, !- Source Object
  5,                                      !- Outlet Port
  {2d6ab5f8-0884-4ac6-8ac2-98407c0f9fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3981e27e-322d-4c55-a3f5-caed8d9a613c}, !- Handle
  {2d6ab5f8-0884-4ac6-8ac2-98407c0f9fc9}, !- Source Object
  3,                                      !- Outlet Port
  {dd122bd9-a38c-40b7-9bcd-30ecc6efb77c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7fe96bc2-2ddd-415d-8094-3af81ca77f54}, !- Handle
  Availability Manager Night Cycle 98,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d8ed28d6-4b6c-4e80-ba1a-5673fc2bdf89}, !- Control Zone or Zone List Name
  {f25834ca-d85e-410b-bc94-18a63234448e}, !- Cooling Control Zone or Zone List Name
  {1606b9d8-8574-4369-b05c-ddbc30378763}, !- Heating Control Zone or Zone List Name
  {cf0a3d7e-d095-4e5c-bf90-85d1bf1efe76}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d8ed28d6-4b6c-4e80-ba1a-5673fc2bdf89}, !- Handle
  Availability Manager Night Cycle 98 Control Zone List; !- Name

OS:ModelObjectList,
  {f25834ca-d85e-410b-bc94-18a63234448e}, !- Handle
  Availability Manager Night Cycle 98 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1606b9d8-8574-4369-b05c-ddbc30378763}, !- Handle
  Availability Manager Night Cycle 98 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cf0a3d7e-d095-4e5c-bf90-85d1bf1efe76}, !- Handle
  Availability Manager Night Cycle 98 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ebc7f84c-972d-426c-b298-21a4e6a90c5e}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f3bb40e3-4ca3-4810-8e70-dbcadbc559f1}, !- Air Inlet Node Name
  {b3c5295c-c1a8-45a6-ba16-36762625d32b}, !- Air Outlet Node Name
  0.149695192965391;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5bf66a08-1bad-452a-bb83-4ec6711ddff9}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 Return Air Node, !- Name
  {57e563d8-f4b0-41d5-9774-9ab61249a340}, !- Inlet Port
  {e76e6cf3-f685-473a-8224-b4aa2a528fa7}; !- Outlet Port

OS:Connection,
  {f687fbde-75e6-40bf-8fee-b11d53f4e773}, !- Handle
  {5f0d98d5-299e-4333-85b6-72497f009492}, !- Source Object
  3,                                      !- Outlet Port
  {57c60f50-f7ed-4b9d-9347-1311a28670d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e563d8-f4b0-41d5-9774-9ab61249a340}, !- Handle
  {7aa85839-8aca-4084-97f7-57c1dfa547bc}, !- Source Object
  2,                                      !- Outlet Port
  {5bf66a08-1bad-452a-bb83-4ec6711ddff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76e6cf3-f685-473a-8224-b4aa2a528fa7}, !- Handle
  {5bf66a08-1bad-452a-bb83-4ec6711ddff9}, !- Source Object
  3,                                      !- Outlet Port
  {677dff75-5421-44d6-bfae-43883cbba1e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f12836f-ec16-4d04-ade6-eea28b5d414f}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {27eb5a44-e469-446c-885d-8a3fe7fc1e33}, !- Inlet Port
  {f3bb40e3-4ca3-4810-8e70-dbcadbc559f1}; !- Outlet Port

OS:Connection,
  {27eb5a44-e469-446c-885d-8a3fe7fc1e33}, !- Handle
  {115b2b80-190e-4e03-b18e-c44d8d6ba084}, !- Source Object
  3,                                      !- Outlet Port
  {3f12836f-ec16-4d04-ade6-eea28b5d414f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3bb40e3-4ca3-4810-8e70-dbcadbc559f1}, !- Handle
  {3f12836f-ec16-4d04-ade6-eea28b5d414f}, !- Source Object
  3,                                      !- Outlet Port
  {ebc7f84c-972d-426c-b298-21a4e6a90c5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3c5295c-c1a8-45a6-ba16-36762625d32b}, !- Handle
  {ebc7f84c-972d-426c-b298-21a4e6a90c5e}, !- Source Object
  4,                                      !- Outlet Port
  {5f0d98d5-299e-4333-85b6-72497f009492}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cff3d29c-2908-458c-93c6-036d029f7027}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {86c272f0-b3de-44e6-92f4-0d04049bfe96}, !- Availability Schedule
  {fd57593e-7236-4028-93af-0b8605cb2efe}, !- Availability Manager List Name
  0.0270794467529611,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c71c3a62-d7af-4f53-9452-d63ce64af584}, !- Supply Side Inlet Node Name
  {7e335436-ce7f-409c-ad7c-4bcbbfa999db}, !- Demand Side Outlet Node Name
  {e0c23da1-7211-4da3-831a-3d34efb30002}, !- Demand Side Inlet Node A
  {e9f90bb5-9622-4def-b02b-14672ae2f633}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eb0e9133-3cc6-4ab8-a8a8-c38ec8a3a1bf}, !- Demand Mixer Name
  {806d2620-07e6-4bf5-b33e-d16ad09c56ae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cabb9b13-ee8c-46b8-90fb-780a5f9f3f2f}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Supply Inlet Node, !- Name
  {c71c3a62-d7af-4f53-9452-d63ce64af584}, !- Inlet Port
  {4a76aa8b-c787-43df-b4ac-16f9585d5930}; !- Outlet Port

OS:Node,
  {ecad3b78-6e5a-4943-ab28-5cf7bfc3fe8b}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Supply Outlet Node, !- Name
  {9c899882-2937-42e9-b189-dcaf32ac6b68}, !- Inlet Port
  {e9f90bb5-9622-4def-b02b-14672ae2f633}; !- Outlet Port

OS:Connection,
  {c71c3a62-d7af-4f53-9452-d63ce64af584}, !- Handle
  {cff3d29c-2908-458c-93c6-036d029f7027}, !- Source Object
  9,                                      !- Outlet Port
  {cabb9b13-ee8c-46b8-90fb-780a5f9f3f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9f90bb5-9622-4def-b02b-14672ae2f633}, !- Handle
  {ecad3b78-6e5a-4943-ab28-5cf7bfc3fe8b}, !- Source Object
  3,                                      !- Outlet Port
  {cff3d29c-2908-458c-93c6-036d029f7027}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {059e0fb8-75c1-4ad3-a1c3-b958d5f95e0f}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Demand Inlet Node, !- Name
  {e0c23da1-7211-4da3-831a-3d34efb30002}, !- Inlet Port
  {195a9db9-8766-4d7d-9ddb-db53e3f7ac28}; !- Outlet Port

OS:Node,
  {623ce1a9-91e3-44fa-b25c-57d6753773a1}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Demand Outlet Node, !- Name
  {fcaf37ef-7933-4b4a-add6-1de0ddc8bfc5}, !- Inlet Port
  {7e335436-ce7f-409c-ad7c-4bcbbfa999db}; !- Outlet Port

OS:Node,
  {64d16b61-ebae-4691-864a-a988e440d16b}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {f877ba5a-1260-4401-9803-85cced017a57}, !- Inlet Port
  {82375f54-e751-4536-b7cb-82d361fc1f16}; !- Outlet Port

OS:Connection,
  {e0c23da1-7211-4da3-831a-3d34efb30002}, !- Handle
  {cff3d29c-2908-458c-93c6-036d029f7027}, !- Source Object
  11,                                     !- Outlet Port
  {059e0fb8-75c1-4ad3-a1c3-b958d5f95e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e335436-ce7f-409c-ad7c-4bcbbfa999db}, !- Handle
  {623ce1a9-91e3-44fa-b25c-57d6753773a1}, !- Source Object
  3,                                      !- Outlet Port
  {cff3d29c-2908-458c-93c6-036d029f7027}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {806d2620-07e6-4bf5-b33e-d16ad09c56ae}, !- Handle
  Air Loop HVAC Zone Splitter 99,         !- Name
  {195a9db9-8766-4d7d-9ddb-db53e3f7ac28}, !- Inlet Node Name
  {5037807c-9d57-4cb4-92db-5e9d1e1e16c7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eb0e9133-3cc6-4ab8-a8a8-c38ec8a3a1bf}, !- Handle
  Air Loop HVAC Zone Mixer 99,            !- Name
  {fcaf37ef-7933-4b4a-add6-1de0ddc8bfc5}, !- Outlet Node Name
  {d6011b3f-56f6-4066-9cc3-be9618916378}; !- Inlet Node Name 1

OS:Connection,
  {195a9db9-8766-4d7d-9ddb-db53e3f7ac28}, !- Handle
  {059e0fb8-75c1-4ad3-a1c3-b958d5f95e0f}, !- Source Object
  3,                                      !- Outlet Port
  {806d2620-07e6-4bf5-b33e-d16ad09c56ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcaf37ef-7933-4b4a-add6-1de0ddc8bfc5}, !- Handle
  {eb0e9133-3cc6-4ab8-a8a8-c38ec8a3a1bf}, !- Source Object
  2,                                      !- Outlet Port
  {623ce1a9-91e3-44fa-b25c-57d6753773a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {88f2032c-f955-4c1c-8d60-14e0197fe679}, !- Handle
  {cff3d29c-2908-458c-93c6-036d029f7027}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0270794467529611,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  307.05,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  292.91,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fd57593e-7236-4028-93af-0b8605cb2efe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 98, !- Name
  {8bc56dac-f8d3-4c36-be9b-0bff9738ee68}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d39a0a77-603c-4aca-8256-fdf935750bd7}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7092f66f-9359-4bec-a1c0-3c72f74993a0}, !- Control Zone Name
  {ecad3b78-6e5a-4943-ab28-5cf7bfc3fe8b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b77e1e39-5dc9-4806-ac24-9a33c9b95d0c}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  24.0469612979465,                       !- U-Factor Times Area Value {W/K}
  2.05998597180078e-05,                   !- Maximum Water Flow Rate {m3/s}
  {9665588b-2f9a-4673-a11d-938cb080e314}, !- Water Inlet Node Name
  {0d05e4dd-d6fb-4a33-b3ab-b4a1f04a582c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  941.800866475656,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bbb51568-d42b-49eb-87b6-077186b6f557}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c4c4e0ed-707f-4f3c-9605-8a3280001b4b}, !- Inlet Port
  {9665588b-2f9a-4673-a11d-938cb080e314}; !- Outlet Port

OS:Connection,
  {c4c4e0ed-707f-4f3c-9605-8a3280001b4b}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  102,                                    !- Outlet Port
  {bbb51568-d42b-49eb-87b6-077186b6f557}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8edcfa2c-b9fe-484f-bbc7-f903b7d0af38}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {0d05e4dd-d6fb-4a33-b3ab-b4a1f04a582c}, !- Inlet Port
  {2eda9d9d-fbea-4854-9466-24ad89e675ba}; !- Outlet Port

OS:Connection,
  {9665588b-2f9a-4673-a11d-938cb080e314}, !- Handle
  {bbb51568-d42b-49eb-87b6-077186b6f557}, !- Source Object
  3,                                      !- Outlet Port
  {b77e1e39-5dc9-4806-ac24-9a33c9b95d0c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d05e4dd-d6fb-4a33-b3ab-b4a1f04a582c}, !- Handle
  {b77e1e39-5dc9-4806-ac24-9a33c9b95d0c}, !- Source Object
  6,                                      !- Outlet Port
  {8edcfa2c-b9fe-484f-bbc7-f903b7d0af38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eda9d9d-fbea-4854-9466-24ad89e675ba}, !- Handle
  {8edcfa2c-b9fe-484f-bbc7-f903b7d0af38}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  102;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {f218a9be-68ad-4f62-b0d4-4b683b31b39d}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Water Htg Coil Controller, !- Name
  {b77e1e39-5dc9-4806-ac24-9a33c9b95d0c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {0bc5e03b-4e7d-4e50-b12f-91c7fca02019}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  941.800866475656,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1e418f0b-4308-4f0f-86e4-190bf38e78f8}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  448.260995745093,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0270794467529611,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {807050c3-373e-4b59-bc3a-53f458d60e32}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0270794467529611,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fdabfe34-2956-4d63-ad9d-dd738f2cd8d5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e9c64e3-ecf1-441a-82ed-9a2b371ffaff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fdabfe34-2956-4d63-ad9d-dd738f2cd8d5}, !- Handle
  Fan On Off Power Curve 98,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3e9c64e3-ecf1-441a-82ed-9a2b371ffaff}, !- Handle
  Fan On Off Efficiency Curve 98,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bcdda8ac-fb60-49cf-932d-65b2d3483faa}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7092f66f-9359-4bec-a1c0-3c72f74993a0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {7dd68f92-7565-4098-945d-c23df4b8ebbc}, !- Air Inlet Node Name
  {9c899882-2937-42e9-b189-dcaf32ac6b68}, !- Air Outlet Node Name
  {807050c3-373e-4b59-bc3a-53f458d60e32}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {27ace25b-b54b-46b7-b2da-175455313020}, !- Supply Air Fan Operating Mode Schedule Name
  {b77e1e39-5dc9-4806-ac24-9a33c9b95d0c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1e418f0b-4308-4f0f-86e4-190bf38e78f8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0bc5e03b-4e7d-4e50-b12f-91c7fca02019}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0270794467529611,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0270794467529611,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9c899882-2937-42e9-b189-dcaf32ac6b68}, !- Handle
  {bcdda8ac-fb60-49cf-932d-65b2d3483faa}, !- Source Object
  7,                                      !- Outlet Port
  {ecad3b78-6e5a-4943-ab28-5cf7bfc3fe8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {035d0573-81cb-4c21-9aac-a6417532a395}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0270794467529611,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ce0fb866-0fbb-4c2b-919e-fb66ecc44532}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e52b15db-22a8-4129-9edf-0735f74cba3e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e52b15db-22a8-4129-9edf-0735f74cba3e}, !- Handle
  Controller Mechanical Ventilation 99,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f5849519-2730-4fa9-b08d-dac6e3287b3a}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC OA System, !- Name
  {035d0573-81cb-4c21-9aac-a6417532a395}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {196542b8-7bbb-4dad-bccf-1692a68b8bea}, !- Mixed Air Node Name
  {6366f6c3-4b96-4ec9-bf1c-cff88b6ed759}, !- Outdoor Air Stream Node Name
  {f9f83e0d-6dac-4f81-8336-bb61ad814306}, !- Relief Air Stream Node Name
  {4a76aa8b-c787-43df-b4ac-16f9585d5930}; !- Return Air Stream Node Name

OS:Node,
  {d958637c-ce05-4747-a3f6-f41ecf48538d}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6366f6c3-4b96-4ec9-bf1c-cff88b6ed759}; !- Outlet Port

OS:Connection,
  {6366f6c3-4b96-4ec9-bf1c-cff88b6ed759}, !- Handle
  {d958637c-ce05-4747-a3f6-f41ecf48538d}, !- Source Object
  3,                                      !- Outlet Port
  {f5849519-2730-4fa9-b08d-dac6e3287b3a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3892a18c-337d-488e-82df-0b3b9c98ee3c}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Relief Air Node, !- Name
  {f9f83e0d-6dac-4f81-8336-bb61ad814306}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9f83e0d-6dac-4f81-8336-bb61ad814306}, !- Handle
  {f5849519-2730-4fa9-b08d-dac6e3287b3a}, !- Source Object
  7,                                      !- Outlet Port
  {3892a18c-337d-488e-82df-0b3b9c98ee3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {948801ef-c87a-4520-8b9f-eb49fbf5d55f}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Mixed Air Node, !- Name
  {196542b8-7bbb-4dad-bccf-1692a68b8bea}, !- Inlet Port
  {7dd68f92-7565-4098-945d-c23df4b8ebbc}; !- Outlet Port

OS:Connection,
  {4a76aa8b-c787-43df-b4ac-16f9585d5930}, !- Handle
  {cabb9b13-ee8c-46b8-90fb-780a5f9f3f2f}, !- Source Object
  3,                                      !- Outlet Port
  {f5849519-2730-4fa9-b08d-dac6e3287b3a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {196542b8-7bbb-4dad-bccf-1692a68b8bea}, !- Handle
  {f5849519-2730-4fa9-b08d-dac6e3287b3a}, !- Source Object
  5,                                      !- Outlet Port
  {948801ef-c87a-4520-8b9f-eb49fbf5d55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd68f92-7565-4098-945d-c23df4b8ebbc}, !- Handle
  {948801ef-c87a-4520-8b9f-eb49fbf5d55f}, !- Source Object
  3,                                      !- Outlet Port
  {bcdda8ac-fb60-49cf-932d-65b2d3483faa}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8bc56dac-f8d3-4c36-be9b-0bff9738ee68}, !- Handle
  Availability Manager Night Cycle 99,    !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {878dd79a-a733-4f10-9d2a-6c7b03c9e955}, !- Control Zone or Zone List Name
  {fc11902b-42bf-4132-9502-1918b5b98ada}, !- Cooling Control Zone or Zone List Name
  {1299a072-4d5f-46ee-a912-4a1110d08dee}, !- Heating Control Zone or Zone List Name
  {42f227fd-e8d9-49a2-b2fd-5d3ea0763ff3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {878dd79a-a733-4f10-9d2a-6c7b03c9e955}, !- Handle
  Availability Manager Night Cycle 99 Control Zone List; !- Name

OS:ModelObjectList,
  {fc11902b-42bf-4132-9502-1918b5b98ada}, !- Handle
  Availability Manager Night Cycle 99 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1299a072-4d5f-46ee-a912-4a1110d08dee}, !- Handle
  Availability Manager Night Cycle 99 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {42f227fd-e8d9-49a2-b2fd-5d3ea0763ff3}, !- Handle
  Availability Manager Night Cycle 99 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9537a575-30a2-469b-8a9d-c3aab079b005}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {17c24ede-3f05-45fe-948b-1fddb1ede18b}, !- Air Inlet Node Name
  {f877ba5a-1260-4401-9803-85cced017a57}, !- Air Outlet Node Name
  0.0270794467529611;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9642680e-2106-4499-a3d9-7e26360db941}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 Return Air Node, !- Name
  {4860c9d7-1cc9-43e8-8df3-2cd184d86ab7}, !- Inlet Port
  {d6011b3f-56f6-4066-9cc3-be9618916378}; !- Outlet Port

OS:Connection,
  {82375f54-e751-4536-b7cb-82d361fc1f16}, !- Handle
  {64d16b61-ebae-4691-864a-a988e440d16b}, !- Source Object
  3,                                      !- Outlet Port
  {170f104c-3eb8-4e95-b1c3-660cf473cffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4860c9d7-1cc9-43e8-8df3-2cd184d86ab7}, !- Handle
  {398b256a-43b3-47bd-b756-c7cb24d39eff}, !- Source Object
  2,                                      !- Outlet Port
  {9642680e-2106-4499-a3d9-7e26360db941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6011b3f-56f6-4066-9cc3-be9618916378}, !- Handle
  {9642680e-2106-4499-a3d9-7e26360db941}, !- Source Object
  3,                                      !- Outlet Port
  {eb0e9133-3cc6-4ab8-a8a8-c38ec8a3a1bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6cbf6291-5d8a-4535-89d9-2ac3c7e08094}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {5037807c-9d57-4cb4-92db-5e9d1e1e16c7}, !- Inlet Port
  {17c24ede-3f05-45fe-948b-1fddb1ede18b}; !- Outlet Port

OS:Connection,
  {5037807c-9d57-4cb4-92db-5e9d1e1e16c7}, !- Handle
  {806d2620-07e6-4bf5-b33e-d16ad09c56ae}, !- Source Object
  3,                                      !- Outlet Port
  {6cbf6291-5d8a-4535-89d9-2ac3c7e08094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c24ede-3f05-45fe-948b-1fddb1ede18b}, !- Handle
  {6cbf6291-5d8a-4535-89d9-2ac3c7e08094}, !- Source Object
  3,                                      !- Outlet Port
  {9537a575-30a2-469b-8a9d-c3aab079b005}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f877ba5a-1260-4401-9803-85cced017a57}, !- Handle
  {9537a575-30a2-469b-8a9d-c3aab079b005}, !- Source Object
  4,                                      !- Outlet Port
  {64d16b61-ebae-4691-864a-a988e440d16b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8e8be878-63aa-4b6c-858d-3a4510677585}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {54464388-5c09-4a92-b1dc-f2a632e0181e}, !- Availability Schedule
  {598022c4-f245-489f-8d0a-2d63b56d8aaa}, !- Availability Manager List Name
  0.0397992087548476,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e5b5b4a5-ff13-47bf-ad7e-6fc22726c631}, !- Supply Side Inlet Node Name
  {71fb1c90-618c-45a6-9234-b339c709910a}, !- Demand Side Outlet Node Name
  {4795f8a3-f148-4b42-b849-9c4b316ade15}, !- Demand Side Inlet Node A
  {73a6a7d0-5d13-40b0-967d-0dc380468329}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {141768be-2ea3-4605-8c37-31eae315299b}, !- Demand Mixer Name
  {bdb6a661-1dff-4450-85ea-211d42c17fbf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d7bfcdfa-ecb3-40ea-8f40-d4b9fa18e7fd}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {e5b5b4a5-ff13-47bf-ad7e-6fc22726c631}, !- Inlet Port
  {9276086b-eac5-4cd7-b876-365d9aa89095}; !- Outlet Port

OS:Node,
  {af0fd153-195e-4070-9ae4-8f5af5b5d5ad}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {46c57f96-355e-4f97-a3d2-65644fd40f68}, !- Inlet Port
  {73a6a7d0-5d13-40b0-967d-0dc380468329}; !- Outlet Port

OS:Connection,
  {e5b5b4a5-ff13-47bf-ad7e-6fc22726c631}, !- Handle
  {8e8be878-63aa-4b6c-858d-3a4510677585}, !- Source Object
  9,                                      !- Outlet Port
  {d7bfcdfa-ecb3-40ea-8f40-d4b9fa18e7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a6a7d0-5d13-40b0-967d-0dc380468329}, !- Handle
  {af0fd153-195e-4070-9ae4-8f5af5b5d5ad}, !- Source Object
  3,                                      !- Outlet Port
  {8e8be878-63aa-4b6c-858d-3a4510677585}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bcded754-d50f-4d57-a1c1-ea432d72f9b7}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {4795f8a3-f148-4b42-b849-9c4b316ade15}, !- Inlet Port
  {4a304a7e-52ca-4647-9e81-18dd3bbb708d}; !- Outlet Port

OS:Node,
  {6cb7989e-ebfc-4fe8-9122-db915ef0ac04}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {27befb31-d943-4c32-8b8e-3fdd1289588f}, !- Inlet Port
  {71fb1c90-618c-45a6-9234-b339c709910a}; !- Outlet Port

OS:Node,
  {cb7d592c-7e38-4a08-80fc-70f4d3157ae6}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {a719c13b-6a72-4076-9d68-d474b03ed8b2}, !- Inlet Port
  {391c56c0-d975-4732-aae6-2439cc8a2ffa}; !- Outlet Port

OS:Connection,
  {4795f8a3-f148-4b42-b849-9c4b316ade15}, !- Handle
  {8e8be878-63aa-4b6c-858d-3a4510677585}, !- Source Object
  11,                                     !- Outlet Port
  {bcded754-d50f-4d57-a1c1-ea432d72f9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71fb1c90-618c-45a6-9234-b339c709910a}, !- Handle
  {6cb7989e-ebfc-4fe8-9122-db915ef0ac04}, !- Source Object
  3,                                      !- Outlet Port
  {8e8be878-63aa-4b6c-858d-3a4510677585}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bdb6a661-1dff-4450-85ea-211d42c17fbf}, !- Handle
  Air Loop HVAC Zone Splitter 100,        !- Name
  {4a304a7e-52ca-4647-9e81-18dd3bbb708d}, !- Inlet Node Name
  {beb4aebe-e81a-4f9d-adc0-597aa8627b58}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {141768be-2ea3-4605-8c37-31eae315299b}, !- Handle
  Air Loop HVAC Zone Mixer 100,           !- Name
  {27befb31-d943-4c32-8b8e-3fdd1289588f}, !- Outlet Node Name
  {c2ee86bb-17e7-4119-ac2c-92ce33c683c8}; !- Inlet Node Name 1

OS:Connection,
  {4a304a7e-52ca-4647-9e81-18dd3bbb708d}, !- Handle
  {bcded754-d50f-4d57-a1c1-ea432d72f9b7}, !- Source Object
  3,                                      !- Outlet Port
  {bdb6a661-1dff-4450-85ea-211d42c17fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27befb31-d943-4c32-8b8e-3fdd1289588f}, !- Handle
  {141768be-2ea3-4605-8c37-31eae315299b}, !- Source Object
  2,                                      !- Outlet Port
  {6cb7989e-ebfc-4fe8-9122-db915ef0ac04}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {91eb8508-268f-4b42-b51a-5ebbdbfdc8e7}, !- Handle
  {8e8be878-63aa-4b6c-858d-3a4510677585}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0397992087548476,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  451.24,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1166.15,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {598022c4-f245-489f-8d0a-2d63b56d8aaa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 99, !- Name
  {aee59fcf-2c6f-4603-8415-7b99e2c8e48b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d9d82845-b894-42f3-9515-f3534ffa76e5}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f89fbf8b-d484-4e9c-9482-871db1d5f2b2}, !- Control Zone Name
  {af0fd153-195e-4070-9ae4-8f5af5b5d5ad}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {41259761-26b6-4f93-aa50-345537bccf7a}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  35.5447502741751,                       !- U-Factor Times Area Value {W/K}
  3.05184007658452e-05,                   !- Maximum Water Flow Rate {m3/s}
  {bbbe672e-30ab-409b-86ff-30f15a89a425}, !- Water Inlet Node Name
  {39080697-904d-4cc3-baf6-7bd2e2e49116}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1395.26466093352,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {be0b26e6-9c3c-4837-b914-f28f7a55abe6}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {f5a5e357-0f51-4a73-9047-32ca9713c00e}, !- Inlet Port
  {bbbe672e-30ab-409b-86ff-30f15a89a425}; !- Outlet Port

OS:Connection,
  {f5a5e357-0f51-4a73-9047-32ca9713c00e}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  103,                                    !- Outlet Port
  {be0b26e6-9c3c-4837-b914-f28f7a55abe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6551eb79-ffe8-4914-911f-61ecebe2be83}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {39080697-904d-4cc3-baf6-7bd2e2e49116}, !- Inlet Port
  {66ea282c-612d-4a2b-9d2b-c0c54c5c638c}; !- Outlet Port

OS:Connection,
  {bbbe672e-30ab-409b-86ff-30f15a89a425}, !- Handle
  {be0b26e6-9c3c-4837-b914-f28f7a55abe6}, !- Source Object
  3,                                      !- Outlet Port
  {41259761-26b6-4f93-aa50-345537bccf7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {39080697-904d-4cc3-baf6-7bd2e2e49116}, !- Handle
  {41259761-26b6-4f93-aa50-345537bccf7a}, !- Source Object
  6,                                      !- Outlet Port
  {6551eb79-ffe8-4914-911f-61ecebe2be83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ea282c-612d-4a2b-9d2b-c0c54c5c638c}, !- Handle
  {6551eb79-ffe8-4914-911f-61ecebe2be83}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  103;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {3fd5885c-1225-4a1b-a501-4f619845b919}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {41259761-26b6-4f93-aa50-345537bccf7a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {e8bad6c3-2ec3-4044-8143-74b25f4c097f}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1395.26466093352,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e1319e43-d83c-43e6-8c00-c1421cbc66cf}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  658.818221401219,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0397992087548476,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5c96bc73-aeb0-4e64-95e7-bfaf70b23456}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0397992087548476,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d47c1374-8bf9-4c8a-9558-dbd998dba2a9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {58001199-5fbd-416a-8d72-15ee4f280a71}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d47c1374-8bf9-4c8a-9558-dbd998dba2a9}, !- Handle
  Fan On Off Power Curve 99,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {58001199-5fbd-416a-8d72-15ee4f280a71}, !- Handle
  Fan On Off Efficiency Curve 99,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8a69fe91-a63c-4730-94aa-b0d3ca039a2d}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f89fbf8b-d484-4e9c-9482-871db1d5f2b2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {3fd94798-3efb-4ee7-94ea-6e8efec9344c}, !- Air Inlet Node Name
  {46c57f96-355e-4f97-a3d2-65644fd40f68}, !- Air Outlet Node Name
  {5c96bc73-aeb0-4e64-95e7-bfaf70b23456}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {54565f68-e25f-49ff-a59f-528718e0feba}, !- Supply Air Fan Operating Mode Schedule Name
  {41259761-26b6-4f93-aa50-345537bccf7a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e1319e43-d83c-43e6-8c00-c1421cbc66cf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e8bad6c3-2ec3-4044-8143-74b25f4c097f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0397992087548476,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0397992087548476,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {46c57f96-355e-4f97-a3d2-65644fd40f68}, !- Handle
  {8a69fe91-a63c-4730-94aa-b0d3ca039a2d}, !- Source Object
  7,                                      !- Outlet Port
  {af0fd153-195e-4070-9ae4-8f5af5b5d5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8a3909de-6b3a-4e52-ad7e-b60019241bbe}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0397992087548476,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a0fe7a74-4784-4545-b1cc-2edce31b76bb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ec62a5a6-5064-4318-a75b-624fb12e8c77}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ec62a5a6-5064-4318-a75b-624fb12e8c77}, !- Handle
  Controller Mechanical Ventilation 100,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c9592552-8b26-4dee-b4e6-7db1d8a023b2}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC OA System, !- Name
  {8a3909de-6b3a-4e52-ad7e-b60019241bbe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ba381be0-2704-4d1f-8f42-040bf795829e}, !- Mixed Air Node Name
  {9c19c10e-0e4f-4393-b20e-b9b9cb3f0fb2}, !- Outdoor Air Stream Node Name
  {7c9d4b8a-6118-4e62-9925-7b9b60eb1b7c}, !- Relief Air Stream Node Name
  {9276086b-eac5-4cd7-b876-365d9aa89095}; !- Return Air Stream Node Name

OS:Node,
  {4118aa47-b183-4bf3-83a2-1f9a9f76aba8}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9c19c10e-0e4f-4393-b20e-b9b9cb3f0fb2}; !- Outlet Port

OS:Connection,
  {9c19c10e-0e4f-4393-b20e-b9b9cb3f0fb2}, !- Handle
  {4118aa47-b183-4bf3-83a2-1f9a9f76aba8}, !- Source Object
  3,                                      !- Outlet Port
  {c9592552-8b26-4dee-b4e6-7db1d8a023b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {21c742f6-63ca-4673-aa67-2968bc97b945}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {7c9d4b8a-6118-4e62-9925-7b9b60eb1b7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c9d4b8a-6118-4e62-9925-7b9b60eb1b7c}, !- Handle
  {c9592552-8b26-4dee-b4e6-7db1d8a023b2}, !- Source Object
  7,                                      !- Outlet Port
  {21c742f6-63ca-4673-aa67-2968bc97b945}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ede22bd-f92d-4230-98ef-39ece74b5f45}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {ba381be0-2704-4d1f-8f42-040bf795829e}, !- Inlet Port
  {3fd94798-3efb-4ee7-94ea-6e8efec9344c}; !- Outlet Port

OS:Connection,
  {9276086b-eac5-4cd7-b876-365d9aa89095}, !- Handle
  {d7bfcdfa-ecb3-40ea-8f40-d4b9fa18e7fd}, !- Source Object
  3,                                      !- Outlet Port
  {c9592552-8b26-4dee-b4e6-7db1d8a023b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ba381be0-2704-4d1f-8f42-040bf795829e}, !- Handle
  {c9592552-8b26-4dee-b4e6-7db1d8a023b2}, !- Source Object
  5,                                      !- Outlet Port
  {0ede22bd-f92d-4230-98ef-39ece74b5f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd94798-3efb-4ee7-94ea-6e8efec9344c}, !- Handle
  {0ede22bd-f92d-4230-98ef-39ece74b5f45}, !- Source Object
  3,                                      !- Outlet Port
  {8a69fe91-a63c-4730-94aa-b0d3ca039a2d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {aee59fcf-2c6f-4603-8415-7b99e2c8e48b}, !- Handle
  Availability Manager Night Cycle 100,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {04829598-f7bb-4654-92b8-ce53564f0f12}, !- Control Zone or Zone List Name
  {0fa17b07-6db0-44ad-9bad-ab481fec9b76}, !- Cooling Control Zone or Zone List Name
  {832454fd-b329-4d34-8445-fe6c8d60ad1c}, !- Heating Control Zone or Zone List Name
  {0ce582f8-1ba2-4f7a-84c7-f8fb09ccd86c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {04829598-f7bb-4654-92b8-ce53564f0f12}, !- Handle
  Availability Manager Night Cycle 100 Control Zone List; !- Name

OS:ModelObjectList,
  {0fa17b07-6db0-44ad-9bad-ab481fec9b76}, !- Handle
  Availability Manager Night Cycle 100 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {832454fd-b329-4d34-8445-fe6c8d60ad1c}, !- Handle
  Availability Manager Night Cycle 100 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0ce582f8-1ba2-4f7a-84c7-f8fb09ccd86c}, !- Handle
  Availability Manager Night Cycle 100 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {75254ef7-7a9c-4df1-bae0-dc7d94578f05}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {8fa7f76c-d132-4c22-a9d5-c12bdfef66f8}, !- Air Inlet Node Name
  {a719c13b-6a72-4076-9d68-d474b03ed8b2}, !- Air Outlet Node Name
  0.0397992087548476;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1e991a2-be12-443a-a023-d4304350aea1}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 Return Air Node, !- Name
  {0b658bba-8dbd-4384-8264-de91cdcba03d}, !- Inlet Port
  {c2ee86bb-17e7-4119-ac2c-92ce33c683c8}; !- Outlet Port

OS:Connection,
  {391c56c0-d975-4732-aae6-2439cc8a2ffa}, !- Handle
  {cb7d592c-7e38-4a08-80fc-70f4d3157ae6}, !- Source Object
  3,                                      !- Outlet Port
  {b0ad9706-9eea-4e43-a0a7-b0691b7f36dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b658bba-8dbd-4384-8264-de91cdcba03d}, !- Handle
  {4a5fea15-e0fe-4e01-b944-b3f3de16bac4}, !- Source Object
  2,                                      !- Outlet Port
  {a1e991a2-be12-443a-a023-d4304350aea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ee86bb-17e7-4119-ac2c-92ce33c683c8}, !- Handle
  {a1e991a2-be12-443a-a023-d4304350aea1}, !- Source Object
  3,                                      !- Outlet Port
  {141768be-2ea3-4605-8c37-31eae315299b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {081c05e8-7086-451b-a586-a4f08bd31d13}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {beb4aebe-e81a-4f9d-adc0-597aa8627b58}, !- Inlet Port
  {8fa7f76c-d132-4c22-a9d5-c12bdfef66f8}; !- Outlet Port

OS:Connection,
  {beb4aebe-e81a-4f9d-adc0-597aa8627b58}, !- Handle
  {bdb6a661-1dff-4450-85ea-211d42c17fbf}, !- Source Object
  3,                                      !- Outlet Port
  {081c05e8-7086-451b-a586-a4f08bd31d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa7f76c-d132-4c22-a9d5-c12bdfef66f8}, !- Handle
  {081c05e8-7086-451b-a586-a4f08bd31d13}, !- Source Object
  3,                                      !- Outlet Port
  {75254ef7-7a9c-4df1-bae0-dc7d94578f05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a719c13b-6a72-4076-9d68-d474b03ed8b2}, !- Handle
  {75254ef7-7a9c-4df1-bae0-dc7d94578f05}, !- Source Object
  4,                                      !- Outlet Port
  {cb7d592c-7e38-4a08-80fc-70f4d3157ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {45957eb6-2718-4731-befe-febc3af9a911}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8882ac20-954e-4c00-af21-88ab97119416}, !- Availability Schedule
  {db944f9e-0e1f-4d3b-95d5-4713e222ba57}, !- Availability Manager List Name
  0.0934498546726542,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14427d33-7bdc-4781-b51d-7abdde0f6cb5}, !- Supply Side Inlet Node Name
  {e741bd5e-f446-45b9-a893-c7754a260c4b}, !- Demand Side Outlet Node Name
  {1197a419-e78c-4c6d-9f4d-57a1f538b808}, !- Demand Side Inlet Node A
  {c1bb25ad-0dad-427c-a54b-d9aa6a1f9c13}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f1069224-f450-468a-8a72-1ba145e8b5b0}, !- Demand Mixer Name
  {a6925d9b-b944-4a4a-af00-5d74f4b0d614}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1588b48a-86da-405f-b208-734014724bde}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {14427d33-7bdc-4781-b51d-7abdde0f6cb5}, !- Inlet Port
  {dd0f8868-be85-45d6-8b36-c97af47b4e8c}; !- Outlet Port

OS:Node,
  {1a978bdf-7d56-4a7e-af32-ca2eeababd45}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {27b35df3-d399-4662-8a21-fa6244e7973f}, !- Inlet Port
  {c1bb25ad-0dad-427c-a54b-d9aa6a1f9c13}; !- Outlet Port

OS:Connection,
  {14427d33-7bdc-4781-b51d-7abdde0f6cb5}, !- Handle
  {45957eb6-2718-4731-befe-febc3af9a911}, !- Source Object
  9,                                      !- Outlet Port
  {1588b48a-86da-405f-b208-734014724bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1bb25ad-0dad-427c-a54b-d9aa6a1f9c13}, !- Handle
  {1a978bdf-7d56-4a7e-af32-ca2eeababd45}, !- Source Object
  3,                                      !- Outlet Port
  {45957eb6-2718-4731-befe-febc3af9a911}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f9b15539-aafd-4ac5-a76f-bfb48106b85b}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {1197a419-e78c-4c6d-9f4d-57a1f538b808}, !- Inlet Port
  {8b686ff5-6ce9-40af-b394-99612f45df48}; !- Outlet Port

OS:Node,
  {a98552cd-f247-4507-9759-dbbfc8662acc}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {6705433b-742c-432c-b599-39c5fafbc6ee}, !- Inlet Port
  {e741bd5e-f446-45b9-a893-c7754a260c4b}; !- Outlet Port

OS:Node,
  {94a5bf55-9fd8-4953-8f86-02c2d20b1ec8}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {fbea76de-19fe-4aff-81d6-be40ef754c25}, !- Inlet Port
  {2b1880e3-ea71-4398-bff0-a22f5648efa8}; !- Outlet Port

OS:Connection,
  {1197a419-e78c-4c6d-9f4d-57a1f538b808}, !- Handle
  {45957eb6-2718-4731-befe-febc3af9a911}, !- Source Object
  11,                                     !- Outlet Port
  {f9b15539-aafd-4ac5-a76f-bfb48106b85b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e741bd5e-f446-45b9-a893-c7754a260c4b}, !- Handle
  {a98552cd-f247-4507-9759-dbbfc8662acc}, !- Source Object
  3,                                      !- Outlet Port
  {45957eb6-2718-4731-befe-febc3af9a911}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a6925d9b-b944-4a4a-af00-5d74f4b0d614}, !- Handle
  Air Loop HVAC Zone Splitter 101,        !- Name
  {8b686ff5-6ce9-40af-b394-99612f45df48}, !- Inlet Node Name
  {79ab50f7-28fd-45bb-b7de-57e15a2e2451}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f1069224-f450-468a-8a72-1ba145e8b5b0}, !- Handle
  Air Loop HVAC Zone Mixer 101,           !- Name
  {6705433b-742c-432c-b599-39c5fafbc6ee}, !- Outlet Node Name
  {cbbecf20-6c08-4fd9-9fca-a0fbc387c827}; !- Inlet Node Name 1

OS:Connection,
  {8b686ff5-6ce9-40af-b394-99612f45df48}, !- Handle
  {f9b15539-aafd-4ac5-a76f-bfb48106b85b}, !- Source Object
  3,                                      !- Outlet Port
  {a6925d9b-b944-4a4a-af00-5d74f4b0d614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6705433b-742c-432c-b599-39c5fafbc6ee}, !- Handle
  {f1069224-f450-468a-8a72-1ba145e8b5b0}, !- Source Object
  2,                                      !- Outlet Port
  {a98552cd-f247-4507-9759-dbbfc8662acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4069f318-67c8-48b9-bca6-2fd06d82f583}, !- Handle
  {45957eb6-2718-4731-befe-febc3af9a911}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0934498546726542,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1059.61,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1169.52,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {db944f9e-0e1f-4d3b-95d5-4713e222ba57}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 100, !- Name
  {86472c60-26d0-428d-ae3c-0ac74a340f90}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4952ecc3-42b6-4857-a334-6f8fa6df1126}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a7ae9e11-4096-4af9-a419-b88c8060e46b}, !- Control Zone Name
  {1a978bdf-7d56-4a7e-af32-ca2eeababd45}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {bf75665b-7b28-417d-a6b6-b9f71bbfa47c}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  83.4605383448885,                       !- U-Factor Times Area Value {W/K}
  7.16587515882588e-05,                   !- Maximum Water Flow Rate {m3/s}
  {20b3690e-2b91-40b3-8d16-3d08af3e2bfc}, !- Water Inlet Node Name
  {1a6a9fe4-548c-4b22-8e0b-e574713d2be3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3276.15213211328,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0644195a-071b-4434-af15-dc924fc7b8b6}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {23f039d3-cbd8-4793-9e80-f334f73a0698}, !- Inlet Port
  {20b3690e-2b91-40b3-8d16-3d08af3e2bfc}; !- Outlet Port

OS:Connection,
  {23f039d3-cbd8-4793-9e80-f334f73a0698}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  104,                                    !- Outlet Port
  {0644195a-071b-4434-af15-dc924fc7b8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24481def-10de-4b6d-b9cf-55da47a37438}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {1a6a9fe4-548c-4b22-8e0b-e574713d2be3}, !- Inlet Port
  {ad231dd8-22ab-43ea-afbc-987a8523f048}; !- Outlet Port

OS:Connection,
  {20b3690e-2b91-40b3-8d16-3d08af3e2bfc}, !- Handle
  {0644195a-071b-4434-af15-dc924fc7b8b6}, !- Source Object
  3,                                      !- Outlet Port
  {bf75665b-7b28-417d-a6b6-b9f71bbfa47c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a6a9fe4-548c-4b22-8e0b-e574713d2be3}, !- Handle
  {bf75665b-7b28-417d-a6b6-b9f71bbfa47c}, !- Source Object
  6,                                      !- Outlet Port
  {24481def-10de-4b6d-b9cf-55da47a37438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad231dd8-22ab-43ea-afbc-987a8523f048}, !- Handle
  {24481def-10de-4b6d-b9cf-55da47a37438}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  104;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {130160bb-65b9-4ced-9b4a-1a581350d0f9}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {bf75665b-7b28-417d-a6b6-b9f71bbfa47c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {b6e882d1-341d-4210-9c29-20fc3de0a28a}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3276.15213211328,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {55fee7f0-56da-43c3-8ef8-0d6a3b8366a2}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1546.92691065476,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0934498546726542,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fe3643e9-5470-49bb-94c0-1c5e50534cb3}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0934498546726542,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d5d81b4-45b6-4168-9c4b-092d76d16622}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b6fb48f2-1e97-4f04-8c8d-e0a117880763}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0d5d81b4-45b6-4168-9c4b-092d76d16622}, !- Handle
  Fan On Off Power Curve 100,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b6fb48f2-1e97-4f04-8c8d-e0a117880763}, !- Handle
  Fan On Off Efficiency Curve 100,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b75b6cd0-c0e4-4dff-acaa-140d2b4d58b2}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a7ae9e11-4096-4af9-a419-b88c8060e46b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {4f7bde77-c672-40da-8159-3fbf2536a30a}, !- Air Inlet Node Name
  {27b35df3-d399-4662-8a21-fa6244e7973f}, !- Air Outlet Node Name
  {fe3643e9-5470-49bb-94c0-1c5e50534cb3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {51ae112f-a704-489c-b055-f21b83b5f129}, !- Supply Air Fan Operating Mode Schedule Name
  {bf75665b-7b28-417d-a6b6-b9f71bbfa47c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {55fee7f0-56da-43c3-8ef8-0d6a3b8366a2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b6e882d1-341d-4210-9c29-20fc3de0a28a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0934498546726542,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0934498546726542,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {27b35df3-d399-4662-8a21-fa6244e7973f}, !- Handle
  {b75b6cd0-c0e4-4dff-acaa-140d2b4d58b2}, !- Source Object
  7,                                      !- Outlet Port
  {1a978bdf-7d56-4a7e-af32-ca2eeababd45}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c58b0eb9-e62b-4345-a93d-51b0c0aa8763}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0934498546726542,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2f345002-453f-4339-9458-4e19d273bf2f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7587d40e-8194-4581-8114-49c86c72ac3e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7587d40e-8194-4581-8114-49c86c72ac3e}, !- Handle
  Controller Mechanical Ventilation 101,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {14c4fbfa-2f58-4d60-9c51-17aeb0685136}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC OA System, !- Name
  {c58b0eb9-e62b-4345-a93d-51b0c0aa8763}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {970ff793-b231-4bcb-afb4-477197fc083b}, !- Mixed Air Node Name
  {2d0a9182-39e9-479a-b9f1-91cefb126264}, !- Outdoor Air Stream Node Name
  {36d61af7-0b00-48c4-9f55-7004cbe64562}, !- Relief Air Stream Node Name
  {dd0f8868-be85-45d6-8b36-c97af47b4e8c}; !- Return Air Stream Node Name

OS:Node,
  {0b5837b6-b103-42f1-be15-b49c2b782c85}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2d0a9182-39e9-479a-b9f1-91cefb126264}; !- Outlet Port

OS:Connection,
  {2d0a9182-39e9-479a-b9f1-91cefb126264}, !- Handle
  {0b5837b6-b103-42f1-be15-b49c2b782c85}, !- Source Object
  3,                                      !- Outlet Port
  {14c4fbfa-2f58-4d60-9c51-17aeb0685136}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd98acbb-240d-4800-b40e-9583e2190ca6}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {36d61af7-0b00-48c4-9f55-7004cbe64562}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36d61af7-0b00-48c4-9f55-7004cbe64562}, !- Handle
  {14c4fbfa-2f58-4d60-9c51-17aeb0685136}, !- Source Object
  7,                                      !- Outlet Port
  {cd98acbb-240d-4800-b40e-9583e2190ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c170f4ed-b311-41c6-84a7-2fe2322544ae}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {970ff793-b231-4bcb-afb4-477197fc083b}, !- Inlet Port
  {4f7bde77-c672-40da-8159-3fbf2536a30a}; !- Outlet Port

OS:Connection,
  {dd0f8868-be85-45d6-8b36-c97af47b4e8c}, !- Handle
  {1588b48a-86da-405f-b208-734014724bde}, !- Source Object
  3,                                      !- Outlet Port
  {14c4fbfa-2f58-4d60-9c51-17aeb0685136}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {970ff793-b231-4bcb-afb4-477197fc083b}, !- Handle
  {14c4fbfa-2f58-4d60-9c51-17aeb0685136}, !- Source Object
  5,                                      !- Outlet Port
  {c170f4ed-b311-41c6-84a7-2fe2322544ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f7bde77-c672-40da-8159-3fbf2536a30a}, !- Handle
  {c170f4ed-b311-41c6-84a7-2fe2322544ae}, !- Source Object
  3,                                      !- Outlet Port
  {b75b6cd0-c0e4-4dff-acaa-140d2b4d58b2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {86472c60-26d0-428d-ae3c-0ac74a340f90}, !- Handle
  Availability Manager Night Cycle 101,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {14fa7c68-0b45-4b63-bcfa-4d2393afd7ce}, !- Control Zone or Zone List Name
  {670e4ed5-697f-4558-a9d6-9485f7870259}, !- Cooling Control Zone or Zone List Name
  {be7e003e-28f3-4352-bfde-d72bf7c57844}, !- Heating Control Zone or Zone List Name
  {930ca682-6f12-44b0-b9e3-db0e71a9f354}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {14fa7c68-0b45-4b63-bcfa-4d2393afd7ce}, !- Handle
  Availability Manager Night Cycle 101 Control Zone List; !- Name

OS:ModelObjectList,
  {670e4ed5-697f-4558-a9d6-9485f7870259}, !- Handle
  Availability Manager Night Cycle 101 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {be7e003e-28f3-4352-bfde-d72bf7c57844}, !- Handle
  Availability Manager Night Cycle 101 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {930ca682-6f12-44b0-b9e3-db0e71a9f354}, !- Handle
  Availability Manager Night Cycle 101 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a60ab1cc-ce20-46f7-a054-acbba8f2e49a}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {2ceba0a0-a453-4bf9-bfd9-c56b0b6cf28e}, !- Air Inlet Node Name
  {fbea76de-19fe-4aff-81d6-be40ef754c25}, !- Air Outlet Node Name
  0.0934498546726542;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a052048e-365f-4866-87a2-f615e4374112}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 Return Air Node, !- Name
  {83c2b294-ae76-469b-9b5f-dd353111432f}, !- Inlet Port
  {cbbecf20-6c08-4fd9-9fca-a0fbc387c827}; !- Outlet Port

OS:Connection,
  {2b1880e3-ea71-4398-bff0-a22f5648efa8}, !- Handle
  {94a5bf55-9fd8-4953-8f86-02c2d20b1ec8}, !- Source Object
  3,                                      !- Outlet Port
  {4ea4db8a-b85c-4ef5-bdce-f1e526d1361c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c2b294-ae76-469b-9b5f-dd353111432f}, !- Handle
  {c870c525-c515-4ce9-9544-85ab7247a76d}, !- Source Object
  2,                                      !- Outlet Port
  {a052048e-365f-4866-87a2-f615e4374112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbbecf20-6c08-4fd9-9fca-a0fbc387c827}, !- Handle
  {a052048e-365f-4866-87a2-f615e4374112}, !- Source Object
  3,                                      !- Outlet Port
  {f1069224-f450-468a-8a72-1ba145e8b5b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3404f5a8-bffd-4079-ac19-7cb232766ce8}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {79ab50f7-28fd-45bb-b7de-57e15a2e2451}, !- Inlet Port
  {2ceba0a0-a453-4bf9-bfd9-c56b0b6cf28e}; !- Outlet Port

OS:Connection,
  {79ab50f7-28fd-45bb-b7de-57e15a2e2451}, !- Handle
  {a6925d9b-b944-4a4a-af00-5d74f4b0d614}, !- Source Object
  3,                                      !- Outlet Port
  {3404f5a8-bffd-4079-ac19-7cb232766ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ceba0a0-a453-4bf9-bfd9-c56b0b6cf28e}, !- Handle
  {3404f5a8-bffd-4079-ac19-7cb232766ce8}, !- Source Object
  3,                                      !- Outlet Port
  {a60ab1cc-ce20-46f7-a054-acbba8f2e49a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbea76de-19fe-4aff-81d6-be40ef754c25}, !- Handle
  {a60ab1cc-ce20-46f7-a054-acbba8f2e49a}, !- Source Object
  4,                                      !- Outlet Port
  {94a5bf55-9fd8-4953-8f86-02c2d20b1ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {76b38a60-bba6-48c8-9ed3-d6e0a79c03ad}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {115f3643-d511-4877-9bbf-1bd0b3e4fa86}, !- Availability Schedule
  {363fd2af-0d6e-41b4-96d8-3b65f2c3464a}, !- Availability Manager List Name
  0.119057669072699,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1e95509b-5e0c-456a-a301-7397e658cf06}, !- Supply Side Inlet Node Name
  {ece380d6-572d-41ad-917d-73a171a0d679}, !- Demand Side Outlet Node Name
  {dd40f8d6-459a-40cf-b15e-636a082a00f6}, !- Demand Side Inlet Node A
  {0d42fd5f-476b-4b19-a70a-ea3e15366619}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {46ad8023-3559-4de1-9443-4291ae229416}, !- Demand Mixer Name
  {6e2c1ace-adff-413d-b5be-37b487893f8b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6d7a6540-46de-4d26-abeb-10b502f1bf65}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {1e95509b-5e0c-456a-a301-7397e658cf06}, !- Inlet Port
  {86e13eb9-9f52-4cca-aaaa-239c607d761a}; !- Outlet Port

OS:Node,
  {83f67960-3fca-4f09-8815-7427f5fec381}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {e263b248-5e63-410e-9d2f-cb05e310e5b5}, !- Inlet Port
  {0d42fd5f-476b-4b19-a70a-ea3e15366619}; !- Outlet Port

OS:Connection,
  {1e95509b-5e0c-456a-a301-7397e658cf06}, !- Handle
  {76b38a60-bba6-48c8-9ed3-d6e0a79c03ad}, !- Source Object
  9,                                      !- Outlet Port
  {6d7a6540-46de-4d26-abeb-10b502f1bf65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d42fd5f-476b-4b19-a70a-ea3e15366619}, !- Handle
  {83f67960-3fca-4f09-8815-7427f5fec381}, !- Source Object
  3,                                      !- Outlet Port
  {76b38a60-bba6-48c8-9ed3-d6e0a79c03ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {784cc8f9-26d3-4aa5-b881-846988407063}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {dd40f8d6-459a-40cf-b15e-636a082a00f6}, !- Inlet Port
  {3c9b946f-f172-4cf4-b1e4-4424e93d5afd}; !- Outlet Port

OS:Node,
  {7eb4bd03-9b0c-4582-bffb-3585aac79c32}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {80041d1d-5493-42a3-a69c-382c1a8e28c7}, !- Inlet Port
  {ece380d6-572d-41ad-917d-73a171a0d679}; !- Outlet Port

OS:Node,
  {7902a8b3-99fe-414d-8a96-aa4bb82b427d}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {f44b3975-f5d2-458d-9704-16c0e6e8c637}, !- Inlet Port
  {0b2794df-3f40-40bd-8c20-4bf3836d0d12}; !- Outlet Port

OS:Connection,
  {dd40f8d6-459a-40cf-b15e-636a082a00f6}, !- Handle
  {76b38a60-bba6-48c8-9ed3-d6e0a79c03ad}, !- Source Object
  11,                                     !- Outlet Port
  {784cc8f9-26d3-4aa5-b881-846988407063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece380d6-572d-41ad-917d-73a171a0d679}, !- Handle
  {7eb4bd03-9b0c-4582-bffb-3585aac79c32}, !- Source Object
  3,                                      !- Outlet Port
  {76b38a60-bba6-48c8-9ed3-d6e0a79c03ad}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6e2c1ace-adff-413d-b5be-37b487893f8b}, !- Handle
  Air Loop HVAC Zone Splitter 102,        !- Name
  {3c9b946f-f172-4cf4-b1e4-4424e93d5afd}, !- Inlet Node Name
  {c46ce71b-db1f-4cf6-be9c-c81377ab3c1c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {46ad8023-3559-4de1-9443-4291ae229416}, !- Handle
  Air Loop HVAC Zone Mixer 102,           !- Name
  {80041d1d-5493-42a3-a69c-382c1a8e28c7}, !- Outlet Node Name
  {1db9a0d0-7e0b-43b5-8829-b5695911b8e4}; !- Inlet Node Name 1

OS:Connection,
  {3c9b946f-f172-4cf4-b1e4-4424e93d5afd}, !- Handle
  {784cc8f9-26d3-4aa5-b881-846988407063}, !- Source Object
  3,                                      !- Outlet Port
  {6e2c1ace-adff-413d-b5be-37b487893f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80041d1d-5493-42a3-a69c-382c1a8e28c7}, !- Handle
  {46ad8023-3559-4de1-9443-4291ae229416}, !- Source Object
  2,                                      !- Outlet Port
  {7eb4bd03-9b0c-4582-bffb-3585aac79c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0a297522-c490-455b-a207-08a943a1a8df}, !- Handle
  {76b38a60-bba6-48c8-9ed3-d6e0a79c03ad}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.119057669072699,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1349.95,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1718.17,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {363fd2af-0d6e-41b4-96d8-3b65f2c3464a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 101, !- Name
  {79ff66c2-e554-4c91-8958-1b5a33632424}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7decda3a-691b-43cb-ae08-cb72ef82d950}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fa3fbb0b-b813-434d-ab33-652c4d5ecc4f}, !- Control Zone Name
  {83f67960-3fca-4f09-8815-7427f5fec381}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {68a08e02-c703-4401-8905-6ce9b718c6f5}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  106.145422771209,                       !- U-Factor Times Area Value {W/K}
  9.1060025511056e-05,                    !- Maximum Water Flow Rate {m3/s}
  {adbec7f3-dc0a-4b20-97ca-5274276341ae}, !- Water Inlet Node Name
  {0f0761ca-071c-42d7-a1fc-90a20054e708}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4163.15509433487,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {70e4f541-e335-44ed-b4a4-cb3aae5ab093}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {471194f6-9370-49d8-9184-38c030ed15c7}, !- Inlet Port
  {adbec7f3-dc0a-4b20-97ca-5274276341ae}; !- Outlet Port

OS:Connection,
  {471194f6-9370-49d8-9184-38c030ed15c7}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  105,                                    !- Outlet Port
  {70e4f541-e335-44ed-b4a4-cb3aae5ab093}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33771cb4-736f-44b6-9912-2c3dd0b36633}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {0f0761ca-071c-42d7-a1fc-90a20054e708}, !- Inlet Port
  {385c9837-4c0f-4738-aa33-3e6e0581d890}; !- Outlet Port

OS:Connection,
  {adbec7f3-dc0a-4b20-97ca-5274276341ae}, !- Handle
  {70e4f541-e335-44ed-b4a4-cb3aae5ab093}, !- Source Object
  3,                                      !- Outlet Port
  {68a08e02-c703-4401-8905-6ce9b718c6f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f0761ca-071c-42d7-a1fc-90a20054e708}, !- Handle
  {68a08e02-c703-4401-8905-6ce9b718c6f5}, !- Source Object
  6,                                      !- Outlet Port
  {33771cb4-736f-44b6-9912-2c3dd0b36633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {385c9837-4c0f-4738-aa33-3e6e0581d890}, !- Handle
  {33771cb4-736f-44b6-9912-2c3dd0b36633}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  105;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {c5a086e1-04e1-4da7-9843-062414bc087d}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {68a08e02-c703-4401-8905-6ce9b718c6f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {84608618-e408-4324-ab3e-1415a376ffa2}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4163.15509433486,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e042c932-65ba-4a29-b818-e7b050642e42}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1970.82716558018,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.119057669072699,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {92640fd8-598c-400b-89f7-629cbac0b9e9}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.119057669072699,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05d296f3-09b5-4a68-b4e0-0d1fc4958f71}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1c8bbb6a-5338-46d7-8fe8-64697418dbd8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {05d296f3-09b5-4a68-b4e0-0d1fc4958f71}, !- Handle
  Fan On Off Power Curve 101,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1c8bbb6a-5338-46d7-8fe8-64697418dbd8}, !- Handle
  Fan On Off Efficiency Curve 101,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {938caba8-90bd-40d2-ae4c-e284d80e521f}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {fa3fbb0b-b813-434d-ab33-652c4d5ecc4f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f3c66b2d-1e05-443d-a7a1-22d901e9e566}, !- Air Inlet Node Name
  {e263b248-5e63-410e-9d2f-cb05e310e5b5}, !- Air Outlet Node Name
  {92640fd8-598c-400b-89f7-629cbac0b9e9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {66e44ac9-8a45-4f10-9441-1af66cf75441}, !- Supply Air Fan Operating Mode Schedule Name
  {68a08e02-c703-4401-8905-6ce9b718c6f5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e042c932-65ba-4a29-b818-e7b050642e42}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {84608618-e408-4324-ab3e-1415a376ffa2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.119057669072699,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.119057669072699,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e263b248-5e63-410e-9d2f-cb05e310e5b5}, !- Handle
  {938caba8-90bd-40d2-ae4c-e284d80e521f}, !- Source Object
  7,                                      !- Outlet Port
  {83f67960-3fca-4f09-8815-7427f5fec381}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4f532e92-531c-44aa-81d2-cbe1b76fd488}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.119057669072699,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d8e9f480-a7cb-45e3-8252-e3a521964cc8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6d079477-a988-461f-b7b6-3269b0eceb13}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6d079477-a988-461f-b7b6-3269b0eceb13}, !- Handle
  Controller Mechanical Ventilation 102,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3f0aa6f-3e3a-4163-a5d1-4f951280ef76}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC OA System, !- Name
  {4f532e92-531c-44aa-81d2-cbe1b76fd488}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {994f4571-5537-4098-811f-c1b78aab0a4e}, !- Mixed Air Node Name
  {2f6395dd-0ec8-4c53-ab95-93d1944f8ff4}, !- Outdoor Air Stream Node Name
  {f45231da-558d-43c4-a29e-2d2db315e9b6}, !- Relief Air Stream Node Name
  {86e13eb9-9f52-4cca-aaaa-239c607d761a}; !- Return Air Stream Node Name

OS:Node,
  {462a5a06-0ea7-432a-a0e7-ab85fb21bd20}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2f6395dd-0ec8-4c53-ab95-93d1944f8ff4}; !- Outlet Port

OS:Connection,
  {2f6395dd-0ec8-4c53-ab95-93d1944f8ff4}, !- Handle
  {462a5a06-0ea7-432a-a0e7-ab85fb21bd20}, !- Source Object
  3,                                      !- Outlet Port
  {c3f0aa6f-3e3a-4163-a5d1-4f951280ef76}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3efde00e-bf4d-4969-8100-de100c5c871a}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {f45231da-558d-43c4-a29e-2d2db315e9b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f45231da-558d-43c4-a29e-2d2db315e9b6}, !- Handle
  {c3f0aa6f-3e3a-4163-a5d1-4f951280ef76}, !- Source Object
  7,                                      !- Outlet Port
  {3efde00e-bf4d-4969-8100-de100c5c871a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2061457a-60bb-4a76-9dd0-9ce3979021a2}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {994f4571-5537-4098-811f-c1b78aab0a4e}, !- Inlet Port
  {f3c66b2d-1e05-443d-a7a1-22d901e9e566}; !- Outlet Port

OS:Connection,
  {86e13eb9-9f52-4cca-aaaa-239c607d761a}, !- Handle
  {6d7a6540-46de-4d26-abeb-10b502f1bf65}, !- Source Object
  3,                                      !- Outlet Port
  {c3f0aa6f-3e3a-4163-a5d1-4f951280ef76}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {994f4571-5537-4098-811f-c1b78aab0a4e}, !- Handle
  {c3f0aa6f-3e3a-4163-a5d1-4f951280ef76}, !- Source Object
  5,                                      !- Outlet Port
  {2061457a-60bb-4a76-9dd0-9ce3979021a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3c66b2d-1e05-443d-a7a1-22d901e9e566}, !- Handle
  {2061457a-60bb-4a76-9dd0-9ce3979021a2}, !- Source Object
  3,                                      !- Outlet Port
  {938caba8-90bd-40d2-ae4c-e284d80e521f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {79ff66c2-e554-4c91-8958-1b5a33632424}, !- Handle
  Availability Manager Night Cycle 102,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7a5f7bf0-4214-492f-9d4d-26fc21fb5cff}, !- Control Zone or Zone List Name
  {444c510a-386b-4b98-999e-784bbc7197bf}, !- Cooling Control Zone or Zone List Name
  {b87bce41-ddab-402b-bb00-f2cce33a5292}, !- Heating Control Zone or Zone List Name
  {e312c4e9-5438-4315-96fc-36abb0eebf8d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7a5f7bf0-4214-492f-9d4d-26fc21fb5cff}, !- Handle
  Availability Manager Night Cycle 102 Control Zone List; !- Name

OS:ModelObjectList,
  {444c510a-386b-4b98-999e-784bbc7197bf}, !- Handle
  Availability Manager Night Cycle 102 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b87bce41-ddab-402b-bb00-f2cce33a5292}, !- Handle
  Availability Manager Night Cycle 102 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e312c4e9-5438-4315-96fc-36abb0eebf8d}, !- Handle
  Availability Manager Night Cycle 102 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {307e8bfc-1268-4b76-af03-8b7c3cf5ab3c}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {a24411ff-80c1-4166-90c2-d1c104f7992e}, !- Air Inlet Node Name
  {f44b3975-f5d2-458d-9704-16c0e6e8c637}, !- Air Outlet Node Name
  0.119057669072699;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {49b7d5fa-9052-4d9c-92f7-799f58825048}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 Return Air Node, !- Name
  {59c3057e-5b70-4077-9318-22dfdd119861}, !- Inlet Port
  {1db9a0d0-7e0b-43b5-8829-b5695911b8e4}; !- Outlet Port

OS:Connection,
  {0b2794df-3f40-40bd-8c20-4bf3836d0d12}, !- Handle
  {7902a8b3-99fe-414d-8a96-aa4bb82b427d}, !- Source Object
  3,                                      !- Outlet Port
  {2bcba2ea-c54f-4cb3-bca3-3a402fade44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c3057e-5b70-4077-9318-22dfdd119861}, !- Handle
  {2348471c-b164-4670-8e2c-2bdd0884bc46}, !- Source Object
  2,                                      !- Outlet Port
  {49b7d5fa-9052-4d9c-92f7-799f58825048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1db9a0d0-7e0b-43b5-8829-b5695911b8e4}, !- Handle
  {49b7d5fa-9052-4d9c-92f7-799f58825048}, !- Source Object
  3,                                      !- Outlet Port
  {46ad8023-3559-4de1-9443-4291ae229416}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a043cd9a-7dea-4837-8fc2-7d06f7985f2a}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {c46ce71b-db1f-4cf6-be9c-c81377ab3c1c}, !- Inlet Port
  {a24411ff-80c1-4166-90c2-d1c104f7992e}; !- Outlet Port

OS:Connection,
  {c46ce71b-db1f-4cf6-be9c-c81377ab3c1c}, !- Handle
  {6e2c1ace-adff-413d-b5be-37b487893f8b}, !- Source Object
  3,                                      !- Outlet Port
  {a043cd9a-7dea-4837-8fc2-7d06f7985f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a24411ff-80c1-4166-90c2-d1c104f7992e}, !- Handle
  {a043cd9a-7dea-4837-8fc2-7d06f7985f2a}, !- Source Object
  3,                                      !- Outlet Port
  {307e8bfc-1268-4b76-af03-8b7c3cf5ab3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f44b3975-f5d2-458d-9704-16c0e6e8c637}, !- Handle
  {307e8bfc-1268-4b76-af03-8b7c3cf5ab3c}, !- Source Object
  4,                                      !- Outlet Port
  {7902a8b3-99fe-414d-8a96-aa4bb82b427d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {69b85494-fd73-4fb8-b82c-0eaa51723b9c}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a3e75ef1-1a3a-41a1-aed3-cb844aebef0d}, !- Availability Schedule
  {fac05958-606d-479f-90fc-6f352b14ec03}, !- Availability Manager List Name
  0.0291225490850649,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6a96757f-d492-4557-baaa-8f8f18b7dc7d}, !- Supply Side Inlet Node Name
  {5ccf5f02-52d4-4522-95a3-2ccba4505566}, !- Demand Side Outlet Node Name
  {aefd8b1a-4546-4f2c-b920-4970c2c65ef5}, !- Demand Side Inlet Node A
  {3ca03835-d14f-4f30-88fe-60292718286b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4d7bcce-33d9-458e-a4bf-36a89826fe44}, !- Demand Mixer Name
  {ec96ff67-1efc-4ad4-9f88-556f94550457}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d24e4db7-d15b-4856-8ff7-875597cb93c3}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Supply Inlet Node, !- Name
  {6a96757f-d492-4557-baaa-8f8f18b7dc7d}, !- Inlet Port
  {ae6dfa55-2e2a-41f3-9e35-4c7f6df53c5e}; !- Outlet Port

OS:Node,
  {e7433ab3-e254-4426-9284-4c61f22da93d}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Supply Outlet Node, !- Name
  {0517e63b-9b25-496c-8ac7-30db743a254a}, !- Inlet Port
  {3ca03835-d14f-4f30-88fe-60292718286b}; !- Outlet Port

OS:Connection,
  {6a96757f-d492-4557-baaa-8f8f18b7dc7d}, !- Handle
  {69b85494-fd73-4fb8-b82c-0eaa51723b9c}, !- Source Object
  9,                                      !- Outlet Port
  {d24e4db7-d15b-4856-8ff7-875597cb93c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca03835-d14f-4f30-88fe-60292718286b}, !- Handle
  {e7433ab3-e254-4426-9284-4c61f22da93d}, !- Source Object
  3,                                      !- Outlet Port
  {69b85494-fd73-4fb8-b82c-0eaa51723b9c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aba2bef7-efaa-4f44-9e1a-f3c4cef6ba7e}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Demand Inlet Node, !- Name
  {aefd8b1a-4546-4f2c-b920-4970c2c65ef5}, !- Inlet Port
  {1fbf35f0-3e35-464e-a6e6-f44730b97c8c}; !- Outlet Port

OS:Node,
  {d282174a-c11c-4d30-8e83-63cbe0402ea9}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Demand Outlet Node, !- Name
  {25e59459-a71a-4c91-a691-504bd7d3f740}, !- Inlet Port
  {5ccf5f02-52d4-4522-95a3-2ccba4505566}; !- Outlet Port

OS:Node,
  {865dc704-badd-45dd-8add-4b1dd97c430d}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {3db337f4-cfd5-47e3-85ec-8e9abe78fde6}, !- Inlet Port
