  {8954507c-c68c-45d7-9b0b-4afd5bf9dc20}; !- Outlet Port

OS:Connection,
  {aefd8b1a-4546-4f2c-b920-4970c2c65ef5}, !- Handle
  {69b85494-fd73-4fb8-b82c-0eaa51723b9c}, !- Source Object
  11,                                     !- Outlet Port
  {aba2bef7-efaa-4f44-9e1a-f3c4cef6ba7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ccf5f02-52d4-4522-95a3-2ccba4505566}, !- Handle
  {d282174a-c11c-4d30-8e83-63cbe0402ea9}, !- Source Object
  3,                                      !- Outlet Port
  {69b85494-fd73-4fb8-b82c-0eaa51723b9c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ec96ff67-1efc-4ad4-9f88-556f94550457}, !- Handle
  Air Loop HVAC Zone Splitter 103,        !- Name
  {1fbf35f0-3e35-464e-a6e6-f44730b97c8c}, !- Inlet Node Name
  {3873326e-79c1-4b7f-9483-0ce9edc64cac}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4d7bcce-33d9-458e-a4bf-36a89826fe44}, !- Handle
  Air Loop HVAC Zone Mixer 103,           !- Name
  {25e59459-a71a-4c91-a691-504bd7d3f740}, !- Outlet Node Name
  {d03398a9-1d00-4d24-88dd-aa2e81b92413}; !- Inlet Node Name 1

OS:Connection,
  {1fbf35f0-3e35-464e-a6e6-f44730b97c8c}, !- Handle
  {aba2bef7-efaa-4f44-9e1a-f3c4cef6ba7e}, !- Source Object
  3,                                      !- Outlet Port
  {ec96ff67-1efc-4ad4-9f88-556f94550457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e59459-a71a-4c91-a691-504bd7d3f740}, !- Handle
  {d4d7bcce-33d9-458e-a4bf-36a89826fe44}, !- Source Object
  2,                                      !- Outlet Port
  {d282174a-c11c-4d30-8e83-63cbe0402ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c4cf38a5-6b35-4a1a-a9a6-626bbec10881}, !- Handle
  {69b85494-fd73-4fb8-b82c-0eaa51723b9c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0291225490850649,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  330.22,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  315.03,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fac05958-606d-479f-90fc-6f352b14ec03}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 102, !- Name
  {5f7cdcfc-733f-4290-bf86-9a44228da696}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {726f0449-0afb-4bcc-be40-05b724e00db8}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {aa594995-6cbe-4ff4-a10c-0f2354260258}, !- Control Zone Name
  {e7433ab3-e254-4426-9284-4c61f22da93d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {437e372b-41ce-48df-9bb3-c6e56bec0fbd}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  25.8612674775202,                       !- U-Factor Times Area Value {W/K}
  2.21540872464594e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3bcbd1bc-5d41-446b-af07-8e918b463b21}, !- Water Inlet Node Name
  {ce3867de-afe9-4e26-92da-51ffbfe8415b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1012.85828400343,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e9cef091-7db1-4d8d-9aff-35b33cd55ceb}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {eed30734-af17-4773-81ee-b7adac8a088a}, !- Inlet Port
  {3bcbd1bc-5d41-446b-af07-8e918b463b21}; !- Outlet Port

OS:Connection,
  {eed30734-af17-4773-81ee-b7adac8a088a}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  106,                                    !- Outlet Port
  {e9cef091-7db1-4d8d-9aff-35b33cd55ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3ff6851-2e4c-49d2-ad7f-0af76d0fbf29}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {ce3867de-afe9-4e26-92da-51ffbfe8415b}, !- Inlet Port
  {a5cced7b-9933-4aa3-a971-97aae3c47b64}; !- Outlet Port

OS:Connection,
  {3bcbd1bc-5d41-446b-af07-8e918b463b21}, !- Handle
  {e9cef091-7db1-4d8d-9aff-35b33cd55ceb}, !- Source Object
  3,                                      !- Outlet Port
  {437e372b-41ce-48df-9bb3-c6e56bec0fbd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce3867de-afe9-4e26-92da-51ffbfe8415b}, !- Handle
  {437e372b-41ce-48df-9bb3-c6e56bec0fbd}, !- Source Object
  6,                                      !- Outlet Port
  {f3ff6851-2e4c-49d2-ad7f-0af76d0fbf29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5cced7b-9933-4aa3-a971-97aae3c47b64}, !- Handle
  {f3ff6851-2e4c-49d2-ad7f-0af76d0fbf29}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  106;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {eb2a71de-246f-4ee8-b4cd-c66ac46a8b80}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Water Htg Coil Controller, !- Name
  {437e372b-41ce-48df-9bb3-c6e56bec0fbd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6dd72e43-2e91-4fb9-975c-de77a537848e}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1012.85828400343,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e3e33605-d5fd-47f9-a6e3-18b0eb8a3f1f}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  482.081593859707,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0291225490850649,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a7c8bb7a-a1c8-4637-bae3-6b259ec16ad6}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0291225490850649,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c20fe1a8-03f5-4d59-9963-506075ea13f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e48edc88-ad36-4ece-82e0-304616061c4c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c20fe1a8-03f5-4d59-9963-506075ea13f8}, !- Handle
  Fan On Off Power Curve 102,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e48edc88-ad36-4ece-82e0-304616061c4c}, !- Handle
  Fan On Off Efficiency Curve 102,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fcb9f33f-7f00-46da-9890-062f5eb146d3}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {aa594995-6cbe-4ff4-a10c-0f2354260258}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {a7bb84e6-15df-4902-88e2-c0cef32e9bd5}, !- Air Inlet Node Name
  {0517e63b-9b25-496c-8ac7-30db743a254a}, !- Air Outlet Node Name
  {a7c8bb7a-a1c8-4637-bae3-6b259ec16ad6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {673cf084-e30f-4501-b5c3-d51a42deea6b}, !- Supply Air Fan Operating Mode Schedule Name
  {437e372b-41ce-48df-9bb3-c6e56bec0fbd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e3e33605-d5fd-47f9-a6e3-18b0eb8a3f1f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6dd72e43-2e91-4fb9-975c-de77a537848e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0291225490850649,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0291225490850649,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0517e63b-9b25-496c-8ac7-30db743a254a}, !- Handle
  {fcb9f33f-7f00-46da-9890-062f5eb146d3}, !- Source Object
  7,                                      !- Outlet Port
  {e7433ab3-e254-4426-9284-4c61f22da93d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {65521e73-6ba2-4956-bf60-c649270d8e4a}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0291225490850649,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {471f67d3-7c81-4c6d-9fd2-319eaab30176}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9ee5f970-24ee-435c-bee6-f299d59311a5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9ee5f970-24ee-435c-bee6-f299d59311a5}, !- Handle
  Controller Mechanical Ventilation 103,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {da4d593f-b706-4b67-817f-9cf02a4bc6c0}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC OA System, !- Name
  {65521e73-6ba2-4956-bf60-c649270d8e4a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8108f493-85af-4ba9-90f7-4f0a55a79eb1}, !- Mixed Air Node Name
  {9af87f98-28e5-4795-b515-192645b1ebe7}, !- Outdoor Air Stream Node Name
  {6a405841-0405-4fee-8026-0cb669f61e85}, !- Relief Air Stream Node Name
  {ae6dfa55-2e2a-41f3-9e35-4c7f6df53c5e}; !- Return Air Stream Node Name

OS:Node,
  {5d030ab6-4261-474a-9d17-a053f1d58639}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9af87f98-28e5-4795-b515-192645b1ebe7}; !- Outlet Port

OS:Connection,
  {9af87f98-28e5-4795-b515-192645b1ebe7}, !- Handle
  {5d030ab6-4261-474a-9d17-a053f1d58639}, !- Source Object
  3,                                      !- Outlet Port
  {da4d593f-b706-4b67-817f-9cf02a4bc6c0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9745ec79-4c40-4dc2-87ed-f55365d8703f}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Relief Air Node, !- Name
  {6a405841-0405-4fee-8026-0cb669f61e85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a405841-0405-4fee-8026-0cb669f61e85}, !- Handle
  {da4d593f-b706-4b67-817f-9cf02a4bc6c0}, !- Source Object
  7,                                      !- Outlet Port
  {9745ec79-4c40-4dc2-87ed-f55365d8703f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df69fb9f-7829-46c8-aabb-a30d80600492}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Mixed Air Node, !- Name
  {8108f493-85af-4ba9-90f7-4f0a55a79eb1}, !- Inlet Port
  {a7bb84e6-15df-4902-88e2-c0cef32e9bd5}; !- Outlet Port

OS:Connection,
  {ae6dfa55-2e2a-41f3-9e35-4c7f6df53c5e}, !- Handle
  {d24e4db7-d15b-4856-8ff7-875597cb93c3}, !- Source Object
  3,                                      !- Outlet Port
  {da4d593f-b706-4b67-817f-9cf02a4bc6c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8108f493-85af-4ba9-90f7-4f0a55a79eb1}, !- Handle
  {da4d593f-b706-4b67-817f-9cf02a4bc6c0}, !- Source Object
  5,                                      !- Outlet Port
  {df69fb9f-7829-46c8-aabb-a30d80600492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7bb84e6-15df-4902-88e2-c0cef32e9bd5}, !- Handle
  {df69fb9f-7829-46c8-aabb-a30d80600492}, !- Source Object
  3,                                      !- Outlet Port
  {fcb9f33f-7f00-46da-9890-062f5eb146d3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5f7cdcfc-733f-4290-bf86-9a44228da696}, !- Handle
  Availability Manager Night Cycle 103,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0d29dd35-4f1b-4ece-b4e5-780d83ebebfc}, !- Control Zone or Zone List Name
  {3f475e21-e771-49e8-8067-c04eeaad3593}, !- Cooling Control Zone or Zone List Name
  {7691b065-2288-43bc-8c47-f58fd28c2952}, !- Heating Control Zone or Zone List Name
  {11a50cab-2cdc-49c1-b20c-2511606d18b3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0d29dd35-4f1b-4ece-b4e5-780d83ebebfc}, !- Handle
  Availability Manager Night Cycle 103 Control Zone List; !- Name

OS:ModelObjectList,
  {3f475e21-e771-49e8-8067-c04eeaad3593}, !- Handle
  Availability Manager Night Cycle 103 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7691b065-2288-43bc-8c47-f58fd28c2952}, !- Handle
  Availability Manager Night Cycle 103 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {11a50cab-2cdc-49c1-b20c-2511606d18b3}, !- Handle
  Availability Manager Night Cycle 103 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10a90b36-dc34-4106-968e-1fedafe561e9}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {af2d9600-5452-4ea9-80de-d6072444ffa0}, !- Air Inlet Node Name
  {3db337f4-cfd5-47e3-85ec-8e9abe78fde6}, !- Air Outlet Node Name
  0.0291225490850649;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {73f5c5e8-19b9-4ac8-8f12-cc36088d19a8}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 Return Air Node, !- Name
  {2aeb46fa-71ef-4c91-86f8-c4fd6ccf2569}, !- Inlet Port
  {d03398a9-1d00-4d24-88dd-aa2e81b92413}; !- Outlet Port

OS:Connection,
  {8954507c-c68c-45d7-9b0b-4afd5bf9dc20}, !- Handle
  {865dc704-badd-45dd-8add-4b1dd97c430d}, !- Source Object
  3,                                      !- Outlet Port
  {1665a7f0-027b-4216-a637-78c8a6b9a3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aeb46fa-71ef-4c91-86f8-c4fd6ccf2569}, !- Handle
  {0a60e26e-5df7-44b8-b618-fcb95f39db7c}, !- Source Object
  2,                                      !- Outlet Port
  {73f5c5e8-19b9-4ac8-8f12-cc36088d19a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d03398a9-1d00-4d24-88dd-aa2e81b92413}, !- Handle
  {73f5c5e8-19b9-4ac8-8f12-cc36088d19a8}, !- Source Object
  3,                                      !- Outlet Port
  {d4d7bcce-33d9-458e-a4bf-36a89826fe44}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {17966241-3e0f-4741-aa04-4b0f9dd7d483}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {3873326e-79c1-4b7f-9483-0ce9edc64cac}, !- Inlet Port
  {af2d9600-5452-4ea9-80de-d6072444ffa0}; !- Outlet Port

OS:Connection,
  {3873326e-79c1-4b7f-9483-0ce9edc64cac}, !- Handle
  {ec96ff67-1efc-4ad4-9f88-556f94550457}, !- Source Object
  3,                                      !- Outlet Port
  {17966241-3e0f-4741-aa04-4b0f9dd7d483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2d9600-5452-4ea9-80de-d6072444ffa0}, !- Handle
  {17966241-3e0f-4741-aa04-4b0f9dd7d483}, !- Source Object
  3,                                      !- Outlet Port
  {10a90b36-dc34-4106-968e-1fedafe561e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3db337f4-cfd5-47e3-85ec-8e9abe78fde6}, !- Handle
  {10a90b36-dc34-4106-968e-1fedafe561e9}, !- Source Object
  4,                                      !- Outlet Port
  {865dc704-badd-45dd-8add-4b1dd97c430d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4369ef78-d402-43e9-9f01-3679f5df8497}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e625eecf-a88f-4a04-97d9-0880bf8fbc51}, !- Availability Schedule
  {10910201-bbcb-4640-bbfe-b84a39c28d7c}, !- Availability Manager List Name
  0.0428047388929375,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {549533da-e490-42b6-a400-9c0c4ae02c26}, !- Supply Side Inlet Node Name
  {e613edaf-6e2e-4774-aa13-d130f9977a81}, !- Demand Side Outlet Node Name
  {ffd9f9ff-1350-4e2b-835f-16aa3789e49b}, !- Demand Side Inlet Node A
  {e0f9b074-9a3b-4cb1-bfe8-735fbe047be8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {36144001-99d9-4700-b939-ea0e0764c593}, !- Demand Mixer Name
  {a00642be-2df2-4c8b-846c-be1b7eb773bb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b9a2a3d1-0cd6-47b5-986b-c990df8ed72a}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {549533da-e490-42b6-a400-9c0c4ae02c26}, !- Inlet Port
  {55743816-705c-4c56-9469-753b43ea81b5}; !- Outlet Port

OS:Node,
  {19c5a194-4c59-4277-a1d7-c5a7dac2d211}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {ee8d79e7-de74-4a38-bbc0-4f40afc574d4}, !- Inlet Port
  {e0f9b074-9a3b-4cb1-bfe8-735fbe047be8}; !- Outlet Port

OS:Connection,
  {549533da-e490-42b6-a400-9c0c4ae02c26}, !- Handle
  {4369ef78-d402-43e9-9f01-3679f5df8497}, !- Source Object
  9,                                      !- Outlet Port
  {b9a2a3d1-0cd6-47b5-986b-c990df8ed72a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f9b074-9a3b-4cb1-bfe8-735fbe047be8}, !- Handle
  {19c5a194-4c59-4277-a1d7-c5a7dac2d211}, !- Source Object
  3,                                      !- Outlet Port
  {4369ef78-d402-43e9-9f01-3679f5df8497}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {afc1fd95-00ce-4385-a973-6b47ea5889f1}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {ffd9f9ff-1350-4e2b-835f-16aa3789e49b}, !- Inlet Port
  {d2253d29-76d1-4852-8394-bbad71d153e9}; !- Outlet Port

OS:Node,
  {37b427ca-b622-4636-b6f6-e1ea24c268cb}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {953c1a95-d7ef-4af0-9ed3-16052d1f0fca}, !- Inlet Port
  {e613edaf-6e2e-4774-aa13-d130f9977a81}; !- Outlet Port

OS:Node,
  {86a01720-e407-4ddf-aaa9-76c0013f78e4}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {72617cc5-7290-43ca-b00a-60ee69b8953c}, !- Inlet Port
  {655ff786-0e10-4905-aee6-4a660e74393c}; !- Outlet Port

OS:Connection,
  {ffd9f9ff-1350-4e2b-835f-16aa3789e49b}, !- Handle
  {4369ef78-d402-43e9-9f01-3679f5df8497}, !- Source Object
  11,                                     !- Outlet Port
  {afc1fd95-00ce-4385-a973-6b47ea5889f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e613edaf-6e2e-4774-aa13-d130f9977a81}, !- Handle
  {37b427ca-b622-4636-b6f6-e1ea24c268cb}, !- Source Object
  3,                                      !- Outlet Port
  {4369ef78-d402-43e9-9f01-3679f5df8497}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a00642be-2df2-4c8b-846c-be1b7eb773bb}, !- Handle
  Air Loop HVAC Zone Splitter 104,        !- Name
  {d2253d29-76d1-4852-8394-bbad71d153e9}, !- Inlet Node Name
  {bc76caca-4ab8-465b-b254-3322fade8a00}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {36144001-99d9-4700-b939-ea0e0764c593}, !- Handle
  Air Loop HVAC Zone Mixer 104,           !- Name
  {953c1a95-d7ef-4af0-9ed3-16052d1f0fca}, !- Outlet Node Name
  {b392de7a-532b-4ed8-be7d-ed8f83384eac}; !- Inlet Node Name 1

OS:Connection,
  {d2253d29-76d1-4852-8394-bbad71d153e9}, !- Handle
  {afc1fd95-00ce-4385-a973-6b47ea5889f1}, !- Source Object
  3,                                      !- Outlet Port
  {a00642be-2df2-4c8b-846c-be1b7eb773bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {953c1a95-d7ef-4af0-9ed3-16052d1f0fca}, !- Handle
  {36144001-99d9-4700-b939-ea0e0764c593}, !- Source Object
  2,                                      !- Outlet Port
  {37b427ca-b622-4636-b6f6-e1ea24c268cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {daebe40f-6e0a-494c-a896-78f6ed357fcd}, !- Handle
  {4369ef78-d402-43e9-9f01-3679f5df8497}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0428047388929375,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  485.32,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1251.14,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {10910201-bbcb-4640-bbfe-b84a39c28d7c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 103, !- Name
  {f43ab9aa-730e-49fc-a54a-229b05127dd4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {598abdb6-603a-48be-8c88-2cf57a24fa00}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {32803aa4-2c01-492a-8c6c-808bf45de558}, !- Control Zone Name
  {19c5a194-4c59-4277-a1d7-c5a7dac2d211}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {4cc749d6-cd98-4dea-acd5-e6161934390d}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  38.2287976539651,                       !- U-Factor Times Area Value {W/K}
  3.28226362002077e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e8989e12-5c9c-4bf3-8952-4f4a2efb251b}, !- Water Inlet Node Name
  {d3a59d67-daa5-4483-aef0-50508bfa3dcc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1500.61153991005,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {37a36e17-69bb-4e88-8e70-5b931eb3fe76}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {5c1a4a92-747b-4ff4-88e1-a6aa8881ed20}, !- Inlet Port
  {e8989e12-5c9c-4bf3-8952-4f4a2efb251b}; !- Outlet Port

OS:Connection,
  {5c1a4a92-747b-4ff4-88e1-a6aa8881ed20}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  107,                                    !- Outlet Port
  {37a36e17-69bb-4e88-8e70-5b931eb3fe76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e8a9b82-19c3-40d9-8d12-9f11184595c0}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {d3a59d67-daa5-4483-aef0-50508bfa3dcc}, !- Inlet Port
  {a8ca8b32-e5d3-43dd-9ae1-22d8e7c186ca}; !- Outlet Port

OS:Connection,
  {e8989e12-5c9c-4bf3-8952-4f4a2efb251b}, !- Handle
  {37a36e17-69bb-4e88-8e70-5b931eb3fe76}, !- Source Object
  3,                                      !- Outlet Port
  {4cc749d6-cd98-4dea-acd5-e6161934390d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d3a59d67-daa5-4483-aef0-50508bfa3dcc}, !- Handle
  {4cc749d6-cd98-4dea-acd5-e6161934390d}, !- Source Object
  6,                                      !- Outlet Port
  {6e8a9b82-19c3-40d9-8d12-9f11184595c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8ca8b32-e5d3-43dd-9ae1-22d8e7c186ca}, !- Handle
  {6e8a9b82-19c3-40d9-8d12-9f11184595c0}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  107;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {80539f0c-ed6e-4684-ab83-6dceb91ca6d3}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {4cc749d6-cd98-4dea-acd5-e6161934390d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {5dfad12e-48e9-4451-a06f-51a371dcd1be}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1500.61153991005,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {91dda757-3f01-462b-a0e2-2eabaf315e3a}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  708.57041703257,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0428047388929375,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {96a117d9-898e-4990-af42-a04d5123f6c1}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0428047388929375,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e4411f0-baf9-44bc-9cf5-aea40086168b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a84dc2e6-09e0-4002-9119-67509399daac}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2e4411f0-baf9-44bc-9cf5-aea40086168b}, !- Handle
  Fan On Off Power Curve 103,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a84dc2e6-09e0-4002-9119-67509399daac}, !- Handle
  Fan On Off Efficiency Curve 103,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {79163be3-863d-4c4c-b1e1-2751c53ec906}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {32803aa4-2c01-492a-8c6c-808bf45de558}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {36827808-afd6-4a4a-8b22-398c9b68dd09}, !- Air Inlet Node Name
  {ee8d79e7-de74-4a38-bbc0-4f40afc574d4}, !- Air Outlet Node Name
  {96a117d9-898e-4990-af42-a04d5123f6c1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3b65a3d5-9ffd-49ea-be40-f00acbe200aa}, !- Supply Air Fan Operating Mode Schedule Name
  {4cc749d6-cd98-4dea-acd5-e6161934390d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {91dda757-3f01-462b-a0e2-2eabaf315e3a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5dfad12e-48e9-4451-a06f-51a371dcd1be}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0428047388929375,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0428047388929375,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ee8d79e7-de74-4a38-bbc0-4f40afc574d4}, !- Handle
  {79163be3-863d-4c4c-b1e1-2751c53ec906}, !- Source Object
  7,                                      !- Outlet Port
  {19c5a194-4c59-4277-a1d7-c5a7dac2d211}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eb94be0e-09ec-4894-a92d-352a41296dc8}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0428047388929375,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1114f5cd-38d6-4af0-ac71-d08c9a0e4a6d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {24257c92-244b-43af-8872-cd697b10e7fa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {24257c92-244b-43af-8872-cd697b10e7fa}, !- Handle
  Controller Mechanical Ventilation 104,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d8125d4c-1597-4d49-828f-ba49f5836b32}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC OA System, !- Name
  {eb94be0e-09ec-4894-a92d-352a41296dc8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9ba3e364-844a-40ba-a9a7-e775ea76276d}, !- Mixed Air Node Name
  {e47db875-2f7d-4570-b315-708a10c28982}, !- Outdoor Air Stream Node Name
  {9d54ebd3-b43e-48ad-9f34-92215b42e06d}, !- Relief Air Stream Node Name
  {55743816-705c-4c56-9469-753b43ea81b5}; !- Return Air Stream Node Name

OS:Node,
  {e5e88510-a3c0-4720-9847-df4b639711e0}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e47db875-2f7d-4570-b315-708a10c28982}; !- Outlet Port

OS:Connection,
  {e47db875-2f7d-4570-b315-708a10c28982}, !- Handle
  {e5e88510-a3c0-4720-9847-df4b639711e0}, !- Source Object
  3,                                      !- Outlet Port
  {d8125d4c-1597-4d49-828f-ba49f5836b32}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ef574cd5-290f-4687-bfa0-b1bf5a03220b}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {9d54ebd3-b43e-48ad-9f34-92215b42e06d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d54ebd3-b43e-48ad-9f34-92215b42e06d}, !- Handle
  {d8125d4c-1597-4d49-828f-ba49f5836b32}, !- Source Object
  7,                                      !- Outlet Port
  {ef574cd5-290f-4687-bfa0-b1bf5a03220b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e773f691-1a71-409b-b084-5aff90e9e069}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {9ba3e364-844a-40ba-a9a7-e775ea76276d}, !- Inlet Port
  {36827808-afd6-4a4a-8b22-398c9b68dd09}; !- Outlet Port

OS:Connection,
  {55743816-705c-4c56-9469-753b43ea81b5}, !- Handle
  {b9a2a3d1-0cd6-47b5-986b-c990df8ed72a}, !- Source Object
  3,                                      !- Outlet Port
  {d8125d4c-1597-4d49-828f-ba49f5836b32}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9ba3e364-844a-40ba-a9a7-e775ea76276d}, !- Handle
  {d8125d4c-1597-4d49-828f-ba49f5836b32}, !- Source Object
  5,                                      !- Outlet Port
  {e773f691-1a71-409b-b084-5aff90e9e069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36827808-afd6-4a4a-8b22-398c9b68dd09}, !- Handle
  {e773f691-1a71-409b-b084-5aff90e9e069}, !- Source Object
  3,                                      !- Outlet Port
  {79163be3-863d-4c4c-b1e1-2751c53ec906}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f43ab9aa-730e-49fc-a54a-229b05127dd4}, !- Handle
  Availability Manager Night Cycle 104,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {018b0747-a7e5-42b6-be94-5edd9d851522}, !- Control Zone or Zone List Name
  {12f4692d-dcf3-4822-92c3-86aa5675f04c}, !- Cooling Control Zone or Zone List Name
  {044d5b3c-0353-476d-b8a4-8d21d3da5368}, !- Heating Control Zone or Zone List Name
  {a3f0ce4c-14f9-4018-9ad6-d366ee4f95f0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {018b0747-a7e5-42b6-be94-5edd9d851522}, !- Handle
  Availability Manager Night Cycle 104 Control Zone List; !- Name

OS:ModelObjectList,
  {12f4692d-dcf3-4822-92c3-86aa5675f04c}, !- Handle
  Availability Manager Night Cycle 104 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {044d5b3c-0353-476d-b8a4-8d21d3da5368}, !- Handle
  Availability Manager Night Cycle 104 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a3f0ce4c-14f9-4018-9ad6-d366ee4f95f0}, !- Handle
  Availability Manager Night Cycle 104 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0f42bbd2-16aa-47a6-9603-4470eb4e3253}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {e1792d6a-c953-4c1f-a3a4-552a2a47e406}, !- Air Inlet Node Name
  {72617cc5-7290-43ca-b00a-60ee69b8953c}, !- Air Outlet Node Name
  0.0428047388929375;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {de86b7ad-43bb-4abc-8265-df36f1e937cd}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 Return Air Node, !- Name
  {d001a414-8ae7-4815-b5bd-4a748979f28e}, !- Inlet Port
  {b392de7a-532b-4ed8-be7d-ed8f83384eac}; !- Outlet Port

OS:Connection,
  {655ff786-0e10-4905-aee6-4a660e74393c}, !- Handle
  {86a01720-e407-4ddf-aaa9-76c0013f78e4}, !- Source Object
  3,                                      !- Outlet Port
  {5c51e40d-fb1b-47eb-9725-1ee89e2d373e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d001a414-8ae7-4815-b5bd-4a748979f28e}, !- Handle
  {32f12d13-1e74-4f5f-bfe1-81f963bf469d}, !- Source Object
  2,                                      !- Outlet Port
  {de86b7ad-43bb-4abc-8265-df36f1e937cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b392de7a-532b-4ed8-be7d-ed8f83384eac}, !- Handle
  {de86b7ad-43bb-4abc-8265-df36f1e937cd}, !- Source Object
  3,                                      !- Outlet Port
  {36144001-99d9-4700-b939-ea0e0764c593}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83baf635-7e78-451b-96d3-bae8737b577d}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {bc76caca-4ab8-465b-b254-3322fade8a00}, !- Inlet Port
  {e1792d6a-c953-4c1f-a3a4-552a2a47e406}; !- Outlet Port

OS:Connection,
  {bc76caca-4ab8-465b-b254-3322fade8a00}, !- Handle
  {a00642be-2df2-4c8b-846c-be1b7eb773bb}, !- Source Object
  3,                                      !- Outlet Port
  {83baf635-7e78-451b-96d3-bae8737b577d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1792d6a-c953-4c1f-a3a4-552a2a47e406}, !- Handle
  {83baf635-7e78-451b-96d3-bae8737b577d}, !- Source Object
  3,                                      !- Outlet Port
  {0f42bbd2-16aa-47a6-9603-4470eb4e3253}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72617cc5-7290-43ca-b00a-60ee69b8953c}, !- Handle
  {0f42bbd2-16aa-47a6-9603-4470eb4e3253}, !- Source Object
  4,                                      !- Outlet Port
  {86a01720-e407-4ddf-aaa9-76c0013f78e4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a27715a2-cf80-4747-bfaf-5de76e94e8eb}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {34565a47-fa75-4f44-a27f-70b145638ba2}, !- Availability Schedule
  {0de8dc31-2f0f-4eb2-8f26-052aa24c7b62}, !- Availability Manager List Name
  0.100460033036447,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {139f9eb3-8b37-48cb-ad50-b22aa72f69ce}, !- Supply Side Inlet Node Name
  {2e230336-038e-4840-8086-755e9f3a0f16}, !- Demand Side Outlet Node Name
  {fd919581-a844-4bb3-b091-beb5decec274}, !- Demand Side Inlet Node A
  {10a9bbd7-e13b-4d69-9b8e-6cea4b30be73}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5c79846f-b887-4c2c-b305-fb4d04f04e65}, !- Demand Mixer Name
  {aa03b2b9-64c8-46f4-afd8-af161055b262}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2fe45c9b-9fa7-4f82-98a2-b200e8c1fc5f}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {139f9eb3-8b37-48cb-ad50-b22aa72f69ce}, !- Inlet Port
  {cc3f3be4-48bd-41b3-a71f-82feee5337ac}; !- Outlet Port

OS:Node,
  {1ee891fc-c10f-401d-a28a-4eb39aec060c}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {c8f6fb97-5596-4d1d-bafc-0a4cd04c3b2c}, !- Inlet Port
  {10a9bbd7-e13b-4d69-9b8e-6cea4b30be73}; !- Outlet Port

OS:Connection,
  {139f9eb3-8b37-48cb-ad50-b22aa72f69ce}, !- Handle
  {a27715a2-cf80-4747-bfaf-5de76e94e8eb}, !- Source Object
  9,                                      !- Outlet Port
  {2fe45c9b-9fa7-4f82-98a2-b200e8c1fc5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a9bbd7-e13b-4d69-9b8e-6cea4b30be73}, !- Handle
  {1ee891fc-c10f-401d-a28a-4eb39aec060c}, !- Source Object
  3,                                      !- Outlet Port
  {a27715a2-cf80-4747-bfaf-5de76e94e8eb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {df49eeef-d0fa-40c9-8686-b9a7560513fe}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {fd919581-a844-4bb3-b091-beb5decec274}, !- Inlet Port
  {76a35568-147a-4cd7-940a-707cfb296dda}; !- Outlet Port

OS:Node,
  {bdbcfd59-2023-4f19-8afe-2483d761d63d}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {a7cc072c-0155-48ee-9543-875ced788a5f}, !- Inlet Port
  {2e230336-038e-4840-8086-755e9f3a0f16}; !- Outlet Port

OS:Node,
  {294c3331-f4af-45d5-aa47-c2205176be68}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {9552e024-27fd-44af-ae44-3d3b9ad14b1a}, !- Inlet Port
  {bb63f593-1fa4-4912-9fe0-657112ef0211}; !- Outlet Port

OS:Connection,
  {fd919581-a844-4bb3-b091-beb5decec274}, !- Handle
  {a27715a2-cf80-4747-bfaf-5de76e94e8eb}, !- Source Object
  11,                                     !- Outlet Port
  {df49eeef-d0fa-40c9-8686-b9a7560513fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e230336-038e-4840-8086-755e9f3a0f16}, !- Handle
  {bdbcfd59-2023-4f19-8afe-2483d761d63d}, !- Source Object
  3,                                      !- Outlet Port
  {a27715a2-cf80-4747-bfaf-5de76e94e8eb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aa03b2b9-64c8-46f4-afd8-af161055b262}, !- Handle
  Air Loop HVAC Zone Splitter 105,        !- Name
  {76a35568-147a-4cd7-940a-707cfb296dda}, !- Inlet Node Name
  {e23259cd-1f14-4b47-91cb-a88cd0e6f480}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5c79846f-b887-4c2c-b305-fb4d04f04e65}, !- Handle
  Air Loop HVAC Zone Mixer 105,           !- Name
  {a7cc072c-0155-48ee-9543-875ced788a5f}, !- Outlet Node Name
  {a4f178bc-91ec-459b-9e64-1391c78c0c5e}; !- Inlet Node Name 1

OS:Connection,
  {76a35568-147a-4cd7-940a-707cfb296dda}, !- Handle
  {df49eeef-d0fa-40c9-8686-b9a7560513fe}, !- Source Object
  3,                                      !- Outlet Port
  {aa03b2b9-64c8-46f4-afd8-af161055b262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7cc072c-0155-48ee-9543-875ced788a5f}, !- Handle
  {5c79846f-b887-4c2c-b305-fb4d04f04e65}, !- Source Object
  2,                                      !- Outlet Port
  {bdbcfd59-2023-4f19-8afe-2483d761d63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0e2bca3e-b2bf-4eda-bae7-90e0c8271dd9}, !- Handle
  {a27715a2-cf80-4747-bfaf-5de76e94e8eb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.100460033036447,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1139.1,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1254.74,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0de8dc31-2f0f-4eb2-8f26-052aa24c7b62}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 104, !- Name
  {b8c0c5d9-2b31-44a5-87f1-3aea15845236}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {64f690da-ecca-4137-a3ca-761b640cc2a9}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4fbd8e48-8b54-416f-8321-b90aeba3e1d4}, !- Control Zone Name
  {1ee891fc-c10f-401d-a28a-4eb39aec060c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {95ecd43a-e824-4c7a-997b-860b64661b31}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  89.7208939706266,                       !- U-Factor Times Area Value {W/K}
  7.70332363213202e-05,                   !- Maximum Water Flow Rate {m3/s}
  {2f1d6a45-2251-40e6-936b-7fa3b3fb5625}, !- Water Inlet Node Name
  {bcbc15c7-2f18-4829-af1d-6d87f33b6e2c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3521.86712472717,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {301a0c1e-487f-4e35-9144-eba7baf355ea}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {2c7ac4ec-1570-4100-a416-30ced5e698d3}, !- Inlet Port
  {2f1d6a45-2251-40e6-936b-7fa3b3fb5625}; !- Outlet Port

OS:Connection,
  {2c7ac4ec-1570-4100-a416-30ced5e698d3}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  108,                                    !- Outlet Port
  {301a0c1e-487f-4e35-9144-eba7baf355ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b8290a7-2447-4e02-b821-6d4f14574761}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {bcbc15c7-2f18-4829-af1d-6d87f33b6e2c}, !- Inlet Port
  {9805cf12-285f-4ca6-839d-9d51e3f63b6a}; !- Outlet Port

OS:Connection,
  {2f1d6a45-2251-40e6-936b-7fa3b3fb5625}, !- Handle
  {301a0c1e-487f-4e35-9144-eba7baf355ea}, !- Source Object
  3,                                      !- Outlet Port
  {95ecd43a-e824-4c7a-997b-860b64661b31}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bcbc15c7-2f18-4829-af1d-6d87f33b6e2c}, !- Handle
  {95ecd43a-e824-4c7a-997b-860b64661b31}, !- Source Object
  6,                                      !- Outlet Port
  {4b8290a7-2447-4e02-b821-6d4f14574761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9805cf12-285f-4ca6-839d-9d51e3f63b6a}, !- Handle
  {4b8290a7-2447-4e02-b821-6d4f14574761}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  108;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {8fe4e9f6-04b0-46af-96a8-3706f2ac2668}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {95ecd43a-e824-4c7a-997b-860b64661b31}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {e6231c58-79af-4f95-bf8a-6178ad80531c}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3521.86712472717,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a3b446ee-1878-4e2f-a8ac-7ce76da5eb50}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1662.97025387265,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.100460033036447,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e2ccc875-0a22-41bd-b420-9f14978f24d9}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.100460033036447,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3fb62ec7-47ab-4afb-8744-6bd9364fcf09}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {340491b0-299d-47ed-b509-9bcd4c9c8338}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3fb62ec7-47ab-4afb-8744-6bd9364fcf09}, !- Handle
  Fan On Off Power Curve 104,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {340491b0-299d-47ed-b509-9bcd4c9c8338}, !- Handle
  Fan On Off Efficiency Curve 104,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1a13f6f0-a272-4408-a88f-f796aca3dbe7}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4fbd8e48-8b54-416f-8321-b90aeba3e1d4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {718323b7-d9f4-452f-9fb9-ae5774790edd}, !- Air Inlet Node Name
  {c8f6fb97-5596-4d1d-bafc-0a4cd04c3b2c}, !- Air Outlet Node Name
  {e2ccc875-0a22-41bd-b420-9f14978f24d9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {90061568-ee7c-43df-86b4-4a02a9e688fb}, !- Supply Air Fan Operating Mode Schedule Name
  {95ecd43a-e824-4c7a-997b-860b64661b31}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a3b446ee-1878-4e2f-a8ac-7ce76da5eb50}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e6231c58-79af-4f95-bf8a-6178ad80531c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.100460033036447,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.100460033036447,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c8f6fb97-5596-4d1d-bafc-0a4cd04c3b2c}, !- Handle
  {1a13f6f0-a272-4408-a88f-f796aca3dbe7}, !- Source Object
  7,                                      !- Outlet Port
  {1ee891fc-c10f-401d-a28a-4eb39aec060c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b43f71b0-4c4b-4ff4-97d9-c5147228e173}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.100460033036447,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe877a51-72b7-48bc-bf2c-bff4bd545d7e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f31c28a7-de21-4471-adbc-0522f8cec2de}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f31c28a7-de21-4471-adbc-0522f8cec2de}, !- Handle
  Controller Mechanical Ventilation 105,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e3c53dbf-65a2-4997-9877-8a24b377313d}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC OA System, !- Name
  {b43f71b0-4c4b-4ff4-97d9-c5147228e173}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {511b57e9-a180-4089-8da9-11ac5b1a5d35}, !- Mixed Air Node Name
  {915c63e9-e001-49e2-8cff-a0f968e37367}, !- Outdoor Air Stream Node Name
  {d3a5819d-c1c9-4084-874e-0167cec6c89c}, !- Relief Air Stream Node Name
  {cc3f3be4-48bd-41b3-a71f-82feee5337ac}; !- Return Air Stream Node Name

OS:Node,
  {9f5987d4-70b1-44e3-82df-19c4abc08a13}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {915c63e9-e001-49e2-8cff-a0f968e37367}; !- Outlet Port

OS:Connection,
  {915c63e9-e001-49e2-8cff-a0f968e37367}, !- Handle
  {9f5987d4-70b1-44e3-82df-19c4abc08a13}, !- Source Object
  3,                                      !- Outlet Port
  {e3c53dbf-65a2-4997-9877-8a24b377313d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a3d368f-451d-4405-b523-a97c67b8081f}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {d3a5819d-c1c9-4084-874e-0167cec6c89c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3a5819d-c1c9-4084-874e-0167cec6c89c}, !- Handle
  {e3c53dbf-65a2-4997-9877-8a24b377313d}, !- Source Object
  7,                                      !- Outlet Port
  {5a3d368f-451d-4405-b523-a97c67b8081f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddb7918e-c993-406c-911e-9ba4ac4a2bf0}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {511b57e9-a180-4089-8da9-11ac5b1a5d35}, !- Inlet Port
  {718323b7-d9f4-452f-9fb9-ae5774790edd}; !- Outlet Port

OS:Connection,
  {cc3f3be4-48bd-41b3-a71f-82feee5337ac}, !- Handle
  {2fe45c9b-9fa7-4f82-98a2-b200e8c1fc5f}, !- Source Object
  3,                                      !- Outlet Port
  {e3c53dbf-65a2-4997-9877-8a24b377313d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {511b57e9-a180-4089-8da9-11ac5b1a5d35}, !- Handle
  {e3c53dbf-65a2-4997-9877-8a24b377313d}, !- Source Object
  5,                                      !- Outlet Port
  {ddb7918e-c993-406c-911e-9ba4ac4a2bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718323b7-d9f4-452f-9fb9-ae5774790edd}, !- Handle
  {ddb7918e-c993-406c-911e-9ba4ac4a2bf0}, !- Source Object
  3,                                      !- Outlet Port
  {1a13f6f0-a272-4408-a88f-f796aca3dbe7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b8c0c5d9-2b31-44a5-87f1-3aea15845236}, !- Handle
  Availability Manager Night Cycle 105,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {887383d3-0528-4072-a0c7-8e7d8d86f4c2}, !- Control Zone or Zone List Name
  {be5a9f8e-6990-47d5-ac19-dd546cfb0668}, !- Cooling Control Zone or Zone List Name
  {b6faa59c-4b5f-41f9-b9f7-5d72a550ca91}, !- Heating Control Zone or Zone List Name
  {1053027e-2e80-48af-8b71-ac08843c908d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {887383d3-0528-4072-a0c7-8e7d8d86f4c2}, !- Handle
  Availability Manager Night Cycle 105 Control Zone List; !- Name

OS:ModelObjectList,
  {be5a9f8e-6990-47d5-ac19-dd546cfb0668}, !- Handle
  Availability Manager Night Cycle 105 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6faa59c-4b5f-41f9-b9f7-5d72a550ca91}, !- Handle
  Availability Manager Night Cycle 105 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1053027e-2e80-48af-8b71-ac08843c908d}, !- Handle
  Availability Manager Night Cycle 105 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f2f07a0f-68e7-4348-b996-949d66fbebcb}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {a428ee26-05fc-46da-aff9-5b74fe764631}, !- Air Inlet Node Name
  {9552e024-27fd-44af-ae44-3d3b9ad14b1a}, !- Air Outlet Node Name
  0.100460033036447;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cbf819a-2e81-41bc-a49c-e51b6956df0e}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 Return Air Node, !- Name
  {85d7991b-20e1-48a6-98c9-24bb3c12fb8e}, !- Inlet Port
  {a4f178bc-91ec-459b-9e64-1391c78c0c5e}; !- Outlet Port

OS:Connection,
  {bb63f593-1fa4-4912-9fe0-657112ef0211}, !- Handle
  {294c3331-f4af-45d5-aa47-c2205176be68}, !- Source Object
  3,                                      !- Outlet Port
  {6631894b-4ee6-4cee-8827-6e13b36f43de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d7991b-20e1-48a6-98c9-24bb3c12fb8e}, !- Handle
  {bde749a2-78cb-4a69-8159-a2645cc34dca}, !- Source Object
  2,                                      !- Outlet Port
  {3cbf819a-2e81-41bc-a49c-e51b6956df0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f178bc-91ec-459b-9e64-1391c78c0c5e}, !- Handle
  {3cbf819a-2e81-41bc-a49c-e51b6956df0e}, !- Source Object
  3,                                      !- Outlet Port
  {5c79846f-b887-4c2c-b305-fb4d04f04e65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6d249be-0813-4dd1-bc6e-3d937bd08071}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {e23259cd-1f14-4b47-91cb-a88cd0e6f480}, !- Inlet Port
  {a428ee26-05fc-46da-aff9-5b74fe764631}; !- Outlet Port

OS:Connection,
  {e23259cd-1f14-4b47-91cb-a88cd0e6f480}, !- Handle
  {aa03b2b9-64c8-46f4-afd8-af161055b262}, !- Source Object
  3,                                      !- Outlet Port
  {a6d249be-0813-4dd1-bc6e-3d937bd08071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a428ee26-05fc-46da-aff9-5b74fe764631}, !- Handle
  {a6d249be-0813-4dd1-bc6e-3d937bd08071}, !- Source Object
  3,                                      !- Outlet Port
  {f2f07a0f-68e7-4348-b996-949d66fbebcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9552e024-27fd-44af-ae44-3d3b9ad14b1a}, !- Handle
  {f2f07a0f-68e7-4348-b996-949d66fbebcb}, !- Source Object
  4,                                      !- Outlet Port
  {294c3331-f4af-45d5-aa47-c2205176be68}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {04a5311f-cd01-4dbd-b483-6135ee14aef3}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {157fda75-ea89-48e5-8299-fc38adf415a5}, !- Availability Schedule
  {e3a2046c-b4cc-4de5-a70c-d122f1fb5111}, !- Availability Manager List Name
  0.624786232272045,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {28722d25-704e-4901-9481-82ae994ac369}, !- Supply Side Inlet Node Name
  {1f6c31e5-95f2-4135-b881-b2da2c46c5b9}, !- Demand Side Outlet Node Name
  {daed3ca4-c66c-46ef-b2c4-ea68a2d04534}, !- Demand Side Inlet Node A
  {fb9c88de-b11a-4207-b172-2fb9000aac42}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {63df9800-281a-4cfb-872b-daa8b7f4f141}, !- Demand Mixer Name
  {bc89a951-dec8-4644-9a5c-e7a4498bfd9b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f1a89190-fac4-47b8-b86d-2b870a1a177a}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {28722d25-704e-4901-9481-82ae994ac369}, !- Inlet Port
  {847070f8-3e06-47fc-9d9a-4901734f10ea}; !- Outlet Port

OS:Node,
  {2998fa0f-2355-4fc7-98ff-cb774119aa46}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {ed57eecc-6c6a-4387-be3b-3eeed1ba98af}, !- Inlet Port
  {fb9c88de-b11a-4207-b172-2fb9000aac42}; !- Outlet Port

OS:Connection,
  {28722d25-704e-4901-9481-82ae994ac369}, !- Handle
  {04a5311f-cd01-4dbd-b483-6135ee14aef3}, !- Source Object
  9,                                      !- Outlet Port
  {f1a89190-fac4-47b8-b86d-2b870a1a177a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9c88de-b11a-4207-b172-2fb9000aac42}, !- Handle
  {2998fa0f-2355-4fc7-98ff-cb774119aa46}, !- Source Object
  3,                                      !- Outlet Port
  {04a5311f-cd01-4dbd-b483-6135ee14aef3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d1661e67-1627-401a-986b-133380cabed3}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {daed3ca4-c66c-46ef-b2c4-ea68a2d04534}, !- Inlet Port
  {6d0ea5ea-2e50-42a2-bdb7-9e56206b7928}; !- Outlet Port

OS:Node,
  {5164e600-aca4-4e45-a6bf-8c565399ba00}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {323fa696-9342-48a6-9b9b-e5ca20d55bf1}, !- Inlet Port
  {1f6c31e5-95f2-4135-b881-b2da2c46c5b9}; !- Outlet Port

OS:Node,
  {2d155f43-e40d-4d17-b0e9-d566b0795426}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {8ee5b45e-0176-41fc-a28c-bbe1a935b838}, !- Inlet Port
  {e7482acd-c5dc-4765-b2c7-b6b186543f64}; !- Outlet Port

OS:Connection,
  {daed3ca4-c66c-46ef-b2c4-ea68a2d04534}, !- Handle
  {04a5311f-cd01-4dbd-b483-6135ee14aef3}, !- Source Object
  11,                                     !- Outlet Port
  {d1661e67-1627-401a-986b-133380cabed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f6c31e5-95f2-4135-b881-b2da2c46c5b9}, !- Handle
  {5164e600-aca4-4e45-a6bf-8c565399ba00}, !- Source Object
  3,                                      !- Outlet Port
  {04a5311f-cd01-4dbd-b483-6135ee14aef3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bc89a951-dec8-4644-9a5c-e7a4498bfd9b}, !- Handle
  Air Loop HVAC Zone Splitter 106,        !- Name
  {6d0ea5ea-2e50-42a2-bdb7-9e56206b7928}, !- Inlet Node Name
  {2f2e62c5-88ec-4b64-9cdc-0ee59f9c65ca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {63df9800-281a-4cfb-872b-daa8b7f4f141}, !- Handle
  Air Loop HVAC Zone Mixer 106,           !- Name
  {323fa696-9342-48a6-9b9b-e5ca20d55bf1}, !- Outlet Node Name
  {cbd82d1a-cf57-41f1-ac6a-2fb29ef547e8}; !- Inlet Node Name 1

OS:Connection,
  {6d0ea5ea-2e50-42a2-bdb7-9e56206b7928}, !- Handle
  {d1661e67-1627-401a-986b-133380cabed3}, !- Source Object
  3,                                      !- Outlet Port
  {bc89a951-dec8-4644-9a5c-e7a4498bfd9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323fa696-9342-48a6-9b9b-e5ca20d55bf1}, !- Handle
  {63df9800-281a-4cfb-872b-daa8b7f4f141}, !- Source Object
  2,                                      !- Outlet Port
  {5164e600-aca4-4e45-a6bf-8c565399ba00}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e3d46deb-a612-466c-ac9e-2de3cd8c32f6}, !- Handle
  {04a5311f-cd01-4dbd-b483-6135ee14aef3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.624786232272045,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7780.97,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6647.68,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e3a2046c-b4cc-4de5-a70c-d122f1fb5111}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 105, !- Name
  {0d614622-781f-44db-ba6f-9cb542fc0fbe}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {509e3887-dc04-4780-aa40-dbc2fb7fddda}, !- Handle
  Zone Outpatient Office A  - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f0f6074b-b600-41d7-b16e-67d38ba9ee6e}, !- Control Zone Name
  {2998fa0f-2355-4fc7-98ff-cb774119aa46}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {2aa762da-2a9e-4285-8c7f-7f3c105612f6}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  586.818464472473,                       !- U-Factor Times Area Value {W/K}
  0.000516815470779824,                   !- Maximum Water Flow Rate {m3/s}
  {d2ca5bfc-0579-47b3-8ae3-16adc1da2435}, !- Water Inlet Node Name
  {312b7479-c741-4eec-951e-95f18664d6bf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  23628.1831454886,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {31e8e5cd-a0ef-46ba-a06c-c2f7750c3c15}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {4958ac75-d4f4-40ed-bf32-7dbe0bde4f6f}, !- Inlet Port
  {d2ca5bfc-0579-47b3-8ae3-16adc1da2435}; !- Outlet Port

OS:Connection,
  {4958ac75-d4f4-40ed-bf32-7dbe0bde4f6f}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  109,                                    !- Outlet Port
  {31e8e5cd-a0ef-46ba-a06c-c2f7750c3c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67aa333c-5d5d-4728-988d-f1dbc6dd066e}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {312b7479-c741-4eec-951e-95f18664d6bf}, !- Inlet Port
  {906d9345-bd16-4327-9e3d-5529bf1f7529}; !- Outlet Port

OS:Connection,
  {d2ca5bfc-0579-47b3-8ae3-16adc1da2435}, !- Handle
  {31e8e5cd-a0ef-46ba-a06c-c2f7750c3c15}, !- Source Object
  3,                                      !- Outlet Port
  {2aa762da-2a9e-4285-8c7f-7f3c105612f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {312b7479-c741-4eec-951e-95f18664d6bf}, !- Handle
  {2aa762da-2a9e-4285-8c7f-7f3c105612f6}, !- Source Object
  6,                                      !- Outlet Port
  {67aa333c-5d5d-4728-988d-f1dbc6dd066e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906d9345-bd16-4327-9e3d-5529bf1f7529}, !- Handle
  {67aa333c-5d5d-4728-988d-f1dbc6dd066e}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  109;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {81fa30d9-c273-4821-8064-84ff442a2333}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {2aa762da-2a9e-4285-8c7f-7f3c105612f6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {096f54ef-8b60-4325-8b93-7cf9047040df}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  23628.1831454886,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fae421ba-de73-4e81-8457-62feedf77181}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 37kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  10573.3478559872,                       !- Rated Total Cooling Capacity {W}
  0.800625831042199,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.624786232272045,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {deb89dcd-924a-47d7-8d9e-e425c4363c7f}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.624786232272045,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f4aaa81-8afa-4ba0-bd64-456d2b6b1d6a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f0694820-320c-4736-8f7e-5c16b06766d4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4f4aaa81-8afa-4ba0-bd64-456d2b6b1d6a}, !- Handle
  Fan On Off Power Curve 105,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f0694820-320c-4736-8f7e-5c16b06766d4}, !- Handle
  Fan On Off Efficiency Curve 105,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0df1acfc-fdce-4033-ac8a-d6edc276dcb2}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f0f6074b-b600-41d7-b16e-67d38ba9ee6e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {12e84628-c091-454f-8fb6-2ff876f0905f}, !- Air Inlet Node Name
  {ed57eecc-6c6a-4387-be3b-3eeed1ba98af}, !- Air Outlet Node Name
  {deb89dcd-924a-47d7-8d9e-e425c4363c7f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {568b01ca-5993-4bb9-aed1-aa72521c0aa2}, !- Supply Air Fan Operating Mode Schedule Name
  {2aa762da-2a9e-4285-8c7f-7f3c105612f6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fae421ba-de73-4e81-8457-62feedf77181}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {096f54ef-8b60-4325-8b93-7cf9047040df}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.624786232272045,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.624786232272045,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ed57eecc-6c6a-4387-be3b-3eeed1ba98af}, !- Handle
  {0df1acfc-fdce-4033-ac8a-d6edc276dcb2}, !- Source Object
  7,                                      !- Outlet Port
  {2998fa0f-2355-4fc7-98ff-cb774119aa46}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0d1de2a0-ce05-448d-941b-25cdada8c66c}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0465737120819763,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.624786232272045,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3c7c2277-d626-41a2-ac5a-610f1ddcaf1f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {72dc4823-bdda-4644-a479-d80e55fea85c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {72dc4823-bdda-4644-a479-d80e55fea85c}, !- Handle
  Controller Mechanical Ventilation 106,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f70c908-a5cf-4797-9cc0-884949827468}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC OA System, !- Name
  {0d1de2a0-ce05-448d-941b-25cdada8c66c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b4a3231a-2829-4224-8471-1306df5eb8b1}, !- Mixed Air Node Name
  {4b6b77da-e0c7-463a-973e-3fcc8e17d466}, !- Outdoor Air Stream Node Name
  {aa62eb83-8a66-4d02-b64c-23ee163a573a}, !- Relief Air Stream Node Name
  {847070f8-3e06-47fc-9d9a-4901734f10ea}; !- Return Air Stream Node Name

OS:Node,
  {c40b3df3-cbe4-47be-932a-3733fd5ed576}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4b6b77da-e0c7-463a-973e-3fcc8e17d466}; !- Outlet Port

OS:Connection,
  {4b6b77da-e0c7-463a-973e-3fcc8e17d466}, !- Handle
  {c40b3df3-cbe4-47be-932a-3733fd5ed576}, !- Source Object
  3,                                      !- Outlet Port
  {8f70c908-a5cf-4797-9cc0-884949827468}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3760d05a-4362-4f9b-a2c3-5f6ba5883132}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {aa62eb83-8a66-4d02-b64c-23ee163a573a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa62eb83-8a66-4d02-b64c-23ee163a573a}, !- Handle
  {8f70c908-a5cf-4797-9cc0-884949827468}, !- Source Object
  7,                                      !- Outlet Port
  {3760d05a-4362-4f9b-a2c3-5f6ba5883132}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec29227d-47aa-4732-881d-699d3af1cdf3}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {b4a3231a-2829-4224-8471-1306df5eb8b1}, !- Inlet Port
  {12e84628-c091-454f-8fb6-2ff876f0905f}; !- Outlet Port

OS:Connection,
  {847070f8-3e06-47fc-9d9a-4901734f10ea}, !- Handle
  {f1a89190-fac4-47b8-b86d-2b870a1a177a}, !- Source Object
  3,                                      !- Outlet Port
  {8f70c908-a5cf-4797-9cc0-884949827468}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b4a3231a-2829-4224-8471-1306df5eb8b1}, !- Handle
  {8f70c908-a5cf-4797-9cc0-884949827468}, !- Source Object
  5,                                      !- Outlet Port
  {ec29227d-47aa-4732-881d-699d3af1cdf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e84628-c091-454f-8fb6-2ff876f0905f}, !- Handle
  {ec29227d-47aa-4732-881d-699d3af1cdf3}, !- Source Object
  3,                                      !- Outlet Port
  {0df1acfc-fdce-4033-ac8a-d6edc276dcb2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0d614622-781f-44db-ba6f-9cb542fc0fbe}, !- Handle
  Availability Manager Night Cycle 106,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f860d2b2-0f7c-4f01-8afd-e4648a72de94}, !- Control Zone or Zone List Name
  {bc9c3557-5f8a-4961-b001-189a90937047}, !- Cooling Control Zone or Zone List Name
  {de150749-fc29-456d-bb6e-daec21962659}, !- Heating Control Zone or Zone List Name
  {ae3fcfc1-81fb-4f13-9dce-480547d51b2e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f860d2b2-0f7c-4f01-8afd-e4648a72de94}, !- Handle
  Availability Manager Night Cycle 106 Control Zone List; !- Name

OS:ModelObjectList,
  {bc9c3557-5f8a-4961-b001-189a90937047}, !- Handle
  Availability Manager Night Cycle 106 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {de150749-fc29-456d-bb6e-daec21962659}, !- Handle
  Availability Manager Night Cycle 106 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ae3fcfc1-81fb-4f13-9dce-480547d51b2e}, !- Handle
  Availability Manager Night Cycle 106 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {876a4910-d3ba-49ae-b1b9-ae30a931b610}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {3ba56ec7-216b-4f26-a5c3-45f2ddeaabcc}, !- Air Inlet Node Name
  {8ee5b45e-0176-41fc-a28c-bbe1a935b838}, !- Air Outlet Node Name
  0.624786232272045;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf48685d-05fb-4ae5-92ee-e216a10cf914}, !- Handle
  Zone Outpatient Office A  - Story Mid2 Return Air Node, !- Name
  {eb3684f4-a861-45bc-9438-677e47a843c6}, !- Inlet Port
  {cbd82d1a-cf57-41f1-ac6a-2fb29ef547e8}; !- Outlet Port

OS:Connection,
  {e7482acd-c5dc-4765-b2c7-b6b186543f64}, !- Handle
  {2d155f43-e40d-4d17-b0e9-d566b0795426}, !- Source Object
  3,                                      !- Outlet Port
  {7a543b55-6557-4a09-bc66-a245d0dbebb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb3684f4-a861-45bc-9438-677e47a843c6}, !- Handle
  {acf30825-5e10-446c-8671-ce277efcf8f8}, !- Source Object
  2,                                      !- Outlet Port
  {cf48685d-05fb-4ae5-92ee-e216a10cf914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd82d1a-cf57-41f1-ac6a-2fb29ef547e8}, !- Handle
  {cf48685d-05fb-4ae5-92ee-e216a10cf914}, !- Source Object
  3,                                      !- Outlet Port
  {63df9800-281a-4cfb-872b-daa8b7f4f141}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2db05204-93b5-47dd-bcf4-f035d25e766c}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {2f2e62c5-88ec-4b64-9cdc-0ee59f9c65ca}, !- Inlet Port
  {3ba56ec7-216b-4f26-a5c3-45f2ddeaabcc}; !- Outlet Port

OS:Connection,
  {2f2e62c5-88ec-4b64-9cdc-0ee59f9c65ca}, !- Handle
  {bc89a951-dec8-4644-9a5c-e7a4498bfd9b}, !- Source Object
  3,                                      !- Outlet Port
  {2db05204-93b5-47dd-bcf4-f035d25e766c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba56ec7-216b-4f26-a5c3-45f2ddeaabcc}, !- Handle
  {2db05204-93b5-47dd-bcf4-f035d25e766c}, !- Source Object
  3,                                      !- Outlet Port
  {876a4910-d3ba-49ae-b1b9-ae30a931b610}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ee5b45e-0176-41fc-a28c-bbe1a935b838}, !- Handle
  {876a4910-d3ba-49ae-b1b9-ae30a931b610}, !- Source Object
  4,                                      !- Outlet Port
  {2d155f43-e40d-4d17-b0e9-d566b0795426}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9ad64f8d-fbe3-439a-95b2-8d8950dec2a8}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2192eeb1-9dd5-4936-9f1c-d3f525221194}, !- Availability Schedule
  {1595b147-242c-4146-b657-089ecb667e0c}, !- Availability Manager List Name
  0.158410005178574,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c7d61de6-7517-44e5-84ae-8c4d2dbe2364}, !- Supply Side Inlet Node Name
  {2fd52571-b894-4e2f-b701-2775081e28fc}, !- Demand Side Outlet Node Name
  {5282beb2-a08b-48dc-bef5-42f18e375626}, !- Demand Side Inlet Node A
  {723478f8-37bf-4d98-8715-2202276681bc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9ccf5e32-b07a-43d7-b45c-cf6c22f52f11}, !- Demand Mixer Name
  {07e5eeb2-6816-4bf3-aaa9-878b093a12d2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6c5db86a-5f9c-4166-90a1-71d173d98135}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {c7d61de6-7517-44e5-84ae-8c4d2dbe2364}, !- Inlet Port
  {bdc5b510-68c6-4ee4-8488-1dacb1d13369}; !- Outlet Port

OS:Node,
  {6c7675f4-d6bd-46c0-a62f-d545707a75d3}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {8fa41cae-016f-48f2-b4db-6dabdbb96009}, !- Inlet Port
  {723478f8-37bf-4d98-8715-2202276681bc}; !- Outlet Port

OS:Connection,
  {c7d61de6-7517-44e5-84ae-8c4d2dbe2364}, !- Handle
  {9ad64f8d-fbe3-439a-95b2-8d8950dec2a8}, !- Source Object
  9,                                      !- Outlet Port
  {6c5db86a-5f9c-4166-90a1-71d173d98135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {723478f8-37bf-4d98-8715-2202276681bc}, !- Handle
  {6c7675f4-d6bd-46c0-a62f-d545707a75d3}, !- Source Object
  3,                                      !- Outlet Port
  {9ad64f8d-fbe3-439a-95b2-8d8950dec2a8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8f397ec3-fcc4-45a8-947d-85d8ae87c728}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {5282beb2-a08b-48dc-bef5-42f18e375626}, !- Inlet Port
  {dc183516-75d4-4f6f-94e0-9d836a9cbab2}; !- Outlet Port

OS:Node,
  {50af5b86-19f4-41b7-8923-5b997e393b26}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {574c3a21-4acc-4db5-a846-4a38a0cfe0b3}, !- Inlet Port
  {2fd52571-b894-4e2f-b701-2775081e28fc}; !- Outlet Port

OS:Node,
  {702c3670-1565-4bd3-8ce6-c52cf0d21282}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {98e308c6-fdaa-4909-a827-e10ef52a2120}, !- Inlet Port
  {e3c71b92-2c46-4f1f-90b6-fc8623d281c6}; !- Outlet Port

OS:Connection,
  {5282beb2-a08b-48dc-bef5-42f18e375626}, !- Handle
  {9ad64f8d-fbe3-439a-95b2-8d8950dec2a8}, !- Source Object
  11,                                     !- Outlet Port
  {8f397ec3-fcc4-45a8-947d-85d8ae87c728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd52571-b894-4e2f-b701-2775081e28fc}, !- Handle
  {50af5b86-19f4-41b7-8923-5b997e393b26}, !- Source Object
  3,                                      !- Outlet Port
  {9ad64f8d-fbe3-439a-95b2-8d8950dec2a8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {07e5eeb2-6816-4bf3-aaa9-878b093a12d2}, !- Handle
  Air Loop HVAC Zone Splitter 107,        !- Name
  {dc183516-75d4-4f6f-94e0-9d836a9cbab2}, !- Inlet Node Name
  {ee32b326-fe49-4dee-a420-b94dfbefbca3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9ccf5e32-b07a-43d7-b45c-cf6c22f52f11}, !- Handle
  Air Loop HVAC Zone Mixer 107,           !- Name
  {574c3a21-4acc-4db5-a846-4a38a0cfe0b3}, !- Outlet Node Name
  {e81c4acd-b8fc-4292-aa83-498d6723fbfe}; !- Inlet Node Name 1

OS:Connection,
  {dc183516-75d4-4f6f-94e0-9d836a9cbab2}, !- Handle
  {8f397ec3-fcc4-45a8-947d-85d8ae87c728}, !- Source Object
  3,                                      !- Outlet Port
  {07e5eeb2-6816-4bf3-aaa9-878b093a12d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574c3a21-4acc-4db5-a846-4a38a0cfe0b3}, !- Handle
  {9ccf5e32-b07a-43d7-b45c-cf6c22f52f11}, !- Source Object
  2,                                      !- Outlet Port
  {50af5b86-19f4-41b7-8923-5b997e393b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {93c475e9-36df-465c-9099-1695699a32c5}, !- Handle
  {9ad64f8d-fbe3-439a-95b2-8d8950dec2a8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.158410005178574,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1945.6,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2288.11,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1595b147-242c-4146-b657-089ecb667e0c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 106, !- Name
  {078a5029-6cff-4b55-b86d-26dda546805a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {93223696-6eb8-482e-8a4b-faa595f68922}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4215263d-f35a-41c2-b0e0-47fa699ac1d3}, !- Control Zone Name
  {6c7675f4-d6bd-46c0-a62f-d545707a75d3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {0a48b97b-ebe0-46cb-ba5a-26f0ed0d3e14}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  147.375269002439,                       !- U-Factor Times Area Value {W/K}
  0.000129180125755308,                   !- Maximum Water Flow Rate {m3/s}
  {71731a42-f074-497a-a55c-22936d6a9f3b}, !- Water Inlet Node Name
  {d0205511-0a0d-4fd4-aace-198537356b6f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5905.96033338178,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {29c84201-0272-4eaf-a47c-77e450442bda}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {89d3116b-dc6c-4752-bbf1-284715276bf3}, !- Inlet Port
  {71731a42-f074-497a-a55c-22936d6a9f3b}; !- Outlet Port

OS:Connection,
  {89d3116b-dc6c-4752-bbf1-284715276bf3}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  110,                                    !- Outlet Port
  {29c84201-0272-4eaf-a47c-77e450442bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adeda127-0f4b-4a0d-a4bc-8e933fcfbfec}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {d0205511-0a0d-4fd4-aace-198537356b6f}, !- Inlet Port
  {47ad5d75-7701-4657-a6db-79fb2fffa198}; !- Outlet Port

OS:Connection,
  {71731a42-f074-497a-a55c-22936d6a9f3b}, !- Handle
  {29c84201-0272-4eaf-a47c-77e450442bda}, !- Source Object
  3,                                      !- Outlet Port
  {0a48b97b-ebe0-46cb-ba5a-26f0ed0d3e14}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d0205511-0a0d-4fd4-aace-198537356b6f}, !- Handle
  {0a48b97b-ebe0-46cb-ba5a-26f0ed0d3e14}, !- Source Object
  6,                                      !- Outlet Port
  {adeda127-0f4b-4a0d-a4bc-8e933fcfbfec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ad5d75-7701-4657-a6db-79fb2fffa198}, !- Handle
  {adeda127-0f4b-4a0d-a4bc-8e933fcfbfec}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  110;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {b9f4278c-ddf7-4d01-a147-2aa0bd5aaa2d}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {0a48b97b-ebe0-46cb-ba5a-26f0ed0d3e14}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {af9b6620-f9f0-417a-9519-e2cb43daeee6}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5905.96033338178,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {39152e84-1df7-423c-aa74-ac69739b96d7}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2624.70100236146,                       !- Rated Total Cooling Capacity {W}
  0.800311663556882,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.158410005178574,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3a80e212-327e-40de-97b2-ab5ee08ac958}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.158410005178574,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {337392e3-1562-4bb8-812c-e284097daf3e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7aff9696-cc58-417b-b447-ed43ac982598}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {337392e3-1562-4bb8-812c-e284097daf3e}, !- Handle
  Fan On Off Power Curve 106,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7aff9696-cc58-417b-b447-ed43ac982598}, !- Handle
  Fan On Off Efficiency Curve 106,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7b2ecfce-ece8-4fec-99f9-881fbac0632f}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4215263d-f35a-41c2-b0e0-47fa699ac1d3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {efb8441a-3ca7-4d8f-a176-51a7d322cf6a}, !- Air Inlet Node Name
  {8fa41cae-016f-48f2-b4db-6dabdbb96009}, !- Air Outlet Node Name
  {3a80e212-327e-40de-97b2-ab5ee08ac958}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {bdbca532-81fc-4bf5-a8cc-48e17471a2e3}, !- Supply Air Fan Operating Mode Schedule Name
  {0a48b97b-ebe0-46cb-ba5a-26f0ed0d3e14}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {39152e84-1df7-423c-aa74-ac69739b96d7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {af9b6620-f9f0-417a-9519-e2cb43daeee6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.158410005178574,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.158410005178574,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8fa41cae-016f-48f2-b4db-6dabdbb96009}, !- Handle
  {7b2ecfce-ece8-4fec-99f9-881fbac0632f}, !- Source Object
  7,                                      !- Outlet Port
  {6c7675f4-d6bd-46c0-a62f-d545707a75d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2a730fff-253d-4942-9835-c9b7e847d808}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00987550024896001,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.158410005178574,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2fe7ea41-2d9f-4d45-a71e-4309db2961b7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2d13109e-5abd-4e4f-a2c8-6361449681b9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2d13109e-5abd-4e4f-a2c8-6361449681b9}, !- Handle
  Controller Mechanical Ventilation 107,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dec46ff2-dd44-4230-a9be-24426bb6f04c}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC OA System, !- Name
  {2a730fff-253d-4942-9835-c9b7e847d808}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c1255cfc-c8c6-403f-aba6-e5df90ec14b8}, !- Mixed Air Node Name
  {8f12816f-8e42-4446-93b9-c5f63357fe0d}, !- Outdoor Air Stream Node Name
  {b110fe8c-ca0a-4737-9b32-9304afa47d23}, !- Relief Air Stream Node Name
  {bdc5b510-68c6-4ee4-8488-1dacb1d13369}; !- Return Air Stream Node Name

OS:Node,
  {d5afe34f-c71f-4124-8f6a-e75063805df9}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8f12816f-8e42-4446-93b9-c5f63357fe0d}; !- Outlet Port

OS:Connection,
  {8f12816f-8e42-4446-93b9-c5f63357fe0d}, !- Handle
  {d5afe34f-c71f-4124-8f6a-e75063805df9}, !- Source Object
  3,                                      !- Outlet Port
  {dec46ff2-dd44-4230-a9be-24426bb6f04c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b6625109-2e8b-430d-b82e-29cd5a871773}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {b110fe8c-ca0a-4737-9b32-9304afa47d23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b110fe8c-ca0a-4737-9b32-9304afa47d23}, !- Handle
  {dec46ff2-dd44-4230-a9be-24426bb6f04c}, !- Source Object
  7,                                      !- Outlet Port
  {b6625109-2e8b-430d-b82e-29cd5a871773}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c48edfd7-3e2a-4915-9afe-17e3fb40b46d}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {c1255cfc-c8c6-403f-aba6-e5df90ec14b8}, !- Inlet Port
  {efb8441a-3ca7-4d8f-a176-51a7d322cf6a}; !- Outlet Port

OS:Connection,
  {bdc5b510-68c6-4ee4-8488-1dacb1d13369}, !- Handle
  {6c5db86a-5f9c-4166-90a1-71d173d98135}, !- Source Object
  3,                                      !- Outlet Port
  {dec46ff2-dd44-4230-a9be-24426bb6f04c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c1255cfc-c8c6-403f-aba6-e5df90ec14b8}, !- Handle
  {dec46ff2-dd44-4230-a9be-24426bb6f04c}, !- Source Object
  5,                                      !- Outlet Port
  {c48edfd7-3e2a-4915-9afe-17e3fb40b46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb8441a-3ca7-4d8f-a176-51a7d322cf6a}, !- Handle
  {c48edfd7-3e2a-4915-9afe-17e3fb40b46d}, !- Source Object
  3,                                      !- Outlet Port
  {7b2ecfce-ece8-4fec-99f9-881fbac0632f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {078a5029-6cff-4b55-b86d-26dda546805a}, !- Handle
  Availability Manager Night Cycle 107,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2fb14a26-aef3-40ec-a258-104ec17cf706}, !- Control Zone or Zone List Name
  {b4056ad1-3807-4a71-ad82-8a3cecbc1bc1}, !- Cooling Control Zone or Zone List Name
  {6e7bda11-49ad-4af5-ad4e-b3885890cb7b}, !- Heating Control Zone or Zone List Name
  {f3e97328-9c1c-4c42-9228-12875ed5fd2a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2fb14a26-aef3-40ec-a258-104ec17cf706}, !- Handle
  Availability Manager Night Cycle 107 Control Zone List; !- Name

OS:ModelObjectList,
  {b4056ad1-3807-4a71-ad82-8a3cecbc1bc1}, !- Handle
  Availability Manager Night Cycle 107 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6e7bda11-49ad-4af5-ad4e-b3885890cb7b}, !- Handle
  Availability Manager Night Cycle 107 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f3e97328-9c1c-4c42-9228-12875ed5fd2a}, !- Handle
  Availability Manager Night Cycle 107 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {666f7cb9-1ff5-4c76-998c-6d9bc8994101}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {01eaefc9-28b3-4ecf-8d44-a9ec3896e303}, !- Air Inlet Node Name
  {98e308c6-fdaa-4909-a827-e10ef52a2120}, !- Air Outlet Node Name
  0.158410005178574;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {df378a2e-cfda-41ef-9c8f-1440ca621a2c}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 Return Air Node, !- Name
  {a583fa5f-a611-4a64-b64b-db740ca43349}, !- Inlet Port
  {e81c4acd-b8fc-4292-aa83-498d6723fbfe}; !- Outlet Port

OS:Connection,
  {e3c71b92-2c46-4f1f-90b6-fc8623d281c6}, !- Handle
  {702c3670-1565-4bd3-8ce6-c52cf0d21282}, !- Source Object
  3,                                      !- Outlet Port
  {2f9228e1-c611-40c1-b1f3-62a048608460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a583fa5f-a611-4a64-b64b-db740ca43349}, !- Handle
  {da94b895-758a-4567-a644-27132aeed68f}, !- Source Object
  2,                                      !- Outlet Port
  {df378a2e-cfda-41ef-9c8f-1440ca621a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e81c4acd-b8fc-4292-aa83-498d6723fbfe}, !- Handle
  {df378a2e-cfda-41ef-9c8f-1440ca621a2c}, !- Source Object
  3,                                      !- Outlet Port
  {9ccf5e32-b07a-43d7-b45c-cf6c22f52f11}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9cc41d3a-0795-4df4-80ad-ff681cf410ab}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {ee32b326-fe49-4dee-a420-b94dfbefbca3}, !- Inlet Port
  {01eaefc9-28b3-4ecf-8d44-a9ec3896e303}; !- Outlet Port

OS:Connection,
  {ee32b326-fe49-4dee-a420-b94dfbefbca3}, !- Handle
  {07e5eeb2-6816-4bf3-aaa9-878b093a12d2}, !- Source Object
  3,                                      !- Outlet Port
  {9cc41d3a-0795-4df4-80ad-ff681cf410ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01eaefc9-28b3-4ecf-8d44-a9ec3896e303}, !- Handle
  {9cc41d3a-0795-4df4-80ad-ff681cf410ab}, !- Source Object
  3,                                      !- Outlet Port
  {666f7cb9-1ff5-4c76-998c-6d9bc8994101}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98e308c6-fdaa-4909-a827-e10ef52a2120}, !- Handle
  {666f7cb9-1ff5-4c76-998c-6d9bc8994101}, !- Source Object
  4,                                      !- Outlet Port
  {702c3670-1565-4bd3-8ce6-c52cf0d21282}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bc2eccb6-ae54-4ce7-b540-28d3d6ff005c}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7cdf52aa-1f64-4e2a-864c-2f994b5d61c0}, !- Availability Schedule
  {5a2b3fc8-b664-49c4-bea0-810f328e4583}, !- Availability Manager List Name
  0.463826269536816,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f5824bea-b50c-468e-8aba-670a5f4d2bc8}, !- Supply Side Inlet Node Name
  {bab2fbe9-ff86-4069-8a62-26017f90e958}, !- Demand Side Outlet Node Name
  {06fceedd-aa8d-4f28-bf31-c9b816afe5b5}, !- Demand Side Inlet Node A
  {f4786ee9-4557-4dce-83d8-860c60ec935d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e2e5b15c-e6a0-4629-9896-a1574038d7c9}, !- Demand Mixer Name
  {b43a9aff-e925-48cd-a950-af590afefc4d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f67d2464-a74e-408a-a5b2-810e10dc7ba8}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {f5824bea-b50c-468e-8aba-670a5f4d2bc8}, !- Inlet Port
  {ee45b74b-9fdf-45bc-b4ad-74142e078097}; !- Outlet Port

OS:Node,
  {d84fb82a-d53d-461c-802d-81a1eb43a2a2}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {c0406dd9-6d1a-4e0a-8797-0e14dff29147}, !- Inlet Port
  {f4786ee9-4557-4dce-83d8-860c60ec935d}; !- Outlet Port

OS:Connection,
  {f5824bea-b50c-468e-8aba-670a5f4d2bc8}, !- Handle
  {bc2eccb6-ae54-4ce7-b540-28d3d6ff005c}, !- Source Object
  9,                                      !- Outlet Port
  {f67d2464-a74e-408a-a5b2-810e10dc7ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4786ee9-4557-4dce-83d8-860c60ec935d}, !- Handle
  {d84fb82a-d53d-461c-802d-81a1eb43a2a2}, !- Source Object
  3,                                      !- Outlet Port
  {bc2eccb6-ae54-4ce7-b540-28d3d6ff005c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b8e4d773-d4be-4cef-9e98-638f22c71155}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {06fceedd-aa8d-4f28-bf31-c9b816afe5b5}, !- Inlet Port
  {45ecb3f6-b461-4842-b2e6-22cd9e02503b}; !- Outlet Port

OS:Node,
  {c6a737ec-b705-4690-8a4e-0cec7f2a83aa}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {fe734655-333d-4ec0-bcb6-9b3732cd935d}, !- Inlet Port
  {bab2fbe9-ff86-4069-8a62-26017f90e958}; !- Outlet Port

OS:Node,
  {afe00ce6-bea6-4912-b5fa-a95b0b187fe2}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {b990e7e1-1777-43de-b481-086550b04bfb}, !- Inlet Port
  {c7dddd5c-5eb4-4058-a2d8-856bcab1c177}; !- Outlet Port

OS:Connection,
  {06fceedd-aa8d-4f28-bf31-c9b816afe5b5}, !- Handle
  {bc2eccb6-ae54-4ce7-b540-28d3d6ff005c}, !- Source Object
  11,                                     !- Outlet Port
  {b8e4d773-d4be-4cef-9e98-638f22c71155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bab2fbe9-ff86-4069-8a62-26017f90e958}, !- Handle
  {c6a737ec-b705-4690-8a4e-0cec7f2a83aa}, !- Source Object
  3,                                      !- Outlet Port
  {bc2eccb6-ae54-4ce7-b540-28d3d6ff005c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b43a9aff-e925-48cd-a950-af590afefc4d}, !- Handle
  Air Loop HVAC Zone Splitter 108,        !- Name
  {45ecb3f6-b461-4842-b2e6-22cd9e02503b}, !- Inlet Node Name
  {38d8f773-7d6b-493d-a335-65d01a395d49}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e2e5b15c-e6a0-4629-9896-a1574038d7c9}, !- Handle
  Air Loop HVAC Zone Mixer 108,           !- Name
  {fe734655-333d-4ec0-bcb6-9b3732cd935d}, !- Outlet Node Name
  {a2069ee8-ffd0-42c9-bd17-d4a00dc6a4aa}; !- Inlet Node Name 1

OS:Connection,
  {45ecb3f6-b461-4842-b2e6-22cd9e02503b}, !- Handle
  {b8e4d773-d4be-4cef-9e98-638f22c71155}, !- Source Object
  3,                                      !- Outlet Port
  {b43a9aff-e925-48cd-a950-af590afefc4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe734655-333d-4ec0-bcb6-9b3732cd935d}, !- Handle
  {e2e5b15c-e6a0-4629-9896-a1574038d7c9}, !- Source Object
  2,                                      !- Outlet Port
  {c6a737ec-b705-4690-8a4e-0cec7f2a83aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f7705b1a-c2a9-40f9-b674-a07b7a79207a}, !- Handle
  {bc2eccb6-ae54-4ce7-b540-28d3d6ff005c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.463826269536816,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6113.72,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5203.26,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5a2b3fc8-b664-49c4-bea0-810f328e4583}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 107, !- Name
  {b20b08c8-75be-426c-901f-a10d54f23ca0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8f9fc3d4-6207-4828-bd2d-790881e20e17}, !- Handle
  Zone Outpatient Office B  - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3482a487-1e4a-490b-a41f-192d6f292984}, !- Control Zone Name
  {d84fb82a-d53d-461c-802d-81a1eb43a2a2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b7260905-adb1-4872-a2c7-ad1f3c36563d}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  455.687067169044,                       !- U-Factor Times Area Value {W/K}
  0.000411832991069962,                   !- Maximum Water Flow Rate {m3/s}
  {c4fe0678-38a0-4823-8c09-1ce99059f61a}, !- Water Inlet Node Name
  {2c24fb1a-2551-4a97-9195-22079812392b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  18828.5101521294,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1e289cb1-6286-4c3d-b64b-09069f30aab9}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {aeee923b-314e-49f7-82ac-d4f5525d7549}, !- Inlet Port
  {c4fe0678-38a0-4823-8c09-1ce99059f61a}; !- Outlet Port

OS:Connection,
  {aeee923b-314e-49f7-82ac-d4f5525d7549}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  111,                                    !- Outlet Port
  {1e289cb1-6286-4c3d-b64b-09069f30aab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45817d5a-3af1-4510-9089-7dae86335706}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {2c24fb1a-2551-4a97-9195-22079812392b}, !- Inlet Port
  {7435f13d-17a8-4970-973a-972eb67db55a}; !- Outlet Port

OS:Connection,
  {c4fe0678-38a0-4823-8c09-1ce99059f61a}, !- Handle
  {1e289cb1-6286-4c3d-b64b-09069f30aab9}, !- Source Object
  3,                                      !- Outlet Port
  {b7260905-adb1-4872-a2c7-ad1f3c36563d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2c24fb1a-2551-4a97-9195-22079812392b}, !- Handle
  {b7260905-adb1-4872-a2c7-ad1f3c36563d}, !- Source Object
  6,                                      !- Outlet Port
  {45817d5a-3af1-4510-9089-7dae86335706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7435f13d-17a8-4970-973a-972eb67db55a}, !- Handle
  {45817d5a-3af1-4510-9089-7dae86335706}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  111;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {35e9bcd1-3fc6-49c8-8d70-e55ec31a924f}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {b7260905-adb1-4872-a2c7-ad1f3c36563d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {424486ef-3699-467f-a3bb-e654d051cc50}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  18828.5101521294,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {680e0c52-e87e-469c-b2d2-eb3a782377b5}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 35kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  9445.09574776868,                       !- Rated Total Cooling Capacity {W}
  0.768869037623884,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.463826269536816,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f54fc04e-f1bb-4ddf-8cf7-4b9b02de4d45}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.463826269536816,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dac34af9-8a84-4b46-9d7f-7b1f90be3cd0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1ccb1a93-173e-4668-a95e-5ce3ded6037b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dac34af9-8a84-4b46-9d7f-7b1f90be3cd0}, !- Handle
  Fan On Off Power Curve 107,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1ccb1a93-173e-4668-a95e-5ce3ded6037b}, !- Handle
  Fan On Off Efficiency Curve 107,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c18e0839-6bf9-40c3-a146-64059e76d7d6}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3482a487-1e4a-490b-a41f-192d6f292984}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b6249c47-b74d-44f6-8c41-bc31dd821e1f}, !- Air Inlet Node Name
  {c0406dd9-6d1a-4e0a-8797-0e14dff29147}, !- Air Outlet Node Name
  {f54fc04e-f1bb-4ddf-8cf7-4b9b02de4d45}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b4899812-79ad-4b75-9c2f-f036a82f0e5b}, !- Supply Air Fan Operating Mode Schedule Name
  {b7260905-adb1-4872-a2c7-ad1f3c36563d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {680e0c52-e87e-469c-b2d2-eb3a782377b5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {424486ef-3699-467f-a3bb-e654d051cc50}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.463826269536816,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.463826269536816,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c0406dd9-6d1a-4e0a-8797-0e14dff29147}, !- Handle
  {c18e0839-6bf9-40c3-a146-64059e76d7d6}, !- Source Object
  7,                                      !- Outlet Port
  {d84fb82a-d53d-461c-802d-81a1eb43a2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d854a450-9de7-4bbd-b9da-fce7ca1e3c73}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0720613921929521,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.463826269536816,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {86072a54-9930-4c44-8468-5e7216e98424}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {49c8a426-e113-4898-a748-fb2808bf19bb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {49c8a426-e113-4898-a748-fb2808bf19bb}, !- Handle
  Controller Mechanical Ventilation 108,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {73daac98-2de4-4749-8a62-8e81fe000c3e}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC OA System, !- Name
  {d854a450-9de7-4bbd-b9da-fce7ca1e3c73}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ff0ae464-3ad6-4655-8919-7dd36ef8918f}, !- Mixed Air Node Name
  {b4ebf91c-fd9d-4c48-889c-cff5088cb9df}, !- Outdoor Air Stream Node Name
  {547c8507-6d13-48e0-9edc-20571183a0da}, !- Relief Air Stream Node Name
  {ee45b74b-9fdf-45bc-b4ad-74142e078097}; !- Return Air Stream Node Name

OS:Node,
  {dee7fa14-fe5b-48d5-a3dd-866b408b83e4}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b4ebf91c-fd9d-4c48-889c-cff5088cb9df}; !- Outlet Port

OS:Connection,
  {b4ebf91c-fd9d-4c48-889c-cff5088cb9df}, !- Handle
  {dee7fa14-fe5b-48d5-a3dd-866b408b83e4}, !- Source Object
  3,                                      !- Outlet Port
  {73daac98-2de4-4749-8a62-8e81fe000c3e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c32b049d-cc1f-48b2-b17f-2e90ca08b708}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {547c8507-6d13-48e0-9edc-20571183a0da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {547c8507-6d13-48e0-9edc-20571183a0da}, !- Handle
  {73daac98-2de4-4749-8a62-8e81fe000c3e}, !- Source Object
  7,                                      !- Outlet Port
  {c32b049d-cc1f-48b2-b17f-2e90ca08b708}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fae395f-8b6e-4fa6-8c0c-828b3c2b287c}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {ff0ae464-3ad6-4655-8919-7dd36ef8918f}, !- Inlet Port
  {b6249c47-b74d-44f6-8c41-bc31dd821e1f}; !- Outlet Port

OS:Connection,
  {ee45b74b-9fdf-45bc-b4ad-74142e078097}, !- Handle
  {f67d2464-a74e-408a-a5b2-810e10dc7ba8}, !- Source Object
  3,                                      !- Outlet Port
  {73daac98-2de4-4749-8a62-8e81fe000c3e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ff0ae464-3ad6-4655-8919-7dd36ef8918f}, !- Handle
  {73daac98-2de4-4749-8a62-8e81fe000c3e}, !- Source Object
  5,                                      !- Outlet Port
  {3fae395f-8b6e-4fa6-8c0c-828b3c2b287c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6249c47-b74d-44f6-8c41-bc31dd821e1f}, !- Handle
  {3fae395f-8b6e-4fa6-8c0c-828b3c2b287c}, !- Source Object
  3,                                      !- Outlet Port
  {c18e0839-6bf9-40c3-a146-64059e76d7d6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b20b08c8-75be-426c-901f-a10d54f23ca0}, !- Handle
  Availability Manager Night Cycle 108,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {865895ec-e8a9-4b16-9c20-13d678c6add5}, !- Control Zone or Zone List Name
  {6a920f1d-c94e-4894-a71b-b5e0b741f5d6}, !- Cooling Control Zone or Zone List Name
  {f1512b80-5623-43d4-8854-5ea0cd6b4995}, !- Heating Control Zone or Zone List Name
  {85f773dd-4879-45e8-96b2-853d3ac72a6d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {865895ec-e8a9-4b16-9c20-13d678c6add5}, !- Handle
  Availability Manager Night Cycle 108 Control Zone List; !- Name

OS:ModelObjectList,
  {6a920f1d-c94e-4894-a71b-b5e0b741f5d6}, !- Handle
  Availability Manager Night Cycle 108 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f1512b80-5623-43d4-8854-5ea0cd6b4995}, !- Handle
  Availability Manager Night Cycle 108 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {85f773dd-4879-45e8-96b2-853d3ac72a6d}, !- Handle
  Availability Manager Night Cycle 108 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {15e22d50-b3f2-4757-a496-bde36dfab6b7}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {6050f775-16c0-43bb-9ca6-31159287c67b}, !- Air Inlet Node Name
  {b990e7e1-1777-43de-b481-086550b04bfb}, !- Air Outlet Node Name
  0.463826269536816;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {394802d6-1995-4730-a96c-eca0df74ea15}, !- Handle
  Zone Outpatient Office B  - Story Mid2 Return Air Node, !- Name
  {37d24711-3c37-4d8b-bdab-4d92313b787c}, !- Inlet Port
  {a2069ee8-ffd0-42c9-bd17-d4a00dc6a4aa}; !- Outlet Port

OS:Connection,
  {c7dddd5c-5eb4-4058-a2d8-856bcab1c177}, !- Handle
  {afe00ce6-bea6-4912-b5fa-a95b0b187fe2}, !- Source Object
  3,                                      !- Outlet Port
  {c57c0b55-63fa-4a04-86c7-6b36323a1982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d24711-3c37-4d8b-bdab-4d92313b787c}, !- Handle
  {896fd80e-4f4d-487d-a793-f76900a77923}, !- Source Object
  2,                                      !- Outlet Port
  {394802d6-1995-4730-a96c-eca0df74ea15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2069ee8-ffd0-42c9-bd17-d4a00dc6a4aa}, !- Handle
  {394802d6-1995-4730-a96c-eca0df74ea15}, !- Source Object
  3,                                      !- Outlet Port
  {e2e5b15c-e6a0-4629-9896-a1574038d7c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8bd4dc38-51a0-46c2-ba44-240b1a8929cc}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {38d8f773-7d6b-493d-a335-65d01a395d49}, !- Inlet Port
  {6050f775-16c0-43bb-9ca6-31159287c67b}; !- Outlet Port

OS:Connection,
  {38d8f773-7d6b-493d-a335-65d01a395d49}, !- Handle
  {b43a9aff-e925-48cd-a950-af590afefc4d}, !- Source Object
  3,                                      !- Outlet Port
  {8bd4dc38-51a0-46c2-ba44-240b1a8929cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6050f775-16c0-43bb-9ca6-31159287c67b}, !- Handle
  {8bd4dc38-51a0-46c2-ba44-240b1a8929cc}, !- Source Object
  3,                                      !- Outlet Port
  {15e22d50-b3f2-4757-a496-bde36dfab6b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b990e7e1-1777-43de-b481-086550b04bfb}, !- Handle
  {15e22d50-b3f2-4757-a496-bde36dfab6b7}, !- Source Object
  4,                                      !- Outlet Port
  {afe00ce6-bea6-4912-b5fa-a95b0b187fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1b3dfd0d-42ac-492f-bbb6-4298c0ded294}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {00ac58c7-ef4d-4cf0-aeee-6c8c18070971}, !- Availability Schedule
  {bc35bfaa-91ff-4d03-ad34-c2719b94d9a9}, !- Availability Manager List Name
  0.130969624391786,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4d717af6-603e-4047-b408-d837e19e4c43}, !- Supply Side Inlet Node Name
  {5c1694fa-7ea3-411a-a6ee-646872c04296}, !- Demand Side Outlet Node Name
  {b845f52c-799f-476b-8b54-29801be18c18}, !- Demand Side Inlet Node A
  {5b3fbed6-fde6-4680-b80f-f774edcee522}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {217da6cb-3ec2-41a9-aa6a-f130ba88120c}, !- Demand Mixer Name
  {843fa38a-2429-49a5-867c-986022c053a9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20aabe64-a3de-4a30-8680-b5a1153e4bd2}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {4d717af6-603e-4047-b408-d837e19e4c43}, !- Inlet Port
  {ac1eba54-cd6f-4938-a7f0-fbafe41e2f84}; !- Outlet Port

OS:Node,
  {4f2b2057-a5de-4514-b952-2922e8f3aad2}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {1df17ea4-a2f3-4cf0-b8fc-867662a353c0}, !- Inlet Port
  {5b3fbed6-fde6-4680-b80f-f774edcee522}; !- Outlet Port

OS:Connection,
  {4d717af6-603e-4047-b408-d837e19e4c43}, !- Handle
  {1b3dfd0d-42ac-492f-bbb6-4298c0ded294}, !- Source Object
  9,                                      !- Outlet Port
  {20aabe64-a3de-4a30-8680-b5a1153e4bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b3fbed6-fde6-4680-b80f-f774edcee522}, !- Handle
  {4f2b2057-a5de-4514-b952-2922e8f3aad2}, !- Source Object
  3,                                      !- Outlet Port
  {1b3dfd0d-42ac-492f-bbb6-4298c0ded294}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2a0f5bfd-b5d8-4503-ae5d-662445400862}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {b845f52c-799f-476b-8b54-29801be18c18}, !- Inlet Port
  {a39033f5-4556-412d-a9a9-4a259a64b868}; !- Outlet Port

OS:Node,
  {d6152d44-3f27-4a32-b925-bb543de12354}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {d893f1e0-b1e9-4a8a-afbb-50c4e7836c53}, !- Inlet Port
  {5c1694fa-7ea3-411a-a6ee-646872c04296}; !- Outlet Port

OS:Node,
  {412fdbd2-874b-4cce-ab8a-6f056a4cff5c}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {e5d333ce-1966-4cf7-a8c6-f4fc7423a9fe}, !- Inlet Port
  {2fc681f8-7ece-4776-8c49-27abdc148aec}; !- Outlet Port

OS:Connection,
  {b845f52c-799f-476b-8b54-29801be18c18}, !- Handle
  {1b3dfd0d-42ac-492f-bbb6-4298c0ded294}, !- Source Object
  11,                                     !- Outlet Port
  {2a0f5bfd-b5d8-4503-ae5d-662445400862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c1694fa-7ea3-411a-a6ee-646872c04296}, !- Handle
  {d6152d44-3f27-4a32-b925-bb543de12354}, !- Source Object
  3,                                      !- Outlet Port
  {1b3dfd0d-42ac-492f-bbb6-4298c0ded294}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {843fa38a-2429-49a5-867c-986022c053a9}, !- Handle
  Air Loop HVAC Zone Splitter 109,        !- Name
  {a39033f5-4556-412d-a9a9-4a259a64b868}, !- Inlet Node Name
  {88210015-ac5f-4581-b907-c1bbb991ad24}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {217da6cb-3ec2-41a9-aa6a-f130ba88120c}, !- Handle
  Air Loop HVAC Zone Mixer 109,           !- Name
  {d893f1e0-b1e9-4a8a-afbb-50c4e7836c53}, !- Outlet Node Name
  {c7044e68-79e4-4fd8-a5c8-a2966a1755dd}; !- Inlet Node Name 1

OS:Connection,
  {a39033f5-4556-412d-a9a9-4a259a64b868}, !- Handle
  {2a0f5bfd-b5d8-4503-ae5d-662445400862}, !- Source Object
  3,                                      !- Outlet Port
  {843fa38a-2429-49a5-867c-986022c053a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d893f1e0-b1e9-4a8a-afbb-50c4e7836c53}, !- Handle
  {217da6cb-3ec2-41a9-aa6a-f130ba88120c}, !- Source Object
  2,                                      !- Outlet Port
  {d6152d44-3f27-4a32-b925-bb543de12354}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1d2a3217-57fc-4c58-b8a6-14198efcfba3}, !- Handle
  {1b3dfd0d-42ac-492f-bbb6-4298c0ded294}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.130969624391786,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1738.68,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2330.35,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bc35bfaa-91ff-4d03-ad34-c2719b94d9a9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 108, !- Name
  {7392499b-2a73-4261-a186-0ae3ca2b3949}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {98141cd1-4ffc-459a-9c7c-d5f19d839e37}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ddc9ebe2-c143-4309-bbcc-eff67981e76b}, !- Control Zone Name
  {4f2b2057-a5de-4514-b952-2922e8f3aad2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f73202e4-08e8-4d20-b67b-553ceeee8481}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  126.310671331887,                       !- U-Factor Times Area Value {W/K}
  0.000112831338892832,                   !- Maximum Water Flow Rate {m3/s}
  {5c8c028f-7b20-4adc-84d4-37e30941604b}, !- Water Inlet Node Name
  {9b001415-bfc1-4ac5-bbb2-bc8fccd994fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5158.51341657359,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea34f650-f082-4530-ae78-d884e60d2efa}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {4149f1f7-ea65-4cef-b613-7a39b2d729f2}, !- Inlet Port
  {5c8c028f-7b20-4adc-84d4-37e30941604b}; !- Outlet Port

OS:Connection,
  {4149f1f7-ea65-4cef-b613-7a39b2d729f2}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  112,                                    !- Outlet Port
  {ea34f650-f082-4530-ae78-d884e60d2efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06a4ea0d-c87f-44ea-8027-beb45c4d47f3}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {9b001415-bfc1-4ac5-bbb2-bc8fccd994fa}, !- Inlet Port
  {cd24bcd4-ff24-4f04-980b-5daf711473aa}; !- Outlet Port

OS:Connection,
  {5c8c028f-7b20-4adc-84d4-37e30941604b}, !- Handle
  {ea34f650-f082-4530-ae78-d884e60d2efa}, !- Source Object
  3,                                      !- Outlet Port
  {f73202e4-08e8-4d20-b67b-553ceeee8481}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9b001415-bfc1-4ac5-bbb2-bc8fccd994fa}, !- Handle
  {f73202e4-08e8-4d20-b67b-553ceeee8481}, !- Source Object
  6,                                      !- Outlet Port
  {06a4ea0d-c87f-44ea-8027-beb45c4d47f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd24bcd4-ff24-4f04-980b-5daf711473aa}, !- Handle
  {06a4ea0d-c87f-44ea-8027-beb45c4d47f3}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  112;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {b6393cc0-9f1b-4620-b20d-1a070438ea8d}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {f73202e4-08e8-4d20-b67b-553ceeee8481}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {eb549bc8-4523-42bc-9db7-19529576e7fa}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5158.51341657359,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e6719a96-d81d-49b4-b9c5-706065516175}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2461.31925454217,                       !- Rated Total Cooling Capacity {W}
  0.800843049851196,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.130969624391786,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3cb11559-022f-41e6-ad5f-a9cd6664410a}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.130969624391786,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57922419-f2f4-4241-b6d3-d2e2c8348049}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ab4d8ce-e465-4a03-acd9-d13ed2fcc3f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {57922419-f2f4-4241-b6d3-d2e2c8348049}, !- Handle
  Fan On Off Power Curve 108,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0ab4d8ce-e465-4a03-acd9-d13ed2fcc3f0}, !- Handle
  Fan On Off Efficiency Curve 108,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4e76ddd1-e2d6-46f5-a2e7-1fe876ac6479}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ddc9ebe2-c143-4309-bbcc-eff67981e76b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {7c026549-6987-40af-9d14-d50a2bae4bf5}, !- Air Inlet Node Name
  {1df17ea4-a2f3-4cf0-b8fc-867662a353c0}, !- Air Outlet Node Name
  {3cb11559-022f-41e6-ad5f-a9cd6664410a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5f871271-c5df-40ff-964a-b2699fed7586}, !- Supply Air Fan Operating Mode Schedule Name
  {f73202e4-08e8-4d20-b67b-553ceeee8481}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e6719a96-d81d-49b4-b9c5-706065516175}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {eb549bc8-4523-42bc-9db7-19529576e7fa}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.130969624391786,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.130969624391786,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1df17ea4-a2f3-4cf0-b8fc-867662a353c0}, !- Handle
  {4e76ddd1-e2d6-46f5-a2e7-1fe876ac6479}, !- Source Object
  7,                                      !- Outlet Port
  {4f2b2057-a5de-4514-b952-2922e8f3aad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f98e2911-2b86-4b09-b816-3db696276bfd}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0152799135978106,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.130969624391786,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b0d7a3c3-25d5-448b-9f9d-c185320b1e1d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d3dd9198-08a6-41b4-9bb4-4a3647b8a732}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d3dd9198-08a6-41b4-9bb4-4a3647b8a732}, !- Handle
  Controller Mechanical Ventilation 109,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b65483b2-a6b5-4285-b1e6-816e082d4f04}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC OA System, !- Name
  {f98e2911-2b86-4b09-b816-3db696276bfd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {73cf0432-1493-4e30-becb-a07dbb22e4d6}, !- Mixed Air Node Name
  {c0fc6930-a9ab-440f-9774-21aed6d2295b}, !- Outdoor Air Stream Node Name
  {55cf0305-58cf-402c-b934-3498e993f91f}, !- Relief Air Stream Node Name
  {ac1eba54-cd6f-4938-a7f0-fbafe41e2f84}; !- Return Air Stream Node Name

OS:Node,
  {5be4d96a-1ebd-4e65-9cb3-efe7c875bdcb}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c0fc6930-a9ab-440f-9774-21aed6d2295b}; !- Outlet Port

OS:Connection,
  {c0fc6930-a9ab-440f-9774-21aed6d2295b}, !- Handle
  {5be4d96a-1ebd-4e65-9cb3-efe7c875bdcb}, !- Source Object
  3,                                      !- Outlet Port
  {b65483b2-a6b5-4285-b1e6-816e082d4f04}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2784f52-07ae-44d4-af5b-2c168064cc9b}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {55cf0305-58cf-402c-b934-3498e993f91f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55cf0305-58cf-402c-b934-3498e993f91f}, !- Handle
  {b65483b2-a6b5-4285-b1e6-816e082d4f04}, !- Source Object
  7,                                      !- Outlet Port
  {c2784f52-07ae-44d4-af5b-2c168064cc9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a2fd5ee-c1ff-4b75-93e5-0845af7902a1}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {73cf0432-1493-4e30-becb-a07dbb22e4d6}, !- Inlet Port
  {7c026549-6987-40af-9d14-d50a2bae4bf5}; !- Outlet Port

OS:Connection,
  {ac1eba54-cd6f-4938-a7f0-fbafe41e2f84}, !- Handle
  {20aabe64-a3de-4a30-8680-b5a1153e4bd2}, !- Source Object
  3,                                      !- Outlet Port
  {b65483b2-a6b5-4285-b1e6-816e082d4f04}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {73cf0432-1493-4e30-becb-a07dbb22e4d6}, !- Handle
  {b65483b2-a6b5-4285-b1e6-816e082d4f04}, !- Source Object
  5,                                      !- Outlet Port
  {7a2fd5ee-c1ff-4b75-93e5-0845af7902a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c026549-6987-40af-9d14-d50a2bae4bf5}, !- Handle
  {7a2fd5ee-c1ff-4b75-93e5-0845af7902a1}, !- Source Object
  3,                                      !- Outlet Port
  {4e76ddd1-e2d6-46f5-a2e7-1fe876ac6479}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7392499b-2a73-4261-a186-0ae3ca2b3949}, !- Handle
  Availability Manager Night Cycle 109,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3c66b87e-a5d5-4729-a68e-e6900e98706b}, !- Control Zone or Zone List Name
  {80328f1b-0247-4f3a-882e-90e6bc7f99a9}, !- Cooling Control Zone or Zone List Name
  {e4699d0e-c295-4cc1-aef5-17908a6b8ecb}, !- Heating Control Zone or Zone List Name
  {fe106324-76ec-4d07-9b1b-f2a2e9010173}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3c66b87e-a5d5-4729-a68e-e6900e98706b}, !- Handle
  Availability Manager Night Cycle 109 Control Zone List; !- Name

OS:ModelObjectList,
  {80328f1b-0247-4f3a-882e-90e6bc7f99a9}, !- Handle
  Availability Manager Night Cycle 109 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e4699d0e-c295-4cc1-aef5-17908a6b8ecb}, !- Handle
  Availability Manager Night Cycle 109 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fe106324-76ec-4d07-9b1b-f2a2e9010173}, !- Handle
  Availability Manager Night Cycle 109 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {87478c6e-a949-457b-9974-c5ee4905b687}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {907522c4-5e92-4873-8ac2-c95cf329f475}, !- Air Inlet Node Name
  {e5d333ce-1966-4cf7-a8c6-f4fc7423a9fe}, !- Air Outlet Node Name
  0.130969624391786;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8973e2f4-c189-4948-a3dd-4f4a342df1d2}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 Return Air Node, !- Name
  {279f4642-82c8-488e-a2f7-7fe29321b953}, !- Inlet Port
  {c7044e68-79e4-4fd8-a5c8-a2966a1755dd}; !- Outlet Port

OS:Connection,
  {2fc681f8-7ece-4776-8c49-27abdc148aec}, !- Handle
  {412fdbd2-874b-4cce-ab8a-6f056a4cff5c}, !- Source Object
  3,                                      !- Outlet Port
  {9f8a6ec6-eb34-4cec-82ce-adfffde5f2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279f4642-82c8-488e-a2f7-7fe29321b953}, !- Handle
  {6d6a2b36-fdbe-453f-a9f4-8b8f5d839042}, !- Source Object
  2,                                      !- Outlet Port
  {8973e2f4-c189-4948-a3dd-4f4a342df1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7044e68-79e4-4fd8-a5c8-a2966a1755dd}, !- Handle
  {8973e2f4-c189-4948-a3dd-4f4a342df1d2}, !- Source Object
  3,                                      !- Outlet Port
  {217da6cb-3ec2-41a9-aa6a-f130ba88120c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2df2905-cdbd-441a-ae97-744234303c1d}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {88210015-ac5f-4581-b907-c1bbb991ad24}, !- Inlet Port
  {907522c4-5e92-4873-8ac2-c95cf329f475}; !- Outlet Port

OS:Connection,
  {88210015-ac5f-4581-b907-c1bbb991ad24}, !- Handle
  {843fa38a-2429-49a5-867c-986022c053a9}, !- Source Object
  3,                                      !- Outlet Port
  {a2df2905-cdbd-441a-ae97-744234303c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907522c4-5e92-4873-8ac2-c95cf329f475}, !- Handle
  {a2df2905-cdbd-441a-ae97-744234303c1d}, !- Source Object
  3,                                      !- Outlet Port
  {87478c6e-a949-457b-9974-c5ee4905b687}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5d333ce-1966-4cf7-a8c6-f4fc7423a9fe}, !- Handle
  {87478c6e-a949-457b-9974-c5ee4905b687}, !- Source Object
  4,                                      !- Outlet Port
  {412fdbd2-874b-4cce-ab8a-6f056a4cff5c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {65f3603f-0043-4d09-84f3-249f75cf1f5b}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {67832bdf-8cdc-49df-8562-7452d7cf214d}, !- Availability Schedule
  {171bbee6-8aa9-43d9-a157-a64855763527}, !- Availability Manager List Name
  0.616134188219686,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5d59710d-ed24-44c2-a233-25c8826864df}, !- Supply Side Inlet Node Name
  {c660fd0e-1e17-4ac7-80fd-3f8b903b9aff}, !- Demand Side Outlet Node Name
  {76c61e38-5b1b-482f-83c0-274589e6a4e9}, !- Demand Side Inlet Node A
  {58a94c61-a6d5-4823-a3c7-5f8d8c899b2f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fa96acfc-52dd-4bb6-83ca-4f1761e65572}, !- Demand Mixer Name
  {f303db9a-9de8-4962-98e6-94fe074dd970}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a0e7757d-663f-490f-a543-13faafc6739e}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {5d59710d-ed24-44c2-a233-25c8826864df}, !- Inlet Port
  {a8b6eae3-3c56-4ab4-aa13-87fae9d32a2e}; !- Outlet Port

OS:Node,
  {111490cd-8675-40b5-b08e-f83a0993681c}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {a59f7a71-48bb-40ae-994e-162559c9afad}, !- Inlet Port
  {58a94c61-a6d5-4823-a3c7-5f8d8c899b2f}; !- Outlet Port

OS:Connection,
  {5d59710d-ed24-44c2-a233-25c8826864df}, !- Handle
  {65f3603f-0043-4d09-84f3-249f75cf1f5b}, !- Source Object
  9,                                      !- Outlet Port
  {a0e7757d-663f-490f-a543-13faafc6739e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a94c61-a6d5-4823-a3c7-5f8d8c899b2f}, !- Handle
  {111490cd-8675-40b5-b08e-f83a0993681c}, !- Source Object
  3,                                      !- Outlet Port
  {65f3603f-0043-4d09-84f3-249f75cf1f5b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7bec24df-b8f8-4d3e-a7dc-303bce274632}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {76c61e38-5b1b-482f-83c0-274589e6a4e9}, !- Inlet Port
  {ea19d243-7f1e-4ef4-9d8b-2753386f2afc}; !- Outlet Port

OS:Node,
  {269fcc65-dc37-4570-b1a6-5225bbdb831d}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {7e08f186-aac2-4ee0-83ee-88f5df9fed81}, !- Inlet Port
  {c660fd0e-1e17-4ac7-80fd-3f8b903b9aff}; !- Outlet Port

OS:Node,
  {e2fac76b-e3c9-4e41-8f98-7477768214ed}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {f1780721-8b50-4f45-8dff-59d1a04c3d08}, !- Inlet Port
  {64f11378-9e24-4f57-89e3-3948d97c85cb}; !- Outlet Port

OS:Connection,
  {76c61e38-5b1b-482f-83c0-274589e6a4e9}, !- Handle
  {65f3603f-0043-4d09-84f3-249f75cf1f5b}, !- Source Object
  11,                                     !- Outlet Port
  {7bec24df-b8f8-4d3e-a7dc-303bce274632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c660fd0e-1e17-4ac7-80fd-3f8b903b9aff}, !- Handle
  {269fcc65-dc37-4570-b1a6-5225bbdb831d}, !- Source Object
  3,                                      !- Outlet Port
  {65f3603f-0043-4d09-84f3-249f75cf1f5b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f303db9a-9de8-4962-98e6-94fe074dd970}, !- Handle
  Air Loop HVAC Zone Splitter 110,        !- Name
  {ea19d243-7f1e-4ef4-9d8b-2753386f2afc}, !- Inlet Node Name
  {7248e89c-4417-42e6-8d6c-62f6b4ce0015}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fa96acfc-52dd-4bb6-83ca-4f1761e65572}, !- Handle
  Air Loop HVAC Zone Mixer 110,           !- Name
  {7e08f186-aac2-4ee0-83ee-88f5df9fed81}, !- Outlet Node Name
  {3c066928-34e2-4a70-af9c-b65d7c79c178}; !- Inlet Node Name 1

OS:Connection,
  {ea19d243-7f1e-4ef4-9d8b-2753386f2afc}, !- Handle
  {7bec24df-b8f8-4d3e-a7dc-303bce274632}, !- Source Object
  3,                                      !- Outlet Port
  {f303db9a-9de8-4962-98e6-94fe074dd970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e08f186-aac2-4ee0-83ee-88f5df9fed81}, !- Handle
  {fa96acfc-52dd-4bb6-83ca-4f1761e65572}, !- Source Object
  2,                                      !- Outlet Port
  {269fcc65-dc37-4570-b1a6-5225bbdb831d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {77408311-0e28-4e80-b7d1-a44baf3c394d}, !- Handle
  {65f3603f-0043-4d09-84f3-249f75cf1f5b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.616134188219686,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7481.9,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6641.36,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {171bbee6-8aa9-43d9-a157-a64855763527}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 109, !- Name
  {e2634678-f6a3-4308-ac53-ecd2972bad23}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4aad3212-f4aa-4b9c-8fb4-7c823d2d33f1}, !- Handle
  Zone Outpatient Office C  - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6209d94e-23be-492e-9d8d-7aebddb40747}, !- Control Zone Name
  {111490cd-8675-40b5-b08e-f83a0993681c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b63b3235-6f82-49a7-9c55-698e305d04dd}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  579.083840122118,                       !- U-Factor Times Area Value {W/K}
  0.000510181935172338,                   !- Maximum Water Flow Rate {m3/s}
  {5f8ff19a-4f7d-4fcb-b4f5-03ac4bee516f}, !- Water Inlet Node Name
  {4f1df418-4544-4f6a-8d88-a643dfb45f64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  23324.9058577571,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52441132-15d6-4182-babc-dfd672f17d18}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {7755a727-aba7-4256-9304-625530995cd5}, !- Inlet Port
  {5f8ff19a-4f7d-4fcb-b4f5-03ac4bee516f}; !- Outlet Port

OS:Connection,
  {7755a727-aba7-4256-9304-625530995cd5}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  113,                                    !- Outlet Port
  {52441132-15d6-4182-babc-dfd672f17d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdeb9001-5944-429c-8bc3-9dbffc8da680}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {4f1df418-4544-4f6a-8d88-a643dfb45f64}, !- Inlet Port
  {b6622822-b5e5-4097-9878-1246b6e9ad09}; !- Outlet Port

OS:Connection,
  {5f8ff19a-4f7d-4fcb-b4f5-03ac4bee516f}, !- Handle
  {52441132-15d6-4182-babc-dfd672f17d18}, !- Source Object
  3,                                      !- Outlet Port
  {b63b3235-6f82-49a7-9c55-698e305d04dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4f1df418-4544-4f6a-8d88-a643dfb45f64}, !- Handle
  {b63b3235-6f82-49a7-9c55-698e305d04dd}, !- Source Object
  6,                                      !- Outlet Port
  {fdeb9001-5944-429c-8bc3-9dbffc8da680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6622822-b5e5-4097-9878-1246b6e9ad09}, !- Handle
  {fdeb9001-5944-429c-8bc3-9dbffc8da680}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  113;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {42ef3957-58d1-4543-9787-33b91aff4024}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {b63b3235-6f82-49a7-9c55-698e305d04dd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {32321dfc-b911-4e1f-a569-2fdcdfb063a9}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  23324.9058577571,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {482a521e-5a98-48d1-b623-e6b83c97fb5e}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 34kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  10199.2085452688,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.616134188219686,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {12e6701e-6eed-4c36-9518-bb3702088547}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.616134188219686,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2895578e-93f7-4f0f-a7c8-0ed4c6de48a0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d948cff6-1f78-4821-8570-17cc19770565}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2895578e-93f7-4f0f-a7c8-0ed4c6de48a0}, !- Handle
  Fan On Off Power Curve 109,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d948cff6-1f78-4821-8570-17cc19770565}, !- Handle
  Fan On Off Efficiency Curve 109,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b93853fb-4951-4f77-8a60-9e29f038a3e9}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6209d94e-23be-492e-9d8d-7aebddb40747}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {807165f1-be61-4d0d-9b35-f3fa564a9704}, !- Air Inlet Node Name
  {a59f7a71-48bb-40ae-994e-162559c9afad}, !- Air Outlet Node Name
  {12e6701e-6eed-4c36-9518-bb3702088547}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {947fcb48-ceb0-413c-8a0e-c39c6329fdaa}, !- Supply Air Fan Operating Mode Schedule Name
  {b63b3235-6f82-49a7-9c55-698e305d04dd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {482a521e-5a98-48d1-b623-e6b83c97fb5e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {32321dfc-b911-4e1f-a569-2fdcdfb063a9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.616134188219686,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.616134188219686,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a59f7a71-48bb-40ae-994e-162559c9afad}, !- Handle
  {b93853fb-4951-4f77-8a60-9e29f038a3e9}, !- Source Object
  7,                                      !- Outlet Port
  {111490cd-8675-40b5-b08e-f83a0993681c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0a912d92-5bed-415d-8e7c-c28f2c6df91f}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0465737120819763,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.616134188219686,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f7d4e70d-0375-4b74-92e9-f69fb6e2d2ef}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8965ce65-1779-44a2-8e92-8958b03d8002}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8965ce65-1779-44a2-8e92-8958b03d8002}, !- Handle
  Controller Mechanical Ventilation 110,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7a8f77c8-90ba-48ed-a64d-3d5f71979bca}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC OA System, !- Name
  {0a912d92-5bed-415d-8e7c-c28f2c6df91f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f52b2110-74b1-4bc0-b8d2-512f843328b3}, !- Mixed Air Node Name
  {baa70c69-0ad5-4436-b2ec-043c7ac3cdb2}, !- Outdoor Air Stream Node Name
  {c425837a-6505-446c-a093-1b6d497c3390}, !- Relief Air Stream Node Name
  {a8b6eae3-3c56-4ab4-aa13-87fae9d32a2e}; !- Return Air Stream Node Name

OS:Node,
  {eae861cd-9d92-448d-ac85-b00363297b8a}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {baa70c69-0ad5-4436-b2ec-043c7ac3cdb2}; !- Outlet Port

OS:Connection,
  {baa70c69-0ad5-4436-b2ec-043c7ac3cdb2}, !- Handle
  {eae861cd-9d92-448d-ac85-b00363297b8a}, !- Source Object
  3,                                      !- Outlet Port
  {7a8f77c8-90ba-48ed-a64d-3d5f71979bca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {abd05a3e-8530-4a0f-96a3-3895539b6050}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {c425837a-6505-446c-a093-1b6d497c3390}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c425837a-6505-446c-a093-1b6d497c3390}, !- Handle
  {7a8f77c8-90ba-48ed-a64d-3d5f71979bca}, !- Source Object
  7,                                      !- Outlet Port
  {abd05a3e-8530-4a0f-96a3-3895539b6050}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34c640ab-51ca-47d7-a167-2e3887148ab5}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {f52b2110-74b1-4bc0-b8d2-512f843328b3}, !- Inlet Port
  {807165f1-be61-4d0d-9b35-f3fa564a9704}; !- Outlet Port

OS:Connection,
  {a8b6eae3-3c56-4ab4-aa13-87fae9d32a2e}, !- Handle
  {a0e7757d-663f-490f-a543-13faafc6739e}, !- Source Object
  3,                                      !- Outlet Port
  {7a8f77c8-90ba-48ed-a64d-3d5f71979bca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f52b2110-74b1-4bc0-b8d2-512f843328b3}, !- Handle
  {7a8f77c8-90ba-48ed-a64d-3d5f71979bca}, !- Source Object
  5,                                      !- Outlet Port
  {34c640ab-51ca-47d7-a167-2e3887148ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {807165f1-be61-4d0d-9b35-f3fa564a9704}, !- Handle
  {34c640ab-51ca-47d7-a167-2e3887148ab5}, !- Source Object
  3,                                      !- Outlet Port
  {b93853fb-4951-4f77-8a60-9e29f038a3e9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e2634678-f6a3-4308-ac53-ecd2972bad23}, !- Handle
  Availability Manager Night Cycle 110,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {edf793a5-10cf-4c79-a3ad-e175e071bd4a}, !- Control Zone or Zone List Name
  {18c58360-4af0-4cc7-b3b0-ec9b04577fce}, !- Cooling Control Zone or Zone List Name
  {468d6a79-5fa6-408e-b394-801e4227dd5a}, !- Heating Control Zone or Zone List Name
  {44022c3d-8f70-407d-bbd2-0f6d2873bb3b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {edf793a5-10cf-4c79-a3ad-e175e071bd4a}, !- Handle
  Availability Manager Night Cycle 110 Control Zone List; !- Name

OS:ModelObjectList,
  {18c58360-4af0-4cc7-b3b0-ec9b04577fce}, !- Handle
  Availability Manager Night Cycle 110 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {468d6a79-5fa6-408e-b394-801e4227dd5a}, !- Handle
  Availability Manager Night Cycle 110 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {44022c3d-8f70-407d-bbd2-0f6d2873bb3b}, !- Handle
  Availability Manager Night Cycle 110 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {906f39fa-e47e-42fe-bb91-b5aa5947ac44}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {a30bd9e2-1a4e-4877-af55-95bf5d804b24}, !- Air Inlet Node Name
  {f1780721-8b50-4f45-8dff-59d1a04c3d08}, !- Air Outlet Node Name
  0.616134188219686;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a0d635a-d5f8-4c28-aab7-cd56434092d2}, !- Handle
  Zone Outpatient Office C  - Story Mid2 Return Air Node, !- Name
  {6f6cfcfa-c5a2-4af5-8351-8bacad15fa79}, !- Inlet Port
  {3c066928-34e2-4a70-af9c-b65d7c79c178}; !- Outlet Port

OS:Connection,
  {64f11378-9e24-4f57-89e3-3948d97c85cb}, !- Handle
  {e2fac76b-e3c9-4e41-8f98-7477768214ed}, !- Source Object
  3,                                      !- Outlet Port
  {14d31915-571a-43cc-b8f8-744c56808661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6cfcfa-c5a2-4af5-8351-8bacad15fa79}, !- Handle
  {6ff10fc2-38e7-4968-9dc9-86b9e00cdb81}, !- Source Object
  2,                                      !- Outlet Port
  {6a0d635a-d5f8-4c28-aab7-cd56434092d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c066928-34e2-4a70-af9c-b65d7c79c178}, !- Handle
  {6a0d635a-d5f8-4c28-aab7-cd56434092d2}, !- Source Object
  3,                                      !- Outlet Port
  {fa96acfc-52dd-4bb6-83ca-4f1761e65572}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02047890-2b5d-4fa0-8c0b-1179df1ef703}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {7248e89c-4417-42e6-8d6c-62f6b4ce0015}, !- Inlet Port
  {a30bd9e2-1a4e-4877-af55-95bf5d804b24}; !- Outlet Port

OS:Connection,
  {7248e89c-4417-42e6-8d6c-62f6b4ce0015}, !- Handle
  {f303db9a-9de8-4962-98e6-94fe074dd970}, !- Source Object
  3,                                      !- Outlet Port
  {02047890-2b5d-4fa0-8c0b-1179df1ef703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30bd9e2-1a4e-4877-af55-95bf5d804b24}, !- Handle
  {02047890-2b5d-4fa0-8c0b-1179df1ef703}, !- Source Object
  3,                                      !- Outlet Port
  {906f39fa-e47e-42fe-bb91-b5aa5947ac44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1780721-8b50-4f45-8dff-59d1a04c3d08}, !- Handle
  {906f39fa-e47e-42fe-bb91-b5aa5947ac44}, !- Source Object
  4,                                      !- Outlet Port
  {e2fac76b-e3c9-4e41-8f98-7477768214ed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c948753b-0179-4fee-8505-e186a59637ae}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ffe687af-2bda-4588-b606-047529acdad7}, !- Availability Schedule
  {5a90ce23-c571-41f9-8240-20df0a5bfc66}, !- Availability Manager List Name
  0.151782927402033,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {686ab530-3fe2-4802-9836-83731cd048c0}, !- Supply Side Inlet Node Name
  {2d702894-548b-4294-8c94-f4ce39957d52}, !- Demand Side Outlet Node Name
  {efa0ad88-c862-4813-bba6-f5f1aa5d0b94}, !- Demand Side Inlet Node A
  {4ccff163-284f-40c9-86ed-d215d2d59f9a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {79495d9b-2be6-4a86-acd2-65147e075b59}, !- Demand Mixer Name
  {0d89c61f-51a7-44bc-8871-b670e3d94ef9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7d07188d-e08e-416b-9c84-607ae4d7ad59}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {686ab530-3fe2-4802-9836-83731cd048c0}, !- Inlet Port
  {db5a06d1-5227-4d65-b2c6-a093cab374a0}; !- Outlet Port

OS:Node,
  {93a0ac54-4cad-4140-85f0-ea373cb33186}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {79ccc10f-c73f-4dc7-a357-4e78d25a58e2}, !- Inlet Port
  {4ccff163-284f-40c9-86ed-d215d2d59f9a}; !- Outlet Port

OS:Connection,
  {686ab530-3fe2-4802-9836-83731cd048c0}, !- Handle
  {c948753b-0179-4fee-8505-e186a59637ae}, !- Source Object
  9,                                      !- Outlet Port
  {7d07188d-e08e-416b-9c84-607ae4d7ad59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ccff163-284f-40c9-86ed-d215d2d59f9a}, !- Handle
  {93a0ac54-4cad-4140-85f0-ea373cb33186}, !- Source Object
  3,                                      !- Outlet Port
  {c948753b-0179-4fee-8505-e186a59637ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {20b3c05a-07c7-4552-aae5-3aa0c42465ff}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {efa0ad88-c862-4813-bba6-f5f1aa5d0b94}, !- Inlet Port
  {eb7210b4-651d-4a69-81ff-10988e1b7def}; !- Outlet Port

OS:Node,
  {a0df6a64-08d5-41c6-b9f6-556e38dff854}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {e2810b82-b4c0-4cb2-92b6-ea474b0dd967}, !- Inlet Port
  {2d702894-548b-4294-8c94-f4ce39957d52}; !- Outlet Port

OS:Node,
  {a24d7027-9658-4af8-aaab-7ee158b40fa2}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {134010a3-a5a4-4021-87a5-64878515794c}, !- Inlet Port
  {e1336273-2576-4666-92ee-068ee1d1adff}; !- Outlet Port

OS:Connection,
  {efa0ad88-c862-4813-bba6-f5f1aa5d0b94}, !- Handle
  {c948753b-0179-4fee-8505-e186a59637ae}, !- Source Object
  11,                                     !- Outlet Port
  {20b3c05a-07c7-4552-aae5-3aa0c42465ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d702894-548b-4294-8c94-f4ce39957d52}, !- Handle
  {a0df6a64-08d5-41c6-b9f6-556e38dff854}, !- Source Object
  3,                                      !- Outlet Port
  {c948753b-0179-4fee-8505-e186a59637ae}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d89c61f-51a7-44bc-8871-b670e3d94ef9}, !- Handle
  Air Loop HVAC Zone Splitter 111,        !- Name
  {eb7210b4-651d-4a69-81ff-10988e1b7def}, !- Inlet Node Name
  {1aff0b02-26d9-4393-b6be-45aa06aa159c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {79495d9b-2be6-4a86-acd2-65147e075b59}, !- Handle
  Air Loop HVAC Zone Mixer 111,           !- Name
  {e2810b82-b4c0-4cb2-92b6-ea474b0dd967}, !- Outlet Node Name
  {fde5a90f-f46b-43df-8473-9ce29ab77b63}; !- Inlet Node Name 1

OS:Connection,
  {eb7210b4-651d-4a69-81ff-10988e1b7def}, !- Handle
  {20b3c05a-07c7-4552-aae5-3aa0c42465ff}, !- Source Object
  3,                                      !- Outlet Port
  {0d89c61f-51a7-44bc-8871-b670e3d94ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2810b82-b4c0-4cb2-92b6-ea474b0dd967}, !- Handle
  {79495d9b-2be6-4a86-acd2-65147e075b59}, !- Source Object
  2,                                      !- Outlet Port
  {a0df6a64-08d5-41c6-b9f6-556e38dff854}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eda6e113-7b12-4a43-ad9a-f5d532915531}, !- Handle
  {c948753b-0179-4fee-8505-e186a59637ae}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.151782927402033,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1832.13,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2286.94,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5a90ce23-c571-41f9-8240-20df0a5bfc66}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 110, !- Name
  {82732dab-523d-4399-846f-d91c151d2ee8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5474703d-3316-470f-b99e-4a9b26ac8e81}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {941e4df6-5c33-447d-ad83-657e7894c0df}, !- Control Zone Name
  {93a0ac54-4cad-4140-85f0-ea373cb33186}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {83b1c19c-32b3-4353-a926-aff300b61d5d}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  141.463010240342,                       !- U-Factor Times Area Value {W/K}
  0.000124112382194133,                   !- Maximum Water Flow Rate {m3/s}
  {5155196a-48ee-4fc7-86c1-7cb1a0994f63}, !- Water Inlet Node Name
  {cd420166-a34b-45f9-82ae-e16e55053dfc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5674.26917905712,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9efeb53b-ba88-420b-948c-9ea0ef6bd8af}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {22d3273a-2783-4202-96fe-6046d5b03c94}, !- Inlet Port
  {5155196a-48ee-4fc7-86c1-7cb1a0994f63}; !- Outlet Port

OS:Connection,
  {22d3273a-2783-4202-96fe-6046d5b03c94}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  114,                                    !- Outlet Port
  {9efeb53b-ba88-420b-948c-9ea0ef6bd8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4a23e86-ed12-4919-b6d9-8f6d37ef33fc}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {cd420166-a34b-45f9-82ae-e16e55053dfc}, !- Inlet Port
  {364e947e-4b6e-4ed7-92ee-b23315e16a99}; !- Outlet Port

OS:Connection,
  {5155196a-48ee-4fc7-86c1-7cb1a0994f63}, !- Handle
  {9efeb53b-ba88-420b-948c-9ea0ef6bd8af}, !- Source Object
  3,                                      !- Outlet Port
  {83b1c19c-32b3-4353-a926-aff300b61d5d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd420166-a34b-45f9-82ae-e16e55053dfc}, !- Handle
  {83b1c19c-32b3-4353-a926-aff300b61d5d}, !- Source Object
  6,                                      !- Outlet Port
  {f4a23e86-ed12-4919-b6d9-8f6d37ef33fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364e947e-4b6e-4ed7-92ee-b23315e16a99}, !- Handle
  {f4a23e86-ed12-4919-b6d9-8f6d37ef33fc}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  114;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {7640128f-cec9-4d6f-8f60-f3c0e1b3ac4c}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {83b1c19c-32b3-4353-a926-aff300b61d5d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {496a7298-c174-4b52-a91c-2ff303092a64}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5674.26917905712,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7fbc954a-9540-44d4-be3f-705f422be503}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2512.54638970424,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.151782927402033,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1a1941a4-5523-4a47-9b92-234f293c3073}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.151782927402033,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b18b3b57-c86b-4a98-a332-99967aed4e43}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {71965967-b022-4443-bff0-8ae29c2abe4d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b18b3b57-c86b-4a98-a332-99967aed4e43}, !- Handle
  Fan On Off Power Curve 110,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {71965967-b022-4443-bff0-8ae29c2abe4d}, !- Handle
  Fan On Off Efficiency Curve 110,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {444f98d8-ebf0-4560-8d5a-cee9345174e4}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {941e4df6-5c33-447d-ad83-657e7894c0df}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {254f7579-3aab-4580-82ec-df65fdbf5467}, !- Air Inlet Node Name
  {79ccc10f-c73f-4dc7-a357-4e78d25a58e2}, !- Air Outlet Node Name
  {1a1941a4-5523-4a47-9b92-234f293c3073}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7d442d1c-266b-4ccf-8e7f-ba80a3725a88}, !- Supply Air Fan Operating Mode Schedule Name
  {83b1c19c-32b3-4353-a926-aff300b61d5d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7fbc954a-9540-44d4-be3f-705f422be503}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {496a7298-c174-4b52-a91c-2ff303092a64}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.151782927402033,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.151782927402033,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {79ccc10f-c73f-4dc7-a357-4e78d25a58e2}, !- Handle
  {444f98d8-ebf0-4560-8d5a-cee9345174e4}, !- Source Object
  7,                                      !- Outlet Port
  {93a0ac54-4cad-4140-85f0-ea373cb33186}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d2f0b835-dec9-47da-ad99-f31a44403323}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00987550024896001,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.151782927402033,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {aedb1147-69b2-4c3a-af77-166dc2f0c801}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {985e1b96-fe81-41e4-80cd-d6e92a41d653}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {985e1b96-fe81-41e4-80cd-d6e92a41d653}, !- Handle
  Controller Mechanical Ventilation 111,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f684af2d-19c2-450e-b445-4a7c112b4c1d}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC OA System, !- Name
  {d2f0b835-dec9-47da-ad99-f31a44403323}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc689b10-f720-48b0-a5eb-ca41874f49bc}, !- Mixed Air Node Name
  {bd348c4b-d8f8-4724-ac14-ba788575bc00}, !- Outdoor Air Stream Node Name
  {26067215-746a-4669-868b-b2799cc36a0d}, !- Relief Air Stream Node Name
  {db5a06d1-5227-4d65-b2c6-a093cab374a0}; !- Return Air Stream Node Name

OS:Node,
  {c8c8fd61-59c5-4682-b8ef-e4abf0c8535b}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bd348c4b-d8f8-4724-ac14-ba788575bc00}; !- Outlet Port

OS:Connection,
  {bd348c4b-d8f8-4724-ac14-ba788575bc00}, !- Handle
  {c8c8fd61-59c5-4682-b8ef-e4abf0c8535b}, !- Source Object
  3,                                      !- Outlet Port
  {f684af2d-19c2-450e-b445-4a7c112b4c1d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5777a81b-421b-4fb5-9130-02c6f8ce2afc}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {26067215-746a-4669-868b-b2799cc36a0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26067215-746a-4669-868b-b2799cc36a0d}, !- Handle
  {f684af2d-19c2-450e-b445-4a7c112b4c1d}, !- Source Object
  7,                                      !- Outlet Port
  {5777a81b-421b-4fb5-9130-02c6f8ce2afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3639725b-2c98-4252-a46d-934c53ee9415}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {fc689b10-f720-48b0-a5eb-ca41874f49bc}, !- Inlet Port
  {254f7579-3aab-4580-82ec-df65fdbf5467}; !- Outlet Port

OS:Connection,
  {db5a06d1-5227-4d65-b2c6-a093cab374a0}, !- Handle
  {7d07188d-e08e-416b-9c84-607ae4d7ad59}, !- Source Object
  3,                                      !- Outlet Port
  {f684af2d-19c2-450e-b445-4a7c112b4c1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc689b10-f720-48b0-a5eb-ca41874f49bc}, !- Handle
  {f684af2d-19c2-450e-b445-4a7c112b4c1d}, !- Source Object
  5,                                      !- Outlet Port
  {3639725b-2c98-4252-a46d-934c53ee9415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {254f7579-3aab-4580-82ec-df65fdbf5467}, !- Handle
  {3639725b-2c98-4252-a46d-934c53ee9415}, !- Source Object
  3,                                      !- Outlet Port
  {444f98d8-ebf0-4560-8d5a-cee9345174e4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {82732dab-523d-4399-846f-d91c151d2ee8}, !- Handle
  Availability Manager Night Cycle 111,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {65bdab9d-b318-4ce2-8ef6-61ee02bb6259}, !- Control Zone or Zone List Name
  {5408a42f-3029-47f9-bf87-4dfbf5cc12f6}, !- Cooling Control Zone or Zone List Name
  {4b616dc7-ad1f-44aa-9410-45d2aa2c69a0}, !- Heating Control Zone or Zone List Name
  {baac9b43-1200-41cc-90d7-a57eba1b53bb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {65bdab9d-b318-4ce2-8ef6-61ee02bb6259}, !- Handle
  Availability Manager Night Cycle 111 Control Zone List; !- Name

OS:ModelObjectList,
  {5408a42f-3029-47f9-bf87-4dfbf5cc12f6}, !- Handle
  Availability Manager Night Cycle 111 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4b616dc7-ad1f-44aa-9410-45d2aa2c69a0}, !- Handle
  Availability Manager Night Cycle 111 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {baac9b43-1200-41cc-90d7-a57eba1b53bb}, !- Handle
  Availability Manager Night Cycle 111 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dab83085-ab44-4ebb-b0da-54691ab7e88a}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {07c809b8-0f21-49cf-86b9-b2e895de8670}, !- Air Inlet Node Name
  {134010a3-a5a4-4021-87a5-64878515794c}, !- Air Outlet Node Name
  0.151782927402033;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1cdf1a0-5a04-4e20-aaf5-0bac7aa9491b}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 Return Air Node, !- Name
  {481e23ad-20a8-4fe1-9517-45b55870a285}, !- Inlet Port
  {fde5a90f-f46b-43df-8473-9ce29ab77b63}; !- Outlet Port

OS:Connection,
  {e1336273-2576-4666-92ee-068ee1d1adff}, !- Handle
  {a24d7027-9658-4af8-aaab-7ee158b40fa2}, !- Source Object
  3,                                      !- Outlet Port
  {e3d6f123-099f-43ce-934c-f68fd7887566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481e23ad-20a8-4fe1-9517-45b55870a285}, !- Handle
  {1fece06f-81ef-44ed-9820-a560ca0dbe61}, !- Source Object
  2,                                      !- Outlet Port
  {a1cdf1a0-5a04-4e20-aaf5-0bac7aa9491b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde5a90f-f46b-43df-8473-9ce29ab77b63}, !- Handle
  {a1cdf1a0-5a04-4e20-aaf5-0bac7aa9491b}, !- Source Object
  3,                                      !- Outlet Port
  {79495d9b-2be6-4a86-acd2-65147e075b59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aee3b477-b347-48eb-a87a-be45957d2f5c}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {1aff0b02-26d9-4393-b6be-45aa06aa159c}, !- Inlet Port
  {07c809b8-0f21-49cf-86b9-b2e895de8670}; !- Outlet Port

OS:Connection,
  {1aff0b02-26d9-4393-b6be-45aa06aa159c}, !- Handle
  {0d89c61f-51a7-44bc-8871-b670e3d94ef9}, !- Source Object
  3,                                      !- Outlet Port
  {aee3b477-b347-48eb-a87a-be45957d2f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c809b8-0f21-49cf-86b9-b2e895de8670}, !- Handle
  {aee3b477-b347-48eb-a87a-be45957d2f5c}, !- Source Object
  3,                                      !- Outlet Port
  {dab83085-ab44-4ebb-b0da-54691ab7e88a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {134010a3-a5a4-4021-87a5-64878515794c}, !- Handle
  {dab83085-ab44-4ebb-b0da-54691ab7e88a}, !- Source Object
  4,                                      !- Outlet Port
  {a24d7027-9658-4af8-aaab-7ee158b40fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c383ae7c-a536-4144-b6c1-700bdddff801}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f978e1f9-e380-4c3b-af70-9eb186df9a26}, !- Availability Schedule
  {a4e3ba84-c6bc-42f4-8cfd-1ec7396baf9a}, !- Availability Manager List Name
  0.033178810555472,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a3d9c145-5a8d-4f75-8ebc-b4f50f28404f}, !- Supply Side Inlet Node Name
  {80c72d90-1924-440b-8328-bf898d25c3dd}, !- Demand Side Outlet Node Name
  {d480c69d-4b56-49a0-88a2-2d885152de95}, !- Demand Side Inlet Node A
  {cc4314ec-fbad-4c55-8dcb-f9915a1694a6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f5ac9c5f-aed3-4125-8d50-248eefc12f5a}, !- Demand Mixer Name
  {6587a050-1bc3-4bf7-b8da-9d58ab302706}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {db326106-5712-4172-a544-303965d8f1f4}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {a3d9c145-5a8d-4f75-8ebc-b4f50f28404f}, !- Inlet Port
  {f11718ff-e08b-4687-96cf-63dc46f5c1f6}; !- Outlet Port

OS:Node,
  {2cf09ba0-0f4a-435f-89ac-f6b50f80f6d6}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {842edade-1abe-4a5a-8114-0d9268ba0f90}, !- Inlet Port
  {cc4314ec-fbad-4c55-8dcb-f9915a1694a6}; !- Outlet Port

OS:Connection,
  {a3d9c145-5a8d-4f75-8ebc-b4f50f28404f}, !- Handle
  {c383ae7c-a536-4144-b6c1-700bdddff801}, !- Source Object
  9,                                      !- Outlet Port
  {db326106-5712-4172-a544-303965d8f1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc4314ec-fbad-4c55-8dcb-f9915a1694a6}, !- Handle
  {2cf09ba0-0f4a-435f-89ac-f6b50f80f6d6}, !- Source Object
  3,                                      !- Outlet Port
  {c383ae7c-a536-4144-b6c1-700bdddff801}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8d9e5bd0-e8e1-4ad9-8c2c-611168fdff80}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {d480c69d-4b56-49a0-88a2-2d885152de95}, !- Inlet Port
  {58e4a7fb-cfb8-4519-bae0-a2f3a92b7939}; !- Outlet Port

OS:Node,
  {555c5c37-3808-473b-b83f-cd86f76c4836}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {20cd665b-b8c1-4ed4-a6c5-273519091b9e}, !- Inlet Port
  {80c72d90-1924-440b-8328-bf898d25c3dd}; !- Outlet Port

OS:Node,
  {677bf177-5e47-4e25-ada5-394ee6307a68}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {65b83d3d-5a6d-4a4b-a1bf-82a3deb482a5}, !- Inlet Port
  {810cc33a-d002-46e6-a377-e08873948cd1}; !- Outlet Port

OS:Connection,
  {d480c69d-4b56-49a0-88a2-2d885152de95}, !- Handle
  {c383ae7c-a536-4144-b6c1-700bdddff801}, !- Source Object
  11,                                     !- Outlet Port
  {8d9e5bd0-e8e1-4ad9-8c2c-611168fdff80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80c72d90-1924-440b-8328-bf898d25c3dd}, !- Handle
  {555c5c37-3808-473b-b83f-cd86f76c4836}, !- Source Object
  3,                                      !- Outlet Port
  {c383ae7c-a536-4144-b6c1-700bdddff801}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6587a050-1bc3-4bf7-b8da-9d58ab302706}, !- Handle
  Air Loop HVAC Zone Splitter 112,        !- Name
  {58e4a7fb-cfb8-4519-bae0-a2f3a92b7939}, !- Inlet Node Name
  {fe6ba3cf-ae06-438b-975e-d9b5e77f3a94}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f5ac9c5f-aed3-4125-8d50-248eefc12f5a}, !- Handle
  Air Loop HVAC Zone Mixer 112,           !- Name
  {20cd665b-b8c1-4ed4-a6c5-273519091b9e}, !- Outlet Node Name
  {8cb3a749-beca-4b45-a733-b3a93948fbbe}; !- Inlet Node Name 1

OS:Connection,
  {58e4a7fb-cfb8-4519-bae0-a2f3a92b7939}, !- Handle
  {8d9e5bd0-e8e1-4ad9-8c2c-611168fdff80}, !- Source Object
  3,                                      !- Outlet Port
  {6587a050-1bc3-4bf7-b8da-9d58ab302706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20cd665b-b8c1-4ed4-a6c5-273519091b9e}, !- Handle
  {f5ac9c5f-aed3-4125-8d50-248eefc12f5a}, !- Source Object
  2,                                      !- Outlet Port
  {555c5c37-3808-473b-b83f-cd86f76c4836}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3fb034ba-9557-4224-a54f-14f0a5803d70}, !- Handle
  {c383ae7c-a536-4144-b6c1-700bdddff801}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.033178810555472,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  606.76,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1030.67,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a4e3ba84-c6bc-42f4-8cfd-1ec7396baf9a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 111, !- Name
  {69d80c91-755d-45ce-8b8a-a8420401b8e4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {439ce898-7c3c-444c-ab81-3569d9510b90}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {56a827c4-e009-431b-989d-1babf4dfa6ad}, !- Control Zone Name
  {2cf09ba0-0f4a-435f-89ac-f6b50f80f6d6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {1ac42567-d49f-4128-8316-296c5c807ae8}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  37.607022021539,                        !- U-Factor Times Area Value {W/K}
  3.69248011447521e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c2069a4a-20bf-4e89-910b-4c255a994984}, !- Water Inlet Node Name
  {400b1c74-98ad-46eb-91ac-8e00103badb5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1688.15759857669,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9c38676e-9d32-4a58-b39c-79bd14cc9301}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {24d5be7f-c4d6-4cdb-961f-9610936cb4ba}, !- Inlet Port
  {c2069a4a-20bf-4e89-910b-4c255a994984}; !- Outlet Port

OS:Connection,
  {24d5be7f-c4d6-4cdb-961f-9610936cb4ba}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  115,                                    !- Outlet Port
  {9c38676e-9d32-4a58-b39c-79bd14cc9301}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36fc6196-7a99-44be-a1a2-708488b147f7}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {400b1c74-98ad-46eb-91ac-8e00103badb5}, !- Inlet Port
  {3bfbff33-0904-4bf3-91e2-e50b8aa089d3}; !- Outlet Port

OS:Connection,
  {c2069a4a-20bf-4e89-910b-4c255a994984}, !- Handle
  {9c38676e-9d32-4a58-b39c-79bd14cc9301}, !- Source Object
  3,                                      !- Outlet Port
  {1ac42567-d49f-4128-8316-296c5c807ae8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {400b1c74-98ad-46eb-91ac-8e00103badb5}, !- Handle
  {1ac42567-d49f-4128-8316-296c5c807ae8}, !- Source Object
  6,                                      !- Outlet Port
  {36fc6196-7a99-44be-a1a2-708488b147f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bfbff33-0904-4bf3-91e2-e50b8aa089d3}, !- Handle
  {36fc6196-7a99-44be-a1a2-708488b147f7}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  115;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {cb9d2149-03f0-4779-9962-c8fab8208794}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {1ac42567-d49f-4128-8316-296c5c807ae8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {8f39fd90-d36f-4ed1-b542-9988559b7de8}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1688.15759857669,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2c9d50aa-f286-4ca9-b9b5-bac49e84e38e}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  823.908878953862,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.033178810555472,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {aa27792b-6b65-4211-85ba-60644d4c45b4}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.033178810555472,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41eec26c-40be-497d-8b64-2fcd815002f9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b1daac6-371e-4486-912a-df96a4d1fae9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {41eec26c-40be-497d-8b64-2fcd815002f9}, !- Handle
  Fan On Off Power Curve 111,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b1daac6-371e-4486-912a-df96a4d1fae9}, !- Handle
  Fan On Off Efficiency Curve 111,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4da23d9e-4af0-4267-bd97-5a7a845cbe4b}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {56a827c4-e009-431b-989d-1babf4dfa6ad}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9abf52dc-f863-4ac0-9036-abda058fd711}, !- Air Inlet Node Name
  {842edade-1abe-4a5a-8114-0d9268ba0f90}, !- Air Outlet Node Name
  {aa27792b-6b65-4211-85ba-60644d4c45b4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1bf9095e-b30d-4653-a149-661762fca023}, !- Supply Air Fan Operating Mode Schedule Name
  {1ac42567-d49f-4128-8316-296c5c807ae8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2c9d50aa-f286-4ca9-b9b5-bac49e84e38e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8f39fd90-d36f-4ed1-b542-9988559b7de8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.033178810555472,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.033178810555472,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {842edade-1abe-4a5a-8114-0d9268ba0f90}, !- Handle
  {4da23d9e-4af0-4267-bd97-5a7a845cbe4b}, !- Source Object
  7,                                      !- Outlet Port
  {2cf09ba0-0f4a-435f-89ac-f6b50f80f6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c73980cb-187d-4ced-b785-b9e86f8657bb}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0142740013537312,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.033178810555472,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {238053a0-a732-4a86-bf36-43a936ef6dd6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3a24e157-d762-4a26-8ffe-a98f665ec0c9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3a24e157-d762-4a26-8ffe-a98f665ec0c9}, !- Handle
  Controller Mechanical Ventilation 112,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {64a5271d-7c0a-40d0-ba9e-a243ad676e4e}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC OA System, !- Name
  {c73980cb-187d-4ced-b785-b9e86f8657bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e201728c-a17f-4ffc-8f57-8e122c85451f}, !- Mixed Air Node Name
  {c49fd32c-c58b-460f-9e10-9966ddd3813b}, !- Outdoor Air Stream Node Name
  {ca189818-e910-40b3-af62-708205a36d95}, !- Relief Air Stream Node Name
  {f11718ff-e08b-4687-96cf-63dc46f5c1f6}; !- Return Air Stream Node Name

OS:Node,
  {0c2e0338-6712-4cef-962f-beb0f4bc664d}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c49fd32c-c58b-460f-9e10-9966ddd3813b}; !- Outlet Port

OS:Connection,
  {c49fd32c-c58b-460f-9e10-9966ddd3813b}, !- Handle
  {0c2e0338-6712-4cef-962f-beb0f4bc664d}, !- Source Object
  3,                                      !- Outlet Port
  {64a5271d-7c0a-40d0-ba9e-a243ad676e4e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d43e6ca-e99a-40f1-ba94-0ae68657c7d1}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {ca189818-e910-40b3-af62-708205a36d95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca189818-e910-40b3-af62-708205a36d95}, !- Handle
  {64a5271d-7c0a-40d0-ba9e-a243ad676e4e}, !- Source Object
  7,                                      !- Outlet Port
  {1d43e6ca-e99a-40f1-ba94-0ae68657c7d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c84a9eb9-3849-43de-97e2-dc6d34eb400e}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {e201728c-a17f-4ffc-8f57-8e122c85451f}, !- Inlet Port
  {9abf52dc-f863-4ac0-9036-abda058fd711}; !- Outlet Port

OS:Connection,
  {f11718ff-e08b-4687-96cf-63dc46f5c1f6}, !- Handle
  {db326106-5712-4172-a544-303965d8f1f4}, !- Source Object
  3,                                      !- Outlet Port
  {64a5271d-7c0a-40d0-ba9e-a243ad676e4e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e201728c-a17f-4ffc-8f57-8e122c85451f}, !- Handle
  {64a5271d-7c0a-40d0-ba9e-a243ad676e4e}, !- Source Object
  5,                                      !- Outlet Port
  {c84a9eb9-3849-43de-97e2-dc6d34eb400e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9abf52dc-f863-4ac0-9036-abda058fd711}, !- Handle
  {c84a9eb9-3849-43de-97e2-dc6d34eb400e}, !- Source Object
  3,                                      !- Outlet Port
  {4da23d9e-4af0-4267-bd97-5a7a845cbe4b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {69d80c91-755d-45ce-8b8a-a8420401b8e4}, !- Handle
  Availability Manager Night Cycle 112,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3dea5e8c-6130-4b41-a0c1-588cd6f7b9ad}, !- Control Zone or Zone List Name
  {a4be52b6-557d-47a9-ad3c-9add5e986167}, !- Cooling Control Zone or Zone List Name
  {f5f648a9-86d7-4e34-8fe4-b0a6d7fb0e92}, !- Heating Control Zone or Zone List Name
  {efbf9ec4-462c-4721-b9eb-429bb1e122e2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3dea5e8c-6130-4b41-a0c1-588cd6f7b9ad}, !- Handle
  Availability Manager Night Cycle 112 Control Zone List; !- Name

OS:ModelObjectList,
  {a4be52b6-557d-47a9-ad3c-9add5e986167}, !- Handle
  Availability Manager Night Cycle 112 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f5f648a9-86d7-4e34-8fe4-b0a6d7fb0e92}, !- Handle
  Availability Manager Night Cycle 112 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {efbf9ec4-462c-4721-b9eb-429bb1e122e2}, !- Handle
  Availability Manager Night Cycle 112 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {041f5c58-4340-4260-a058-99c9b9cda2e0}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {d84f159a-e53f-430f-8338-d759b9c5bc49}, !- Air Inlet Node Name
  {65b83d3d-5a6d-4a4b-a1bf-82a3deb482a5}, !- Air Outlet Node Name
  0.033178810555472;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac4815e8-1d9b-4d86-96f3-fc54f13864f1}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 Return Air Node, !- Name
  {5ee13aaf-3c5b-47f7-8375-91f300d45e62}, !- Inlet Port
  {8cb3a749-beca-4b45-a733-b3a93948fbbe}; !- Outlet Port

OS:Connection,
  {810cc33a-d002-46e6-a377-e08873948cd1}, !- Handle
  {677bf177-5e47-4e25-ada5-394ee6307a68}, !- Source Object
  3,                                      !- Outlet Port
  {5b16f122-4fe1-4029-afd1-822cf70014f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee13aaf-3c5b-47f7-8375-91f300d45e62}, !- Handle
  {6ee5871e-bec8-4a21-abb4-daf1b197eaa9}, !- Source Object
  2,                                      !- Outlet Port
  {ac4815e8-1d9b-4d86-96f3-fc54f13864f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb3a749-beca-4b45-a733-b3a93948fbbe}, !- Handle
  {ac4815e8-1d9b-4d86-96f3-fc54f13864f1}, !- Source Object
  3,                                      !- Outlet Port
  {f5ac9c5f-aed3-4125-8d50-248eefc12f5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {09370b9a-fcec-4c67-a247-1cde2e0351f6}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {fe6ba3cf-ae06-438b-975e-d9b5e77f3a94}, !- Inlet Port
  {d84f159a-e53f-430f-8338-d759b9c5bc49}; !- Outlet Port

OS:Connection,
  {fe6ba3cf-ae06-438b-975e-d9b5e77f3a94}, !- Handle
  {6587a050-1bc3-4bf7-b8da-9d58ab302706}, !- Source Object
  3,                                      !- Outlet Port
  {09370b9a-fcec-4c67-a247-1cde2e0351f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d84f159a-e53f-430f-8338-d759b9c5bc49}, !- Handle
  {09370b9a-fcec-4c67-a247-1cde2e0351f6}, !- Source Object
  3,                                      !- Outlet Port
  {041f5c58-4340-4260-a058-99c9b9cda2e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65b83d3d-5a6d-4a4b-a1bf-82a3deb482a5}, !- Handle
  {041f5c58-4340-4260-a058-99c9b9cda2e0}, !- Source Object
  4,                                      !- Outlet Port
  {677bf177-5e47-4e25-ada5-394ee6307a68}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4348ee2d-5d80-4311-8553-f8a7963f08c8}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {40b3df94-cc03-407a-ab63-285d99cc644b}, !- Availability Schedule
  {f75cb49a-a7d8-4583-909a-99301b28a344}, !- Availability Manager List Name
  0.03069928466333,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {57e2e144-c2d7-4f56-a9d9-9204cc312251}, !- Supply Side Inlet Node Name
  {8b7886a5-3953-441e-b3df-9339269b1395}, !- Demand Side Outlet Node Name
  {eea49530-69cb-45bb-98b7-334c35eb8c40}, !- Demand Side Inlet Node A
  {c5d0f2bb-5b57-4012-829b-f98c003d0036}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a7792e7f-1efe-4217-99aa-392b85ca61a9}, !- Demand Mixer Name
  {41544bc6-48d8-4282-b420-fa09c1e7f9b2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4dbfc85-d6d1-4d3e-8abe-0c8cfaf11545}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {57e2e144-c2d7-4f56-a9d9-9204cc312251}, !- Inlet Port
  {cecb4219-bb2d-42be-96b7-6d0253079074}; !- Outlet Port

OS:Node,
  {4898b52d-998b-43cc-90e5-b7047c617ead}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {f39190cf-b840-4921-8ab7-9431dfdad53a}, !- Inlet Port
  {c5d0f2bb-5b57-4012-829b-f98c003d0036}; !- Outlet Port

OS:Connection,
  {57e2e144-c2d7-4f56-a9d9-9204cc312251}, !- Handle
  {4348ee2d-5d80-4311-8553-f8a7963f08c8}, !- Source Object
  9,                                      !- Outlet Port
  {b4dbfc85-d6d1-4d3e-8abe-0c8cfaf11545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5d0f2bb-5b57-4012-829b-f98c003d0036}, !- Handle
  {4898b52d-998b-43cc-90e5-b7047c617ead}, !- Source Object
  3,                                      !- Outlet Port
  {4348ee2d-5d80-4311-8553-f8a7963f08c8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9130276b-f686-40a9-bc19-c8df60ff0cdb}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {eea49530-69cb-45bb-98b7-334c35eb8c40}, !- Inlet Port
  {70d215b3-fe5f-43c9-bd7f-b32c33f1e4e8}; !- Outlet Port

OS:Node,
  {ed4dc47b-b40d-4331-81be-7fbca66cc822}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {45f839dc-ca57-48b3-9ccd-6ac356c4f054}, !- Inlet Port
  {8b7886a5-3953-441e-b3df-9339269b1395}; !- Outlet Port

OS:Node,
  {2e91ac76-475c-49e0-9a0e-05af38f26676}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {81bab68b-46ad-405a-82f7-b7e53c596435}, !- Inlet Port
  {c8e13c92-163a-4782-849a-7866ff6aceda}; !- Outlet Port

OS:Connection,
  {eea49530-69cb-45bb-98b7-334c35eb8c40}, !- Handle
  {4348ee2d-5d80-4311-8553-f8a7963f08c8}, !- Source Object
  11,                                     !- Outlet Port
  {9130276b-f686-40a9-bc19-c8df60ff0cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b7886a5-3953-441e-b3df-9339269b1395}, !- Handle
  {ed4dc47b-b40d-4331-81be-7fbca66cc822}, !- Source Object
  3,                                      !- Outlet Port
  {4348ee2d-5d80-4311-8553-f8a7963f08c8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {41544bc6-48d8-4282-b420-fa09c1e7f9b2}, !- Handle
  Air Loop HVAC Zone Splitter 113,        !- Name
  {70d215b3-fe5f-43c9-bd7f-b32c33f1e4e8}, !- Inlet Node Name
  {2f9b0bf1-df63-4ff9-b330-0527e28164c1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a7792e7f-1efe-4217-99aa-392b85ca61a9}, !- Handle
  Air Loop HVAC Zone Mixer 113,           !- Name
  {45f839dc-ca57-48b3-9ccd-6ac356c4f054}, !- Outlet Node Name
  {a0df286f-53bc-4777-a51c-12fb308bc808}; !- Inlet Node Name 1

OS:Connection,
  {70d215b3-fe5f-43c9-bd7f-b32c33f1e4e8}, !- Handle
  {9130276b-f686-40a9-bc19-c8df60ff0cdb}, !- Source Object
  3,                                      !- Outlet Port
  {41544bc6-48d8-4282-b420-fa09c1e7f9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f839dc-ca57-48b3-9ccd-6ac356c4f054}, !- Handle
  {a7792e7f-1efe-4217-99aa-392b85ca61a9}, !- Source Object
  2,                                      !- Outlet Port
  {ed4dc47b-b40d-4331-81be-7fbca66cc822}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {942f3492-cac1-4d8a-9855-32aa236923b3}, !- Handle
  {4348ee2d-5d80-4311-8553-f8a7963f08c8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.03069928466333,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  561.51,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  953.2,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f75cb49a-a7d8-4583-909a-99301b28a344}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 112, !- Name
  {3ae0b6b3-cd9f-4bb1-8527-c289dcbc1f31}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b55b8990-3693-476d-b62a-debac5842619}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7ca9ca2b-93f9-4123-826d-3a7b8ca8d012}, !- Control Zone Name
  {4898b52d-998b-43cc-90e5-b7047c617ead}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {8d070bfd-87e7-43dc-809f-e141df313303}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  34.7932352473772,                       !- U-Factor Times Area Value {W/K}
  3.41603541144486e-05,                   !- Maximum Water Flow Rate {m3/s}
  {9c7202ba-af51-45ac-b6f8-180ea8fd7ba5}, !- Water Inlet Node Name
  {1fe2975b-4386-4472-8d2c-d1a695cc97dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1561.77039768765,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3354a9f8-18b6-484f-99e7-0c5d5e18f545}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {86034a39-2d4f-489f-b189-550c5e31e8d8}, !- Inlet Port
  {9c7202ba-af51-45ac-b6f8-180ea8fd7ba5}; !- Outlet Port

OS:Connection,
  {86034a39-2d4f-489f-b189-550c5e31e8d8}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  116,                                    !- Outlet Port
  {3354a9f8-18b6-484f-99e7-0c5d5e18f545}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8618f218-c8b5-4c80-8c8e-a46ab246bd4b}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {1fe2975b-4386-4472-8d2c-d1a695cc97dc}, !- Inlet Port
  {2d595b86-7164-4489-8e4c-e88977087fc3}; !- Outlet Port

OS:Connection,
  {9c7202ba-af51-45ac-b6f8-180ea8fd7ba5}, !- Handle
  {3354a9f8-18b6-484f-99e7-0c5d5e18f545}, !- Source Object
  3,                                      !- Outlet Port
  {8d070bfd-87e7-43dc-809f-e141df313303}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1fe2975b-4386-4472-8d2c-d1a695cc97dc}, !- Handle
  {8d070bfd-87e7-43dc-809f-e141df313303}, !- Source Object
  6,                                      !- Outlet Port
  {8618f218-c8b5-4c80-8c8e-a46ab246bd4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d595b86-7164-4489-8e4c-e88977087fc3}, !- Handle
  {8618f218-c8b5-4c80-8c8e-a46ab246bd4b}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  116;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {147c52db-0cff-478b-855f-a6cbf5beba63}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {8d070bfd-87e7-43dc-809f-e141df313303}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ba3e4bc6-7ddf-4224-b2a7-e6a6c1ad2706}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1561.77039768765,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {38975397-ae80-43e9-bc74-faa77b00b33f}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  762.336346246089,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.03069928466333,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a3218e0e-cb3a-45e4-bb6d-0df073b5f812}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.03069928466333,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {944ff99e-33be-4683-97a3-e3c5077f7e04}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c71fff08-c0d9-4258-9ce4-4f1341828e6a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {944ff99e-33be-4683-97a3-e3c5077f7e04}, !- Handle
  Fan On Off Power Curve 112,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c71fff08-c0d9-4258-9ce4-4f1341828e6a}, !- Handle
  Fan On Off Efficiency Curve 112,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3b291235-a981-4df7-8a4a-e394e860f555}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7ca9ca2b-93f9-4123-826d-3a7b8ca8d012}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {1d3a5512-e983-4ca0-851e-31ba6605995d}, !- Air Inlet Node Name
  {f39190cf-b840-4921-8ab7-9431dfdad53a}, !- Air Outlet Node Name
  {a3218e0e-cb3a-45e4-bb6d-0df073b5f812}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7656af18-5e3e-4ea1-9b62-443dcf5c5be7}, !- Supply Air Fan Operating Mode Schedule Name
  {8d070bfd-87e7-43dc-809f-e141df313303}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {38975397-ae80-43e9-bc74-faa77b00b33f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ba3e4bc6-7ddf-4224-b2a7-e6a6c1ad2706}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.03069928466333,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.03069928466333,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f39190cf-b840-4921-8ab7-9431dfdad53a}, !- Handle
  {3b291235-a981-4df7-8a4a-e394e860f555}, !- Source Object
  7,                                      !- Outlet Port
  {4898b52d-998b-43cc-90e5-b7047c617ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fa1dca33-30ad-47b6-9642-f7828690e625}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0132011941909823,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.03069928466333,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ee32cf6a-6dd2-467b-8f9f-321133942674}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b12cda22-479e-46ac-ad79-f9b37a138562}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b12cda22-479e-46ac-ad79-f9b37a138562}, !- Handle
  Controller Mechanical Ventilation 113,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {02c7c307-62d1-4c15-9ec4-8ec8a94822da}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC OA System, !- Name
  {fa1dca33-30ad-47b6-9642-f7828690e625}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d2eba219-2d73-4e91-bd49-72291923ebba}, !- Mixed Air Node Name
  {f6e9703e-e062-4428-b50f-34e36774156c}, !- Outdoor Air Stream Node Name
  {95835f5e-ed62-4789-b691-d4ab624fc8a5}, !- Relief Air Stream Node Name
  {cecb4219-bb2d-42be-96b7-6d0253079074}; !- Return Air Stream Node Name

OS:Node,
  {f8a50b4b-14ce-473d-81e4-c4ce6df74f9f}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f6e9703e-e062-4428-b50f-34e36774156c}; !- Outlet Port

OS:Connection,
  {f6e9703e-e062-4428-b50f-34e36774156c}, !- Handle
  {f8a50b4b-14ce-473d-81e4-c4ce6df74f9f}, !- Source Object
  3,                                      !- Outlet Port
  {02c7c307-62d1-4c15-9ec4-8ec8a94822da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {598792d8-a0ad-4571-85e5-d6a413edcc38}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {95835f5e-ed62-4789-b691-d4ab624fc8a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95835f5e-ed62-4789-b691-d4ab624fc8a5}, !- Handle
  {02c7c307-62d1-4c15-9ec4-8ec8a94822da}, !- Source Object
  7,                                      !- Outlet Port
  {598792d8-a0ad-4571-85e5-d6a413edcc38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a72d46a-9e77-4882-8091-a785450710e0}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {d2eba219-2d73-4e91-bd49-72291923ebba}, !- Inlet Port
  {1d3a5512-e983-4ca0-851e-31ba6605995d}; !- Outlet Port

OS:Connection,
  {cecb4219-bb2d-42be-96b7-6d0253079074}, !- Handle
  {b4dbfc85-d6d1-4d3e-8abe-0c8cfaf11545}, !- Source Object
  3,                                      !- Outlet Port
  {02c7c307-62d1-4c15-9ec4-8ec8a94822da}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2eba219-2d73-4e91-bd49-72291923ebba}, !- Handle
  {02c7c307-62d1-4c15-9ec4-8ec8a94822da}, !- Source Object
  5,                                      !- Outlet Port
  {0a72d46a-9e77-4882-8091-a785450710e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d3a5512-e983-4ca0-851e-31ba6605995d}, !- Handle
  {0a72d46a-9e77-4882-8091-a785450710e0}, !- Source Object
  3,                                      !- Outlet Port
  {3b291235-a981-4df7-8a4a-e394e860f555}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3ae0b6b3-cd9f-4bb1-8527-c289dcbc1f31}, !- Handle
  Availability Manager Night Cycle 113,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3957349f-593d-4995-b79c-b0cd808ee7b1}, !- Control Zone or Zone List Name
  {6fe05c69-55df-44a6-a975-c1e1419843ed}, !- Cooling Control Zone or Zone List Name
  {6a18346c-604c-4e89-859a-84aae13abea5}, !- Heating Control Zone or Zone List Name
  {026a6010-07fc-4805-b683-4225668f8ae6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3957349f-593d-4995-b79c-b0cd808ee7b1}, !- Handle
  Availability Manager Night Cycle 113 Control Zone List; !- Name

OS:ModelObjectList,
  {6fe05c69-55df-44a6-a975-c1e1419843ed}, !- Handle
  Availability Manager Night Cycle 113 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6a18346c-604c-4e89-859a-84aae13abea5}, !- Handle
  Availability Manager Night Cycle 113 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {026a6010-07fc-4805-b683-4225668f8ae6}, !- Handle
  Availability Manager Night Cycle 113 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {28f75e8c-681a-473b-8cc3-2b9b1a1cafdb}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {fb4e35eb-a65d-479e-af33-aea47db18f12}, !- Air Inlet Node Name
  {81bab68b-46ad-405a-82f7-b7e53c596435}, !- Air Outlet Node Name
  0.03069928466333;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb07cff5-8f65-464d-b4ed-15bae52a8b88}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 Return Air Node, !- Name
  {d682ca16-b321-4e04-9bf6-5c0eab3af704}, !- Inlet Port
  {a0df286f-53bc-4777-a51c-12fb308bc808}; !- Outlet Port

OS:Connection,
  {c8e13c92-163a-4782-849a-7866ff6aceda}, !- Handle
  {2e91ac76-475c-49e0-9a0e-05af38f26676}, !- Source Object
  3,                                      !- Outlet Port
  {192d305c-bcea-4da9-a0f6-4792838cf5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d682ca16-b321-4e04-9bf6-5c0eab3af704}, !- Handle
  {4d9745ad-da87-4e17-bcc3-2c0a34545e1a}, !- Source Object
  2,                                      !- Outlet Port
  {fb07cff5-8f65-464d-b4ed-15bae52a8b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0df286f-53bc-4777-a51c-12fb308bc808}, !- Handle
  {fb07cff5-8f65-464d-b4ed-15bae52a8b88}, !- Source Object
  3,                                      !- Outlet Port
  {a7792e7f-1efe-4217-99aa-392b85ca61a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83409dc2-798f-4e7a-82b6-d31d72b82a9e}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {2f9b0bf1-df63-4ff9-b330-0527e28164c1}, !- Inlet Port
  {fb4e35eb-a65d-479e-af33-aea47db18f12}; !- Outlet Port

OS:Connection,
  {2f9b0bf1-df63-4ff9-b330-0527e28164c1}, !- Handle
  {41544bc6-48d8-4282-b420-fa09c1e7f9b2}, !- Source Object
  3,                                      !- Outlet Port
  {83409dc2-798f-4e7a-82b6-d31d72b82a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb4e35eb-a65d-479e-af33-aea47db18f12}, !- Handle
  {83409dc2-798f-4e7a-82b6-d31d72b82a9e}, !- Source Object
  3,                                      !- Outlet Port
  {28f75e8c-681a-473b-8cc3-2b9b1a1cafdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81bab68b-46ad-405a-82f7-b7e53c596435}, !- Handle
  {28f75e8c-681a-473b-8cc3-2b9b1a1cafdb}, !- Source Object
  4,                                      !- Outlet Port
  {2e91ac76-475c-49e0-9a0e-05af38f26676}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9f44ef95-0658-4bef-9af8-4900ecc4b3da}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ec414032-0c5f-4fef-b64b-03b3826d487a}, !- Availability Schedule
  {59307683-8bbe-4a82-b123-2c892b5ad5e7}, !- Availability Manager List Name
  0.0331788105555131,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ca326025-513a-488f-b6cc-379df1697a1e}, !- Supply Side Inlet Node Name
  {c090ea52-f15e-46ac-b9ea-4ed4c4dffc19}, !- Demand Side Outlet Node Name
  {65cc072f-2953-4459-8c26-0e6b2f52e037}, !- Demand Side Inlet Node A
  {38a46b5b-1f5b-4e76-a7c0-2bee9b6b4e03}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {258b0ff9-c3fb-42cb-a9c7-f57d18c4910e}, !- Demand Mixer Name
  {995586ba-08b6-4324-bebb-9cf30edd7909}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2a5ef396-29af-452b-9f4c-bd5b78b13adc}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Supply Inlet Node, !- Name
  {ca326025-513a-488f-b6cc-379df1697a1e}, !- Inlet Port
  {672fdc28-4a38-490d-86c4-234085bd951e}; !- Outlet Port

OS:Node,
  {6bcfbf8c-1d4c-4fad-b9e8-62aed8eb1984}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Supply Outlet Node, !- Name
  {d5069c76-fc8b-4ec6-876e-c07ee090f44e}, !- Inlet Port
  {38a46b5b-1f5b-4e76-a7c0-2bee9b6b4e03}; !- Outlet Port

OS:Connection,
  {ca326025-513a-488f-b6cc-379df1697a1e}, !- Handle
  {9f44ef95-0658-4bef-9af8-4900ecc4b3da}, !- Source Object
  9,                                      !- Outlet Port
  {2a5ef396-29af-452b-9f4c-bd5b78b13adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a46b5b-1f5b-4e76-a7c0-2bee9b6b4e03}, !- Handle
  {6bcfbf8c-1d4c-4fad-b9e8-62aed8eb1984}, !- Source Object
  3,                                      !- Outlet Port
  {9f44ef95-0658-4bef-9af8-4900ecc4b3da}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {958bfda9-b745-435d-9073-4fd8974ed085}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Demand Inlet Node, !- Name
  {65cc072f-2953-4459-8c26-0e6b2f52e037}, !- Inlet Port
  {a997b3ce-ce4d-4051-aa62-59c3e3d56980}; !- Outlet Port

OS:Node,
  {7a6ddbb5-d030-4b39-808d-60eae0ffcce2}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Demand Outlet Node, !- Name
  {5c226ac4-5d2b-4041-91c4-798b9b826686}, !- Inlet Port
  {c090ea52-f15e-46ac-b9ea-4ed4c4dffc19}; !- Outlet Port

OS:Node,
  {2fbb1b24-bf05-4072-b534-a64111604f15}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {2d84f7ed-f586-4628-bb59-00992451fba0}, !- Inlet Port
  {733c7c07-7f7d-4ac9-8880-b28dc3670637}; !- Outlet Port

OS:Connection,
  {65cc072f-2953-4459-8c26-0e6b2f52e037}, !- Handle
  {9f44ef95-0658-4bef-9af8-4900ecc4b3da}, !- Source Object
  11,                                     !- Outlet Port
  {958bfda9-b745-435d-9073-4fd8974ed085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c090ea52-f15e-46ac-b9ea-4ed4c4dffc19}, !- Handle
  {7a6ddbb5-d030-4b39-808d-60eae0ffcce2}, !- Source Object
  3,                                      !- Outlet Port
  {9f44ef95-0658-4bef-9af8-4900ecc4b3da}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {995586ba-08b6-4324-bebb-9cf30edd7909}, !- Handle
  Air Loop HVAC Zone Splitter 114,        !- Name
  {a997b3ce-ce4d-4051-aa62-59c3e3d56980}, !- Inlet Node Name
  {79968512-1e99-4e11-b82e-2ae8de827c2b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {258b0ff9-c3fb-42cb-a9c7-f57d18c4910e}, !- Handle
  Air Loop HVAC Zone Mixer 114,           !- Name
  {5c226ac4-5d2b-4041-91c4-798b9b826686}, !- Outlet Node Name
  {91150624-1202-400a-b36b-1d6fb8b679ae}; !- Inlet Node Name 1

OS:Connection,
  {a997b3ce-ce4d-4051-aa62-59c3e3d56980}, !- Handle
  {958bfda9-b745-435d-9073-4fd8974ed085}, !- Source Object
  3,                                      !- Outlet Port
  {995586ba-08b6-4324-bebb-9cf30edd7909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c226ac4-5d2b-4041-91c4-798b9b826686}, !- Handle
  {258b0ff9-c3fb-42cb-a9c7-f57d18c4910e}, !- Source Object
  2,                                      !- Outlet Port
  {7a6ddbb5-d030-4b39-808d-60eae0ffcce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4acf88c5-8b4d-4d35-90a5-3062d4602709}, !- Handle
  {9f44ef95-0658-4bef-9af8-4900ecc4b3da}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0331788105555131,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  606.76,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1030.67,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {59307683-8bbe-4a82-b123-2c892b5ad5e7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 113, !- Name
  {5133034b-4692-483e-8a97-46d84469ab73}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f6b2830d-92c8-4aad-b2da-f2a95726c484}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {595ed14d-a854-4ec7-a342-a9575a0ea219}, !- Control Zone Name
  {6bcfbf8c-1d4c-4fad-b9e8-62aed8eb1984}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {79f59e5b-4575-4383-8434-7c45f36283d4}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  37.6070220215764,                       !- U-Factor Times Area Value {W/K}
  3.69248011447834e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3deb568e-c25e-4208-b862-eeeae75bc4f5}, !- Water Inlet Node Name
  {f25dd94c-2100-4ebe-a727-17b777b12345}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1688.15759857812,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d32dd54c-cede-445d-9b33-163d2c0dd3de}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {be1f2aef-b111-4b5f-b99b-d2a13683f8c6}, !- Inlet Port
  {3deb568e-c25e-4208-b862-eeeae75bc4f5}; !- Outlet Port

OS:Connection,
  {be1f2aef-b111-4b5f-b99b-d2a13683f8c6}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  117,                                    !- Outlet Port
  {d32dd54c-cede-445d-9b33-163d2c0dd3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0192b432-09bf-4d4d-9bb2-20e478cbb125}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f25dd94c-2100-4ebe-a727-17b777b12345}, !- Inlet Port
  {88cc099c-5d26-4312-91de-b4e98689bd37}; !- Outlet Port

OS:Connection,
  {3deb568e-c25e-4208-b862-eeeae75bc4f5}, !- Handle
  {d32dd54c-cede-445d-9b33-163d2c0dd3de}, !- Source Object
  3,                                      !- Outlet Port
  {79f59e5b-4575-4383-8434-7c45f36283d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f25dd94c-2100-4ebe-a727-17b777b12345}, !- Handle
  {79f59e5b-4575-4383-8434-7c45f36283d4}, !- Source Object
  6,                                      !- Outlet Port
  {0192b432-09bf-4d4d-9bb2-20e478cbb125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88cc099c-5d26-4312-91de-b4e98689bd37}, !- Handle
  {0192b432-09bf-4d4d-9bb2-20e478cbb125}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  117;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {5916a960-53f0-4928-9e43-c1df7c24ed51}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Water Htg Coil Controller, !- Name
  {79f59e5b-4575-4383-8434-7c45f36283d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {36cc2f79-fb00-43fb-954f-d4726bbf636d}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1688.15759857812,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c505eb1c-bdca-45f2-b15b-b2a9f6865ca5}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  823.908878954882,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0331788105555131,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5ce13c59-daa6-4e85-9d59-7a89f5427b9e}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0331788105555131,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a72a620-21bb-429f-98d4-08690e1c9eaa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5eced7d4-2df5-47fd-b417-66977c6c494e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4a72a620-21bb-429f-98d4-08690e1c9eaa}, !- Handle
  Fan On Off Power Curve 113,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5eced7d4-2df5-47fd-b417-66977c6c494e}, !- Handle
  Fan On Off Efficiency Curve 113,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f9cba941-fb16-4793-901d-3e49e1143d8a}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {595ed14d-a854-4ec7-a342-a9575a0ea219}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {28674f67-889d-4127-888f-cf234ec29665}, !- Air Inlet Node Name
  {d5069c76-fc8b-4ec6-876e-c07ee090f44e}, !- Air Outlet Node Name
  {5ce13c59-daa6-4e85-9d59-7a89f5427b9e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {bca1e7ce-11ad-4bdc-b464-cade62c8f9ce}, !- Supply Air Fan Operating Mode Schedule Name
  {79f59e5b-4575-4383-8434-7c45f36283d4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c505eb1c-bdca-45f2-b15b-b2a9f6865ca5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {36cc2f79-fb00-43fb-954f-d4726bbf636d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0331788105555131,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0331788105555131,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d5069c76-fc8b-4ec6-876e-c07ee090f44e}, !- Handle
  {f9cba941-fb16-4793-901d-3e49e1143d8a}, !- Source Object
  7,                                      !- Outlet Port
  {6bcfbf8c-1d4c-4fad-b9e8-62aed8eb1984}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2fdc5d9c-b3e8-4fb7-9639-365ab17f9d7f}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0142740013537312,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0331788105555131,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7d693dc6-ec69-4c72-99b7-e2677d002e2d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c779e2e9-658d-41a3-916d-2c9cd788f2c3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c779e2e9-658d-41a3-916d-2c9cd788f2c3}, !- Handle
  Controller Mechanical Ventilation 114,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b1a8301-a452-43c6-8d0e-476cac31d12b}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC OA System, !- Name
  {2fdc5d9c-b3e8-4fb7-9639-365ab17f9d7f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f576c5d-2f26-40a0-a23d-c92890dde983}, !- Mixed Air Node Name
  {3f5b90e4-39dd-42c6-9ee0-4ea5cc569945}, !- Outdoor Air Stream Node Name
  {c619d91b-15b8-4b90-9e24-e7cfe0d856b6}, !- Relief Air Stream Node Name
  {672fdc28-4a38-490d-86c4-234085bd951e}; !- Return Air Stream Node Name

OS:Node,
  {4f267ddf-71c4-4424-b69c-8dfc8365f2c6}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3f5b90e4-39dd-42c6-9ee0-4ea5cc569945}; !- Outlet Port

OS:Connection,
  {3f5b90e4-39dd-42c6-9ee0-4ea5cc569945}, !- Handle
  {4f267ddf-71c4-4424-b69c-8dfc8365f2c6}, !- Source Object
  3,                                      !- Outlet Port
  {7b1a8301-a452-43c6-8d0e-476cac31d12b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b5dafef-84e9-4569-8e64-41dfb10606f9}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Relief Air Node, !- Name
  {c619d91b-15b8-4b90-9e24-e7cfe0d856b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c619d91b-15b8-4b90-9e24-e7cfe0d856b6}, !- Handle
  {7b1a8301-a452-43c6-8d0e-476cac31d12b}, !- Source Object
  7,                                      !- Outlet Port
  {1b5dafef-84e9-4569-8e64-41dfb10606f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8be3d15-fe89-42da-a28a-791c946f1b5d}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Mixed Air Node, !- Name
  {3f576c5d-2f26-40a0-a23d-c92890dde983}, !- Inlet Port
  {28674f67-889d-4127-888f-cf234ec29665}; !- Outlet Port

OS:Connection,
  {672fdc28-4a38-490d-86c4-234085bd951e}, !- Handle
  {2a5ef396-29af-452b-9f4c-bd5b78b13adc}, !- Source Object
  3,                                      !- Outlet Port
  {7b1a8301-a452-43c6-8d0e-476cac31d12b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f576c5d-2f26-40a0-a23d-c92890dde983}, !- Handle
  {7b1a8301-a452-43c6-8d0e-476cac31d12b}, !- Source Object
  5,                                      !- Outlet Port
  {f8be3d15-fe89-42da-a28a-791c946f1b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28674f67-889d-4127-888f-cf234ec29665}, !- Handle
  {f8be3d15-fe89-42da-a28a-791c946f1b5d}, !- Source Object
  3,                                      !- Outlet Port
  {f9cba941-fb16-4793-901d-3e49e1143d8a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5133034b-4692-483e-8a97-46d84469ab73}, !- Handle
  Availability Manager Night Cycle 114,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {11d9e153-2acd-4924-8694-2b8ba9b08a42}, !- Control Zone or Zone List Name
  {b0d52f25-5d95-4af7-a54d-6d0706c0f0da}, !- Cooling Control Zone or Zone List Name
  {8728cb03-8fa0-40b8-9297-5120c033c9bf}, !- Heating Control Zone or Zone List Name
  {630ac7c4-1f0f-4b66-87d1-8d4e189311a9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11d9e153-2acd-4924-8694-2b8ba9b08a42}, !- Handle
  Availability Manager Night Cycle 114 Control Zone List; !- Name

OS:ModelObjectList,
  {b0d52f25-5d95-4af7-a54d-6d0706c0f0da}, !- Handle
  Availability Manager Night Cycle 114 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8728cb03-8fa0-40b8-9297-5120c033c9bf}, !- Handle
  Availability Manager Night Cycle 114 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {630ac7c4-1f0f-4b66-87d1-8d4e189311a9}, !- Handle
  Availability Manager Night Cycle 114 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {06206e7b-8ae8-4dfd-92cd-873aaff0b1b2}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9358f929-6492-48c3-8b51-7d9e65684326}, !- Air Inlet Node Name
  {2d84f7ed-f586-4628-bb59-00992451fba0}, !- Air Outlet Node Name
  0.0331788105555131;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {35420c6e-4e33-48c0-a596-427d9b478e62}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 Return Air Node, !- Name
  {3b7a9fd9-92d5-46f8-a075-a8e45e7926e4}, !- Inlet Port
  {91150624-1202-400a-b36b-1d6fb8b679ae}; !- Outlet Port

OS:Connection,
  {733c7c07-7f7d-4ac9-8880-b28dc3670637}, !- Handle
  {2fbb1b24-bf05-4072-b534-a64111604f15}, !- Source Object
  3,                                      !- Outlet Port
  {37164e3b-f7a2-4272-ad25-3f30706ab9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b7a9fd9-92d5-46f8-a075-a8e45e7926e4}, !- Handle
  {ef541fee-6df6-4eb3-96bc-520855625244}, !- Source Object
  2,                                      !- Outlet Port
  {35420c6e-4e33-48c0-a596-427d9b478e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91150624-1202-400a-b36b-1d6fb8b679ae}, !- Handle
  {35420c6e-4e33-48c0-a596-427d9b478e62}, !- Source Object
  3,                                      !- Outlet Port
  {258b0ff9-c3fb-42cb-a9c7-f57d18c4910e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f99204de-3039-4141-94c0-9c307833b787}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {79968512-1e99-4e11-b82e-2ae8de827c2b}, !- Inlet Port
  {9358f929-6492-48c3-8b51-7d9e65684326}; !- Outlet Port

OS:Connection,
  {79968512-1e99-4e11-b82e-2ae8de827c2b}, !- Handle
  {995586ba-08b6-4324-bebb-9cf30edd7909}, !- Source Object
  3,                                      !- Outlet Port
  {f99204de-3039-4141-94c0-9c307833b787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9358f929-6492-48c3-8b51-7d9e65684326}, !- Handle
  {f99204de-3039-4141-94c0-9c307833b787}, !- Source Object
  3,                                      !- Outlet Port
  {06206e7b-8ae8-4dfd-92cd-873aaff0b1b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d84f7ed-f586-4628-bb59-00992451fba0}, !- Handle
  {06206e7b-8ae8-4dfd-92cd-873aaff0b1b2}, !- Source Object
  4,                                      !- Outlet Port
  {2fbb1b24-bf05-4072-b534-a64111604f15}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fc1c38db-e056-4610-bae4-c49e8387a099}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9246eead-f50d-471a-a83d-6efef766bbc7}, !- Availability Schedule
  {c4514e0e-5668-4868-bcff-f20de0177577}, !- Availability Manager List Name
  0.545036614236794,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5c3f99f0-ccd6-43f5-a105-d5d049438bbe}, !- Supply Side Inlet Node Name
  {23e7efc5-8c73-4d71-bb07-0247365e9c34}, !- Demand Side Outlet Node Name
  {be56f8eb-d729-4bd0-bd8b-9a952162f38a}, !- Demand Side Inlet Node A
  {20bd5657-3b12-4d32-a973-aff2e2bed14b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {38945111-766b-4e22-b05e-271074215d2b}, !- Demand Mixer Name
  {6bfd59c2-f254-4054-9f59-cca7285cb733}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c7b5e9ac-8833-4ae7-9174-abb6b0db88f6}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {5c3f99f0-ccd6-43f5-a105-d5d049438bbe}, !- Inlet Port
  {4eac1b68-c2d6-469d-b362-7f9785a6ad24}; !- Outlet Port

OS:Node,
  {d2f6580b-93e6-419d-94d3-1a3b36a8812d}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {f0d9b63d-d1b9-4695-8000-575be26eba07}, !- Inlet Port
  {20bd5657-3b12-4d32-a973-aff2e2bed14b}; !- Outlet Port

OS:Connection,
  {5c3f99f0-ccd6-43f5-a105-d5d049438bbe}, !- Handle
  {fc1c38db-e056-4610-bae4-c49e8387a099}, !- Source Object
  9,                                      !- Outlet Port
  {c7b5e9ac-8833-4ae7-9174-abb6b0db88f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20bd5657-3b12-4d32-a973-aff2e2bed14b}, !- Handle
  {d2f6580b-93e6-419d-94d3-1a3b36a8812d}, !- Source Object
  3,                                      !- Outlet Port
  {fc1c38db-e056-4610-bae4-c49e8387a099}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fd89dc0e-6280-4a4f-a20a-1757c34287c1}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {be56f8eb-d729-4bd0-bd8b-9a952162f38a}, !- Inlet Port
  {ae455bcc-7f40-46f1-be5f-d993b91b218e}; !- Outlet Port

OS:Node,
  {132d00cb-2805-4b2d-a6d4-4ffa4e24d4bb}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {9bc564b9-150f-4cb0-9dab-d734b7cbb2f8}, !- Inlet Port
  {23e7efc5-8c73-4d71-bb07-0247365e9c34}; !- Outlet Port

OS:Node,
  {352d435c-110f-453e-a085-d5618abbdc44}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {8dc4b12e-1f27-40fd-a25b-2870f2ac953c}, !- Inlet Port
  {823debee-7f8b-4910-8264-cf323b9d8e2c}; !- Outlet Port

OS:Connection,
  {be56f8eb-d729-4bd0-bd8b-9a952162f38a}, !- Handle
  {fc1c38db-e056-4610-bae4-c49e8387a099}, !- Source Object
  11,                                     !- Outlet Port
  {fd89dc0e-6280-4a4f-a20a-1757c34287c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e7efc5-8c73-4d71-bb07-0247365e9c34}, !- Handle
  {132d00cb-2805-4b2d-a6d4-4ffa4e24d4bb}, !- Source Object
  3,                                      !- Outlet Port
  {fc1c38db-e056-4610-bae4-c49e8387a099}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6bfd59c2-f254-4054-9f59-cca7285cb733}, !- Handle
  Air Loop HVAC Zone Splitter 115,        !- Name
  {ae455bcc-7f40-46f1-be5f-d993b91b218e}, !- Inlet Node Name
  {80bd09ce-9e5e-46b6-b1ca-1097085b9766}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {38945111-766b-4e22-b05e-271074215d2b}, !- Handle
  Air Loop HVAC Zone Mixer 115,           !- Name
  {9bc564b9-150f-4cb0-9dab-d734b7cbb2f8}, !- Outlet Node Name
  {ad8a804f-73cd-48dc-9663-955d61261ca8}; !- Inlet Node Name 1

OS:Connection,
  {ae455bcc-7f40-46f1-be5f-d993b91b218e}, !- Handle
  {fd89dc0e-6280-4a4f-a20a-1757c34287c1}, !- Source Object
  3,                                      !- Outlet Port
  {6bfd59c2-f254-4054-9f59-cca7285cb733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc564b9-150f-4cb0-9dab-d734b7cbb2f8}, !- Handle
  {38945111-766b-4e22-b05e-271074215d2b}, !- Source Object
  2,                                      !- Outlet Port
  {132d00cb-2805-4b2d-a6d4-4ffa4e24d4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bb81305b-4752-4263-bfc2-2ddf69a99e79}, !- Handle
  {fc1c38db-e056-4610-bae4-c49e8387a099}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.545036614236794,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7285.65,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6248.53,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c4514e0e-5668-4868-bcff-f20de0177577}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 114, !- Name
  {7b2d128a-f17e-45e1-b366-d5e449a578d0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {17f93a72-c14b-4958-b4fc-bc05b5154170}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {702fdbc4-eb57-490b-abee-01bec1368d19}, !- Control Zone Name
  {d2f6580b-93e6-419d-94d3-1a3b36a8812d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {407cc08d-57ee-4363-b9c1-910554a8645d}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  530.873966523417,                       !- U-Factor Times Area Value {W/K}
  0.00047671820207038,                    !- Maximum Water Flow Rate {m3/s}
  {66eed214-8f02-4237-9f40-381731897660}, !- Water Inlet Node Name
  {14cac2b8-2563-4602-a50f-74a958912616}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  21794.9841368153,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca551894-08f1-46a3-b44c-19146d7dcdb1}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {1f5f5850-23fc-4de4-86a2-07bb7e193728}, !- Inlet Port
  {66eed214-8f02-4237-9f40-381731897660}; !- Outlet Port

OS:Connection,
  {1f5f5850-23fc-4de4-86a2-07bb7e193728}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  118,                                    !- Outlet Port
  {ca551894-08f1-46a3-b44c-19146d7dcdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab1302b5-6df1-4d2f-bda8-a69a73c26bd0}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {14cac2b8-2563-4602-a50f-74a958912616}, !- Inlet Port
  {15e859d3-0461-4013-8fa3-6376b99015cd}; !- Outlet Port

OS:Connection,
  {66eed214-8f02-4237-9f40-381731897660}, !- Handle
  {ca551894-08f1-46a3-b44c-19146d7dcdb1}, !- Source Object
  3,                                      !- Outlet Port
  {407cc08d-57ee-4363-b9c1-910554a8645d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {14cac2b8-2563-4602-a50f-74a958912616}, !- Handle
  {407cc08d-57ee-4363-b9c1-910554a8645d}, !- Source Object
  6,                                      !- Outlet Port
  {ab1302b5-6df1-4d2f-bda8-a69a73c26bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e859d3-0461-4013-8fa3-6376b99015cd}, !- Handle
  {ab1302b5-6df1-4d2f-bda8-a69a73c26bd0}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  118;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {816f97c9-6bdc-46ab-861e-93a5d9184c11}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {407cc08d-57ee-4363-b9c1-910554a8645d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {a3707892-5518-4d1e-abf2-8a6d394ad81a}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  21794.9841368153,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5dbf9933-aec1-4bb4-9be0-b224189f63c3}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 30kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  10455.5832671177,                       !- Rated Total Cooling Capacity {W}
  0.793255647007014,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.545036614236794,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {81ee56d4-fe50-47f7-a39a-d864b0ee9ab0}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.545036614236794,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
