  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {97ccb4c7-f8d4-44d7-ac87-9593bb9d86f3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {47b10db0-ccf1-4b81-b9f4-2e4ea302f87f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {97ccb4c7-f8d4-44d7-ac87-9593bb9d86f3}, !- Handle
  Fan On Off Power Curve 114,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {47b10db0-ccf1-4b81-b9f4-2e4ea302f87f}, !- Handle
  Fan On Off Efficiency Curve 114,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3a91d407-50ec-44d5-b51f-d6120893e878}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {702fdbc4-eb57-490b-abee-01bec1368d19}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f5e9bee3-e0c3-42ce-9aaf-0ac9a547f8d7}, !- Air Inlet Node Name
  {f0d9b63d-d1b9-4695-8000-575be26eba07}, !- Air Outlet Node Name
  {81ee56d4-fe50-47f7-a39a-d864b0ee9ab0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {69b47417-fc97-487e-a999-5803e4766463}, !- Supply Air Fan Operating Mode Schedule Name
  {407cc08d-57ee-4363-b9c1-910554a8645d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5dbf9933-aec1-4bb4-9be0-b224189f63c3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a3707892-5518-4d1e-abf2-8a6d394ad81a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.545036614236794,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.545036614236794,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f0d9b63d-d1b9-4695-8000-575be26eba07}, !- Handle
  {3a91d407-50ec-44d5-b51f-d6120893e878}, !- Source Object
  7,                                      !- Outlet Port
  {d2f6580b-93e6-419d-94d3-1a3b36a8812d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6044c1af-4c93-406c-9eef-9e2ce722b0c9}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0736686789716665,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.545036614236794,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6f9f0912-38a4-4c73-a4fc-680476414b03}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b29d6d85-354a-4159-a596-9561e0be9b0b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b29d6d85-354a-4159-a596-9561e0be9b0b}, !- Handle
  Controller Mechanical Ventilation 115,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {19dccd83-7f49-4fad-b0c1-a3340d4af8b9}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC OA System, !- Name
  {6044c1af-4c93-406c-9eef-9e2ce722b0c9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {06a25f65-990f-470e-93f7-c415c998a9c2}, !- Mixed Air Node Name
  {45fed168-9022-43d7-8adf-b3e90b474d92}, !- Outdoor Air Stream Node Name
  {722f7d3d-bada-443f-8875-b966f3f7aa70}, !- Relief Air Stream Node Name
  {4eac1b68-c2d6-469d-b362-7f9785a6ad24}; !- Return Air Stream Node Name

OS:Node,
  {3a4e5b5b-a958-407c-9b96-529994481607}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {45fed168-9022-43d7-8adf-b3e90b474d92}; !- Outlet Port

OS:Connection,
  {45fed168-9022-43d7-8adf-b3e90b474d92}, !- Handle
  {3a4e5b5b-a958-407c-9b96-529994481607}, !- Source Object
  3,                                      !- Outlet Port
  {19dccd83-7f49-4fad-b0c1-a3340d4af8b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {690a2a82-af23-4804-b617-475c0562c0d6}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {722f7d3d-bada-443f-8875-b966f3f7aa70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {722f7d3d-bada-443f-8875-b966f3f7aa70}, !- Handle
  {19dccd83-7f49-4fad-b0c1-a3340d4af8b9}, !- Source Object
  7,                                      !- Outlet Port
  {690a2a82-af23-4804-b617-475c0562c0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e63fc796-1ac3-4107-9a3e-1d45c58a1715}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {06a25f65-990f-470e-93f7-c415c998a9c2}, !- Inlet Port
  {f5e9bee3-e0c3-42ce-9aaf-0ac9a547f8d7}; !- Outlet Port

OS:Connection,
  {4eac1b68-c2d6-469d-b362-7f9785a6ad24}, !- Handle
  {c7b5e9ac-8833-4ae7-9174-abb6b0db88f6}, !- Source Object
  3,                                      !- Outlet Port
  {19dccd83-7f49-4fad-b0c1-a3340d4af8b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {06a25f65-990f-470e-93f7-c415c998a9c2}, !- Handle
  {19dccd83-7f49-4fad-b0c1-a3340d4af8b9}, !- Source Object
  5,                                      !- Outlet Port
  {e63fc796-1ac3-4107-9a3e-1d45c58a1715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5e9bee3-e0c3-42ce-9aaf-0ac9a547f8d7}, !- Handle
  {e63fc796-1ac3-4107-9a3e-1d45c58a1715}, !- Source Object
  3,                                      !- Outlet Port
  {3a91d407-50ec-44d5-b51f-d6120893e878}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7b2d128a-f17e-45e1-b366-d5e449a578d0}, !- Handle
  Availability Manager Night Cycle 115,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {56b4ffb2-8857-4732-9a3e-6a88bb6b128a}, !- Control Zone or Zone List Name
  {6504bdb5-560f-4d5a-a857-a59be919782f}, !- Cooling Control Zone or Zone List Name
  {7a28c01f-8312-4d30-90a1-31763b5bceed}, !- Heating Control Zone or Zone List Name
  {ba709ad5-adf0-4c8c-9f11-b40cb3698f52}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {56b4ffb2-8857-4732-9a3e-6a88bb6b128a}, !- Handle
  Availability Manager Night Cycle 115 Control Zone List; !- Name

OS:ModelObjectList,
  {6504bdb5-560f-4d5a-a857-a59be919782f}, !- Handle
  Availability Manager Night Cycle 115 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7a28c01f-8312-4d30-90a1-31763b5bceed}, !- Handle
  Availability Manager Night Cycle 115 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ba709ad5-adf0-4c8c-9f11-b40cb3698f52}, !- Handle
  Availability Manager Night Cycle 115 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {abe734c7-3b81-4b58-ba9b-f26fc2711969}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {1c23ef63-64fe-4451-8e22-a1e54048bac3}, !- Air Inlet Node Name
  {8dc4b12e-1f27-40fd-a25b-2870f2ac953c}, !- Air Outlet Node Name
  0.545036614236794;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78f56c11-9aae-44e3-9a1d-14c4e55dddfa}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 Return Air Node, !- Name
  {35b111cd-d4a0-4f02-ac61-f5a55ba17a4e}, !- Inlet Port
  {ad8a804f-73cd-48dc-9663-955d61261ca8}; !- Outlet Port

OS:Connection,
  {823debee-7f8b-4910-8264-cf323b9d8e2c}, !- Handle
  {352d435c-110f-453e-a085-d5618abbdc44}, !- Source Object
  3,                                      !- Outlet Port
  {be3c92fb-23e4-42a9-b002-792038a9be3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b111cd-d4a0-4f02-ac61-f5a55ba17a4e}, !- Handle
  {2de2e05b-cb41-4408-a9c3-2cac5356f1e4}, !- Source Object
  2,                                      !- Outlet Port
  {78f56c11-9aae-44e3-9a1d-14c4e55dddfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8a804f-73cd-48dc-9663-955d61261ca8}, !- Handle
  {78f56c11-9aae-44e3-9a1d-14c4e55dddfa}, !- Source Object
  3,                                      !- Outlet Port
  {38945111-766b-4e22-b05e-271074215d2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9a3e8c8e-5178-412a-81f6-c199f03b0475}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {80bd09ce-9e5e-46b6-b1ca-1097085b9766}, !- Inlet Port
  {1c23ef63-64fe-4451-8e22-a1e54048bac3}; !- Outlet Port

OS:Connection,
  {80bd09ce-9e5e-46b6-b1ca-1097085b9766}, !- Handle
  {6bfd59c2-f254-4054-9f59-cca7285cb733}, !- Source Object
  3,                                      !- Outlet Port
  {9a3e8c8e-5178-412a-81f6-c199f03b0475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c23ef63-64fe-4451-8e22-a1e54048bac3}, !- Handle
  {9a3e8c8e-5178-412a-81f6-c199f03b0475}, !- Source Object
  3,                                      !- Outlet Port
  {abe734c7-3b81-4b58-ba9b-f26fc2711969}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8dc4b12e-1f27-40fd-a25b-2870f2ac953c}, !- Handle
  {abe734c7-3b81-4b58-ba9b-f26fc2711969}, !- Source Object
  4,                                      !- Outlet Port
  {352d435c-110f-453e-a085-d5618abbdc44}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {95f7e830-4ac1-4eec-82a6-fa40d2b38f8a}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {bc215aeb-1450-4435-9cdd-674874dd20b5}, !- Availability Schedule
  {601a8d37-d585-41da-9fa6-3c99a91316a1}, !- Availability Manager List Name
  0.163313760415443,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df983c60-cc22-4a75-b175-29a9737623f7}, !- Supply Side Inlet Node Name
  {5602c01f-48a9-4307-b6f8-84e7b9f05af6}, !- Demand Side Outlet Node Name
  {5eb9bee2-1435-4c01-adfe-5e36f7320dd2}, !- Demand Side Inlet Node A
  {0883f65f-5b6c-498c-83c5-79fc6eb0e473}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1a25413f-4b3d-4798-9f01-743c08ef7fc6}, !- Demand Mixer Name
  {c31e8fc5-6d8a-4915-abd3-d7a95806eaae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d5082da6-3f1f-4dca-96b7-f4be1dcb97c3}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {df983c60-cc22-4a75-b175-29a9737623f7}, !- Inlet Port
  {2dad6339-cb75-4e1c-b105-a4dca9c74186}; !- Outlet Port

OS:Node,
  {e90dcc05-fb0c-4a8c-add8-ffd5744250d5}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {1cfb5faf-ebe4-489e-86d7-d42b38339003}, !- Inlet Port
  {0883f65f-5b6c-498c-83c5-79fc6eb0e473}; !- Outlet Port

OS:Connection,
  {df983c60-cc22-4a75-b175-29a9737623f7}, !- Handle
  {95f7e830-4ac1-4eec-82a6-fa40d2b38f8a}, !- Source Object
  9,                                      !- Outlet Port
  {d5082da6-3f1f-4dca-96b7-f4be1dcb97c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0883f65f-5b6c-498c-83c5-79fc6eb0e473}, !- Handle
  {e90dcc05-fb0c-4a8c-add8-ffd5744250d5}, !- Source Object
  3,                                      !- Outlet Port
  {95f7e830-4ac1-4eec-82a6-fa40d2b38f8a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {78c31e0f-e87e-425e-b1b3-28fe0e6f8dc0}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {5eb9bee2-1435-4c01-adfe-5e36f7320dd2}, !- Inlet Port
  {b4bb5572-c48a-4a2f-a37b-44006b04f47d}; !- Outlet Port

OS:Node,
  {67603a64-276d-492f-87b9-ff8bb2833ab5}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {4cd75e63-70b7-463d-a779-a2548a0923ce}, !- Inlet Port
  {5602c01f-48a9-4307-b6f8-84e7b9f05af6}; !- Outlet Port

OS:Node,
  {e2028994-f55d-41d4-9e25-1f6b77b90138}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {d8cff0f4-f48f-4e12-88cb-2bf92e135a65}, !- Inlet Port
  {32e350a5-cd92-492a-922e-487421e1bc27}; !- Outlet Port

OS:Connection,
  {5eb9bee2-1435-4c01-adfe-5e36f7320dd2}, !- Handle
  {95f7e830-4ac1-4eec-82a6-fa40d2b38f8a}, !- Source Object
  11,                                     !- Outlet Port
  {78c31e0f-e87e-425e-b1b3-28fe0e6f8dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5602c01f-48a9-4307-b6f8-84e7b9f05af6}, !- Handle
  {67603a64-276d-492f-87b9-ff8bb2833ab5}, !- Source Object
  3,                                      !- Outlet Port
  {95f7e830-4ac1-4eec-82a6-fa40d2b38f8a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c31e8fc5-6d8a-4915-abd3-d7a95806eaae}, !- Handle
  Air Loop HVAC Zone Splitter 116,        !- Name
  {b4bb5572-c48a-4a2f-a37b-44006b04f47d}, !- Inlet Node Name
  {e9ff8306-f800-4ef8-8d43-37b6221c0dee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1a25413f-4b3d-4798-9f01-743c08ef7fc6}, !- Handle
  Air Loop HVAC Zone Mixer 116,           !- Name
  {4cd75e63-70b7-463d-a779-a2548a0923ce}, !- Outlet Node Name
  {26979261-4572-4c9d-a1b7-462f0b61132f}; !- Inlet Node Name 1

OS:Connection,
  {b4bb5572-c48a-4a2f-a37b-44006b04f47d}, !- Handle
  {78c31e0f-e87e-425e-b1b3-28fe0e6f8dc0}, !- Source Object
  3,                                      !- Outlet Port
  {c31e8fc5-6d8a-4915-abd3-d7a95806eaae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd75e63-70b7-463d-a779-a2548a0923ce}, !- Handle
  {1a25413f-4b3d-4798-9f01-743c08ef7fc6}, !- Source Object
  2,                                      !- Outlet Port
  {67603a64-276d-492f-87b9-ff8bb2833ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8b5ab23a-2a00-4996-abec-0b5948c1d31b}, !- Handle
  {95f7e830-4ac1-4eec-82a6-fa40d2b38f8a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.163313760415443,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2149.55,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2228.87,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {601a8d37-d585-41da-9fa6-3c99a91316a1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 115, !- Name
  {7dc2b961-4066-4864-bc73-4308c97a00d2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ec94e6e0-1ebb-44e0-8e75-af1568b56938}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cfc29596-693f-486e-b226-edfce52119bc}, !- Control Zone Name
  {e90dcc05-fb0c-4a8c-add8-ffd5744250d5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {10157526-f7a7-4d0b-9412-a5da68c428c2}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  157.493545190839,                       !- U-Factor Times Area Value {W/K}
  0.000140688317384257,                   !- Maximum Water Flow Rate {m3/s}
  {ed5decee-6148-4ea5-a1dc-31548a9d21be}, !- Water Inlet Node Name
  {1160c08a-008a-4716-b9a3-f842babc19ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6432.10104482737,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ebef50bf-d899-4c19-8d8c-01d2bc41e090}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {1cb9300c-41ed-4bad-a46e-71c572d18134}, !- Inlet Port
  {ed5decee-6148-4ea5-a1dc-31548a9d21be}; !- Outlet Port

OS:Connection,
  {1cb9300c-41ed-4bad-a46e-71c572d18134}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  119,                                    !- Outlet Port
  {ebef50bf-d899-4c19-8d8c-01d2bc41e090}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {138bfe03-de1c-49ec-ab38-7d8c1a008c1b}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {1160c08a-008a-4716-b9a3-f842babc19ea}, !- Inlet Port
  {2616cbcb-9105-4139-b6a3-aa567321b380}; !- Outlet Port

OS:Connection,
  {ed5decee-6148-4ea5-a1dc-31548a9d21be}, !- Handle
  {ebef50bf-d899-4c19-8d8c-01d2bc41e090}, !- Source Object
  3,                                      !- Outlet Port
  {10157526-f7a7-4d0b-9412-a5da68c428c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1160c08a-008a-4716-b9a3-f842babc19ea}, !- Handle
  {10157526-f7a7-4d0b-9412-a5da68c428c2}, !- Source Object
  6,                                      !- Outlet Port
  {138bfe03-de1c-49ec-ab38-7d8c1a008c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2616cbcb-9105-4139-b6a3-aa567321b380}, !- Handle
  {138bfe03-de1c-49ec-ab38-7d8c1a008c1b}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  119;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {bd900ec3-cd6f-4f1f-bba0-f1315077a600}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {10157526-f7a7-4d0b-9412-a5da68c428c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {10dc681a-f77c-4789-a9aa-9220b275dd0b}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6432.10104482737,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d781851e-5f10-456f-9a1d-80e30893f400}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3057.64117711229,                       !- Rated Total Cooling Capacity {W}
  0.800063501017825,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.163313760415443,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6b490599-fc99-44d4-97d6-92e4c40fc563}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.163313760415443,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0ad74fff-800d-4b73-b004-ec9d4dabbee1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4aafda8b-6f5c-4592-987f-48e829b9348c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0ad74fff-800d-4b73-b004-ec9d4dabbee1}, !- Handle
  Fan On Off Power Curve 115,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4aafda8b-6f5c-4592-987f-48e829b9348c}, !- Handle
  Fan On Off Efficiency Curve 115,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1b5536f3-d62c-4031-b056-308ed673e9f1}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cfc29596-693f-486e-b226-edfce52119bc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {d8083302-eeec-4f16-8580-23423d57ff88}, !- Air Inlet Node Name
  {1cfb5faf-ebe4-489e-86d7-d42b38339003}, !- Air Outlet Node Name
  {6b490599-fc99-44d4-97d6-92e4c40fc563}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {bca5a5cf-a635-41df-94d2-6d7ff338d7e4}, !- Supply Air Fan Operating Mode Schedule Name
  {10157526-f7a7-4d0b-9412-a5da68c428c2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d781851e-5f10-456f-9a1d-80e30893f400}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {10dc681a-f77c-4789-a9aa-9220b275dd0b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.163313760415443,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.163313760415443,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1cfb5faf-ebe4-489e-86d7-d42b38339003}, !- Handle
  {1b5536f3-d62c-4031-b056-308ed673e9f1}, !- Source Object
  7,                                      !- Outlet Port
  {e90dcc05-fb0c-4a8c-add8-ffd5744250d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9d7f38f3-f4aa-4ce7-b5e6-f3dbd7b7ef57}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.019688458213357,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.163313760415443,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {04d6ec76-4a50-41a0-b777-ae76161812cc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {34ea27e5-33a5-498f-9053-733a0d5103ba}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {34ea27e5-33a5-498f-9053-733a0d5103ba}, !- Handle
  Controller Mechanical Ventilation 116,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ed6bf35f-459e-4d00-b0d2-b2e3d8e6f71a}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC OA System, !- Name
  {9d7f38f3-f4aa-4ce7-b5e6-f3dbd7b7ef57}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6fe17253-321a-43b0-b226-72b30edfd6ed}, !- Mixed Air Node Name
  {77d9dd96-08e6-41f9-bf35-a0da70722f6e}, !- Outdoor Air Stream Node Name
  {c8135f43-600f-4ab3-871c-3c95f55e44ba}, !- Relief Air Stream Node Name
  {2dad6339-cb75-4e1c-b105-a4dca9c74186}; !- Return Air Stream Node Name

OS:Node,
  {ddb7f8c7-4a83-4c76-8fa7-d792c05cb0df}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {77d9dd96-08e6-41f9-bf35-a0da70722f6e}; !- Outlet Port

OS:Connection,
  {77d9dd96-08e6-41f9-bf35-a0da70722f6e}, !- Handle
  {ddb7f8c7-4a83-4c76-8fa7-d792c05cb0df}, !- Source Object
  3,                                      !- Outlet Port
  {ed6bf35f-459e-4d00-b0d2-b2e3d8e6f71a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b755ed9e-f468-4b52-adeb-807e329b9132}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {c8135f43-600f-4ab3-871c-3c95f55e44ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8135f43-600f-4ab3-871c-3c95f55e44ba}, !- Handle
  {ed6bf35f-459e-4d00-b0d2-b2e3d8e6f71a}, !- Source Object
  7,                                      !- Outlet Port
  {b755ed9e-f468-4b52-adeb-807e329b9132}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d64dd58-c2fa-4806-97d7-070f59f94887}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {6fe17253-321a-43b0-b226-72b30edfd6ed}, !- Inlet Port
  {d8083302-eeec-4f16-8580-23423d57ff88}; !- Outlet Port

OS:Connection,
  {2dad6339-cb75-4e1c-b105-a4dca9c74186}, !- Handle
  {d5082da6-3f1f-4dca-96b7-f4be1dcb97c3}, !- Source Object
  3,                                      !- Outlet Port
  {ed6bf35f-459e-4d00-b0d2-b2e3d8e6f71a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6fe17253-321a-43b0-b226-72b30edfd6ed}, !- Handle
  {ed6bf35f-459e-4d00-b0d2-b2e3d8e6f71a}, !- Source Object
  5,                                      !- Outlet Port
  {6d64dd58-c2fa-4806-97d7-070f59f94887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8083302-eeec-4f16-8580-23423d57ff88}, !- Handle
  {6d64dd58-c2fa-4806-97d7-070f59f94887}, !- Source Object
  3,                                      !- Outlet Port
  {1b5536f3-d62c-4031-b056-308ed673e9f1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7dc2b961-4066-4864-bc73-4308c97a00d2}, !- Handle
  Availability Manager Night Cycle 116,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f44c30c2-85fd-4b39-a681-c0182fae328f}, !- Control Zone or Zone List Name
  {22892f37-0457-4ab2-85e6-107b595b945e}, !- Cooling Control Zone or Zone List Name
  {eb114f23-57d1-4297-b1e9-fe1123805f47}, !- Heating Control Zone or Zone List Name
  {5a90c55b-3211-400d-aa6b-a8fbe06f15d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f44c30c2-85fd-4b39-a681-c0182fae328f}, !- Handle
  Availability Manager Night Cycle 116 Control Zone List; !- Name

OS:ModelObjectList,
  {22892f37-0457-4ab2-85e6-107b595b945e}, !- Handle
  Availability Manager Night Cycle 116 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eb114f23-57d1-4297-b1e9-fe1123805f47}, !- Handle
  Availability Manager Night Cycle 116 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5a90c55b-3211-400d-aa6b-a8fbe06f15d6}, !- Handle
  Availability Manager Night Cycle 116 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {561374d2-0cff-4f0a-8f55-fceda77f93f6}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {86d55874-6a17-42c0-882b-0d121350e205}, !- Air Inlet Node Name
  {d8cff0f4-f48f-4e12-88cb-2bf92e135a65}, !- Air Outlet Node Name
  0.163313760415443;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d2ec76e-9895-4d1f-b1af-b6945be22973}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 Return Air Node, !- Name
  {30e4019a-ad76-47c4-85e5-c3c7491e6755}, !- Inlet Port
  {26979261-4572-4c9d-a1b7-462f0b61132f}; !- Outlet Port

OS:Connection,
  {32e350a5-cd92-492a-922e-487421e1bc27}, !- Handle
  {e2028994-f55d-41d4-9e25-1f6b77b90138}, !- Source Object
  3,                                      !- Outlet Port
  {9bc3dceb-2efb-4eb9-871c-0fd15348ff7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e4019a-ad76-47c4-85e5-c3c7491e6755}, !- Handle
  {8cb06d8d-c8fb-476e-a2f9-c2f1afc92ef9}, !- Source Object
  2,                                      !- Outlet Port
  {6d2ec76e-9895-4d1f-b1af-b6945be22973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26979261-4572-4c9d-a1b7-462f0b61132f}, !- Handle
  {6d2ec76e-9895-4d1f-b1af-b6945be22973}, !- Source Object
  3,                                      !- Outlet Port
  {1a25413f-4b3d-4798-9f01-743c08ef7fc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bfc8601e-6eee-4554-96b2-c7fd8d18a7cc}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {e9ff8306-f800-4ef8-8d43-37b6221c0dee}, !- Inlet Port
  {86d55874-6a17-42c0-882b-0d121350e205}; !- Outlet Port

OS:Connection,
  {e9ff8306-f800-4ef8-8d43-37b6221c0dee}, !- Handle
  {c31e8fc5-6d8a-4915-abd3-d7a95806eaae}, !- Source Object
  3,                                      !- Outlet Port
  {bfc8601e-6eee-4554-96b2-c7fd8d18a7cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d55874-6a17-42c0-882b-0d121350e205}, !- Handle
  {bfc8601e-6eee-4554-96b2-c7fd8d18a7cc}, !- Source Object
  3,                                      !- Outlet Port
  {561374d2-0cff-4f0a-8f55-fceda77f93f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8cff0f4-f48f-4e12-88cb-2bf92e135a65}, !- Handle
  {561374d2-0cff-4f0a-8f55-fceda77f93f6}, !- Source Object
  4,                                      !- Outlet Port
  {e2028994-f55d-41d4-9e25-1f6b77b90138}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {07e67b58-70ad-4292-8293-b4b7d1f63e8a}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {752d19eb-c0e2-40db-adc6-d7142178f4e5}, !- Availability Schedule
  {68176c34-356c-4981-9486-d07378e4095b}, !- Availability Manager List Name
  0.173162334984427,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {005fcb36-8c35-4c70-8207-3b62d8034f37}, !- Supply Side Inlet Node Name
  {61bce539-bb62-4619-a5c9-c4d587054e64}, !- Demand Side Outlet Node Name
  {798e6b1c-8d98-4393-8544-2b723a5e21df}, !- Demand Side Inlet Node A
  {b72aa536-8c12-4c6b-8aae-6b92dc3ca869}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5e28471a-c15d-4ddc-8f77-2ad952fa7734}, !- Demand Mixer Name
  {94f9986c-eb4c-486f-801a-5c7273dc7a4e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {50b63c54-b402-4c4b-9924-4afce0779317}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {005fcb36-8c35-4c70-8207-3b62d8034f37}, !- Inlet Port
  {acc0f056-8a36-4e53-b9fa-71377e91a30b}; !- Outlet Port

OS:Node,
  {999a90a1-f34f-493a-86d6-a39ccf4cffd8}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {93fda77d-7c94-4742-a1bb-3afd63051379}, !- Inlet Port
  {b72aa536-8c12-4c6b-8aae-6b92dc3ca869}; !- Outlet Port

OS:Connection,
  {005fcb36-8c35-4c70-8207-3b62d8034f37}, !- Handle
  {07e67b58-70ad-4292-8293-b4b7d1f63e8a}, !- Source Object
  9,                                      !- Outlet Port
  {50b63c54-b402-4c4b-9924-4afce0779317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72aa536-8c12-4c6b-8aae-6b92dc3ca869}, !- Handle
  {999a90a1-f34f-493a-86d6-a39ccf4cffd8}, !- Source Object
  3,                                      !- Outlet Port
  {07e67b58-70ad-4292-8293-b4b7d1f63e8a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ce866e18-22f0-43da-88e7-a549cc404cbb}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {798e6b1c-8d98-4393-8544-2b723a5e21df}, !- Inlet Port
  {a03a5c50-890f-45fc-ae3f-f13809ecc014}; !- Outlet Port

OS:Node,
  {bf32370b-8cd4-4b78-80b9-23ce22bf2428}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {8cb2c73a-a1e5-46f7-a50f-8785c980868d}, !- Inlet Port
  {61bce539-bb62-4619-a5c9-c4d587054e64}; !- Outlet Port

OS:Node,
  {5b6751cf-a369-450c-81ff-2dada8be1d85}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {e452256f-38c2-49a2-a80f-12246517ba28}, !- Inlet Port
  {cd743c78-eb92-4e9d-b7c9-d79bc1a31615}; !- Outlet Port

OS:Connection,
  {798e6b1c-8d98-4393-8544-2b723a5e21df}, !- Handle
  {07e67b58-70ad-4292-8293-b4b7d1f63e8a}, !- Source Object
  11,                                     !- Outlet Port
  {ce866e18-22f0-43da-88e7-a549cc404cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61bce539-bb62-4619-a5c9-c4d587054e64}, !- Handle
  {bf32370b-8cd4-4b78-80b9-23ce22bf2428}, !- Source Object
  3,                                      !- Outlet Port
  {07e67b58-70ad-4292-8293-b4b7d1f63e8a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94f9986c-eb4c-486f-801a-5c7273dc7a4e}, !- Handle
  Air Loop HVAC Zone Splitter 117,        !- Name
  {a03a5c50-890f-45fc-ae3f-f13809ecc014}, !- Inlet Node Name
  {85846062-f6f3-47d8-823a-f5284f7eb62d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5e28471a-c15d-4ddc-8f77-2ad952fa7734}, !- Handle
  Air Loop HVAC Zone Mixer 117,           !- Name
  {8cb2c73a-a1e5-46f7-a50f-8785c980868d}, !- Outlet Node Name
  {8e8b000f-bd37-4b7c-827a-92d99c1b1447}; !- Inlet Node Name 1

OS:Connection,
  {a03a5c50-890f-45fc-ae3f-f13809ecc014}, !- Handle
  {ce866e18-22f0-43da-88e7-a549cc404cbb}, !- Source Object
  3,                                      !- Outlet Port
  {94f9986c-eb4c-486f-801a-5c7273dc7a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb2c73a-a1e5-46f7-a50f-8785c980868d}, !- Handle
  {5e28471a-c15d-4ddc-8f77-2ad952fa7734}, !- Source Object
  2,                                      !- Outlet Port
  {bf32370b-8cd4-4b78-80b9-23ce22bf2428}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {50f4142d-04f2-4d10-a55a-ff62a640749f}, !- Handle
  {07e67b58-70ad-4292-8293-b4b7d1f63e8a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.173162334984427,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2270.77,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2217.58,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {68176c34-356c-4981-9486-d07378e4095b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 116, !- Name
  {487b39b6-5ad6-49d7-974d-4e5cf785cad8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {302dc6b7-0c4e-4818-ba46-c9801035aeba}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bbd4a857-f1e4-4083-9e0b-5b8f1f11272b}, !- Control Zone Name
  {999a90a1-f34f-493a-86d6-a39ccf4cffd8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {505a48a9-1164-40e7-afa0-dbf35b40a285}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  166.282890494065,                       !- U-Factor Times Area Value {W/K}
  0.000148203258507105,                   !- Maximum Water Flow Rate {m3/s}
  {1f8e19c8-c015-48a5-961c-97b3a34c1afa}, !- Water Inlet Node Name
  {ade52d3f-8de8-4745-b9ae-d346d84483ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6775.67513503464,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8e8d79ea-a52f-46da-8cff-39a9f6e1d323}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {2c515a3c-f2cd-46b2-88f8-0877058efcf5}, !- Inlet Port
  {1f8e19c8-c015-48a5-961c-97b3a34c1afa}; !- Outlet Port

OS:Connection,
  {2c515a3c-f2cd-46b2-88f8-0877058efcf5}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  120,                                    !- Outlet Port
  {8e8d79ea-a52f-46da-8cff-39a9f6e1d323}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {688bbc9f-c37e-48c0-a473-ea7c84d45973}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {ade52d3f-8de8-4745-b9ae-d346d84483ad}, !- Inlet Port
  {b89b669c-8539-49e2-a58c-02980c7464d1}; !- Outlet Port

OS:Connection,
  {1f8e19c8-c015-48a5-961c-97b3a34c1afa}, !- Handle
  {8e8d79ea-a52f-46da-8cff-39a9f6e1d323}, !- Source Object
  3,                                      !- Outlet Port
  {505a48a9-1164-40e7-afa0-dbf35b40a285}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ade52d3f-8de8-4745-b9ae-d346d84483ad}, !- Handle
  {505a48a9-1164-40e7-afa0-dbf35b40a285}, !- Source Object
  6,                                      !- Outlet Port
  {688bbc9f-c37e-48c0-a473-ea7c84d45973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89b669c-8539-49e2-a58c-02980c7464d1}, !- Handle
  {688bbc9f-c37e-48c0-a473-ea7c84d45973}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  120;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {1d6e489a-ded2-4e19-9294-0815b0081103}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {505a48a9-1164-40e7-afa0-dbf35b40a285}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {993d7962-9b3e-46a9-8dec-b4508428aeda}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6775.67513503464,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cb3e43a3-3f7b-4b2a-bc04-979a81f59109}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3215.90805239879,                       !- Rated Total Cooling Capacity {W}
  0.800704011913255,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.173162334984427,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {933d7de9-c68d-4a8a-a19d-729287e2e1c3}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.173162334984427,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {858cfdcd-ccd7-4448-97f9-6e5d46c3dd63}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {70058e07-ccd6-4866-a477-fed2070d53d5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {858cfdcd-ccd7-4448-97f9-6e5d46c3dd63}, !- Handle
  Fan On Off Power Curve 116,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {70058e07-ccd6-4866-a477-fed2070d53d5}, !- Handle
  Fan On Off Efficiency Curve 116,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {93ce1730-b43a-4ce1-b256-bdbd205db79c}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bbd4a857-f1e4-4083-9e0b-5b8f1f11272b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b71dee02-2aa3-44c8-9fd2-dc32d6a8f373}, !- Air Inlet Node Name
  {93fda77d-7c94-4742-a1bb-3afd63051379}, !- Air Outlet Node Name
  {933d7de9-c68d-4a8a-a19d-729287e2e1c3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d0b0ea6f-d1e3-4f5b-94e0-26954aad12ba}, !- Supply Air Fan Operating Mode Schedule Name
  {505a48a9-1164-40e7-afa0-dbf35b40a285}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cb3e43a3-3f7b-4b2a-bc04-979a81f59109}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {993d7962-9b3e-46a9-8dec-b4508428aeda}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.173162334984427,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.173162334984427,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {93fda77d-7c94-4742-a1bb-3afd63051379}, !- Handle
  {93ce1730-b43a-4ce1-b256-bdbd205db79c}, !- Source Object
  7,                                      !- Outlet Port
  {999a90a1-f34f-493a-86d6-a39ccf4cffd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e2490fb6-09fc-48fe-888f-12e95f66f64a}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.019688458213357,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.173162334984427,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f2c54482-a8a8-4cdc-b788-d3bd1df4ecc1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b835628b-63bd-4fbc-9362-0c15d025a4ce}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b835628b-63bd-4fbc-9362-0c15d025a4ce}, !- Handle
  Controller Mechanical Ventilation 117,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bfed0889-eb83-489b-9295-b6ebf121b924}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC OA System, !- Name
  {e2490fb6-09fc-48fe-888f-12e95f66f64a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5733c4eb-35f1-4833-a982-745aa6a154db}, !- Mixed Air Node Name
  {4713b1c1-b806-4c50-a768-9707eeda2d5f}, !- Outdoor Air Stream Node Name
  {2f9cd793-cc41-4fc5-af06-1e02346946cb}, !- Relief Air Stream Node Name
  {acc0f056-8a36-4e53-b9fa-71377e91a30b}; !- Return Air Stream Node Name

OS:Node,
  {495ed676-b6e9-4389-8d33-71432e37d1dc}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4713b1c1-b806-4c50-a768-9707eeda2d5f}; !- Outlet Port

OS:Connection,
  {4713b1c1-b806-4c50-a768-9707eeda2d5f}, !- Handle
  {495ed676-b6e9-4389-8d33-71432e37d1dc}, !- Source Object
  3,                                      !- Outlet Port
  {bfed0889-eb83-489b-9295-b6ebf121b924}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6cbcbce6-7c82-4cff-9cb4-66928a162de6}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {2f9cd793-cc41-4fc5-af06-1e02346946cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f9cd793-cc41-4fc5-af06-1e02346946cb}, !- Handle
  {bfed0889-eb83-489b-9295-b6ebf121b924}, !- Source Object
  7,                                      !- Outlet Port
  {6cbcbce6-7c82-4cff-9cb4-66928a162de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af3abb40-47c2-44e9-a2c7-1444a1245369}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {5733c4eb-35f1-4833-a982-745aa6a154db}, !- Inlet Port
  {b71dee02-2aa3-44c8-9fd2-dc32d6a8f373}; !- Outlet Port

OS:Connection,
  {acc0f056-8a36-4e53-b9fa-71377e91a30b}, !- Handle
  {50b63c54-b402-4c4b-9924-4afce0779317}, !- Source Object
  3,                                      !- Outlet Port
  {bfed0889-eb83-489b-9295-b6ebf121b924}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5733c4eb-35f1-4833-a982-745aa6a154db}, !- Handle
  {bfed0889-eb83-489b-9295-b6ebf121b924}, !- Source Object
  5,                                      !- Outlet Port
  {af3abb40-47c2-44e9-a2c7-1444a1245369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b71dee02-2aa3-44c8-9fd2-dc32d6a8f373}, !- Handle
  {af3abb40-47c2-44e9-a2c7-1444a1245369}, !- Source Object
  3,                                      !- Outlet Port
  {93ce1730-b43a-4ce1-b256-bdbd205db79c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {487b39b6-5ad6-49d7-974d-4e5cf785cad8}, !- Handle
  Availability Manager Night Cycle 117,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c86e817e-b7da-4875-8c04-daf38c3319b9}, !- Control Zone or Zone List Name
  {e7ff4848-82f4-416c-b650-19d36e0d0717}, !- Cooling Control Zone or Zone List Name
  {5a02b9d1-3dac-48c7-867f-0c8d3dd3815f}, !- Heating Control Zone or Zone List Name
  {dcfe3cce-2984-463f-b67b-72a89ad0a7e0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c86e817e-b7da-4875-8c04-daf38c3319b9}, !- Handle
  Availability Manager Night Cycle 117 Control Zone List; !- Name

OS:ModelObjectList,
  {e7ff4848-82f4-416c-b650-19d36e0d0717}, !- Handle
  Availability Manager Night Cycle 117 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5a02b9d1-3dac-48c7-867f-0c8d3dd3815f}, !- Handle
  Availability Manager Night Cycle 117 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dcfe3cce-2984-463f-b67b-72a89ad0a7e0}, !- Handle
  Availability Manager Night Cycle 117 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3c404da7-5785-4eeb-b0b2-1da95bd8a5d2}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {764b7740-e530-498d-a844-9c78d54de756}, !- Air Inlet Node Name
  {e452256f-38c2-49a2-a80f-12246517ba28}, !- Air Outlet Node Name
  0.173162334984427;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0fe3805b-56f3-4960-8eb4-c7794a6c73a6}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 Return Air Node, !- Name
  {efffdd1e-c498-47a0-a191-4a9c8dc090e7}, !- Inlet Port
  {8e8b000f-bd37-4b7c-827a-92d99c1b1447}; !- Outlet Port

OS:Connection,
  {cd743c78-eb92-4e9d-b7c9-d79bc1a31615}, !- Handle
  {5b6751cf-a369-450c-81ff-2dada8be1d85}, !- Source Object
  3,                                      !- Outlet Port
  {d21bbdf8-4e68-4ed6-9f38-66157995ceae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efffdd1e-c498-47a0-a191-4a9c8dc090e7}, !- Handle
  {bfc00405-cf60-4ec6-847e-1e4c75584181}, !- Source Object
  2,                                      !- Outlet Port
  {0fe3805b-56f3-4960-8eb4-c7794a6c73a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8b000f-bd37-4b7c-827a-92d99c1b1447}, !- Handle
  {0fe3805b-56f3-4960-8eb4-c7794a6c73a6}, !- Source Object
  3,                                      !- Outlet Port
  {5e28471a-c15d-4ddc-8f77-2ad952fa7734}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3b356a26-4e84-423c-8002-e72e8c922725}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {85846062-f6f3-47d8-823a-f5284f7eb62d}, !- Inlet Port
  {764b7740-e530-498d-a844-9c78d54de756}; !- Outlet Port

OS:Connection,
  {85846062-f6f3-47d8-823a-f5284f7eb62d}, !- Handle
  {94f9986c-eb4c-486f-801a-5c7273dc7a4e}, !- Source Object
  3,                                      !- Outlet Port
  {3b356a26-4e84-423c-8002-e72e8c922725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {764b7740-e530-498d-a844-9c78d54de756}, !- Handle
  {3b356a26-4e84-423c-8002-e72e8c922725}, !- Source Object
  3,                                      !- Outlet Port
  {3c404da7-5785-4eeb-b0b2-1da95bd8a5d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e452256f-38c2-49a2-a80f-12246517ba28}, !- Handle
  {3c404da7-5785-4eeb-b0b2-1da95bd8a5d2}, !- Source Object
  4,                                      !- Outlet Port
  {5b6751cf-a369-450c-81ff-2dada8be1d85}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4f400e93-4fed-471f-b9ac-4b7c33322813}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {30a6e2f8-8bb6-42c5-86be-0dfb03311af9}, !- Availability Schedule
  {374d91a1-2997-408a-8e27-2873abfc36f1}, !- Availability Manager List Name
  0.528667197842849,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {762a8d7b-0a30-4cff-90cd-2a3e7c26676e}, !- Supply Side Inlet Node Name
  {cedaffc1-25b6-414c-93c7-d87b9459bc2b}, !- Demand Side Outlet Node Name
  {d490522f-4ae6-4951-be4c-136daee15519}, !- Demand Side Inlet Node A
  {1343d515-385a-4715-bad5-e821fa584566}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {47c8cdad-3c55-416a-afa8-ec4e234c14e9}, !- Demand Mixer Name
  {1aff1c0f-5ea8-4bee-bd3a-f7ed0f2ec44a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7d1d2ade-f564-4267-b4b2-afb515a353b3}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {762a8d7b-0a30-4cff-90cd-2a3e7c26676e}, !- Inlet Port
  {7f475d64-ae45-4036-8fc5-ce9e8a3c16f7}; !- Outlet Port

OS:Node,
  {830d3daf-7672-4674-82ee-d444a6857f11}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {b6b839aa-18ad-4e2b-873d-e1378447f01a}, !- Inlet Port
  {1343d515-385a-4715-bad5-e821fa584566}; !- Outlet Port

OS:Connection,
  {762a8d7b-0a30-4cff-90cd-2a3e7c26676e}, !- Handle
  {4f400e93-4fed-471f-b9ac-4b7c33322813}, !- Source Object
  9,                                      !- Outlet Port
  {7d1d2ade-f564-4267-b4b2-afb515a353b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1343d515-385a-4715-bad5-e821fa584566}, !- Handle
  {830d3daf-7672-4674-82ee-d444a6857f11}, !- Source Object
  3,                                      !- Outlet Port
  {4f400e93-4fed-471f-b9ac-4b7c33322813}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9512fdfb-a956-45e1-87b8-acac93964ab3}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {d490522f-4ae6-4951-be4c-136daee15519}, !- Inlet Port
  {0ae31974-0ebc-44c9-9533-054296ea985a}; !- Outlet Port

OS:Node,
  {98257ae5-a355-483e-a659-e9a2d58fa5be}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {4420a8ff-61b5-4168-b34b-ec698c3fa427}, !- Inlet Port
  {cedaffc1-25b6-414c-93c7-d87b9459bc2b}; !- Outlet Port

OS:Node,
  {8de76cb6-c7ce-4619-ad0d-fdd81bd1f0fa}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {33b74d84-2cf5-46ba-8471-16f2505c503c}, !- Inlet Port
  {0c40d70c-31a5-4889-a6b2-843eeb94bdef}; !- Outlet Port

OS:Connection,
  {d490522f-4ae6-4951-be4c-136daee15519}, !- Handle
  {4f400e93-4fed-471f-b9ac-4b7c33322813}, !- Source Object
  11,                                     !- Outlet Port
  {9512fdfb-a956-45e1-87b8-acac93964ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cedaffc1-25b6-414c-93c7-d87b9459bc2b}, !- Handle
  {98257ae5-a355-483e-a659-e9a2d58fa5be}, !- Source Object
  3,                                      !- Outlet Port
  {4f400e93-4fed-471f-b9ac-4b7c33322813}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1aff1c0f-5ea8-4bee-bd3a-f7ed0f2ec44a}, !- Handle
  Air Loop HVAC Zone Splitter 118,        !- Name
  {0ae31974-0ebc-44c9-9533-054296ea985a}, !- Inlet Node Name
  {5f0972db-5411-4799-b0bc-a29b7511e72d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {47c8cdad-3c55-416a-afa8-ec4e234c14e9}, !- Handle
  Air Loop HVAC Zone Mixer 118,           !- Name
  {4420a8ff-61b5-4168-b34b-ec698c3fa427}, !- Outlet Node Name
  {d4828eed-f5ff-4076-9d9f-da442599d670}; !- Inlet Node Name 1

OS:Connection,
  {0ae31974-0ebc-44c9-9533-054296ea985a}, !- Handle
  {9512fdfb-a956-45e1-87b8-acac93964ab3}, !- Source Object
  3,                                      !- Outlet Port
  {1aff1c0f-5ea8-4bee-bd3a-f7ed0f2ec44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4420a8ff-61b5-4168-b34b-ec698c3fa427}, !- Handle
  {47c8cdad-3c55-416a-afa8-ec4e234c14e9}, !- Source Object
  2,                                      !- Outlet Port
  {98257ae5-a355-483e-a659-e9a2d58fa5be}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {294844ea-ca37-4b07-babf-4e125cf895ce}, !- Handle
  {4f400e93-4fed-471f-b9ac-4b7c33322813}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.528667197842849,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6801.77,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6238.95,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {374d91a1-2997-408a-8e27-2873abfc36f1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 117, !- Name
  {67c2ce9f-4251-422c-9743-325319a23007}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b35a740f-03db-4f95-be0a-9d3a2d8d0610}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {093a3b37-cfcb-4323-b1b7-599683ef946b}, !- Control Zone Name
  {830d3daf-7672-4674-82ee-d444a6857f11}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {e5c1a88f-d9e7-4907-bcce-cea0001adf86}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  516.234333320908,                       !- U-Factor Times Area Value {W/K}
  0.000464202734021278,                   !- Maximum Water Flow Rate {m3/s}
  {0f066c56-295d-4c12-a4c7-9609971f4c41}, !- Water Inlet Node Name
  {932bf286-186b-4add-88e7-1521335fdb83}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  21222.791956172,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8d0ce80c-f80d-428a-bb0a-e7aaa5a8aa13}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {74da47e6-43c0-40df-88a0-89ce3398e8bf}, !- Inlet Port
  {0f066c56-295d-4c12-a4c7-9609971f4c41}; !- Outlet Port

OS:Connection,
  {74da47e6-43c0-40df-88a0-89ce3398e8bf}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  121,                                    !- Outlet Port
  {8d0ce80c-f80d-428a-bb0a-e7aaa5a8aa13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3bd6097-153e-4c06-bf1d-ce8aad830020}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {932bf286-186b-4add-88e7-1521335fdb83}, !- Inlet Port
  {25088e5b-41e4-4e97-b188-c013162ffd76}; !- Outlet Port

OS:Connection,
  {0f066c56-295d-4c12-a4c7-9609971f4c41}, !- Handle
  {8d0ce80c-f80d-428a-bb0a-e7aaa5a8aa13}, !- Source Object
  3,                                      !- Outlet Port
  {e5c1a88f-d9e7-4907-bcce-cea0001adf86}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {932bf286-186b-4add-88e7-1521335fdb83}, !- Handle
  {e5c1a88f-d9e7-4907-bcce-cea0001adf86}, !- Source Object
  6,                                      !- Outlet Port
  {e3bd6097-153e-4c06-bf1d-ce8aad830020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25088e5b-41e4-4e97-b188-c013162ffd76}, !- Handle
  {e3bd6097-153e-4c06-bf1d-ce8aad830020}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  121;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {a97ef4bb-2009-483f-b1bb-edf8a4297031}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {e5c1a88f-d9e7-4907-bcce-cea0001adf86}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ce822487-58ce-46b1-be4b-88426cea3c08}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  21222.791956172,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4f79a124-ec6f-45f5-b420-34754dbd942b}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 28kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  9781.21148647456,                       !- Rated Total Cooling Capacity {W}
  0.800943768419759,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.528667197842849,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {afaf8d1b-c4f1-4108-8aed-de58a77a6f96}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.528667197842849,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94920170-2b48-40aa-b005-3d62a5876034}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2341241d-4217-4cf5-914e-5b91ad6b65ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {94920170-2b48-40aa-b005-3d62a5876034}, !- Handle
  Fan On Off Power Curve 117,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2341241d-4217-4cf5-914e-5b91ad6b65ed}, !- Handle
  Fan On Off Efficiency Curve 117,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {126d9f34-45d7-4cf3-8be9-986d5cdc3ac5}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {093a3b37-cfcb-4323-b1b7-599683ef946b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f5c06f96-5171-49f3-8bc4-06d6937a0d05}, !- Air Inlet Node Name
  {b6b839aa-18ad-4e2b-873d-e1378447f01a}, !- Air Outlet Node Name
  {afaf8d1b-c4f1-4108-8aed-de58a77a6f96}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e47d8f45-1e88-400d-8958-7b11ec0ec0bd}, !- Supply Air Fan Operating Mode Schedule Name
  {e5c1a88f-d9e7-4907-bcce-cea0001adf86}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4f79a124-ec6f-45f5-b420-34754dbd942b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ce822487-58ce-46b1-be4b-88426cea3c08}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.528667197842849,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.528667197842849,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b6b839aa-18ad-4e2b-873d-e1378447f01a}, !- Handle
  {126d9f34-45d7-4cf3-8be9-986d5cdc3ac5}, !- Source Object
  7,                                      !- Outlet Port
  {830d3daf-7672-4674-82ee-d444a6857f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fe79a330-441a-47f3-923f-9e548d6b7d16}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0736686789716665,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.528667197842849,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c0e42dfa-147d-4546-83df-b96c03740bd2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3ad5378c-b7b7-479e-8f15-bbf9a9811d22}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3ad5378c-b7b7-479e-8f15-bbf9a9811d22}, !- Handle
  Controller Mechanical Ventilation 118,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9bd5568a-7e4d-4a82-afa3-49b8b8ed74de}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC OA System, !- Name
  {fe79a330-441a-47f3-923f-9e548d6b7d16}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38ea87f7-ea4a-4b83-bb2a-f7064be4cc2b}, !- Mixed Air Node Name
  {04694668-377c-4440-96c0-03882b491965}, !- Outdoor Air Stream Node Name
  {68672943-8d10-41e9-8795-5ac4a22a99f8}, !- Relief Air Stream Node Name
  {7f475d64-ae45-4036-8fc5-ce9e8a3c16f7}; !- Return Air Stream Node Name

OS:Node,
  {8d6b1601-98db-4dab-ae7b-5e7703b5a803}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {04694668-377c-4440-96c0-03882b491965}; !- Outlet Port

OS:Connection,
  {04694668-377c-4440-96c0-03882b491965}, !- Handle
  {8d6b1601-98db-4dab-ae7b-5e7703b5a803}, !- Source Object
  3,                                      !- Outlet Port
  {9bd5568a-7e4d-4a82-afa3-49b8b8ed74de}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b8c43de7-21e4-453b-a1cd-c5d52faa4f7e}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {68672943-8d10-41e9-8795-5ac4a22a99f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68672943-8d10-41e9-8795-5ac4a22a99f8}, !- Handle
  {9bd5568a-7e4d-4a82-afa3-49b8b8ed74de}, !- Source Object
  7,                                      !- Outlet Port
  {b8c43de7-21e4-453b-a1cd-c5d52faa4f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {273417a4-3e0f-4037-9e7a-52fc3b08c1c0}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {38ea87f7-ea4a-4b83-bb2a-f7064be4cc2b}, !- Inlet Port
  {f5c06f96-5171-49f3-8bc4-06d6937a0d05}; !- Outlet Port

OS:Connection,
  {7f475d64-ae45-4036-8fc5-ce9e8a3c16f7}, !- Handle
  {7d1d2ade-f564-4267-b4b2-afb515a353b3}, !- Source Object
  3,                                      !- Outlet Port
  {9bd5568a-7e4d-4a82-afa3-49b8b8ed74de}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38ea87f7-ea4a-4b83-bb2a-f7064be4cc2b}, !- Handle
  {9bd5568a-7e4d-4a82-afa3-49b8b8ed74de}, !- Source Object
  5,                                      !- Outlet Port
  {273417a4-3e0f-4037-9e7a-52fc3b08c1c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c06f96-5171-49f3-8bc4-06d6937a0d05}, !- Handle
  {273417a4-3e0f-4037-9e7a-52fc3b08c1c0}, !- Source Object
  3,                                      !- Outlet Port
  {126d9f34-45d7-4cf3-8be9-986d5cdc3ac5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {67c2ce9f-4251-422c-9743-325319a23007}, !- Handle
  Availability Manager Night Cycle 118,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c8634a2d-2fc6-417b-b24c-8d60cb1f39d3}, !- Control Zone or Zone List Name
  {aee9134f-781b-4d6c-b86b-533ddba73fa3}, !- Cooling Control Zone or Zone List Name
  {c2304839-6634-4f0d-83be-30928674fe79}, !- Heating Control Zone or Zone List Name
  {b6e26795-6cc1-45fe-b75f-3510ee12d77a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8634a2d-2fc6-417b-b24c-8d60cb1f39d3}, !- Handle
  Availability Manager Night Cycle 118 Control Zone List; !- Name

OS:ModelObjectList,
  {aee9134f-781b-4d6c-b86b-533ddba73fa3}, !- Handle
  Availability Manager Night Cycle 118 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c2304839-6634-4f0d-83be-30928674fe79}, !- Handle
  Availability Manager Night Cycle 118 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b6e26795-6cc1-45fe-b75f-3510ee12d77a}, !- Handle
  Availability Manager Night Cycle 118 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {19a2273a-c073-454b-9f4d-4a6d25718e45}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f1028b10-9443-4846-a955-d01a85a6e7bc}, !- Air Inlet Node Name
  {33b74d84-2cf5-46ba-8471-16f2505c503c}, !- Air Outlet Node Name
  0.528667197842849;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0424bcb5-4295-4bd3-a2d9-37b5c5a6ab95}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 Return Air Node, !- Name
  {421f8f96-307c-48c2-8687-c3cff9a3f2b2}, !- Inlet Port
  {d4828eed-f5ff-4076-9d9f-da442599d670}; !- Outlet Port

OS:Connection,
  {0c40d70c-31a5-4889-a6b2-843eeb94bdef}, !- Handle
  {8de76cb6-c7ce-4619-ad0d-fdd81bd1f0fa}, !- Source Object
  3,                                      !- Outlet Port
  {cc30e80e-1457-4209-9a16-ae9802cf726e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {421f8f96-307c-48c2-8687-c3cff9a3f2b2}, !- Handle
  {fd0c5965-934e-43a2-a771-44fa05cb3cb8}, !- Source Object
  2,                                      !- Outlet Port
  {0424bcb5-4295-4bd3-a2d9-37b5c5a6ab95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4828eed-f5ff-4076-9d9f-da442599d670}, !- Handle
  {0424bcb5-4295-4bd3-a2d9-37b5c5a6ab95}, !- Source Object
  3,                                      !- Outlet Port
  {47c8cdad-3c55-416a-afa8-ec4e234c14e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {78925183-7389-414d-9bc7-60faa16ee3f9}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {5f0972db-5411-4799-b0bc-a29b7511e72d}, !- Inlet Port
  {f1028b10-9443-4846-a955-d01a85a6e7bc}; !- Outlet Port

OS:Connection,
  {5f0972db-5411-4799-b0bc-a29b7511e72d}, !- Handle
  {1aff1c0f-5ea8-4bee-bd3a-f7ed0f2ec44a}, !- Source Object
  3,                                      !- Outlet Port
  {78925183-7389-414d-9bc7-60faa16ee3f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1028b10-9443-4846-a955-d01a85a6e7bc}, !- Handle
  {78925183-7389-414d-9bc7-60faa16ee3f9}, !- Source Object
  3,                                      !- Outlet Port
  {19a2273a-c073-454b-9f4d-4a6d25718e45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33b74d84-2cf5-46ba-8471-16f2505c503c}, !- Handle
  {19a2273a-c073-454b-9f4d-4a6d25718e45}, !- Source Object
  4,                                      !- Outlet Port
  {8de76cb6-c7ce-4619-ad0d-fdd81bd1f0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c03a9d08-492c-43ed-a6d5-38625b6a6f92}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a295d0e-def0-4847-a1fe-217f8eb52f3e}, !- Availability Schedule
  {ef611248-e943-4104-a056-b341c50dd255}, !- Availability Manager List Name
  0.155590945790044,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6fc41346-9a5a-49d6-bfc6-4e756a4dda38}, !- Supply Side Inlet Node Name
  {56679afa-5c68-4a87-b847-5d3e913674a4}, !- Demand Side Outlet Node Name
  {df57e37d-1480-4c91-b4f6-219e85a6ce26}, !- Demand Side Inlet Node A
  {642a8787-e3e3-4026-affb-bb7be98061e6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d1e55ce7-6a39-4569-aa84-141ae8a714c7}, !- Demand Mixer Name
  {dd942f4a-5e6a-4886-8408-0d91eab9b6fc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6124c57d-e45c-4c8b-81b7-fe5515655cbb}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {6fc41346-9a5a-49d6-bfc6-4e756a4dda38}, !- Inlet Port
  {9ac7e108-30b7-498c-9549-d626bffdce5d}; !- Outlet Port

OS:Node,
  {e2b4319f-7069-476b-9f0f-4722e49fc2b2}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {a37737ad-2c27-4b2d-af21-7bf14a71c79e}, !- Inlet Port
  {642a8787-e3e3-4026-affb-bb7be98061e6}; !- Outlet Port

OS:Connection,
  {6fc41346-9a5a-49d6-bfc6-4e756a4dda38}, !- Handle
  {c03a9d08-492c-43ed-a6d5-38625b6a6f92}, !- Source Object
  9,                                      !- Outlet Port
  {6124c57d-e45c-4c8b-81b7-fe5515655cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {642a8787-e3e3-4026-affb-bb7be98061e6}, !- Handle
  {e2b4319f-7069-476b-9f0f-4722e49fc2b2}, !- Source Object
  3,                                      !- Outlet Port
  {c03a9d08-492c-43ed-a6d5-38625b6a6f92}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {56fdeba5-e093-41aa-b34f-e528b9781660}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {df57e37d-1480-4c91-b4f6-219e85a6ce26}, !- Inlet Port
  {bf95b7fc-755f-48c5-b3bd-7ee266015a97}; !- Outlet Port

OS:Node,
  {e5506101-e4ab-4258-87f6-ec67d0c87501}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {0f9e7eb9-3308-44fe-85e8-adc7926fa57f}, !- Inlet Port
  {56679afa-5c68-4a87-b847-5d3e913674a4}; !- Outlet Port

OS:Node,
  {fb601e17-7bd8-4345-bbf3-1e59dc873fb7}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {13de9c95-d8ba-4992-8eba-1c431d5561a1}, !- Inlet Port
  {ae34b685-e57b-44dd-b29b-143539fd978a}; !- Outlet Port

OS:Connection,
  {df57e37d-1480-4c91-b4f6-219e85a6ce26}, !- Handle
  {c03a9d08-492c-43ed-a6d5-38625b6a6f92}, !- Source Object
  11,                                     !- Outlet Port
  {56fdeba5-e093-41aa-b34f-e528b9781660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56679afa-5c68-4a87-b847-5d3e913674a4}, !- Handle
  {e5506101-e4ab-4258-87f6-ec67d0c87501}, !- Source Object
  3,                                      !- Outlet Port
  {c03a9d08-492c-43ed-a6d5-38625b6a6f92}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd942f4a-5e6a-4886-8408-0d91eab9b6fc}, !- Handle
  Air Loop HVAC Zone Splitter 119,        !- Name
  {bf95b7fc-755f-48c5-b3bd-7ee266015a97}, !- Inlet Node Name
  {6a5c5479-2457-4f88-9bc8-adca3061e744}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d1e55ce7-6a39-4569-aa84-141ae8a714c7}, !- Handle
  Air Loop HVAC Zone Mixer 119,           !- Name
  {0f9e7eb9-3308-44fe-85e8-adc7926fa57f}, !- Outlet Node Name
  {639fd40d-d404-40de-b94f-048a5748da2f}; !- Inlet Node Name 1

OS:Connection,
  {bf95b7fc-755f-48c5-b3bd-7ee266015a97}, !- Handle
  {56fdeba5-e093-41aa-b34f-e528b9781660}, !- Source Object
  3,                                      !- Outlet Port
  {dd942f4a-5e6a-4886-8408-0d91eab9b6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f9e7eb9-3308-44fe-85e8-adc7926fa57f}, !- Handle
  {d1e55ce7-6a39-4569-aa84-141ae8a714c7}, !- Source Object
  2,                                      !- Outlet Port
  {e5506101-e4ab-4258-87f6-ec67d0c87501}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0a3aaf93-050b-464c-adea-94a446d9d12a}, !- Handle
  {c03a9d08-492c-43ed-a6d5-38625b6a6f92}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.155590945790044,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1987.39,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2226.41,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ef611248-e943-4104-a056-b341c50dd255}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 118, !- Name
  {fa2cf544-6ebb-480c-8659-cfa4c8f9a837}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5327e248-3834-4a12-baea-f97e78b577b4}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6e60c977-1bff-4a70-8105-9fc870d90bed}, !- Control Zone Name
  {e2b4319f-7069-476b-9f0f-4722e49fc2b2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {9cec9d3c-2e01-4929-bc5c-884a68606e0e}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  150.600064777703,                       !- U-Factor Times Area Value {W/K}
  0.00013479541228615,                    !- Maximum Water Flow Rate {m3/s}
  {7cd21f07-43ee-4287-ae3b-aade3addfd33}, !- Water Inlet Node Name
  {237bf44d-cab9-4815-aa77-111c4c0ca861}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6162.68449522805,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6570710c-7f4e-4b0d-92d9-c5ea43e1c0a9}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {b3090184-b97b-4a39-ae0a-01b2f9270ea8}, !- Inlet Port
  {7cd21f07-43ee-4287-ae3b-aade3addfd33}; !- Outlet Port

OS:Connection,
  {b3090184-b97b-4a39-ae0a-01b2f9270ea8}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  122,                                    !- Outlet Port
  {6570710c-7f4e-4b0d-92d9-c5ea43e1c0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1bbfca5-e362-4748-accb-27d42fa6a677}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {237bf44d-cab9-4815-aa77-111c4c0ca861}, !- Inlet Port
  {c93b200c-f216-43a2-be87-0453df641c7b}; !- Outlet Port

OS:Connection,
  {7cd21f07-43ee-4287-ae3b-aade3addfd33}, !- Handle
  {6570710c-7f4e-4b0d-92d9-c5ea43e1c0a9}, !- Source Object
  3,                                      !- Outlet Port
  {9cec9d3c-2e01-4929-bc5c-884a68606e0e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {237bf44d-cab9-4815-aa77-111c4c0ca861}, !- Handle
  {9cec9d3c-2e01-4929-bc5c-884a68606e0e}, !- Source Object
  6,                                      !- Outlet Port
  {f1bbfca5-e362-4748-accb-27d42fa6a677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c93b200c-f216-43a2-be87-0453df641c7b}, !- Handle
  {f1bbfca5-e362-4748-accb-27d42fa6a677}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  122;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {883213ff-53be-4f8a-a52e-8f44236ab6c6}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {9cec9d3c-2e01-4929-bc5c-884a68606e0e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {3be2ca03-419f-4866-9813-b02d3982c42e}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6162.68449522805,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ad363dbd-cce4-4b4d-8f36-63d8fed9228d}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2843.05104317042,                       !- Rated Total Cooling Capacity {W}
  0.800067005023676,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.155590945790044,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {dffa8eb5-101a-4c42-8c29-1187733d8ac6}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.155590945790044,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1d441fb-5334-46d9-a1c3-85fa39e27ab6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c12d4567-bff2-4c58-b23e-7c8d0b3153a5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a1d441fb-5334-46d9-a1c3-85fa39e27ab6}, !- Handle
  Fan On Off Power Curve 118,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c12d4567-bff2-4c58-b23e-7c8d0b3153a5}, !- Handle
  Fan On Off Efficiency Curve 118,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a24139b0-ba93-47e4-91d7-f9a3284d3606}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6e60c977-1bff-4a70-8105-9fc870d90bed}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {d6006a78-f760-47c6-aa62-820f4eab1a06}, !- Air Inlet Node Name
  {a37737ad-2c27-4b2d-af21-7bf14a71c79e}, !- Air Outlet Node Name
  {dffa8eb5-101a-4c42-8c29-1187733d8ac6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2a696ff7-bb12-49d2-acd4-69052d1f073f}, !- Supply Air Fan Operating Mode Schedule Name
  {9cec9d3c-2e01-4929-bc5c-884a68606e0e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ad363dbd-cce4-4b4d-8f36-63d8fed9228d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3be2ca03-419f-4866-9813-b02d3982c42e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.155590945790044,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.155590945790044,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a37737ad-2c27-4b2d-af21-7bf14a71c79e}, !- Handle
  {a24139b0-ba93-47e4-91d7-f9a3284d3606}, !- Source Object
  7,                                      !- Outlet Port
  {e2b4319f-7069-476b-9f0f-4722e49fc2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bb6d2c1a-61b7-42aa-b4df-9ac113180068}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.019688458213357,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.155590945790044,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {322164e2-952e-4cc7-94eb-74c0c97521b7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d815cd6a-4f6a-4242-be4f-bcb80d3de9b6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d815cd6a-4f6a-4242-be4f-bcb80d3de9b6}, !- Handle
  Controller Mechanical Ventilation 119,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4e3316f0-732e-49e4-9178-e970e6321aff}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC OA System, !- Name
  {bb6d2c1a-61b7-42aa-b4df-9ac113180068}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6f954703-f63c-4bf8-a918-dc60932d0ca5}, !- Mixed Air Node Name
  {006b5d68-967d-4783-b7bf-136cd1fd8516}, !- Outdoor Air Stream Node Name
  {567f4f22-dc4f-45ec-8d63-8b0c07941355}, !- Relief Air Stream Node Name
  {9ac7e108-30b7-498c-9549-d626bffdce5d}; !- Return Air Stream Node Name

OS:Node,
  {fa672938-f610-4b5d-8c86-cef5c1a8583b}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {006b5d68-967d-4783-b7bf-136cd1fd8516}; !- Outlet Port

OS:Connection,
  {006b5d68-967d-4783-b7bf-136cd1fd8516}, !- Handle
  {fa672938-f610-4b5d-8c86-cef5c1a8583b}, !- Source Object
  3,                                      !- Outlet Port
  {4e3316f0-732e-49e4-9178-e970e6321aff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70a9d5ea-2df5-431c-ad7a-8b59822bd779}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {567f4f22-dc4f-45ec-8d63-8b0c07941355}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {567f4f22-dc4f-45ec-8d63-8b0c07941355}, !- Handle
  {4e3316f0-732e-49e4-9178-e970e6321aff}, !- Source Object
  7,                                      !- Outlet Port
  {70a9d5ea-2df5-431c-ad7a-8b59822bd779}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a13fd6ad-e2d4-4752-a009-2b9c23ce3d3f}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {6f954703-f63c-4bf8-a918-dc60932d0ca5}, !- Inlet Port
  {d6006a78-f760-47c6-aa62-820f4eab1a06}; !- Outlet Port

OS:Connection,
  {9ac7e108-30b7-498c-9549-d626bffdce5d}, !- Handle
  {6124c57d-e45c-4c8b-81b7-fe5515655cbb}, !- Source Object
  3,                                      !- Outlet Port
  {4e3316f0-732e-49e4-9178-e970e6321aff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6f954703-f63c-4bf8-a918-dc60932d0ca5}, !- Handle
  {4e3316f0-732e-49e4-9178-e970e6321aff}, !- Source Object
  5,                                      !- Outlet Port
  {a13fd6ad-e2d4-4752-a009-2b9c23ce3d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6006a78-f760-47c6-aa62-820f4eab1a06}, !- Handle
  {a13fd6ad-e2d4-4752-a009-2b9c23ce3d3f}, !- Source Object
  3,                                      !- Outlet Port
  {a24139b0-ba93-47e4-91d7-f9a3284d3606}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fa2cf544-6ebb-480c-8659-cfa4c8f9a837}, !- Handle
  Availability Manager Night Cycle 119,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7ead4357-be4f-4586-a11f-f974c0f3b355}, !- Control Zone or Zone List Name
  {eb8ccb38-91fd-49fb-a86e-11ada8a89005}, !- Cooling Control Zone or Zone List Name
  {f47259ee-4121-4533-9d6d-94ed632a590a}, !- Heating Control Zone or Zone List Name
  {1bffa0ae-38e5-455d-b234-fd113553db31}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7ead4357-be4f-4586-a11f-f974c0f3b355}, !- Handle
  Availability Manager Night Cycle 119 Control Zone List; !- Name

OS:ModelObjectList,
  {eb8ccb38-91fd-49fb-a86e-11ada8a89005}, !- Handle
  Availability Manager Night Cycle 119 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f47259ee-4121-4533-9d6d-94ed632a590a}, !- Handle
  Availability Manager Night Cycle 119 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1bffa0ae-38e5-455d-b234-fd113553db31}, !- Handle
  Availability Manager Night Cycle 119 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4af3fa26-ca02-4034-98af-dcf5972670f8}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {aadd68b8-fd39-469c-bf52-9ced7c0b38ec}, !- Air Inlet Node Name
  {13de9c95-d8ba-4992-8eba-1c431d5561a1}, !- Air Outlet Node Name
  0.155590945790044;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f343abda-056f-4280-a5ed-abdd9c3ea570}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 Return Air Node, !- Name
  {28b58276-934a-4a97-9514-17badccb9b1a}, !- Inlet Port
  {639fd40d-d404-40de-b94f-048a5748da2f}; !- Outlet Port

OS:Connection,
  {ae34b685-e57b-44dd-b29b-143539fd978a}, !- Handle
  {fb601e17-7bd8-4345-bbf3-1e59dc873fb7}, !- Source Object
  3,                                      !- Outlet Port
  {3cd2d994-fd84-4261-978a-c5561cc5bc17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b58276-934a-4a97-9514-17badccb9b1a}, !- Handle
  {3281759b-d5dc-4f76-87c3-6821f1272122}, !- Source Object
  2,                                      !- Outlet Port
  {f343abda-056f-4280-a5ed-abdd9c3ea570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639fd40d-d404-40de-b94f-048a5748da2f}, !- Handle
  {f343abda-056f-4280-a5ed-abdd9c3ea570}, !- Source Object
  3,                                      !- Outlet Port
  {d1e55ce7-6a39-4569-aa84-141ae8a714c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa55b4eb-fa09-4389-9c8f-2d847a5c7702}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {6a5c5479-2457-4f88-9bc8-adca3061e744}, !- Inlet Port
  {aadd68b8-fd39-469c-bf52-9ced7c0b38ec}; !- Outlet Port

OS:Connection,
  {6a5c5479-2457-4f88-9bc8-adca3061e744}, !- Handle
  {dd942f4a-5e6a-4886-8408-0d91eab9b6fc}, !- Source Object
  3,                                      !- Outlet Port
  {fa55b4eb-fa09-4389-9c8f-2d847a5c7702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aadd68b8-fd39-469c-bf52-9ced7c0b38ec}, !- Handle
  {fa55b4eb-fa09-4389-9c8f-2d847a5c7702}, !- Source Object
  3,                                      !- Outlet Port
  {4af3fa26-ca02-4034-98af-dcf5972670f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13de9c95-d8ba-4992-8eba-1c431d5561a1}, !- Handle
  {4af3fa26-ca02-4034-98af-dcf5972670f8}, !- Source Object
  4,                                      !- Outlet Port
  {fb601e17-7bd8-4345-bbf3-1e59dc873fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {28526b82-5a38-4aa3-9941-8929b115bf2d}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {081f6fac-3455-43cc-939e-3f2d19bfc651}, !- Availability Schedule
  {180a30d1-413f-4274-ad0a-96968409f573}, !- Availability Manager List Name
  0.164994653379658,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {10d6a4fc-3c59-4c05-a264-307fa1107503}, !- Supply Side Inlet Node Name
  {16db4239-0095-4b39-94ce-479cb0d934f0}, !- Demand Side Outlet Node Name
  {15a96f5f-9270-4c45-b2d7-c0717721ba00}, !- Demand Side Inlet Node A
  {96d6ae18-11fb-4f98-afe8-fd6747fd470c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f160d29a-08ac-4c03-84aa-388fe8b087fc}, !- Demand Mixer Name
  {98b2db31-98ad-4d17-8198-feba6e041990}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3bb0f1ca-c301-4ce8-887f-52842dda415d}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {10d6a4fc-3c59-4c05-a264-307fa1107503}, !- Inlet Port
  {d68f35c0-cd3f-43ef-b547-17407cd7f241}; !- Outlet Port

OS:Node,
  {4a3a3b9f-113c-422b-8844-921c012a5518}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {58e1178c-ade2-46d9-a63f-58af748a7654}, !- Inlet Port
  {96d6ae18-11fb-4f98-afe8-fd6747fd470c}; !- Outlet Port

OS:Connection,
  {10d6a4fc-3c59-4c05-a264-307fa1107503}, !- Handle
  {28526b82-5a38-4aa3-9941-8929b115bf2d}, !- Source Object
  9,                                      !- Outlet Port
  {3bb0f1ca-c301-4ce8-887f-52842dda415d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d6ae18-11fb-4f98-afe8-fd6747fd470c}, !- Handle
  {4a3a3b9f-113c-422b-8844-921c012a5518}, !- Source Object
  3,                                      !- Outlet Port
  {28526b82-5a38-4aa3-9941-8929b115bf2d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {00ea21e1-7fa0-46a3-be99-efec8f62757b}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {15a96f5f-9270-4c45-b2d7-c0717721ba00}, !- Inlet Port
  {057707c6-2ec3-448f-b11d-94fbc2f779bd}; !- Outlet Port

OS:Node,
  {996dab41-196e-47c6-a62b-6ab1eba6dbb1}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {2bad43aa-1abd-4806-95cd-815dc4c3f40a}, !- Inlet Port
  {16db4239-0095-4b39-94ce-479cb0d934f0}; !- Outlet Port

OS:Node,
  {6812bfec-673e-435c-acbe-0e3d6a2f118c}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {fe1c0108-0af4-4667-871a-5123be1c109f}, !- Inlet Port
  {c7d101c6-29c8-4094-bd49-72b66632f418}; !- Outlet Port

OS:Connection,
  {15a96f5f-9270-4c45-b2d7-c0717721ba00}, !- Handle
  {28526b82-5a38-4aa3-9941-8929b115bf2d}, !- Source Object
  11,                                     !- Outlet Port
  {00ea21e1-7fa0-46a3-be99-efec8f62757b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16db4239-0095-4b39-94ce-479cb0d934f0}, !- Handle
  {996dab41-196e-47c6-a62b-6ab1eba6dbb1}, !- Source Object
  3,                                      !- Outlet Port
  {28526b82-5a38-4aa3-9941-8929b115bf2d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {98b2db31-98ad-4d17-8198-feba6e041990}, !- Handle
  Air Loop HVAC Zone Splitter 120,        !- Name
  {057707c6-2ec3-448f-b11d-94fbc2f779bd}, !- Inlet Node Name
  {75be1fef-efdd-45f9-b782-953efdcf1eb1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f160d29a-08ac-4c03-84aa-388fe8b087fc}, !- Handle
  Air Loop HVAC Zone Mixer 120,           !- Name
  {2bad43aa-1abd-4806-95cd-815dc4c3f40a}, !- Outlet Node Name
  {cb81fbd7-49f3-4b1f-b11b-30aa214a5091}; !- Inlet Node Name 1

OS:Connection,
  {057707c6-2ec3-448f-b11d-94fbc2f779bd}, !- Handle
  {00ea21e1-7fa0-46a3-be99-efec8f62757b}, !- Source Object
  3,                                      !- Outlet Port
  {98b2db31-98ad-4d17-8198-feba6e041990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bad43aa-1abd-4806-95cd-815dc4c3f40a}, !- Handle
  {f160d29a-08ac-4c03-84aa-388fe8b087fc}, !- Source Object
  2,                                      !- Outlet Port
  {996dab41-196e-47c6-a62b-6ab1eba6dbb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4db1cf42-31b8-4922-838a-bda4da7d9fad}, !- Handle
  {28526b82-5a38-4aa3-9941-8929b115bf2d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.164994653379658,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2118.68,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2215.15,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {180a30d1-413f-4274-ad0a-96968409f573}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 119, !- Name
  {8a56fa0b-d79b-49eb-a0ae-1c4d99d76c99}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c9108f49-dd7d-40b0-a9c5-0a95a30870ac}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f0e782b5-f5e0-4ec5-b1ba-208b43ea73ec}, !- Control Zone Name
  {4a3a3b9f-113c-422b-8844-921c012a5518}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {25ff4f92-b158-4cc9-9664-2559229789f9}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  158.994421327301,                       !- U-Factor Times Area Value {W/K}
  0.000141970898227983,                   !- Maximum Water Flow Rate {m3/s}
  {cb3603c0-5580-4fde-8a5f-871243bc01a7}, !- Water Inlet Node Name
  {431408c7-8d6a-4e3c-9ab2-d702b47f27e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6490.73910190549,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cd9fdd12-cb65-4839-8670-44cce801e053}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {29a2a261-ad3f-4b06-aa66-a92c87f841f4}, !- Inlet Port
  {cb3603c0-5580-4fde-8a5f-871243bc01a7}; !- Outlet Port

OS:Connection,
  {29a2a261-ad3f-4b06-aa66-a92c87f841f4}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  123,                                    !- Outlet Port
  {cd9fdd12-cb65-4839-8670-44cce801e053}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21a3b759-13af-454b-b8d8-6b7ed09417b5}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {431408c7-8d6a-4e3c-9ab2-d702b47f27e1}, !- Inlet Port
  {5a0123d9-0410-4747-90ba-49e6ec400042}; !- Outlet Port

OS:Connection,
  {cb3603c0-5580-4fde-8a5f-871243bc01a7}, !- Handle
  {cd9fdd12-cb65-4839-8670-44cce801e053}, !- Source Object
  3,                                      !- Outlet Port
  {25ff4f92-b158-4cc9-9664-2559229789f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {431408c7-8d6a-4e3c-9ab2-d702b47f27e1}, !- Handle
  {25ff4f92-b158-4cc9-9664-2559229789f9}, !- Source Object
  6,                                      !- Outlet Port
  {21a3b759-13af-454b-b8d8-6b7ed09417b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a0123d9-0410-4747-90ba-49e6ec400042}, !- Handle
  {21a3b759-13af-454b-b8d8-6b7ed09417b5}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  123;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {707056d4-b5a4-471f-9c6f-26e29564e88a}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {25ff4f92-b158-4cc9-9664-2559229789f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {27239e7f-041a-4cbb-a58d-40f202672d4a}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6490.73910190549,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {661281bc-2f42-4252-9771-3a294d6e5e61}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3004.13291519883,                       !- Rated Total Cooling Capacity {W}
  0.800258665915965,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.164994653379658,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7b034da4-aab8-44f2-a7dc-aeb21489c81a}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.164994653379658,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0f004ab4-09b7-4f69-a29d-7956e0714f83}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ebae323-4d09-4d4d-b1b9-b84a2e04cbcd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0f004ab4-09b7-4f69-a29d-7956e0714f83}, !- Handle
  Fan On Off Power Curve 119,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2ebae323-4d09-4d4d-b1b9-b84a2e04cbcd}, !- Handle
  Fan On Off Efficiency Curve 119,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a30a667a-308b-44f3-9625-383dbda504ae}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f0e782b5-f5e0-4ec5-b1ba-208b43ea73ec}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {59da9713-8bff-4dd9-aec4-e91d419c406f}, !- Air Inlet Node Name
  {58e1178c-ade2-46d9-a63f-58af748a7654}, !- Air Outlet Node Name
  {7b034da4-aab8-44f2-a7dc-aeb21489c81a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c7c68caf-4853-45ff-b050-acf959deddc4}, !- Supply Air Fan Operating Mode Schedule Name
  {25ff4f92-b158-4cc9-9664-2559229789f9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {661281bc-2f42-4252-9771-3a294d6e5e61}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {27239e7f-041a-4cbb-a58d-40f202672d4a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.164994653379658,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.164994653379658,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {58e1178c-ade2-46d9-a63f-58af748a7654}, !- Handle
  {a30a667a-308b-44f3-9625-383dbda504ae}, !- Source Object
  7,                                      !- Outlet Port
  {4a3a3b9f-113c-422b-8844-921c012a5518}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7e8235a1-d441-41f4-9d40-df90c6790f9b}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.019688458213357,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.164994653379658,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {73570d82-4b21-4311-9897-b90ab0c74454}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c5957318-864d-42da-a697-5062b67b653a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c5957318-864d-42da-a697-5062b67b653a}, !- Handle
  Controller Mechanical Ventilation 120,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {74cefd10-9a49-47af-996d-13bf8ecb11cd}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC OA System, !- Name
  {7e8235a1-d441-41f4-9d40-df90c6790f9b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e60ec26e-c03e-4c36-9284-e5893fc9b4db}, !- Mixed Air Node Name
  {2f907044-c3e0-4168-bac4-7bac4e2a87b5}, !- Outdoor Air Stream Node Name
  {e0181196-52b8-41f7-8b42-158e27410133}, !- Relief Air Stream Node Name
  {d68f35c0-cd3f-43ef-b547-17407cd7f241}; !- Return Air Stream Node Name

OS:Node,
  {dce3b92b-09d0-4c70-b721-7e1fb6c9c4b3}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2f907044-c3e0-4168-bac4-7bac4e2a87b5}; !- Outlet Port

OS:Connection,
  {2f907044-c3e0-4168-bac4-7bac4e2a87b5}, !- Handle
  {dce3b92b-09d0-4c70-b721-7e1fb6c9c4b3}, !- Source Object
  3,                                      !- Outlet Port
  {74cefd10-9a49-47af-996d-13bf8ecb11cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {520dddfa-da13-4083-bdc4-7a9b6bfc9665}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {e0181196-52b8-41f7-8b42-158e27410133}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0181196-52b8-41f7-8b42-158e27410133}, !- Handle
  {74cefd10-9a49-47af-996d-13bf8ecb11cd}, !- Source Object
  7,                                      !- Outlet Port
  {520dddfa-da13-4083-bdc4-7a9b6bfc9665}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e28b89b-5bbe-4357-b144-3d1264248adf}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {e60ec26e-c03e-4c36-9284-e5893fc9b4db}, !- Inlet Port
  {59da9713-8bff-4dd9-aec4-e91d419c406f}; !- Outlet Port

OS:Connection,
  {d68f35c0-cd3f-43ef-b547-17407cd7f241}, !- Handle
  {3bb0f1ca-c301-4ce8-887f-52842dda415d}, !- Source Object
  3,                                      !- Outlet Port
  {74cefd10-9a49-47af-996d-13bf8ecb11cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e60ec26e-c03e-4c36-9284-e5893fc9b4db}, !- Handle
  {74cefd10-9a49-47af-996d-13bf8ecb11cd}, !- Source Object
  5,                                      !- Outlet Port
  {2e28b89b-5bbe-4357-b144-3d1264248adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59da9713-8bff-4dd9-aec4-e91d419c406f}, !- Handle
  {2e28b89b-5bbe-4357-b144-3d1264248adf}, !- Source Object
  3,                                      !- Outlet Port
  {a30a667a-308b-44f3-9625-383dbda504ae}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8a56fa0b-d79b-49eb-a0ae-1c4d99d76c99}, !- Handle
  Availability Manager Night Cycle 120,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2735025b-aecb-4625-897c-5a0d03c23250}, !- Control Zone or Zone List Name
  {c3b760f5-655c-4c08-9b79-24f63aa33f73}, !- Cooling Control Zone or Zone List Name
  {c0bcdbd9-5656-4cf9-8f29-93ea3209af69}, !- Heating Control Zone or Zone List Name
  {bf0f8462-4bd6-4693-af50-e09a43b0f6ab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2735025b-aecb-4625-897c-5a0d03c23250}, !- Handle
  Availability Manager Night Cycle 120 Control Zone List; !- Name

OS:ModelObjectList,
  {c3b760f5-655c-4c08-9b79-24f63aa33f73}, !- Handle
  Availability Manager Night Cycle 120 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c0bcdbd9-5656-4cf9-8f29-93ea3209af69}, !- Handle
  Availability Manager Night Cycle 120 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bf0f8462-4bd6-4693-af50-e09a43b0f6ab}, !- Handle
  Availability Manager Night Cycle 120 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {01ddabf7-1ae7-4189-9659-c3fed2e84501}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {eddd7557-1603-4b2b-bd71-163045f0d093}, !- Air Inlet Node Name
  {fe1c0108-0af4-4667-871a-5123be1c109f}, !- Air Outlet Node Name
  0.164994653379658;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d74fb0a-9d6f-4221-9581-2d222ad5c3bf}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 Return Air Node, !- Name
  {eca33e7b-2ebb-4ac5-99fa-0941a8d2617f}, !- Inlet Port
  {cb81fbd7-49f3-4b1f-b11b-30aa214a5091}; !- Outlet Port

OS:Connection,
  {c7d101c6-29c8-4094-bd49-72b66632f418}, !- Handle
  {6812bfec-673e-435c-acbe-0e3d6a2f118c}, !- Source Object
  3,                                      !- Outlet Port
  {fd7086f5-7b9d-48bc-a7bf-4b74341e5075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eca33e7b-2ebb-4ac5-99fa-0941a8d2617f}, !- Handle
  {c78d4339-c85d-4270-a42c-525a98cf68ae}, !- Source Object
  2,                                      !- Outlet Port
  {6d74fb0a-9d6f-4221-9581-2d222ad5c3bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb81fbd7-49f3-4b1f-b11b-30aa214a5091}, !- Handle
  {6d74fb0a-9d6f-4221-9581-2d222ad5c3bf}, !- Source Object
  3,                                      !- Outlet Port
  {f160d29a-08ac-4c03-84aa-388fe8b087fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6fd16c2-4be4-4375-a114-e885b3bf4d55}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {75be1fef-efdd-45f9-b782-953efdcf1eb1}, !- Inlet Port
  {eddd7557-1603-4b2b-bd71-163045f0d093}; !- Outlet Port

OS:Connection,
  {75be1fef-efdd-45f9-b782-953efdcf1eb1}, !- Handle
  {98b2db31-98ad-4d17-8198-feba6e041990}, !- Source Object
  3,                                      !- Outlet Port
  {f6fd16c2-4be4-4375-a114-e885b3bf4d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eddd7557-1603-4b2b-bd71-163045f0d093}, !- Handle
  {f6fd16c2-4be4-4375-a114-e885b3bf4d55}, !- Source Object
  3,                                      !- Outlet Port
  {01ddabf7-1ae7-4189-9659-c3fed2e84501}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe1c0108-0af4-4667-871a-5123be1c109f}, !- Handle
  {01ddabf7-1ae7-4189-9659-c3fed2e84501}, !- Source Object
  4,                                      !- Outlet Port
  {6812bfec-673e-435c-acbe-0e3d6a2f118c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {080bc51b-cdc9-4292-9b42-75893b6fbf79}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f8de4cac-ebdb-4c3c-915f-a8e9cc1ff2fe}, !- Availability Schedule
  {b5476c14-0068-43d6-a102-52d3da9e5219}, !- Availability Manager List Name
  0.41108076058142,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {55eba16b-8992-469a-95a2-4c39c8cec350}, !- Supply Side Inlet Node Name
  {1a96498a-db68-4f0f-9214-741abee7a335}, !- Demand Side Outlet Node Name
  {c0474c39-252f-4f43-b466-0a60bbf96422}, !- Demand Side Inlet Node A
  {03de824a-e155-4f74-a37d-4120e14c9da7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {01dea53d-47d3-42ab-ac57-5b1905cfa3d5}, !- Demand Mixer Name
  {1bd8762d-4544-4454-87db-54cbe946d275}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {70e89e67-4905-47a2-bf7a-83425aec3503}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {55eba16b-8992-469a-95a2-4c39c8cec350}, !- Inlet Port
  {d2c797b0-3d83-48e2-a528-33ac97ab0130}; !- Outlet Port

OS:Node,
  {9b8829f6-daf8-419f-abe7-c55115cfbe8b}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {7328238f-38bc-442a-967d-7902778cbcbd}, !- Inlet Port
  {03de824a-e155-4f74-a37d-4120e14c9da7}; !- Outlet Port

OS:Connection,
  {55eba16b-8992-469a-95a2-4c39c8cec350}, !- Handle
  {080bc51b-cdc9-4292-9b42-75893b6fbf79}, !- Source Object
  9,                                      !- Outlet Port
  {70e89e67-4905-47a2-bf7a-83425aec3503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03de824a-e155-4f74-a37d-4120e14c9da7}, !- Handle
  {9b8829f6-daf8-419f-abe7-c55115cfbe8b}, !- Source Object
  3,                                      !- Outlet Port
  {080bc51b-cdc9-4292-9b42-75893b6fbf79}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2af6438f-928c-45b9-bb4d-b50a34726a16}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {c0474c39-252f-4f43-b466-0a60bbf96422}, !- Inlet Port
  {b61704b3-b08d-4056-aa3f-e03ea27ed9e5}; !- Outlet Port

OS:Node,
  {3fce705a-b0ac-47d1-8ab1-9e33121cdbc6}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {8659d22b-f6b6-46e1-a1f7-2d01a936ddad}, !- Inlet Port
  {1a96498a-db68-4f0f-9214-741abee7a335}; !- Outlet Port

OS:Node,
  {bf640469-43a9-4cbb-9923-abeff912d069}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {aee846d7-962c-4e64-8891-5bfa032e4c81}, !- Inlet Port
  {998eb6c9-b185-46fe-bc9e-2e26c44d27a7}; !- Outlet Port

OS:Connection,
  {c0474c39-252f-4f43-b466-0a60bbf96422}, !- Handle
  {080bc51b-cdc9-4292-9b42-75893b6fbf79}, !- Source Object
  11,                                     !- Outlet Port
  {2af6438f-928c-45b9-bb4d-b50a34726a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a96498a-db68-4f0f-9214-741abee7a335}, !- Handle
  {3fce705a-b0ac-47d1-8ab1-9e33121cdbc6}, !- Source Object
  3,                                      !- Outlet Port
  {080bc51b-cdc9-4292-9b42-75893b6fbf79}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1bd8762d-4544-4454-87db-54cbe946d275}, !- Handle
  Air Loop HVAC Zone Splitter 121,        !- Name
  {b61704b3-b08d-4056-aa3f-e03ea27ed9e5}, !- Inlet Node Name
  {88e3650a-f7be-443e-b253-2f33743840ae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {01dea53d-47d3-42ab-ac57-5b1905cfa3d5}, !- Handle
  Air Loop HVAC Zone Mixer 121,           !- Name
  {8659d22b-f6b6-46e1-a1f7-2d01a936ddad}, !- Outlet Node Name
  {8bdb18d7-7919-477f-a340-7861a2fb7f1a}; !- Inlet Node Name 1

OS:Connection,
  {b61704b3-b08d-4056-aa3f-e03ea27ed9e5}, !- Handle
  {2af6438f-928c-45b9-bb4d-b50a34726a16}, !- Source Object
  3,                                      !- Outlet Port
  {1bd8762d-4544-4454-87db-54cbe946d275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8659d22b-f6b6-46e1-a1f7-2d01a936ddad}, !- Handle
  {01dea53d-47d3-42ab-ac57-5b1905cfa3d5}, !- Source Object
  2,                                      !- Outlet Port
  {3fce705a-b0ac-47d1-8ab1-9e33121cdbc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6227cf8f-e2ad-490e-946a-18d061b7869a}, !- Handle
  {080bc51b-cdc9-4292-9b42-75893b6fbf79}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.41108076058142,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5073.19,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3540.09,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b5476c14-0068-43d6-a102-52d3da9e5219}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 120, !- Name
  {dd4edefc-b90c-4a98-bb11-fba71b1889dd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f560e2f4-2f05-4282-a9c1-99422c4d539e}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e21fa311-94d0-4dbf-8e47-e82ba29076ef}, !- Control Zone Name
  {9b8829f6-daf8-419f-abe7-c55115cfbe8b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {bebc5980-4bbb-474c-8647-6f8e6acbd94d}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  393.208823491988,                       !- U-Factor Times Area Value {W/K}
  0.000349949981666716,                   !- Maximum Water Flow Rate {m3/s}
  {f05d41c2-ad5c-4c3d-b566-458c6a0bda53}, !- Water Inlet Node Name
  {31cb40cc-869e-4f1a-94c4-60e6dc2f3525}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  15999.2932218242,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab4b0e60-ae4d-40f2-8b20-26b89996f9cd}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {687f3a45-025a-44a4-9481-154c2d928ac9}, !- Inlet Port
  {f05d41c2-ad5c-4c3d-b566-458c6a0bda53}; !- Outlet Port

OS:Connection,
  {687f3a45-025a-44a4-9481-154c2d928ac9}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  124,                                    !- Outlet Port
  {ab4b0e60-ae4d-40f2-8b20-26b89996f9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {723778c9-10d9-4423-a205-8ef265e7b47b}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {31cb40cc-869e-4f1a-94c4-60e6dc2f3525}, !- Inlet Port
  {6897d7d9-6174-4ba9-8569-fa2e14440e67}; !- Outlet Port

OS:Connection,
  {f05d41c2-ad5c-4c3d-b566-458c6a0bda53}, !- Handle
  {ab4b0e60-ae4d-40f2-8b20-26b89996f9cd}, !- Source Object
  3,                                      !- Outlet Port
  {bebc5980-4bbb-474c-8647-6f8e6acbd94d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31cb40cc-869e-4f1a-94c4-60e6dc2f3525}, !- Handle
  {bebc5980-4bbb-474c-8647-6f8e6acbd94d}, !- Source Object
  6,                                      !- Outlet Port
  {723778c9-10d9-4423-a205-8ef265e7b47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6897d7d9-6174-4ba9-8569-fa2e14440e67}, !- Handle
  {723778c9-10d9-4423-a205-8ef265e7b47b}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  124;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {901b19be-02bd-4e34-93d7-8ac228b64853}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {bebc5980-4bbb-474c-8647-6f8e6acbd94d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {423425c7-ce0d-486e-bbe4-93d0c1490c42}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  15999.2932218242,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {81d91d1c-ddbe-45aa-8eec-9172b853df6d}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  7227.17198864684,                       !- Rated Total Cooling Capacity {W}
  0.800171021366124,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.41108076058142,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {524da831-d136-49ae-aaa9-c536d4d94cc8}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.41108076058142,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {557f8c76-492c-4d6d-a35e-bd9000ecfd07}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b496dd40-6819-4d38-8ed7-31b585bbb385}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {557f8c76-492c-4d6d-a35e-bd9000ecfd07}, !- Handle
  Fan On Off Power Curve 120,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b496dd40-6819-4d38-8ed7-31b585bbb385}, !- Handle
  Fan On Off Efficiency Curve 120,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {63d677d9-000f-4a0c-8bcc-75032f9c3e46}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e21fa311-94d0-4dbf-8e47-e82ba29076ef}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {17117c36-c855-41ca-ad09-d755a39a52b5}, !- Air Inlet Node Name
  {7328238f-38bc-442a-967d-7902778cbcbd}, !- Air Outlet Node Name
  {524da831-d136-49ae-aaa9-c536d4d94cc8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3f791898-dbe7-4be0-86f6-1eb30e921bb2}, !- Supply Air Fan Operating Mode Schedule Name
  {bebc5980-4bbb-474c-8647-6f8e6acbd94d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {81d91d1c-ddbe-45aa-8eec-9172b853df6d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {423425c7-ce0d-486e-bbe4-93d0c1490c42}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.41108076058142,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.41108076058142,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7328238f-38bc-442a-967d-7902778cbcbd}, !- Handle
  {63d677d9-000f-4a0c-8bcc-75032f9c3e46}, !- Source Object
  7,                                      !- Outlet Port
  {9b8829f6-daf8-419f-abe7-c55115cfbe8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fde5de98-f135-497e-8711-3cde0856e1c5}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0459146544676018,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.41108076058142,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f81894a2-9575-4e83-98ed-6f1f2803c7e1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {212d3d41-a274-483b-80d3-762633448329}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {212d3d41-a274-483b-80d3-762633448329}, !- Handle
  Controller Mechanical Ventilation 121,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b97bdfd9-7130-4e0e-85e1-1b903d12190e}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC OA System, !- Name
  {fde5de98-f135-497e-8711-3cde0856e1c5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6db6037d-6604-4c5a-8cfb-958b43601b90}, !- Mixed Air Node Name
  {559ea0c5-34c9-4b59-b477-a49bd2b51e82}, !- Outdoor Air Stream Node Name
  {4679dcbe-b353-4722-b3cb-2f1dc6aad108}, !- Relief Air Stream Node Name
  {d2c797b0-3d83-48e2-a528-33ac97ab0130}; !- Return Air Stream Node Name

OS:Node,
  {7c8dde16-24c1-46aa-9340-473f8a31524c}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {559ea0c5-34c9-4b59-b477-a49bd2b51e82}; !- Outlet Port

OS:Connection,
  {559ea0c5-34c9-4b59-b477-a49bd2b51e82}, !- Handle
  {7c8dde16-24c1-46aa-9340-473f8a31524c}, !- Source Object
  3,                                      !- Outlet Port
  {b97bdfd9-7130-4e0e-85e1-1b903d12190e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c61110dc-2fbf-4f38-9365-9d683b78025b}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {4679dcbe-b353-4722-b3cb-2f1dc6aad108}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4679dcbe-b353-4722-b3cb-2f1dc6aad108}, !- Handle
  {b97bdfd9-7130-4e0e-85e1-1b903d12190e}, !- Source Object
  7,                                      !- Outlet Port
  {c61110dc-2fbf-4f38-9365-9d683b78025b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b34d56d-4513-41db-a071-672090b59f56}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {6db6037d-6604-4c5a-8cfb-958b43601b90}, !- Inlet Port
  {17117c36-c855-41ca-ad09-d755a39a52b5}; !- Outlet Port

OS:Connection,
  {d2c797b0-3d83-48e2-a528-33ac97ab0130}, !- Handle
  {70e89e67-4905-47a2-bf7a-83425aec3503}, !- Source Object
  3,                                      !- Outlet Port
  {b97bdfd9-7130-4e0e-85e1-1b903d12190e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6db6037d-6604-4c5a-8cfb-958b43601b90}, !- Handle
  {b97bdfd9-7130-4e0e-85e1-1b903d12190e}, !- Source Object
  5,                                      !- Outlet Port
  {4b34d56d-4513-41db-a071-672090b59f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17117c36-c855-41ca-ad09-d755a39a52b5}, !- Handle
  {4b34d56d-4513-41db-a071-672090b59f56}, !- Source Object
  3,                                      !- Outlet Port
  {63d677d9-000f-4a0c-8bcc-75032f9c3e46}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dd4edefc-b90c-4a98-bb11-fba71b1889dd}, !- Handle
  Availability Manager Night Cycle 121,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {81da0919-024b-4ef0-a65f-1bd7fbcf5af4}, !- Control Zone or Zone List Name
  {1348bb3c-2159-4e67-9de6-f74666b876f3}, !- Cooling Control Zone or Zone List Name
  {921eaf74-133d-444c-8cbc-1190b217a6a2}, !- Heating Control Zone or Zone List Name
  {7fc6f7ed-e0d5-4975-9043-e4f6ac17bc9a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {81da0919-024b-4ef0-a65f-1bd7fbcf5af4}, !- Handle
  Availability Manager Night Cycle 121 Control Zone List; !- Name

OS:ModelObjectList,
  {1348bb3c-2159-4e67-9de6-f74666b876f3}, !- Handle
  Availability Manager Night Cycle 121 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {921eaf74-133d-444c-8cbc-1190b217a6a2}, !- Handle
  Availability Manager Night Cycle 121 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7fc6f7ed-e0d5-4975-9043-e4f6ac17bc9a}, !- Handle
  Availability Manager Night Cycle 121 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {16a50474-51cb-4fd6-a3c3-cde19974bc7a}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {ed9626bd-535e-4a28-b633-ef2e7d8faaf7}, !- Air Inlet Node Name
  {aee846d7-962c-4e64-8891-5bfa032e4c81}, !- Air Outlet Node Name
  0.41108076058142;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {868f7bcd-5f52-4a1d-ba02-32951b088515}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 Return Air Node, !- Name
  {c58e02e3-19ef-4f8a-80ea-86ba509be02f}, !- Inlet Port
  {8bdb18d7-7919-477f-a340-7861a2fb7f1a}; !- Outlet Port

OS:Connection,
  {998eb6c9-b185-46fe-bc9e-2e26c44d27a7}, !- Handle
  {bf640469-43a9-4cbb-9923-abeff912d069}, !- Source Object
  3,                                      !- Outlet Port
  {0784a327-7ffc-43e0-91eb-d698cce39ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c58e02e3-19ef-4f8a-80ea-86ba509be02f}, !- Handle
  {53fd876f-f795-42d1-af42-991b147d39af}, !- Source Object
  2,                                      !- Outlet Port
  {868f7bcd-5f52-4a1d-ba02-32951b088515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bdb18d7-7919-477f-a340-7861a2fb7f1a}, !- Handle
  {868f7bcd-5f52-4a1d-ba02-32951b088515}, !- Source Object
  3,                                      !- Outlet Port
  {01dea53d-47d3-42ab-ac57-5b1905cfa3d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {abf1840d-f19f-4f28-a1ad-4b8e2bd68a55}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {88e3650a-f7be-443e-b253-2f33743840ae}, !- Inlet Port
  {ed9626bd-535e-4a28-b633-ef2e7d8faaf7}; !- Outlet Port

OS:Connection,
  {88e3650a-f7be-443e-b253-2f33743840ae}, !- Handle
  {1bd8762d-4544-4454-87db-54cbe946d275}, !- Source Object
  3,                                      !- Outlet Port
  {abf1840d-f19f-4f28-a1ad-4b8e2bd68a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed9626bd-535e-4a28-b633-ef2e7d8faaf7}, !- Handle
  {abf1840d-f19f-4f28-a1ad-4b8e2bd68a55}, !- Source Object
  3,                                      !- Outlet Port
  {16a50474-51cb-4fd6-a3c3-cde19974bc7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aee846d7-962c-4e64-8891-5bfa032e4c81}, !- Handle
  {16a50474-51cb-4fd6-a3c3-cde19974bc7a}, !- Source Object
  4,                                      !- Outlet Port
  {bf640469-43a9-4cbb-9923-abeff912d069}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e2b54042-1fde-496c-81c3-ea8e8223ffef}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {601b821e-4c68-402a-9431-48d03e6b9285}, !- Availability Schedule
  {905ac714-10e8-4225-a43a-de75cca9758d}, !- Availability Manager List Name
  0.157723765272243,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a8c5bc0a-ae18-456b-a87c-329fe155b839}, !- Supply Side Inlet Node Name
  {1c2a452c-e1c3-4d87-bcbf-07ce30be500b}, !- Demand Side Outlet Node Name
  {61c0c8a2-2c2b-41db-b784-bce074fb825c}, !- Demand Side Inlet Node A
  {a522f74c-42d4-4bc9-a9bc-96424645b931}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {60fbc378-27ee-43b8-918b-0927a3089c9c}, !- Demand Mixer Name
  {a17f24d2-b911-41b1-b473-3c984172e3c5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ccd86c8b-af41-4684-9281-5b42c53e1961}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {a8c5bc0a-ae18-456b-a87c-329fe155b839}, !- Inlet Port
  {c62842f2-bfd7-44b8-8f68-eb585b6810ec}; !- Outlet Port

OS:Node,
  {c954b140-4b09-40d6-b7aa-9fd915883ae3}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {e0208cf7-4903-43e8-a3c9-fedc60ae73f0}, !- Inlet Port
  {a522f74c-42d4-4bc9-a9bc-96424645b931}; !- Outlet Port

OS:Connection,
  {a8c5bc0a-ae18-456b-a87c-329fe155b839}, !- Handle
  {e2b54042-1fde-496c-81c3-ea8e8223ffef}, !- Source Object
  9,                                      !- Outlet Port
  {ccd86c8b-af41-4684-9281-5b42c53e1961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a522f74c-42d4-4bc9-a9bc-96424645b931}, !- Handle
  {c954b140-4b09-40d6-b7aa-9fd915883ae3}, !- Source Object
  3,                                      !- Outlet Port
  {e2b54042-1fde-496c-81c3-ea8e8223ffef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {188d1f89-e4df-4902-abf4-48904225b3ce}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {61c0c8a2-2c2b-41db-b784-bce074fb825c}, !- Inlet Port
  {c184a7b0-ae46-4dc7-b9e2-d4d4ca829efd}; !- Outlet Port

OS:Node,
  {a8f18f72-657c-493d-8c88-99c92393ee4c}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {a051b43f-8d45-4059-8f47-6f440bb68746}, !- Inlet Port
  {1c2a452c-e1c3-4d87-bcbf-07ce30be500b}; !- Outlet Port

OS:Node,
  {5ded69ea-d2cc-4918-b271-456409675f74}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {89805be7-afec-41a4-94e7-0df8bb10834c}, !- Inlet Port
  {0d4fae3c-5edb-4b01-832a-ff788ec344c7}; !- Outlet Port

OS:Connection,
  {61c0c8a2-2c2b-41db-b784-bce074fb825c}, !- Handle
  {e2b54042-1fde-496c-81c3-ea8e8223ffef}, !- Source Object
  11,                                     !- Outlet Port
  {188d1f89-e4df-4902-abf4-48904225b3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c2a452c-e1c3-4d87-bcbf-07ce30be500b}, !- Handle
  {a8f18f72-657c-493d-8c88-99c92393ee4c}, !- Source Object
  3,                                      !- Outlet Port
  {e2b54042-1fde-496c-81c3-ea8e8223ffef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a17f24d2-b911-41b1-b473-3c984172e3c5}, !- Handle
  Air Loop HVAC Zone Splitter 122,        !- Name
  {c184a7b0-ae46-4dc7-b9e2-d4d4ca829efd}, !- Inlet Node Name
  {5f498374-b172-4042-b0cb-8380b25f7d52}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {60fbc378-27ee-43b8-918b-0927a3089c9c}, !- Handle
  Air Loop HVAC Zone Mixer 122,           !- Name
  {a051b43f-8d45-4059-8f47-6f440bb68746}, !- Outlet Node Name
  {d6ca83f4-72a4-4f93-a6b4-7061e2e4f0e3}; !- Inlet Node Name 1

OS:Connection,
  {c184a7b0-ae46-4dc7-b9e2-d4d4ca829efd}, !- Handle
  {188d1f89-e4df-4902-abf4-48904225b3ce}, !- Source Object
  3,                                      !- Outlet Port
  {a17f24d2-b911-41b1-b473-3c984172e3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a051b43f-8d45-4059-8f47-6f440bb68746}, !- Handle
  {60fbc378-27ee-43b8-918b-0927a3089c9c}, !- Source Object
  2,                                      !- Outlet Port
  {a8f18f72-657c-493d-8c88-99c92393ee4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {184292d0-34a3-4e19-acba-fa139f0f8c7b}, !- Handle
  {e2b54042-1fde-496c-81c3-ea8e8223ffef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.157723765272243,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1992.15,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3224.11,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {905ac714-10e8-4225-a43a-de75cca9758d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 121, !- Name
  {79c68263-b0af-4338-8651-798e63aa0eea}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {38c7189a-e8ce-48b7-87a1-b753f7d8e9d3}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1440bd6a-4a77-410c-8bda-330813b11819}, !- Control Zone Name
  {c954b140-4b09-40d6-b7aa-9fd915883ae3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {3dc6c0b4-d793-4dac-95cc-ca9419e587ee}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  148.459565935585,                       !- U-Factor Times Area Value {W/K}
  0.000130910176888205,                   !- Maximum Water Flow Rate {m3/s}
  {5378d3e9-768b-49ee-ae73-571a29feb5e3}, !- Water Inlet Node Name
  {6dea0abd-4768-4db7-8c38-9f9ad137df77}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5985.05619511646,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {94904654-6510-4497-85ed-2c27f4e6bddd}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e9703f65-f178-426a-9db9-48be6caa943a}, !- Inlet Port
  {5378d3e9-768b-49ee-ae73-571a29feb5e3}; !- Outlet Port

OS:Connection,
  {e9703f65-f178-426a-9db9-48be6caa943a}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  125,                                    !- Outlet Port
  {94904654-6510-4497-85ed-2c27f4e6bddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df2eca22-2bc2-40cc-a586-3225a9ee9dee}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {6dea0abd-4768-4db7-8c38-9f9ad137df77}, !- Inlet Port
  {10e51b20-25b9-438a-a7fa-a86fd074820a}; !- Outlet Port

OS:Connection,
  {5378d3e9-768b-49ee-ae73-571a29feb5e3}, !- Handle
  {94904654-6510-4497-85ed-2c27f4e6bddd}, !- Source Object
  3,                                      !- Outlet Port
  {3dc6c0b4-d793-4dac-95cc-ca9419e587ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6dea0abd-4768-4db7-8c38-9f9ad137df77}, !- Handle
  {3dc6c0b4-d793-4dac-95cc-ca9419e587ee}, !- Source Object
  6,                                      !- Outlet Port
  {df2eca22-2bc2-40cc-a586-3225a9ee9dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e51b20-25b9-438a-a7fa-a86fd074820a}, !- Handle
  {df2eca22-2bc2-40cc-a586-3225a9ee9dee}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  125;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {ef9c230c-d6a3-466b-9083-6ff696661cd8}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {3dc6c0b4-d793-4dac-95cc-ca9419e587ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {2d2237eb-7494-43a2-92c6-e6ec18d7bf9c}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5985.05619511646,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {215c399a-fb41-41f6-ae2e-0398292da3a2}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2704.58233207824,                       !- Rated Total Cooling Capacity {W}
  0.800918696340541,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.157723765272243,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b6cdf769-2e5c-4c77-ac26-bf3dbd772efa}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.157723765272243,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2474869e-7014-4b97-9d95-ad7f5824c3fc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f172f60d-e2dd-4251-a175-704943f2cb0b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2474869e-7014-4b97-9d95-ad7f5824c3fc}, !- Handle
  Fan On Off Power Curve 121,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f172f60d-e2dd-4251-a175-704943f2cb0b}, !- Handle
  Fan On Off Efficiency Curve 121,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {362c2dcd-2c56-42d6-a535-228ec5826463}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1440bd6a-4a77-410c-8bda-330813b11819}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f29860cf-8ba0-4d69-80d0-a07f65d8475f}, !- Air Inlet Node Name
  {e0208cf7-4903-43e8-a3c9-fedc60ae73f0}, !- Air Outlet Node Name
  {b6cdf769-2e5c-4c77-ac26-bf3dbd772efa}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2aea1168-d2c5-4b72-b307-bb4e4c223560}, !- Supply Air Fan Operating Mode Schedule Name
  {3dc6c0b4-d793-4dac-95cc-ca9419e587ee}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {215c399a-fb41-41f6-ae2e-0398292da3a2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2d2237eb-7494-43a2-92c6-e6ec18d7bf9c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.157723765272243,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.157723765272243,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e0208cf7-4903-43e8-a3c9-fedc60ae73f0}, !- Handle
  {362c2dcd-2c56-42d6-a535-228ec5826463}, !- Source Object
  7,                                      !- Outlet Port
  {c954b140-4b09-40d6-b7aa-9fd915883ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ea30f4e5-c415-425a-97f8-08e87da88b41}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0122710053781986,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.157723765272243,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b8b334f-02a7-44cf-a59c-581328cafc37}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4fb0d472-747e-4046-9e19-e11ab842fcd1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4fb0d472-747e-4046-9e19-e11ab842fcd1}, !- Handle
  Controller Mechanical Ventilation 122,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c5e967ad-6034-4a0d-a4c9-aeb4953d38b7}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC OA System, !- Name
  {ea30f4e5-c415-425a-97f8-08e87da88b41}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bb73b6ab-da16-463c-a868-6038c391cb1a}, !- Mixed Air Node Name
  {80e8919f-8eb3-4d18-8d16-ebbcf1c4bd20}, !- Outdoor Air Stream Node Name
  {e230bf46-536e-458e-b272-f99a481336f2}, !- Relief Air Stream Node Name
  {c62842f2-bfd7-44b8-8f68-eb585b6810ec}; !- Return Air Stream Node Name

OS:Node,
  {a0b4e999-09ac-401d-987f-ff6df4ec6c63}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {80e8919f-8eb3-4d18-8d16-ebbcf1c4bd20}; !- Outlet Port

OS:Connection,
  {80e8919f-8eb3-4d18-8d16-ebbcf1c4bd20}, !- Handle
  {a0b4e999-09ac-401d-987f-ff6df4ec6c63}, !- Source Object
  3,                                      !- Outlet Port
  {c5e967ad-6034-4a0d-a4c9-aeb4953d38b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ba2f95b-4439-4a65-a3ff-8cdd7d8092d9}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {e230bf46-536e-458e-b272-f99a481336f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e230bf46-536e-458e-b272-f99a481336f2}, !- Handle
  {c5e967ad-6034-4a0d-a4c9-aeb4953d38b7}, !- Source Object
  7,                                      !- Outlet Port
  {0ba2f95b-4439-4a65-a3ff-8cdd7d8092d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1885383e-f4f8-435a-a5e8-2837a6f333da}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {bb73b6ab-da16-463c-a868-6038c391cb1a}, !- Inlet Port
  {f29860cf-8ba0-4d69-80d0-a07f65d8475f}; !- Outlet Port

OS:Connection,
  {c62842f2-bfd7-44b8-8f68-eb585b6810ec}, !- Handle
  {ccd86c8b-af41-4684-9281-5b42c53e1961}, !- Source Object
  3,                                      !- Outlet Port
  {c5e967ad-6034-4a0d-a4c9-aeb4953d38b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bb73b6ab-da16-463c-a868-6038c391cb1a}, !- Handle
  {c5e967ad-6034-4a0d-a4c9-aeb4953d38b7}, !- Source Object
  5,                                      !- Outlet Port
  {1885383e-f4f8-435a-a5e8-2837a6f333da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29860cf-8ba0-4d69-80d0-a07f65d8475f}, !- Handle
  {1885383e-f4f8-435a-a5e8-2837a6f333da}, !- Source Object
  3,                                      !- Outlet Port
  {362c2dcd-2c56-42d6-a535-228ec5826463}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {79c68263-b0af-4338-8651-798e63aa0eea}, !- Handle
  Availability Manager Night Cycle 122,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c2998458-8308-4fc8-990f-ad7d95e33f5a}, !- Control Zone or Zone List Name
  {803d7325-d150-492f-85fa-7f0021b60e6a}, !- Cooling Control Zone or Zone List Name
  {1bf75d75-bad9-4e5d-8ab5-7c46cb7475bb}, !- Heating Control Zone or Zone List Name
  {0678a9cc-afa4-465c-879f-b99ac4629663}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c2998458-8308-4fc8-990f-ad7d95e33f5a}, !- Handle
  Availability Manager Night Cycle 122 Control Zone List; !- Name

OS:ModelObjectList,
  {803d7325-d150-492f-85fa-7f0021b60e6a}, !- Handle
  Availability Manager Night Cycle 122 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1bf75d75-bad9-4e5d-8ab5-7c46cb7475bb}, !- Handle
  Availability Manager Night Cycle 122 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0678a9cc-afa4-465c-879f-b99ac4629663}, !- Handle
  Availability Manager Night Cycle 122 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7af4c22a-3fb1-4b0a-a6d4-1eba2cdb19bb}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {472e53ec-f26f-4437-a1c8-13e1db4632be}, !- Air Inlet Node Name
  {89805be7-afec-41a4-94e7-0df8bb10834c}, !- Air Outlet Node Name
  0.157723765272243;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1c786018-7b4b-4511-aa41-d7337587ecbd}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 Return Air Node, !- Name
  {90fb9de1-2edf-48c7-8a39-91aadd45de20}, !- Inlet Port
  {d6ca83f4-72a4-4f93-a6b4-7061e2e4f0e3}; !- Outlet Port

OS:Connection,
  {0d4fae3c-5edb-4b01-832a-ff788ec344c7}, !- Handle
  {5ded69ea-d2cc-4918-b271-456409675f74}, !- Source Object
  3,                                      !- Outlet Port
  {6c6ec77c-fadf-4fe1-88b3-489189528ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90fb9de1-2edf-48c7-8a39-91aadd45de20}, !- Handle
  {7ef9c9a7-066b-4405-806a-5c03b7b6644d}, !- Source Object
  2,                                      !- Outlet Port
  {1c786018-7b4b-4511-aa41-d7337587ecbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ca83f4-72a4-4f93-a6b4-7061e2e4f0e3}, !- Handle
  {1c786018-7b4b-4511-aa41-d7337587ecbd}, !- Source Object
  3,                                      !- Outlet Port
  {60fbc378-27ee-43b8-918b-0927a3089c9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1eaa7c2d-a515-4bc1-9fdd-835afdf8db41}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {5f498374-b172-4042-b0cb-8380b25f7d52}, !- Inlet Port
  {472e53ec-f26f-4437-a1c8-13e1db4632be}; !- Outlet Port

OS:Connection,
  {5f498374-b172-4042-b0cb-8380b25f7d52}, !- Handle
  {a17f24d2-b911-41b1-b473-3c984172e3c5}, !- Source Object
  3,                                      !- Outlet Port
  {1eaa7c2d-a515-4bc1-9fdd-835afdf8db41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472e53ec-f26f-4437-a1c8-13e1db4632be}, !- Handle
  {1eaa7c2d-a515-4bc1-9fdd-835afdf8db41}, !- Source Object
  3,                                      !- Outlet Port
  {7af4c22a-3fb1-4b0a-a6d4-1eba2cdb19bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89805be7-afec-41a4-94e7-0df8bb10834c}, !- Handle
  {7af4c22a-3fb1-4b0a-a6d4-1eba2cdb19bb}, !- Source Object
  4,                                      !- Outlet Port
  {5ded69ea-d2cc-4918-b271-456409675f74}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {53926895-06a9-4929-9705-4b1eab641ffa}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4c14bb85-ad08-4ae6-88df-519e298fce88}, !- Availability Schedule
  {e7b7b3c4-a926-47f2-ae33-601263740ee4}, !- Availability Manager List Name
  0.275741036028495,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7e522e16-bd10-4e1e-876e-e44db4474670}, !- Supply Side Inlet Node Name
  {861c7d9a-7b9c-4d75-ab3e-c0d991e40655}, !- Demand Side Outlet Node Name
  {2315c3ed-1ebd-49f5-b345-d0c82b26ce5e}, !- Demand Side Inlet Node A
  {4647f087-953e-492d-bf42-a530e0750fdc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {210bb8d9-679e-43ba-93f5-9237d1e02ca4}, !- Demand Mixer Name
  {965e89ee-60da-4025-aa3a-eb30271c594c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5ece7334-4a22-4556-953a-c38f377461b7}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {7e522e16-bd10-4e1e-876e-e44db4474670}, !- Inlet Port
  {92da1d1c-fcd0-4dab-bab0-507a072b113c}; !- Outlet Port

OS:Node,
  {6f8f0503-c98e-49e0-87b9-5036a6d996c8}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {048e3916-8e2e-45d7-8002-df9d2dcef103}, !- Inlet Port
  {4647f087-953e-492d-bf42-a530e0750fdc}; !- Outlet Port

OS:Connection,
  {7e522e16-bd10-4e1e-876e-e44db4474670}, !- Handle
  {53926895-06a9-4929-9705-4b1eab641ffa}, !- Source Object
  9,                                      !- Outlet Port
  {5ece7334-4a22-4556-953a-c38f377461b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4647f087-953e-492d-bf42-a530e0750fdc}, !- Handle
  {6f8f0503-c98e-49e0-87b9-5036a6d996c8}, !- Source Object
  3,                                      !- Outlet Port
  {53926895-06a9-4929-9705-4b1eab641ffa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {615034d5-ce04-420d-a27f-fd112e46fe3c}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {2315c3ed-1ebd-49f5-b345-d0c82b26ce5e}, !- Inlet Port
  {0357c134-8e8c-482f-890f-b333d3cc0e4d}; !- Outlet Port

OS:Node,
  {e4c2535e-2525-45d9-a924-06222fb655eb}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {8cfada85-bb1a-4d9c-8a60-a42a7618b4e6}, !- Inlet Port
  {861c7d9a-7b9c-4d75-ab3e-c0d991e40655}; !- Outlet Port

OS:Node,
  {fcae8eb6-0991-4624-8bc9-9e40b634feb7}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {bcae18be-d186-42b7-8add-1d63738c389f}, !- Inlet Port
  {deaa2e77-38ea-4cf9-a465-c993bb7da139}; !- Outlet Port

OS:Connection,
  {2315c3ed-1ebd-49f5-b345-d0c82b26ce5e}, !- Handle
  {53926895-06a9-4929-9705-4b1eab641ffa}, !- Source Object
  11,                                     !- Outlet Port
  {615034d5-ce04-420d-a27f-fd112e46fe3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861c7d9a-7b9c-4d75-ab3e-c0d991e40655}, !- Handle
  {e4c2535e-2525-45d9-a924-06222fb655eb}, !- Source Object
  3,                                      !- Outlet Port
  {53926895-06a9-4929-9705-4b1eab641ffa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {965e89ee-60da-4025-aa3a-eb30271c594c}, !- Handle
  Air Loop HVAC Zone Splitter 123,        !- Name
  {0357c134-8e8c-482f-890f-b333d3cc0e4d}, !- Inlet Node Name
  {4f7de6e5-a31f-48b9-9d24-f76a5bea7b03}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {210bb8d9-679e-43ba-93f5-9237d1e02ca4}, !- Handle
  Air Loop HVAC Zone Mixer 123,           !- Name
  {8cfada85-bb1a-4d9c-8a60-a42a7618b4e6}, !- Outlet Node Name
  {2d7a1ef7-1ac5-44ec-8d68-eceb13240363}; !- Inlet Node Name 1

OS:Connection,
  {0357c134-8e8c-482f-890f-b333d3cc0e4d}, !- Handle
  {615034d5-ce04-420d-a27f-fd112e46fe3c}, !- Source Object
  3,                                      !- Outlet Port
  {965e89ee-60da-4025-aa3a-eb30271c594c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cfada85-bb1a-4d9c-8a60-a42a7618b4e6}, !- Handle
  {210bb8d9-679e-43ba-93f5-9237d1e02ca4}, !- Source Object
  2,                                      !- Outlet Port
  {e4c2535e-2525-45d9-a924-06222fb655eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {630a61c5-a86b-4173-a340-7f2e2c7d9f29}, !- Handle
  {53926895-06a9-4929-9705-4b1eab641ffa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.275741036028495,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3220.43,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3292.42,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e7b7b3c4-a926-47f2-ae33-601263740ee4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 122, !- Name
  {3ac74ea6-9370-4f4f-9072-3ce3c423595e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {81ad5e0c-e7e8-4ab3-b566-5bd98ab4e237}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3f923009-1fe0-4565-acb9-b46c4e598f91}, !- Control Zone Name
  {6f8f0503-c98e-49e0-87b9-5036a6d996c8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {21808e14-ef20-45c5-af2d-6d451a85f929}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  253.934374220049,                       !- U-Factor Times Area Value {W/K}
  0.000221413007292362,                   !- Maximum Water Flow Rate {m3/s}
  {781bddb5-d9f9-4bdd-9eba-daadcae63fa1}, !- Water Inlet Node Name
  {1c7b9a89-4784-4a58-a702-f4f940ffd125}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10122.736997798,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3243631-eac2-4a90-83c0-9cd6436a4173}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {ac8bd7a2-d13e-4028-a43e-b0e42dcfd85f}, !- Inlet Port
  {781bddb5-d9f9-4bdd-9eba-daadcae63fa1}; !- Outlet Port

OS:Connection,
  {ac8bd7a2-d13e-4028-a43e-b0e42dcfd85f}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  126,                                    !- Outlet Port
  {c3243631-eac2-4a90-83c0-9cd6436a4173}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e9d0387-e8e5-42aa-963d-d35cb3389ebc}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {1c7b9a89-4784-4a58-a702-f4f940ffd125}, !- Inlet Port
  {9837ea24-8833-4ac0-8d64-6821e392cf7d}; !- Outlet Port

OS:Connection,
  {781bddb5-d9f9-4bdd-9eba-daadcae63fa1}, !- Handle
  {c3243631-eac2-4a90-83c0-9cd6436a4173}, !- Source Object
  3,                                      !- Outlet Port
  {21808e14-ef20-45c5-af2d-6d451a85f929}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1c7b9a89-4784-4a58-a702-f4f940ffd125}, !- Handle
  {21808e14-ef20-45c5-af2d-6d451a85f929}, !- Source Object
  6,                                      !- Outlet Port
  {0e9d0387-e8e5-42aa-963d-d35cb3389ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9837ea24-8833-4ac0-8d64-6821e392cf7d}, !- Handle
  {0e9d0387-e8e5-42aa-963d-d35cb3389ebc}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  126;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {7e3afd29-eb80-47f6-bd40-dea7dff9799b}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {21808e14-ef20-45c5-af2d-6d451a85f929}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {29c7e42a-4aeb-4197-aa38-ce5d885eb5e5}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10122.736997798,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6681bb5b-fc08-4977-893c-929fa90277ed}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  4564.49323006944,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.275741036028495,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6994e7e5-a248-4e3a-b279-13f8920ecdaf}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.275741036028495,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c0d1cbc-fbb5-4aba-adcc-28eb002d89b6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6dcb4949-51a6-4039-93f1-713e945bc806}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3c0d1cbc-fbb5-4aba-adcc-28eb002d89b6}, !- Handle
  Fan On Off Power Curve 122,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6dcb4949-51a6-4039-93f1-713e945bc806}, !- Handle
  Fan On Off Efficiency Curve 122,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {87501cd4-c540-4b21-86ca-0c244db58b51}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3f923009-1fe0-4565-acb9-b46c4e598f91}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {0da9eefb-bde0-4d7e-aa25-f4035dee3b79}, !- Air Inlet Node Name
  {048e3916-8e2e-45d7-8002-df9d2dcef103}, !- Air Outlet Node Name
  {6994e7e5-a248-4e3a-b279-13f8920ecdaf}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5b51e886-ee58-430b-ac63-345ec33f2deb}, !- Supply Air Fan Operating Mode Schedule Name
  {21808e14-ef20-45c5-af2d-6d451a85f929}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6681bb5b-fc08-4977-893c-929fa90277ed}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {29c7e42a-4aeb-4197-aa38-ce5d885eb5e5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.275741036028495,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.275741036028495,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {048e3916-8e2e-45d7-8002-df9d2dcef103}, !- Handle
  {87501cd4-c540-4b21-86ca-0c244db58b51}, !- Source Object
  7,                                      !- Outlet Port
  {6f8f0503-c98e-49e0-87b9-5036a6d996c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0e1c78f7-c3e7-4ab5-b6b1-df43f4729282}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0122710053781986,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.275741036028495,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2febca44-e254-423f-9d85-bc8e2ccaad9e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3dac53db-9bd9-4511-8453-15b50a73ffdb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3dac53db-9bd9-4511-8453-15b50a73ffdb}, !- Handle
  Controller Mechanical Ventilation 123,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {66421fbb-3afa-4604-8359-0d1279c21861}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC OA System, !- Name
  {0e1c78f7-c3e7-4ab5-b6b1-df43f4729282}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76068aaf-8608-4a0a-b977-e8d4e9e90e80}, !- Mixed Air Node Name
  {2d4d2a49-3220-4bbf-8c9b-48f413638898}, !- Outdoor Air Stream Node Name
  {7f6df51e-e6d4-4f0d-8e82-4ae1f39be4b7}, !- Relief Air Stream Node Name
  {92da1d1c-fcd0-4dab-bab0-507a072b113c}; !- Return Air Stream Node Name

OS:Node,
  {f28a4253-feef-4fa5-9b26-5bc79597f4cb}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2d4d2a49-3220-4bbf-8c9b-48f413638898}; !- Outlet Port

OS:Connection,
  {2d4d2a49-3220-4bbf-8c9b-48f413638898}, !- Handle
  {f28a4253-feef-4fa5-9b26-5bc79597f4cb}, !- Source Object
  3,                                      !- Outlet Port
  {66421fbb-3afa-4604-8359-0d1279c21861}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {68247dbf-e74b-4b5a-a31e-0aa3498017fa}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {7f6df51e-e6d4-4f0d-8e82-4ae1f39be4b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f6df51e-e6d4-4f0d-8e82-4ae1f39be4b7}, !- Handle
  {66421fbb-3afa-4604-8359-0d1279c21861}, !- Source Object
  7,                                      !- Outlet Port
  {68247dbf-e74b-4b5a-a31e-0aa3498017fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b90ae308-a376-4417-8c9a-05423b75d7a6}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {76068aaf-8608-4a0a-b977-e8d4e9e90e80}, !- Inlet Port
  {0da9eefb-bde0-4d7e-aa25-f4035dee3b79}; !- Outlet Port

OS:Connection,
  {92da1d1c-fcd0-4dab-bab0-507a072b113c}, !- Handle
  {5ece7334-4a22-4556-953a-c38f377461b7}, !- Source Object
  3,                                      !- Outlet Port
  {66421fbb-3afa-4604-8359-0d1279c21861}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {76068aaf-8608-4a0a-b977-e8d4e9e90e80}, !- Handle
  {66421fbb-3afa-4604-8359-0d1279c21861}, !- Source Object
  5,                                      !- Outlet Port
  {b90ae308-a376-4417-8c9a-05423b75d7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da9eefb-bde0-4d7e-aa25-f4035dee3b79}, !- Handle
  {b90ae308-a376-4417-8c9a-05423b75d7a6}, !- Source Object
  3,                                      !- Outlet Port
  {87501cd4-c540-4b21-86ca-0c244db58b51}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3ac74ea6-9370-4f4f-9072-3ce3c423595e}, !- Handle
  Availability Manager Night Cycle 123,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b33a4641-d79f-4103-8f9e-d85bfef7c34f}, !- Control Zone or Zone List Name
  {4b9796f3-09bb-40c7-80d2-0c5d55a52ae6}, !- Cooling Control Zone or Zone List Name
  {28ddb351-e6d8-4767-a3c5-5d8540915505}, !- Heating Control Zone or Zone List Name
  {928e6c3f-62c1-40fe-bb25-281f0c0ee9a3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b33a4641-d79f-4103-8f9e-d85bfef7c34f}, !- Handle
  Availability Manager Night Cycle 123 Control Zone List; !- Name

OS:ModelObjectList,
  {4b9796f3-09bb-40c7-80d2-0c5d55a52ae6}, !- Handle
  Availability Manager Night Cycle 123 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {28ddb351-e6d8-4767-a3c5-5d8540915505}, !- Handle
  Availability Manager Night Cycle 123 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {928e6c3f-62c1-40fe-bb25-281f0c0ee9a3}, !- Handle
  Availability Manager Night Cycle 123 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26cae157-f3f7-43db-bc86-a4361eab7847}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {ab7cae6d-fc6a-47a3-a2dc-2942be706637}, !- Air Inlet Node Name
  {bcae18be-d186-42b7-8add-1d63738c389f}, !- Air Outlet Node Name
  0.275741036028495;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {093610d4-7122-4251-a6e8-2976363e7528}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 Return Air Node, !- Name
  {9a81f89e-6637-4dd6-a50e-834400f2fe2b}, !- Inlet Port
  {2d7a1ef7-1ac5-44ec-8d68-eceb13240363}; !- Outlet Port

OS:Connection,
  {deaa2e77-38ea-4cf9-a465-c993bb7da139}, !- Handle
  {fcae8eb6-0991-4624-8bc9-9e40b634feb7}, !- Source Object
  3,                                      !- Outlet Port
  {e09aad46-23b0-4858-94ca-5ce6d8371270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a81f89e-6637-4dd6-a50e-834400f2fe2b}, !- Handle
  {bf8b8d97-2722-45a1-ac9f-b24eeb8fc389}, !- Source Object
  2,                                      !- Outlet Port
  {093610d4-7122-4251-a6e8-2976363e7528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d7a1ef7-1ac5-44ec-8d68-eceb13240363}, !- Handle
  {093610d4-7122-4251-a6e8-2976363e7528}, !- Source Object
  3,                                      !- Outlet Port
  {210bb8d9-679e-43ba-93f5-9237d1e02ca4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {910d96c5-4c6f-4f59-8b20-621dfcf8723c}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {4f7de6e5-a31f-48b9-9d24-f76a5bea7b03}, !- Inlet Port
  {ab7cae6d-fc6a-47a3-a2dc-2942be706637}; !- Outlet Port

OS:Connection,
  {4f7de6e5-a31f-48b9-9d24-f76a5bea7b03}, !- Handle
  {965e89ee-60da-4025-aa3a-eb30271c594c}, !- Source Object
  3,                                      !- Outlet Port
  {910d96c5-4c6f-4f59-8b20-621dfcf8723c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab7cae6d-fc6a-47a3-a2dc-2942be706637}, !- Handle
  {910d96c5-4c6f-4f59-8b20-621dfcf8723c}, !- Source Object
  3,                                      !- Outlet Port
  {26cae157-f3f7-43db-bc86-a4361eab7847}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcae18be-d186-42b7-8add-1d63738c389f}, !- Handle
  {26cae157-f3f7-43db-bc86-a4361eab7847}, !- Source Object
  4,                                      !- Outlet Port
  {fcae8eb6-0991-4624-8bc9-9e40b634feb7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b8118f40-1e93-4414-ab8d-92fff119fd5a}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {12d47422-4830-441b-8f55-245cf3dc196a}, !- Availability Schedule
  {72115111-746e-4197-a3e3-5a5b3e187560}, !- Availability Manager List Name
  0.103197363440048,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c43772e1-4343-44b4-b1fd-77d6765dfb78}, !- Supply Side Inlet Node Name
  {93e8db1f-9fb3-4038-b6cd-d1dc94478bad}, !- Demand Side Outlet Node Name
  {451d411f-63c1-43e5-8937-c7d2adee0c2b}, !- Demand Side Inlet Node A
  {175ce235-2bfd-4784-9d52-1e61451d894a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8cbb4d9f-3e57-473a-b579-463a193816da}, !- Demand Mixer Name
  {cfd9c205-d278-4d08-a6e4-7911aab565d7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f778fb5e-0b28-4ca0-a4d7-4382c1daf83e}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {c43772e1-4343-44b4-b1fd-77d6765dfb78}, !- Inlet Port
  {f18ff894-0d02-4ab1-9408-a889deaa220b}; !- Outlet Port

OS:Node,
  {53b322c0-571a-494d-b8c4-d585a06589c1}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {8b4e4860-13c9-44f1-9e0d-6f5ac34b31ed}, !- Inlet Port
  {175ce235-2bfd-4784-9d52-1e61451d894a}; !- Outlet Port

OS:Connection,
  {c43772e1-4343-44b4-b1fd-77d6765dfb78}, !- Handle
  {b8118f40-1e93-4414-ab8d-92fff119fd5a}, !- Source Object
  9,                                      !- Outlet Port
  {f778fb5e-0b28-4ca0-a4d7-4382c1daf83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {175ce235-2bfd-4784-9d52-1e61451d894a}, !- Handle
  {53b322c0-571a-494d-b8c4-d585a06589c1}, !- Source Object
  3,                                      !- Outlet Port
  {b8118f40-1e93-4414-ab8d-92fff119fd5a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bd330cbc-10fb-42e3-b105-0dead9ca8f14}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {451d411f-63c1-43e5-8937-c7d2adee0c2b}, !- Inlet Port
  {afb39019-c369-45df-8d31-88da199f51a0}; !- Outlet Port

OS:Node,
  {4051f35f-00a2-47f2-9b74-7e94ce59224a}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {64042201-1c5e-4029-867f-34f00d202aa6}, !- Inlet Port
  {93e8db1f-9fb3-4038-b6cd-d1dc94478bad}; !- Outlet Port

OS:Node,
  {a0ac9a2a-34cf-4564-a057-084b37377542}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {9d95e1ce-bc4c-4a0d-abc8-1114b4ac68b5}, !- Inlet Port
  {2530f01d-a6f1-4ff6-9d5e-267d816923c0}; !- Outlet Port

OS:Connection,
  {451d411f-63c1-43e5-8937-c7d2adee0c2b}, !- Handle
  {b8118f40-1e93-4414-ab8d-92fff119fd5a}, !- Source Object
  11,                                     !- Outlet Port
  {bd330cbc-10fb-42e3-b105-0dead9ca8f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93e8db1f-9fb3-4038-b6cd-d1dc94478bad}, !- Handle
  {4051f35f-00a2-47f2-9b74-7e94ce59224a}, !- Source Object
  3,                                      !- Outlet Port
  {b8118f40-1e93-4414-ab8d-92fff119fd5a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cfd9c205-d278-4d08-a6e4-7911aab565d7}, !- Handle
  Air Loop HVAC Zone Splitter 124,        !- Name
  {afb39019-c369-45df-8d31-88da199f51a0}, !- Inlet Node Name
  {b4c406cb-2b53-4215-a717-ae1f0eec1b6f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8cbb4d9f-3e57-473a-b579-463a193816da}, !- Handle
  Air Loop HVAC Zone Mixer 124,           !- Name
  {64042201-1c5e-4029-867f-34f00d202aa6}, !- Outlet Node Name
  {bb0d2bef-0007-42bb-b573-5aa7ab0a6f21}; !- Inlet Node Name 1

OS:Connection,
  {afb39019-c369-45df-8d31-88da199f51a0}, !- Handle
  {bd330cbc-10fb-42e3-b105-0dead9ca8f14}, !- Source Object
  3,                                      !- Outlet Port
  {cfd9c205-d278-4d08-a6e4-7911aab565d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64042201-1c5e-4029-867f-34f00d202aa6}, !- Handle
  {8cbb4d9f-3e57-473a-b579-463a193816da}, !- Source Object
  2,                                      !- Outlet Port
  {4051f35f-00a2-47f2-9b74-7e94ce59224a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bd9d7fae-3eb1-4f57-8bf8-c9893fbe0df8}, !- Handle
  {b8118f40-1e93-4414-ab8d-92fff119fd5a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.103197363440048,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1277.98,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1177.38,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {72115111-746e-4197-a3e3-5a5b3e187560}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 123, !- Name
  {8e3e983c-816c-4726-aa44-a29613bea5c2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {aa971cf3-83f1-4657-b632-89338a5117c6}, !- Handle
  Zone Outpatient Office A  - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {07384825-6cdd-4488-a502-387aacdc835f}, !- Control Zone Name
  {53b322c0-571a-494d-b8c4-d585a06589c1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {341d9a68-0d04-4ac0-9de6-c2e764d42f43}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  96.6427352557014,                       !- U-Factor Times Area Value {W/K}
  8.4991309129785e-05,                    !- Maximum Water Flow Rate {m3/s}
  {be9c8946-02c5-4141-a8cb-fbd183b2ac49}, !- Water Inlet Node Name
  {f9000d2a-2b99-40df-8690-8f7b02b23f10}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3885.70066384281,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fdd82eac-16e0-4400-bbc2-a5a4d9c03d44}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {17c215c8-4c2a-4df1-b5b3-d290e60cf67a}, !- Inlet Port
  {be9c8946-02c5-4141-a8cb-fbd183b2ac49}; !- Outlet Port

OS:Connection,
  {17c215c8-4c2a-4df1-b5b3-d290e60cf67a}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  127,                                    !- Outlet Port
  {fdd82eac-16e0-4400-bbc2-a5a4d9c03d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e50fd8d0-4b9b-4404-b75f-395a1bec4a51}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f9000d2a-2b99-40df-8690-8f7b02b23f10}, !- Inlet Port
  {9da14a09-5f0e-4fa6-95c2-c2e0001636d5}; !- Outlet Port

OS:Connection,
  {be9c8946-02c5-4141-a8cb-fbd183b2ac49}, !- Handle
  {fdd82eac-16e0-4400-bbc2-a5a4d9c03d44}, !- Source Object
  3,                                      !- Outlet Port
  {341d9a68-0d04-4ac0-9de6-c2e764d42f43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f9000d2a-2b99-40df-8690-8f7b02b23f10}, !- Handle
  {341d9a68-0d04-4ac0-9de6-c2e764d42f43}, !- Source Object
  6,                                      !- Outlet Port
  {e50fd8d0-4b9b-4404-b75f-395a1bec4a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da14a09-5f0e-4fa6-95c2-c2e0001636d5}, !- Handle
  {e50fd8d0-4b9b-4404-b75f-395a1bec4a51}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  127;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {d5b2eb8d-2b47-4712-81cc-e0931e28c314}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {341d9a68-0d04-4ac0-9de6-c2e764d42f43}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ebfca46b-c5b3-40dc-b86a-a428dd4b24ad}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3885.70066384281,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6ea4eb11-0aa0-4521-94e7-8f83b5d5594c}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1730.8474252468,                        !- Rated Total Cooling Capacity {W}
  0.800862228487054,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.103197363440048,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {85ea81e1-726d-4882-a3e2-6116ff770cef}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.103197363440048,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6f4a0e3-60a2-41d8-a41e-709fc966d871}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8400e05e-e7bb-450a-b752-0704b23d9f2c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c6f4a0e3-60a2-41d8-a41e-709fc966d871}, !- Handle
  Fan On Off Power Curve 123,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8400e05e-e7bb-450a-b752-0704b23d9f2c}, !- Handle
  Fan On Off Efficiency Curve 123,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a33f035a-7343-44bf-a326-5c5a334fda85}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {07384825-6cdd-4488-a502-387aacdc835f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {596e0c6a-c034-456a-9ad3-c9a608dc508f}, !- Air Inlet Node Name
  {8b4e4860-13c9-44f1-9e0d-6f5ac34b31ed}, !- Air Outlet Node Name
  {85ea81e1-726d-4882-a3e2-6116ff770cef}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {45862038-04f8-478a-b221-d690ab268231}, !- Supply Air Fan Operating Mode Schedule Name
  {341d9a68-0d04-4ac0-9de6-c2e764d42f43}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6ea4eb11-0aa0-4521-94e7-8f83b5d5594c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ebfca46b-c5b3-40dc-b86a-a428dd4b24ad}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.103197363440048,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.103197363440048,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8b4e4860-13c9-44f1-9e0d-6f5ac34b31ed}, !- Handle
  {a33f035a-7343-44bf-a326-5c5a334fda85}, !- Source Object
  7,                                      !- Outlet Port
  {53b322c0-571a-494d-b8c4-d585a06589c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {97915066-8b63-4145-ac7f-df5c985e9bc2}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00721284295876613,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.103197363440048,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a84e8562-01c2-4562-804f-b9df0e5a1dd5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ea9b4d1c-88aa-4ec3-bd5b-c86774929025}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ea9b4d1c-88aa-4ec3-bd5b-c86774929025}, !- Handle
  Controller Mechanical Ventilation 124,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {99037b50-a868-4f93-a577-5c0761836833}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC OA System, !- Name
  {97915066-8b63-4145-ac7f-df5c985e9bc2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2afe98d0-43e3-4f62-9fed-64f236429641}, !- Mixed Air Node Name
  {f5cd8354-730e-4188-b753-c3cd16f69b94}, !- Outdoor Air Stream Node Name
  {d02583ec-bdd9-4804-bb81-d78062247f0e}, !- Relief Air Stream Node Name
  {f18ff894-0d02-4ab1-9408-a889deaa220b}; !- Return Air Stream Node Name

OS:Node,
  {d3736393-ecf8-49f7-b246-34f1fe7f9086}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f5cd8354-730e-4188-b753-c3cd16f69b94}; !- Outlet Port

OS:Connection,
  {f5cd8354-730e-4188-b753-c3cd16f69b94}, !- Handle
  {d3736393-ecf8-49f7-b246-34f1fe7f9086}, !- Source Object
  3,                                      !- Outlet Port
  {99037b50-a868-4f93-a577-5c0761836833}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c8395fac-9364-4698-9c7f-dc6573acf066}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {d02583ec-bdd9-4804-bb81-d78062247f0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d02583ec-bdd9-4804-bb81-d78062247f0e}, !- Handle
  {99037b50-a868-4f93-a577-5c0761836833}, !- Source Object
  7,                                      !- Outlet Port
  {c8395fac-9364-4698-9c7f-dc6573acf066}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6f53699-f91f-41b7-95b9-9327dd529f11}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {2afe98d0-43e3-4f62-9fed-64f236429641}, !- Inlet Port
  {596e0c6a-c034-456a-9ad3-c9a608dc508f}; !- Outlet Port

OS:Connection,
  {f18ff894-0d02-4ab1-9408-a889deaa220b}, !- Handle
  {f778fb5e-0b28-4ca0-a4d7-4382c1daf83e}, !- Source Object
  3,                                      !- Outlet Port
  {99037b50-a868-4f93-a577-5c0761836833}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2afe98d0-43e3-4f62-9fed-64f236429641}, !- Handle
  {99037b50-a868-4f93-a577-5c0761836833}, !- Source Object
  5,                                      !- Outlet Port
  {a6f53699-f91f-41b7-95b9-9327dd529f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {596e0c6a-c034-456a-9ad3-c9a608dc508f}, !- Handle
  {a6f53699-f91f-41b7-95b9-9327dd529f11}, !- Source Object
  3,                                      !- Outlet Port
  {a33f035a-7343-44bf-a326-5c5a334fda85}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8e3e983c-816c-4726-aa44-a29613bea5c2}, !- Handle
  Availability Manager Night Cycle 124,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {02779c90-6bf4-4acc-a6a5-a8908534d9b7}, !- Control Zone or Zone List Name
  {15df6711-7580-4b8c-8e61-cc899763477d}, !- Cooling Control Zone or Zone List Name
  {03b20bde-b8ba-4e0b-b021-c503cfea5209}, !- Heating Control Zone or Zone List Name
  {9543f504-9d0a-4e5e-9624-fd74ffa0acf0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {02779c90-6bf4-4acc-a6a5-a8908534d9b7}, !- Handle
  Availability Manager Night Cycle 124 Control Zone List; !- Name

OS:ModelObjectList,
  {15df6711-7580-4b8c-8e61-cc899763477d}, !- Handle
  Availability Manager Night Cycle 124 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {03b20bde-b8ba-4e0b-b021-c503cfea5209}, !- Handle
  Availability Manager Night Cycle 124 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9543f504-9d0a-4e5e-9624-fd74ffa0acf0}, !- Handle
  Availability Manager Night Cycle 124 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {213ed85b-0dc2-4361-b5fb-c75201512a51}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {09882470-b3d1-4bd7-a21e-5a76af8af5f4}, !- Air Inlet Node Name
  {9d95e1ce-bc4c-4a0d-abc8-1114b4ac68b5}, !- Air Outlet Node Name
  0.103197363440048;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31237d62-8e80-4dfc-b603-798ecceb9f73}, !- Handle
  Zone Outpatient Office A  - Story Mid3 Return Air Node, !- Name
  {f864d0b8-4d46-42af-9051-4d3561f1fae0}, !- Inlet Port
  {bb0d2bef-0007-42bb-b573-5aa7ab0a6f21}; !- Outlet Port

OS:Connection,
  {2530f01d-a6f1-4ff6-9d5e-267d816923c0}, !- Handle
  {a0ac9a2a-34cf-4564-a057-084b37377542}, !- Source Object
  3,                                      !- Outlet Port
  {2e65d85c-d605-447f-b10e-1429b54cd512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f864d0b8-4d46-42af-9051-4d3561f1fae0}, !- Handle
  {4d2ff663-b496-46a1-bbd0-768df1dbc3e2}, !- Source Object
  2,                                      !- Outlet Port
  {31237d62-8e80-4dfc-b603-798ecceb9f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0d2bef-0007-42bb-b573-5aa7ab0a6f21}, !- Handle
  {31237d62-8e80-4dfc-b603-798ecceb9f73}, !- Source Object
  3,                                      !- Outlet Port
  {8cbb4d9f-3e57-473a-b579-463a193816da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95ac98b3-deea-4e89-ad29-a43841c10c02}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {b4c406cb-2b53-4215-a717-ae1f0eec1b6f}, !- Inlet Port
  {09882470-b3d1-4bd7-a21e-5a76af8af5f4}; !- Outlet Port

OS:Connection,
  {b4c406cb-2b53-4215-a717-ae1f0eec1b6f}, !- Handle
  {cfd9c205-d278-4d08-a6e4-7911aab565d7}, !- Source Object
  3,                                      !- Outlet Port
  {95ac98b3-deea-4e89-ad29-a43841c10c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09882470-b3d1-4bd7-a21e-5a76af8af5f4}, !- Handle
  {95ac98b3-deea-4e89-ad29-a43841c10c02}, !- Source Object
  3,                                      !- Outlet Port
  {213ed85b-0dc2-4361-b5fb-c75201512a51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d95e1ce-bc4c-4a0d-abc8-1114b4ac68b5}, !- Handle
  {213ed85b-0dc2-4361-b5fb-c75201512a51}, !- Source Object
  4,                                      !- Outlet Port
  {a0ac9a2a-34cf-4564-a057-084b37377542}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c1edd8c8-e851-4190-8e78-5839237e527a}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a981aff7-1d6f-4afb-8084-46531e173397}, !- Availability Schedule
  {ecb5c0ad-712e-44c9-b0a1-01b1a1c1c43f}, !- Availability Manager List Name
  0.0983773883901782,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dfa9ba80-2901-4cc2-a8f3-5ce65f3711f2}, !- Supply Side Inlet Node Name
  {42e88c6c-cfba-4eeb-b553-739251afec75}, !- Demand Side Outlet Node Name
  {93b79d6f-3644-4887-acb8-aa8d0c008a8c}, !- Demand Side Inlet Node A
  {584934cb-e155-4269-9db8-603fdd967ce4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {372cc10d-8c8c-4927-95a1-ff3fb2feb312}, !- Demand Mixer Name
  {a0370533-2572-4610-af6c-3528bac47489}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6ab5203c-c0a9-4595-9e53-5777f5c07069}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Supply Inlet Node, !- Name
  {dfa9ba80-2901-4cc2-a8f3-5ce65f3711f2}, !- Inlet Port
  {6db02443-a842-442b-a9df-9e7193a68a96}; !- Outlet Port

OS:Node,
  {095dfed1-bc0a-4a30-95e6-73312640551f}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Supply Outlet Node, !- Name
  {320f17e6-7ef6-4016-8eca-456c61d6424a}, !- Inlet Port
  {584934cb-e155-4269-9db8-603fdd967ce4}; !- Outlet Port

OS:Connection,
  {dfa9ba80-2901-4cc2-a8f3-5ce65f3711f2}, !- Handle
  {c1edd8c8-e851-4190-8e78-5839237e527a}, !- Source Object
  9,                                      !- Outlet Port
  {6ab5203c-c0a9-4595-9e53-5777f5c07069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584934cb-e155-4269-9db8-603fdd967ce4}, !- Handle
  {095dfed1-bc0a-4a30-95e6-73312640551f}, !- Source Object
  3,                                      !- Outlet Port
  {c1edd8c8-e851-4190-8e78-5839237e527a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5b8d4c36-2db4-4300-b02d-c21c0b765db8}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Demand Inlet Node, !- Name
  {93b79d6f-3644-4887-acb8-aa8d0c008a8c}, !- Inlet Port
  {07ccc4a8-08bd-4a09-b0a6-3ba8f9233c4b}; !- Outlet Port

OS:Node,
  {6d04f7cb-3b84-4cd0-a966-adeddca23e49}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Demand Outlet Node, !- Name
  {4aab568e-1054-4ae5-bc90-a77f59b3bf4c}, !- Inlet Port
  {42e88c6c-cfba-4eeb-b553-739251afec75}; !- Outlet Port

OS:Node,
  {b4f7dbc4-dccd-4ce0-9442-ec8ae21e3552}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {dfc4cfe7-f59b-4adf-9796-c4857c932723}, !- Inlet Port
  {76757f52-e34b-46ab-9d7f-2424934adb32}; !- Outlet Port

OS:Connection,
  {93b79d6f-3644-4887-acb8-aa8d0c008a8c}, !- Handle
  {c1edd8c8-e851-4190-8e78-5839237e527a}, !- Source Object
  11,                                     !- Outlet Port
  {5b8d4c36-2db4-4300-b02d-c21c0b765db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42e88c6c-cfba-4eeb-b553-739251afec75}, !- Handle
  {6d04f7cb-3b84-4cd0-a966-adeddca23e49}, !- Source Object
  3,                                      !- Outlet Port
  {c1edd8c8-e851-4190-8e78-5839237e527a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a0370533-2572-4610-af6c-3528bac47489}, !- Handle
  Air Loop HVAC Zone Splitter 125,        !- Name
  {07ccc4a8-08bd-4a09-b0a6-3ba8f9233c4b}, !- Inlet Node Name
  {1c8bc462-acd8-46b5-921e-b527b9bf1fc8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {372cc10d-8c8c-4927-95a1-ff3fb2feb312}, !- Handle
  Air Loop HVAC Zone Mixer 125,           !- Name
  {4aab568e-1054-4ae5-bc90-a77f59b3bf4c}, !- Outlet Node Name
  {ec9abaf6-aabf-44eb-aaea-8c2917aedf61}; !- Inlet Node Name 1

OS:Connection,
  {07ccc4a8-08bd-4a09-b0a6-3ba8f9233c4b}, !- Handle
  {5b8d4c36-2db4-4300-b02d-c21c0b765db8}, !- Source Object
  3,                                      !- Outlet Port
  {a0370533-2572-4610-af6c-3528bac47489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aab568e-1054-4ae5-bc90-a77f59b3bf4c}, !- Handle
  {372cc10d-8c8c-4927-95a1-ff3fb2feb312}, !- Source Object
  2,                                      !- Outlet Port
  {6d04f7cb-3b84-4cd0-a966-adeddca23e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3373ddcf-8e8a-4972-bcd9-0618a7340e25}, !- Handle
  {c1edd8c8-e851-4190-8e78-5839237e527a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0983773883901782,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1284.57,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1103.3,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ecb5c0ad-712e-44c9-b0a1-01b1a1c1c43f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 124, !- Name
  {1345bd88-f2b7-48d7-a9c4-d61d4f126a92}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {29343fc3-b19e-4e6f-b0f4-5097697db071}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2d479441-8b35-4bb6-957b-56f281bdeb08}, !- Control Zone Name
  {095dfed1-bc0a-4a30-95e6-73312640551f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b08543fa-09a9-434b-90cb-c3a5e694d70f}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  96.5244390092893,                       !- U-Factor Times Area Value {W/K}
  8.73444026207112e-05,                   !- Maximum Water Flow Rate {m3/s}
  {ec418720-f131-49e2-93a1-97775485a7fd}, !- Water Inlet Node Name
  {416bc75b-633c-4f4d-83c9-f1e4aaee34e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3993.28127453577,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {809d3412-c831-46bd-861f-81ffe10b33f9}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {929a08d3-49dd-4d43-8e48-644baf7dbefc}, !- Inlet Port
  {ec418720-f131-49e2-93a1-97775485a7fd}; !- Outlet Port

OS:Connection,
  {929a08d3-49dd-4d43-8e48-644baf7dbefc}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  128,                                    !- Outlet Port
  {809d3412-c831-46bd-861f-81ffe10b33f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e5360d6-f8cb-4da1-b9f2-732202e909b0}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {416bc75b-633c-4f4d-83c9-f1e4aaee34e1}, !- Inlet Port
  {55554604-30e7-4e68-99ec-04dc674d5a96}; !- Outlet Port

OS:Connection,
  {ec418720-f131-49e2-93a1-97775485a7fd}, !- Handle
  {809d3412-c831-46bd-861f-81ffe10b33f9}, !- Source Object
  3,                                      !- Outlet Port
  {b08543fa-09a9-434b-90cb-c3a5e694d70f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {416bc75b-633c-4f4d-83c9-f1e4aaee34e1}, !- Handle
  {b08543fa-09a9-434b-90cb-c3a5e694d70f}, !- Source Object
  6,                                      !- Outlet Port
  {7e5360d6-f8cb-4da1-b9f2-732202e909b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55554604-30e7-4e68-99ec-04dc674d5a96}, !- Handle
  {7e5360d6-f8cb-4da1-b9f2-732202e909b0}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  128;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {a20a5ba7-6d66-4466-840b-43b64ac81f26}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Water Htg Coil Controller, !- Name
  {b08543fa-09a9-434b-90cb-c3a5e694d70f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {450a4708-8f59-4a49-bc62-b46626343d75}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3993.28127453577,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c703ab3c-2478-46a2-bf7f-81bb244446bb}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1988.94375452597,                       !- Rated Total Cooling Capacity {W}
  0.772026504334367,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0983773883901782,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5e3ce356-9d0e-42f6-8eee-74bb9e888d65}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0983773883901782,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a489acbe-d75d-435d-9313-a31f3e3c24f4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80dfa6a1-b94e-4284-bd26-428a079e45ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a489acbe-d75d-435d-9313-a31f3e3c24f4}, !- Handle
  Fan On Off Power Curve 124,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80dfa6a1-b94e-4284-bd26-428a079e45ec}, !- Handle
  Fan On Off Efficiency Curve 124,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c56a6662-b518-4329-af7e-ddcc68c265c0}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2d479441-8b35-4bb6-957b-56f281bdeb08}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {ff27e1ad-f209-4a35-acf5-eecb2503067b}, !- Air Inlet Node Name
  {320f17e6-7ef6-4016-8eca-456c61d6424a}, !- Air Outlet Node Name
  {5e3ce356-9d0e-42f6-8eee-74bb9e888d65}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {fbc4d07d-55f3-4b81-be06-70b19cd09f70}, !- Supply Air Fan Operating Mode Schedule Name
  {b08543fa-09a9-434b-90cb-c3a5e694d70f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c703ab3c-2478-46a2-bf7f-81bb244446bb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {450a4708-8f59-4a49-bc62-b46626343d75}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0983773883901782,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0983773883901782,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {320f17e6-7ef6-4016-8eca-456c61d6424a}, !- Handle
  {c56a6662-b518-4329-af7e-ddcc68c265c0}, !- Source Object
  7,                                      !- Outlet Port
  {095dfed1-bc0a-4a30-95e6-73312640551f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ab3b0a82-8416-463d-8ba3-75b06d321b8e}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0152799135978086,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0983773883901782,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d44c2b68-abd5-4172-9d3c-6ca18e042006}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2570918f-f05b-4bcf-a1ac-b0875888da2a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2570918f-f05b-4bcf-a1ac-b0875888da2a}, !- Handle
  Controller Mechanical Ventilation 125,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {26b25256-2c2e-4467-b500-97e6fc1f0f95}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC OA System, !- Name
  {ab3b0a82-8416-463d-8ba3-75b06d321b8e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1c96ab46-f9fe-49a1-bcbd-5a82d3de4d26}, !- Mixed Air Node Name
  {d8f44293-7721-4ee0-8c4e-394e9239b163}, !- Outdoor Air Stream Node Name
  {efb8d2d7-ea0f-43b3-8ced-8a5f66542877}, !- Relief Air Stream Node Name
  {6db02443-a842-442b-a9df-9e7193a68a96}; !- Return Air Stream Node Name

OS:Node,
  {87571940-88b4-4e2a-a647-d51463d57af6}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d8f44293-7721-4ee0-8c4e-394e9239b163}; !- Outlet Port

OS:Connection,
  {d8f44293-7721-4ee0-8c4e-394e9239b163}, !- Handle
  {87571940-88b4-4e2a-a647-d51463d57af6}, !- Source Object
  3,                                      !- Outlet Port
  {26b25256-2c2e-4467-b500-97e6fc1f0f95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c861a82-7ff2-4413-bc19-575057c9bc9d}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Relief Air Node, !- Name
  {efb8d2d7-ea0f-43b3-8ced-8a5f66542877}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efb8d2d7-ea0f-43b3-8ced-8a5f66542877}, !- Handle
  {26b25256-2c2e-4467-b500-97e6fc1f0f95}, !- Source Object
  7,                                      !- Outlet Port
  {4c861a82-7ff2-4413-bc19-575057c9bc9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74e95eb4-79ff-4183-bea5-5eed9a355d71}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Mixed Air Node, !- Name
  {1c96ab46-f9fe-49a1-bcbd-5a82d3de4d26}, !- Inlet Port
  {ff27e1ad-f209-4a35-acf5-eecb2503067b}; !- Outlet Port

OS:Connection,
  {6db02443-a842-442b-a9df-9e7193a68a96}, !- Handle
  {6ab5203c-c0a9-4595-9e53-5777f5c07069}, !- Source Object
  3,                                      !- Outlet Port
  {26b25256-2c2e-4467-b500-97e6fc1f0f95}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1c96ab46-f9fe-49a1-bcbd-5a82d3de4d26}, !- Handle
  {26b25256-2c2e-4467-b500-97e6fc1f0f95}, !- Source Object
  5,                                      !- Outlet Port
  {74e95eb4-79ff-4183-bea5-5eed9a355d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff27e1ad-f209-4a35-acf5-eecb2503067b}, !- Handle
  {74e95eb4-79ff-4183-bea5-5eed9a355d71}, !- Source Object
  3,                                      !- Outlet Port
  {c56a6662-b518-4329-af7e-ddcc68c265c0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1345bd88-f2b7-48d7-a9c4-d61d4f126a92}, !- Handle
  Availability Manager Night Cycle 125,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {11c8fcc7-0a8f-4d44-af10-30a7647c6ae1}, !- Control Zone or Zone List Name
  {f4f148fb-e914-4844-9bbe-e6e74dc5e07f}, !- Cooling Control Zone or Zone List Name
  {87d458fc-2b4a-4f09-848f-0d97809b6f48}, !- Heating Control Zone or Zone List Name
  {e73681de-a8e3-45a9-ac98-9eec5210427d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11c8fcc7-0a8f-4d44-af10-30a7647c6ae1}, !- Handle
  Availability Manager Night Cycle 125 Control Zone List; !- Name

OS:ModelObjectList,
  {f4f148fb-e914-4844-9bbe-e6e74dc5e07f}, !- Handle
  Availability Manager Night Cycle 125 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {87d458fc-2b4a-4f09-848f-0d97809b6f48}, !- Handle
  Availability Manager Night Cycle 125 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e73681de-a8e3-45a9-ac98-9eec5210427d}, !- Handle
  Availability Manager Night Cycle 125 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1beb54fa-038d-4e78-bf74-885d43ceedc0}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {439df5cd-9c74-4978-9b0c-5f3fb989c05f}, !- Air Inlet Node Name
  {dfc4cfe7-f59b-4adf-9796-c4857c932723}, !- Air Outlet Node Name
  0.0983773883901782;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dfc47897-debd-49f4-bb48-1fef821d8dbb}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 Return Air Node, !- Name
  {8194bb5a-d09e-4a95-9d03-13788f1ae194}, !- Inlet Port
  {ec9abaf6-aabf-44eb-aaea-8c2917aedf61}; !- Outlet Port

OS:Connection,
  {76757f52-e34b-46ab-9d7f-2424934adb32}, !- Handle
  {b4f7dbc4-dccd-4ce0-9442-ec8ae21e3552}, !- Source Object
  3,                                      !- Outlet Port
  {e3fffb4e-bb88-4730-bdb9-cb4cb795e241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8194bb5a-d09e-4a95-9d03-13788f1ae194}, !- Handle
  {d7e3664c-a37d-4549-ba16-069f5886e16e}, !- Source Object
  2,                                      !- Outlet Port
  {dfc47897-debd-49f4-bb48-1fef821d8dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9abaf6-aabf-44eb-aaea-8c2917aedf61}, !- Handle
  {dfc47897-debd-49f4-bb48-1fef821d8dbb}, !- Source Object
  3,                                      !- Outlet Port
  {372cc10d-8c8c-4927-95a1-ff3fb2feb312}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da88a139-67bc-45ec-80b5-1c3a27fb67b2}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {1c8bc462-acd8-46b5-921e-b527b9bf1fc8}, !- Inlet Port
  {439df5cd-9c74-4978-9b0c-5f3fb989c05f}; !- Outlet Port

OS:Connection,
  {1c8bc462-acd8-46b5-921e-b527b9bf1fc8}, !- Handle
  {a0370533-2572-4610-af6c-3528bac47489}, !- Source Object
  3,                                      !- Outlet Port
  {da88a139-67bc-45ec-80b5-1c3a27fb67b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {439df5cd-9c74-4978-9b0c-5f3fb989c05f}, !- Handle
  {da88a139-67bc-45ec-80b5-1c3a27fb67b2}, !- Source Object
  3,                                      !- Outlet Port
  {1beb54fa-038d-4e78-bf74-885d43ceedc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfc4cfe7-f59b-4adf-9796-c4857c932723}, !- Handle
  {1beb54fa-038d-4e78-bf74-885d43ceedc0}, !- Source Object
  4,                                      !- Outlet Port
  {b4f7dbc4-dccd-4ce0-9442-ec8ae21e3552}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ca03c3a7-7994-4231-8d2f-451b80ced8ac}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {07d40420-6238-4bc9-a28f-19b3980009ee}, !- Availability Schedule
  {fa7428e5-fe44-4520-a778-a6af7bd0d957}, !- Availability Manager List Name
  0.0820212257781547,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5893c781-db58-4219-8222-15c095a5b5a9}, !- Supply Side Inlet Node Name
  {613ebc6a-8e0e-4c4e-947d-58fa74581a41}, !- Demand Side Outlet Node Name
  {000a9742-877c-460d-93d6-5ed7fbec2cc0}, !- Demand Side Inlet Node A
  {99a30c60-0e4f-43b0-a854-d66317a2f5bf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fc0a1993-ed43-4c8b-a948-51c6316dda44}, !- Demand Mixer Name
  {aa7106a0-f8e3-4db9-a671-d70777e06416}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {17d4ed29-3db7-4382-aa77-20f0b887c0ac}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {5893c781-db58-4219-8222-15c095a5b5a9}, !- Inlet Port
  {6bf4a670-b6d1-42aa-b993-ecba7febd3bc}; !- Outlet Port

OS:Node,
  {5e8a9062-2469-47e2-927b-994c41eef2b7}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {9268f5fe-63f4-49bd-b3a2-0ed493f9dc09}, !- Inlet Port
  {99a30c60-0e4f-43b0-a854-d66317a2f5bf}; !- Outlet Port

OS:Connection,
  {5893c781-db58-4219-8222-15c095a5b5a9}, !- Handle
  {ca03c3a7-7994-4231-8d2f-451b80ced8ac}, !- Source Object
  9,                                      !- Outlet Port
  {17d4ed29-3db7-4382-aa77-20f0b887c0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a30c60-0e4f-43b0-a854-d66317a2f5bf}, !- Handle
  {5e8a9062-2469-47e2-927b-994c41eef2b7}, !- Source Object
  3,                                      !- Outlet Port
  {ca03c3a7-7994-4231-8d2f-451b80ced8ac}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {90a3133e-ec3e-44f8-a084-c03fd185d4cf}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {000a9742-877c-460d-93d6-5ed7fbec2cc0}, !- Inlet Port
  {f1090232-9b39-4975-8383-29d0e27b049a}; !- Outlet Port

OS:Node,
  {f6800962-a735-4ddd-b48b-a2b43ed95618}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {160e361b-9345-4002-9487-4bbfb5c84bc0}, !- Inlet Port
  {613ebc6a-8e0e-4c4e-947d-58fa74581a41}; !- Outlet Port

OS:Node,
  {014e9152-83db-45cd-9f4f-36280472355e}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {3345bbd5-3339-4bb6-90e7-4ced545cf157}, !- Inlet Port
  {6fff3a66-8a69-45a8-9a55-33d4c18afad0}; !- Outlet Port

OS:Connection,
  {000a9742-877c-460d-93d6-5ed7fbec2cc0}, !- Handle
  {ca03c3a7-7994-4231-8d2f-451b80ced8ac}, !- Source Object
  11,                                     !- Outlet Port
  {90a3133e-ec3e-44f8-a084-c03fd185d4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {613ebc6a-8e0e-4c4e-947d-58fa74581a41}, !- Handle
  {f6800962-a735-4ddd-b48b-a2b43ed95618}, !- Source Object
  3,                                      !- Outlet Port
  {ca03c3a7-7994-4231-8d2f-451b80ced8ac}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aa7106a0-f8e3-4db9-a671-d70777e06416}, !- Handle
  Air Loop HVAC Zone Splitter 126,        !- Name
  {f1090232-9b39-4975-8383-29d0e27b049a}, !- Inlet Node Name
  {607a2098-80b4-458c-98f1-574fe13517f0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fc0a1993-ed43-4c8b-a948-51c6316dda44}, !- Handle
  Air Loop HVAC Zone Mixer 126,           !- Name
  {160e361b-9345-4002-9487-4bbfb5c84bc0}, !- Outlet Node Name
  {a4202972-9579-4fc8-9528-046ec963c9de}; !- Inlet Node Name 1

OS:Connection,
  {f1090232-9b39-4975-8383-29d0e27b049a}, !- Handle
  {90a3133e-ec3e-44f8-a084-c03fd185d4cf}, !- Source Object
  3,                                      !- Outlet Port
  {aa7106a0-f8e3-4db9-a671-d70777e06416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {160e361b-9345-4002-9487-4bbfb5c84bc0}, !- Handle
  {fc0a1993-ed43-4c8b-a948-51c6316dda44}, !- Source Object
  2,                                      !- Outlet Port
  {f6800962-a735-4ddd-b48b-a2b43ed95618}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b1563e47-2735-419d-b0d8-a8577e34d67d}, !- Handle
  {ca03c3a7-7994-4231-8d2f-451b80ced8ac}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0820212257781547,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1093.95,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1463.78,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fa7428e5-fe44-4520-a778-a6af7bd0d957}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 125, !- Name
  {38f07435-bbd8-4d6c-9faf-2bfcf6a2590b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b2692e70-726e-4132-8209-762a61838293}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {28f5ca1e-d6c1-4913-bcd1-44fa7916f16c}, !- Control Zone Name
  {5e8a9062-2469-47e2-927b-994c41eef2b7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {6c2a7655-c378-4704-8f32-725fd90cba26}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  79.2905889952837,                       !- U-Factor Times Area Value {W/K}
  7.09072017490503e-05,                   !- Maximum Water Flow Rate {m3/s}
  {040c4533-3d01-4a03-b217-b84dde4f00dd}, !- Water Inlet Node Name
  {b03799c4-e44f-4d34-96b0-e70368f34272}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3241.79217532448,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2eeb778b-ece6-410d-80f8-e15959a9974b}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {9efcd07a-3aa3-4068-beb2-f7be153f89d9}, !- Inlet Port
  {040c4533-3d01-4a03-b217-b84dde4f00dd}; !- Outlet Port

OS:Connection,
  {9efcd07a-3aa3-4068-beb2-f7be153f89d9}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  129,                                    !- Outlet Port
  {2eeb778b-ece6-410d-80f8-e15959a9974b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56a1836b-ca45-4734-9081-1a880d571f88}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b03799c4-e44f-4d34-96b0-e70368f34272}, !- Inlet Port
  {904441c8-aeac-43e3-b3d2-dfaa6780e65a}; !- Outlet Port

OS:Connection,
  {040c4533-3d01-4a03-b217-b84dde4f00dd}, !- Handle
  {2eeb778b-ece6-410d-80f8-e15959a9974b}, !- Source Object
  3,                                      !- Outlet Port
  {6c2a7655-c378-4704-8f32-725fd90cba26}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b03799c4-e44f-4d34-96b0-e70368f34272}, !- Handle
  {6c2a7655-c378-4704-8f32-725fd90cba26}, !- Source Object
  6,                                      !- Outlet Port
  {56a1836b-ca45-4734-9081-1a880d571f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {904441c8-aeac-43e3-b3d2-dfaa6780e65a}, !- Handle
  {56a1836b-ca45-4734-9081-1a880d571f88}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  129;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {e010a5db-c811-4eaa-913c-6ece92217604}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {6c2a7655-c378-4704-8f32-725fd90cba26}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {cdde41b9-8373-470a-bd10-2b10388bdc6b}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3241.79217532448,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b844b549-f5f6-4ee1-bb35-6350e8629447}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1556.16698806158,                       !- Rated Total Cooling Capacity {W}
  0.797776101739344,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0820212257781547,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {de9d2469-e76c-42a6-a7fc-e8f4ac8ddb3a}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0820212257781547,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {71807be1-95ae-4213-b36a-98d5ce563314}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ee3ec5ae-ea18-485b-a5b0-89ed7d39e7ad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {71807be1-95ae-4213-b36a-98d5ce563314}, !- Handle
  Fan On Off Power Curve 125,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ee3ec5ae-ea18-485b-a5b0-89ed7d39e7ad}, !- Handle
  Fan On Off Efficiency Curve 125,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {80ab6e18-8a82-442f-9eff-67c368393015}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {28f5ca1e-d6c1-4913-bcd1-44fa7916f16c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {ab6a75e9-dbf3-4c0b-a240-ba062023ce78}, !- Air Inlet Node Name
  {9268f5fe-63f4-49bd-b3a2-0ed493f9dc09}, !- Air Outlet Node Name
  {de9d2469-e76c-42a6-a7fc-e8f4ac8ddb3a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {74ec496f-ad72-47f9-990c-ee3583e1e146}, !- Supply Air Fan Operating Mode Schedule Name
  {6c2a7655-c378-4704-8f32-725fd90cba26}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b844b549-f5f6-4ee1-bb35-6350e8629447}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cdde41b9-8373-470a-bd10-2b10388bdc6b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0820212257781547,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0820212257781547,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9268f5fe-63f4-49bd-b3a2-0ed493f9dc09}, !- Handle
  {80ab6e18-8a82-442f-9eff-67c368393015}, !- Source Object
  7,                                      !- Outlet Port
  {5e8a9062-2469-47e2-927b-994c41eef2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {46163f6e-a301-47fa-a35a-2e337be77b56}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00987550024896222,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0820212257781547,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {853138f0-e0cc-41aa-86be-3a1e754f60bf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b89e3536-b12a-4553-be6b-d323cc4d4453}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b89e3536-b12a-4553-be6b-d323cc4d4453}, !- Handle
  Controller Mechanical Ventilation 126,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3bce67b6-df4b-4306-9124-c5b7e1be21d2}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC OA System, !- Name
  {46163f6e-a301-47fa-a35a-2e337be77b56}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {27a8fb3e-7a3f-4e00-ad3e-445b2f43b4fb}, !- Mixed Air Node Name
  {50cfbd86-da18-49da-9897-b046b4897de2}, !- Outdoor Air Stream Node Name
  {f70349db-801d-44d9-aa7b-0dfd95ddf379}, !- Relief Air Stream Node Name
  {6bf4a670-b6d1-42aa-b993-ecba7febd3bc}; !- Return Air Stream Node Name

OS:Node,
  {1da33f29-39f7-4fe2-b7d6-df7cf410b6b3}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {50cfbd86-da18-49da-9897-b046b4897de2}; !- Outlet Port

OS:Connection,
  {50cfbd86-da18-49da-9897-b046b4897de2}, !- Handle
  {1da33f29-39f7-4fe2-b7d6-df7cf410b6b3}, !- Source Object
  3,                                      !- Outlet Port
  {3bce67b6-df4b-4306-9124-c5b7e1be21d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6e2db6d-e19e-4e70-8937-1718686bfaa7}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {f70349db-801d-44d9-aa7b-0dfd95ddf379}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f70349db-801d-44d9-aa7b-0dfd95ddf379}, !- Handle
  {3bce67b6-df4b-4306-9124-c5b7e1be21d2}, !- Source Object
  7,                                      !- Outlet Port
  {f6e2db6d-e19e-4e70-8937-1718686bfaa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {043ac27d-0032-4643-8deb-358d73b92e12}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {27a8fb3e-7a3f-4e00-ad3e-445b2f43b4fb}, !- Inlet Port
  {ab6a75e9-dbf3-4c0b-a240-ba062023ce78}; !- Outlet Port

OS:Connection,
  {6bf4a670-b6d1-42aa-b993-ecba7febd3bc}, !- Handle
  {17d4ed29-3db7-4382-aa77-20f0b887c0ac}, !- Source Object
  3,                                      !- Outlet Port
  {3bce67b6-df4b-4306-9124-c5b7e1be21d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {27a8fb3e-7a3f-4e00-ad3e-445b2f43b4fb}, !- Handle
  {3bce67b6-df4b-4306-9124-c5b7e1be21d2}, !- Source Object
  5,                                      !- Outlet Port
  {043ac27d-0032-4643-8deb-358d73b92e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab6a75e9-dbf3-4c0b-a240-ba062023ce78}, !- Handle
  {043ac27d-0032-4643-8deb-358d73b92e12}, !- Source Object
  3,                                      !- Outlet Port
  {80ab6e18-8a82-442f-9eff-67c368393015}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {38f07435-bbd8-4d6c-9faf-2bfcf6a2590b}, !- Handle
  Availability Manager Night Cycle 126,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5b634244-5211-4970-aae7-2ba001c3cbf4}, !- Control Zone or Zone List Name
  {54bceb9a-9970-41b6-88c7-4cbeb54ac71f}, !- Cooling Control Zone or Zone List Name
  {24f5b507-8fd8-42d1-8f24-85c3cf79326d}, !- Heating Control Zone or Zone List Name
  {2f548fc9-897c-45b8-adbd-03aa89dc63b8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5b634244-5211-4970-aae7-2ba001c3cbf4}, !- Handle
  Availability Manager Night Cycle 126 Control Zone List; !- Name

OS:ModelObjectList,
  {54bceb9a-9970-41b6-88c7-4cbeb54ac71f}, !- Handle
  Availability Manager Night Cycle 126 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {24f5b507-8fd8-42d1-8f24-85c3cf79326d}, !- Handle
  Availability Manager Night Cycle 126 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2f548fc9-897c-45b8-adbd-03aa89dc63b8}, !- Handle
  Availability Manager Night Cycle 126 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c44cb9ec-c987-4d14-8d51-2a300c51af14}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {a13ba05d-a35e-4b99-828e-70d3261ab5ed}, !- Air Inlet Node Name
  {3345bbd5-3339-4bb6-90e7-4ced545cf157}, !- Air Outlet Node Name
  0.0820212257781547;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c25dd87f-f1a7-4e26-a3b5-6b5da6fc01c8}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 Return Air Node, !- Name
  {1a5634ee-69ba-4318-aaf4-a742f062eabb}, !- Inlet Port
  {a4202972-9579-4fc8-9528-046ec963c9de}; !- Outlet Port

OS:Connection,
  {6fff3a66-8a69-45a8-9a55-33d4c18afad0}, !- Handle
  {014e9152-83db-45cd-9f4f-36280472355e}, !- Source Object
  3,                                      !- Outlet Port
  {7aac3c40-334d-4809-b970-7ebb82ce2472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5634ee-69ba-4318-aaf4-a742f062eabb}, !- Handle
  {efbe86c1-20f2-4326-b959-84e499aea357}, !- Source Object
  2,                                      !- Outlet Port
  {c25dd87f-f1a7-4e26-a3b5-6b5da6fc01c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4202972-9579-4fc8-9528-046ec963c9de}, !- Handle
  {c25dd87f-f1a7-4e26-a3b5-6b5da6fc01c8}, !- Source Object
  3,                                      !- Outlet Port
  {fc0a1993-ed43-4c8b-a948-51c6316dda44}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40fbc2fd-42e4-40d8-9fcd-5b21253b9f4b}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {607a2098-80b4-458c-98f1-574fe13517f0}, !- Inlet Port
  {a13ba05d-a35e-4b99-828e-70d3261ab5ed}; !- Outlet Port

OS:Connection,
  {607a2098-80b4-458c-98f1-574fe13517f0}, !- Handle
  {aa7106a0-f8e3-4db9-a671-d70777e06416}, !- Source Object
  3,                                      !- Outlet Port
  {40fbc2fd-42e4-40d8-9fcd-5b21253b9f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a13ba05d-a35e-4b99-828e-70d3261ab5ed}, !- Handle
  {40fbc2fd-42e4-40d8-9fcd-5b21253b9f4b}, !- Source Object
  3,                                      !- Outlet Port
  {c44cb9ec-c987-4d14-8d51-2a300c51af14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3345bbd5-3339-4bb6-90e7-4ced545cf157}, !- Handle
  {c44cb9ec-c987-4d14-8d51-2a300c51af14}, !- Source Object
  4,                                      !- Outlet Port
  {014e9152-83db-45cd-9f4f-36280472355e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d683b930-0da8-4402-a0c8-64f5a4d91068}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {daad3afb-72d8-4ee0-8e35-b37d798f1625}, !- Availability Schedule
  {e9024620-ce76-43dc-9e9f-8dc3606a6dd9}, !- Availability Manager List Name
  0.136222853712709,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5966a29f-d413-4b23-a9de-6deb97d17563}, !- Supply Side Inlet Node Name
  {491128e2-2adf-4059-9658-3157be5e7bfe}, !- Demand Side Outlet Node Name
  {503ca8fb-b71e-450e-9c8c-c330b4b2684b}, !- Demand Side Inlet Node A
  {b0159f70-71c2-4317-ab7b-df0835d6c515}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {40ca0f6d-0c02-4bc1-90bd-30c29f72deb1}, !- Demand Mixer Name
  {03d63947-aeb3-41dd-be03-0681cbc425b9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e54d061b-cd09-4c4c-92c6-e7b7fcb2dda6}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {5966a29f-d413-4b23-a9de-6deb97d17563}, !- Inlet Port
  {d862d493-4ae5-48ab-acd5-c7a95d220e22}; !- Outlet Port

OS:Node,
  {be195469-44fc-4cfd-94eb-ae8f08e7876f}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {e4214b00-caf6-4cb2-9dc4-edbc634b490b}, !- Inlet Port
  {b0159f70-71c2-4317-ab7b-df0835d6c515}; !- Outlet Port

OS:Connection,
  {5966a29f-d413-4b23-a9de-6deb97d17563}, !- Handle
  {d683b930-0da8-4402-a0c8-64f5a4d91068}, !- Source Object
  9,                                      !- Outlet Port
  {e54d061b-cd09-4c4c-92c6-e7b7fcb2dda6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0159f70-71c2-4317-ab7b-df0835d6c515}, !- Handle
  {be195469-44fc-4cfd-94eb-ae8f08e7876f}, !- Source Object
  3,                                      !- Outlet Port
  {d683b930-0da8-4402-a0c8-64f5a4d91068}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {da7ff658-99cf-4bdd-9d81-7a893eb12eab}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {503ca8fb-b71e-450e-9c8c-c330b4b2684b}, !- Inlet Port
  {c9fc4668-6e23-449f-8ac1-e75d9c8815f2}; !- Outlet Port

OS:Node,
  {ba17d363-67f9-4c00-89b0-74259f0aa25a}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {2de9f381-8766-4ceb-88c5-0cc0cc86f5a5}, !- Inlet Port
  {491128e2-2adf-4059-9658-3157be5e7bfe}; !- Outlet Port

OS:Node,
  {38474292-bb69-45d0-90f7-a5606d4b69b5}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {96b9d6f7-c1f5-41e8-a3b8-62b88c761282}, !- Inlet Port
  {78595040-083c-4fec-b776-d394784e72fa}; !- Outlet Port

OS:Connection,
  {503ca8fb-b71e-450e-9c8c-c330b4b2684b}, !- Handle
  {d683b930-0da8-4402-a0c8-64f5a4d91068}, !- Source Object
  11,                                     !- Outlet Port
  {da7ff658-99cf-4bdd-9d81-7a893eb12eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {491128e2-2adf-4059-9658-3157be5e7bfe}, !- Handle
  {ba17d363-67f9-4c00-89b0-74259f0aa25a}, !- Source Object
  3,                                      !- Outlet Port
  {d683b930-0da8-4402-a0c8-64f5a4d91068}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03d63947-aeb3-41dd-be03-0681cbc425b9}, !- Handle
  Air Loop HVAC Zone Splitter 127,        !- Name
  {c9fc4668-6e23-449f-8ac1-e75d9c8815f2}, !- Inlet Node Name
  {d0f99bf7-7b8b-493f-ad54-3192716c7975}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {40ca0f6d-0c02-4bc1-90bd-30c29f72deb1}, !- Handle
  Air Loop HVAC Zone Mixer 127,           !- Name
  {2de9f381-8766-4ceb-88c5-0cc0cc86f5a5}, !- Outlet Node Name
  {2b0449ea-f22c-4de8-8a33-caf01f9df8bb}; !- Inlet Node Name 1

OS:Connection,
  {c9fc4668-6e23-449f-8ac1-e75d9c8815f2}, !- Handle
  {da7ff658-99cf-4bdd-9d81-7a893eb12eab}, !- Source Object
  3,                                      !- Outlet Port
  {03d63947-aeb3-41dd-be03-0681cbc425b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de9f381-8766-4ceb-88c5-0cc0cc86f5a5}, !- Handle
  {40ca0f6d-0c02-4bc1-90bd-30c29f72deb1}, !- Source Object
  2,                                      !- Outlet Port
  {ba17d363-67f9-4c00-89b0-74259f0aa25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1656c159-4956-4cf0-bb2b-28e0fd7b8390}, !- Handle
  {d683b930-0da8-4402-a0c8-64f5a4d91068}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.136222853712709,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1620.14,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1460.67,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e9024620-ce76-43dc-9e9f-8dc3606a6dd9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 126, !- Name
  {7528e2ab-59c9-4e95-89ba-acff1b7885b7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d94c4e96-2b5e-4047-87be-3969abb2278c}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a13dcc2b-5fd4-40ef-9944-5a288e8e5583}, !- Control Zone Name
  {be195469-44fc-4cfd-94eb-ae8f08e7876f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f932e13d-dc1d-40ff-9c22-65b634ca6858}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  127.786278671368,                       !- U-Factor Times Area Value {W/K}
  0.000112460346528,                      !- Maximum Water Flow Rate {m3/s}
  {3edf49ad-62bb-4df9-9352-93e8fdb98686}, !- Water Inlet Node Name
  {82911576-1a6c-40bb-8bfd-93da8af21d3c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5141.55209084434,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8680a6f3-f8ae-4d3b-8ca2-5e6f65ef5032}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {2b165ca7-3e17-40f4-8b41-e479ed3e3a72}, !- Inlet Port
  {3edf49ad-62bb-4df9-9352-93e8fdb98686}; !- Outlet Port

OS:Connection,
  {2b165ca7-3e17-40f4-8b41-e479ed3e3a72}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  130,                                    !- Outlet Port
  {8680a6f3-f8ae-4d3b-8ca2-5e6f65ef5032}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69b77c41-2ba4-44d9-9482-a2a3d701a0bb}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {82911576-1a6c-40bb-8bfd-93da8af21d3c}, !- Inlet Port
  {eb5f8876-cbbe-4f39-b97c-1705fd96e3e2}; !- Outlet Port

OS:Connection,
  {3edf49ad-62bb-4df9-9352-93e8fdb98686}, !- Handle
  {8680a6f3-f8ae-4d3b-8ca2-5e6f65ef5032}, !- Source Object
  3,                                      !- Outlet Port
  {f932e13d-dc1d-40ff-9c22-65b634ca6858}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {82911576-1a6c-40bb-8bfd-93da8af21d3c}, !- Handle
  {f932e13d-dc1d-40ff-9c22-65b634ca6858}, !- Source Object
  6,                                      !- Outlet Port
  {69b77c41-2ba4-44d9-9482-a2a3d701a0bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5f8876-cbbe-4f39-b97c-1705fd96e3e2}, !- Handle
  {69b77c41-2ba4-44d9-9482-a2a3d701a0bb}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  130;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {38908955-4858-42df-ab9b-8ef26246fb44}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {f932e13d-dc1d-40ff-9c22-65b634ca6858}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c9809e14-546d-413a-bb05-7c31d16a1922}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5141.55209084434,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {036d7f54-ec6d-490d-9440-140638859e4a}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2254.97192042227,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.136222853712709,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c7f1131e-cd18-41b9-b0f9-0b250edb12b2}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.136222853712709,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0ee06ced-bef0-41f4-91e8-4c086254f1e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc3f1e8b-a788-4748-bc4c-ecc4b1168a4e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0ee06ced-bef0-41f4-91e8-4c086254f1e6}, !- Handle
  Fan On Off Power Curve 126,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bc3f1e8b-a788-4748-bc4c-ecc4b1168a4e}, !- Handle
  Fan On Off Efficiency Curve 126,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e692cdfe-657b-4091-a3d4-ca9e25762b3b}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a13dcc2b-5fd4-40ef-9944-5a288e8e5583}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {afedb51f-c321-4aa7-bfe7-3eec378a791b}, !- Air Inlet Node Name
  {e4214b00-caf6-4cb2-9dc4-edbc634b490b}, !- Air Outlet Node Name
  {c7f1131e-cd18-41b9-b0f9-0b250edb12b2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {930c9cf0-3e2d-432f-95ec-06b7b2ff60f2}, !- Supply Air Fan Operating Mode Schedule Name
  {f932e13d-dc1d-40ff-9c22-65b634ca6858}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {036d7f54-ec6d-490d-9440-140638859e4a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c9809e14-546d-413a-bb05-7c31d16a1922}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.136222853712709,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.136222853712709,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e4214b00-caf6-4cb2-9dc4-edbc634b490b}, !- Handle
  {e692cdfe-657b-4091-a3d4-ca9e25762b3b}, !- Source Object
  7,                                      !- Outlet Port
  {be195469-44fc-4cfd-94eb-ae8f08e7876f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8929962e-4df3-417b-9f22-7511201fc119}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00987550024896001,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.136222853712709,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {79907fc7-082f-4463-bad9-1f750d153786}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5272e2f5-0c71-4a0b-93fa-feb22add3a0b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5272e2f5-0c71-4a0b-93fa-feb22add3a0b}, !- Handle
  Controller Mechanical Ventilation 127,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d6309c1d-e362-4dc7-878c-ef74e86bd937}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC OA System, !- Name
  {8929962e-4df3-417b-9f22-7511201fc119}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5403d1f1-bac7-44d8-a6b2-ebe2c460bd71}, !- Mixed Air Node Name
  {b13bb557-babb-4658-9215-201e7279b04b}, !- Outdoor Air Stream Node Name
  {4ce956a4-d973-49c9-a994-1f183e77d776}, !- Relief Air Stream Node Name
  {d862d493-4ae5-48ab-acd5-c7a95d220e22}; !- Return Air Stream Node Name

OS:Node,
  {30e369bf-734c-4bdc-afb6-c5ec985a2d45}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b13bb557-babb-4658-9215-201e7279b04b}; !- Outlet Port

OS:Connection,
  {b13bb557-babb-4658-9215-201e7279b04b}, !- Handle
  {30e369bf-734c-4bdc-afb6-c5ec985a2d45}, !- Source Object
  3,                                      !- Outlet Port
  {d6309c1d-e362-4dc7-878c-ef74e86bd937}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ebe1c20-ccb0-4bf5-ad81-a349e13939f6}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {4ce956a4-d973-49c9-a994-1f183e77d776}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ce956a4-d973-49c9-a994-1f183e77d776}, !- Handle
  {d6309c1d-e362-4dc7-878c-ef74e86bd937}, !- Source Object
  7,                                      !- Outlet Port
  {9ebe1c20-ccb0-4bf5-ad81-a349e13939f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6e49037-5223-433d-9e72-9954e1c1d225}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {5403d1f1-bac7-44d8-a6b2-ebe2c460bd71}, !- Inlet Port
  {afedb51f-c321-4aa7-bfe7-3eec378a791b}; !- Outlet Port

OS:Connection,
  {d862d493-4ae5-48ab-acd5-c7a95d220e22}, !- Handle
  {e54d061b-cd09-4c4c-92c6-e7b7fcb2dda6}, !- Source Object
  3,                                      !- Outlet Port
  {d6309c1d-e362-4dc7-878c-ef74e86bd937}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5403d1f1-bac7-44d8-a6b2-ebe2c460bd71}, !- Handle
  {d6309c1d-e362-4dc7-878c-ef74e86bd937}, !- Source Object
  5,                                      !- Outlet Port
  {b6e49037-5223-433d-9e72-9954e1c1d225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afedb51f-c321-4aa7-bfe7-3eec378a791b}, !- Handle
  {b6e49037-5223-433d-9e72-9954e1c1d225}, !- Source Object
  3,                                      !- Outlet Port
  {e692cdfe-657b-4091-a3d4-ca9e25762b3b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7528e2ab-59c9-4e95-89ba-acff1b7885b7}, !- Handle
  Availability Manager Night Cycle 127,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a0f1a3b9-f336-47fd-877e-cddb23a269bc}, !- Control Zone or Zone List Name
  {c90b5b20-09fd-4481-a88f-e689235db5c7}, !- Cooling Control Zone or Zone List Name
  {50700c8a-e5f1-45ef-bfb1-9c6d30c42b1e}, !- Heating Control Zone or Zone List Name
  {b40e320f-5e79-48bc-ab4e-ff71adf3e796}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a0f1a3b9-f336-47fd-877e-cddb23a269bc}, !- Handle
  Availability Manager Night Cycle 127 Control Zone List; !- Name

OS:ModelObjectList,
  {c90b5b20-09fd-4481-a88f-e689235db5c7}, !- Handle
  Availability Manager Night Cycle 127 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {50700c8a-e5f1-45ef-bfb1-9c6d30c42b1e}, !- Handle
  Availability Manager Night Cycle 127 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b40e320f-5e79-48bc-ab4e-ff71adf3e796}, !- Handle
  Availability Manager Night Cycle 127 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {807a9332-1331-42b1-ae32-09a94bfdcd58}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {07a9d834-56c7-4209-9ddf-6ccb601f3ad3}, !- Air Inlet Node Name
  {96b9d6f7-c1f5-41e8-a3b8-62b88c761282}, !- Air Outlet Node Name
  0.136222853712709;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed332a9e-34bc-4d74-8794-2fbc16b3bf31}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 Return Air Node, !- Name
  {f02f09b5-6b67-482a-92ed-002429aa8536}, !- Inlet Port
  {2b0449ea-f22c-4de8-8a33-caf01f9df8bb}; !- Outlet Port

OS:Connection,
  {78595040-083c-4fec-b776-d394784e72fa}, !- Handle
  {38474292-bb69-45d0-90f7-a5606d4b69b5}, !- Source Object
  3,                                      !- Outlet Port
  {50cc9114-39bf-4ee2-a92b-1d4934a07fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f02f09b5-6b67-482a-92ed-002429aa8536}, !- Handle
  {1d775444-b48e-453b-a8f9-74bad0447ac0}, !- Source Object
  2,                                      !- Outlet Port
  {ed332a9e-34bc-4d74-8794-2fbc16b3bf31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b0449ea-f22c-4de8-8a33-caf01f9df8bb}, !- Handle
