  {ed332a9e-34bc-4d74-8794-2fbc16b3bf31}, !- Source Object
  3,                                      !- Outlet Port
  {40ca0f6d-0c02-4bc1-90bd-30c29f72deb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {369030e1-0e37-4c22-9e3a-1b082b24bd43}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {d0f99bf7-7b8b-493f-ad54-3192716c7975}, !- Inlet Port
  {07a9d834-56c7-4209-9ddf-6ccb601f3ad3}; !- Outlet Port

OS:Connection,
  {d0f99bf7-7b8b-493f-ad54-3192716c7975}, !- Handle
  {03d63947-aeb3-41dd-be03-0681cbc425b9}, !- Source Object
  3,                                      !- Outlet Port
  {369030e1-0e37-4c22-9e3a-1b082b24bd43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a9d834-56c7-4209-9ddf-6ccb601f3ad3}, !- Handle
  {369030e1-0e37-4c22-9e3a-1b082b24bd43}, !- Source Object
  3,                                      !- Outlet Port
  {807a9332-1331-42b1-ae32-09a94bfdcd58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96b9d6f7-c1f5-41e8-a3b8-62b88c761282}, !- Handle
  {807a9332-1331-42b1-ae32-09a94bfdcd58}, !- Source Object
  4,                                      !- Outlet Port
  {38474292-bb69-45d0-90f7-a5606d4b69b5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {86a5686c-7964-4820-ad7d-0864c7f7f5b7}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9d29d6a6-0825-43e3-8e61-d45be1c3de47}, !- Availability Schedule
  {3ffc7e2b-928b-49fc-bacb-77c3c2b48e67}, !- Availability Manager List Name
  0.0772417217173635,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5d18082f-b9df-47ac-bec2-5ff7f16edb85}, !- Supply Side Inlet Node Name
  {1bd6bfe7-84dc-4d67-84dd-75804a885949}, !- Demand Side Outlet Node Name
  {721359e9-fb2f-4992-b24e-5bcc2734f819}, !- Demand Side Inlet Node A
  {66755841-7d03-402f-8a0f-f871699e52e0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {59cfcbf1-abbe-434b-b6b1-3f4cc02407df}, !- Demand Mixer Name
  {6b906478-0c2f-425b-9d2a-8923e7c01c24}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3df1711c-a2d7-4dcc-90ad-0dd5efa30125}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {5d18082f-b9df-47ac-bec2-5ff7f16edb85}, !- Inlet Port
  {466f6337-da31-4cad-9c45-5b6a551f0148}; !- Outlet Port

OS:Node,
  {eb65a86c-89a8-4d40-b214-7a62736aa9af}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {b819c0ce-f50b-4a20-a89d-8db78d570157}, !- Inlet Port
  {66755841-7d03-402f-8a0f-f871699e52e0}; !- Outlet Port

OS:Connection,
  {5d18082f-b9df-47ac-bec2-5ff7f16edb85}, !- Handle
  {86a5686c-7964-4820-ad7d-0864c7f7f5b7}, !- Source Object
  9,                                      !- Outlet Port
  {3df1711c-a2d7-4dcc-90ad-0dd5efa30125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66755841-7d03-402f-8a0f-f871699e52e0}, !- Handle
  {eb65a86c-89a8-4d40-b214-7a62736aa9af}, !- Source Object
  3,                                      !- Outlet Port
  {86a5686c-7964-4820-ad7d-0864c7f7f5b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b6f195b8-c621-4c8a-b630-e84b60210c7a}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {721359e9-fb2f-4992-b24e-5bcc2734f819}, !- Inlet Port
  {ad33ff5a-4c29-44b8-9617-c6301b35cd40}; !- Outlet Port

OS:Node,
  {5949747e-e300-4317-a325-9debd7e96044}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {c8a8b988-a573-4459-813c-06be7ddd662a}, !- Inlet Port
  {1bd6bfe7-84dc-4d67-84dd-75804a885949}; !- Outlet Port

OS:Node,
  {5d06f771-bb90-4e90-8e72-5169fb91457c}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {31052b75-387b-4195-b2f5-b9de35c0a584}, !- Inlet Port
  {62a7e5a0-036a-4ad0-bcc9-65b3654e2a09}; !- Outlet Port

OS:Connection,
  {721359e9-fb2f-4992-b24e-5bcc2734f819}, !- Handle
  {86a5686c-7964-4820-ad7d-0864c7f7f5b7}, !- Source Object
  11,                                     !- Outlet Port
  {b6f195b8-c621-4c8a-b630-e84b60210c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd6bfe7-84dc-4d67-84dd-75804a885949}, !- Handle
  {5949747e-e300-4317-a325-9debd7e96044}, !- Source Object
  3,                                      !- Outlet Port
  {86a5686c-7964-4820-ad7d-0864c7f7f5b7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6b906478-0c2f-425b-9d2a-8923e7c01c24}, !- Handle
  Air Loop HVAC Zone Splitter 128,        !- Name
  {ad33ff5a-4c29-44b8-9617-c6301b35cd40}, !- Inlet Node Name
  {c411ca17-cb87-433e-8081-9b3736aae431}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {59cfcbf1-abbe-434b-b6b1-3f4cc02407df}, !- Handle
  Air Loop HVAC Zone Mixer 128,           !- Name
  {c8a8b988-a573-4459-813c-06be7ddd662a}, !- Outlet Node Name
  {b297f960-7e11-4322-870d-11b6c1f0a626}; !- Inlet Node Name 1

OS:Connection,
  {ad33ff5a-4c29-44b8-9617-c6301b35cd40}, !- Handle
  {b6f195b8-c621-4c8a-b630-e84b60210c7a}, !- Source Object
  3,                                      !- Outlet Port
  {6b906478-0c2f-425b-9d2a-8923e7c01c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a8b988-a573-4459-813c-06be7ddd662a}, !- Handle
  {59cfcbf1-abbe-434b-b6b1-3f4cc02407df}, !- Source Object
  2,                                      !- Outlet Port
  {5949747e-e300-4317-a325-9debd7e96044}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b21177f5-90fc-47c0-8e51-db6404c1e012}, !- Handle
  {86a5686c-7964-4820-ad7d-0864c7f7f5b7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0772417217173635,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1004.97,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  805.83,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3ffc7e2b-928b-49fc-bacb-77c3c2b48e67}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 127, !- Name
  {f9770e23-caf6-4ee6-a5ae-09b00323ee8c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1e3d1b69-7c8f-4a1e-93a4-7faf00a1e012}, !- Handle
  Zone Outpatient Office B  - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {77d5a79c-b0ca-4ec4-a816-af8f471539fd}, !- Control Zone Name
  {eb65a86c-89a8-4d40-b214-7a62736aa9af}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d4db2cc1-91f7-458c-a488-3cf33e5ad0eb}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  75.4262842564275,                       !- U-Factor Times Area Value {W/K}
  6.78951227371304e-05,                   !- Maximum Water Flow Rate {m3/s}
  {779e26b0-6170-4434-bb7d-c70a6523f36d}, !- Water Inlet Node Name
  {23e08444-c6d7-45f7-bc83-c311ac40cf48}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3104.08353739432,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6ea43a1f-734a-42d0-a0b6-6eb0ee8506cf}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {cb544c73-8439-454e-94d8-61d5d7188f59}, !- Inlet Port
  {779e26b0-6170-4434-bb7d-c70a6523f36d}; !- Outlet Port

OS:Connection,
  {cb544c73-8439-454e-94d8-61d5d7188f59}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  131,                                    !- Outlet Port
  {6ea43a1f-734a-42d0-a0b6-6eb0ee8506cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfe1e48b-32b9-4770-9045-ac73519342a6}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {23e08444-c6d7-45f7-bc83-c311ac40cf48}, !- Inlet Port
  {2f9f163f-242b-4167-ad7a-7904716787f5}; !- Outlet Port

OS:Connection,
  {779e26b0-6170-4434-bb7d-c70a6523f36d}, !- Handle
  {6ea43a1f-734a-42d0-a0b6-6eb0ee8506cf}, !- Source Object
  3,                                      !- Outlet Port
  {d4db2cc1-91f7-458c-a488-3cf33e5ad0eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {23e08444-c6d7-45f7-bc83-c311ac40cf48}, !- Handle
  {d4db2cc1-91f7-458c-a488-3cf33e5ad0eb}, !- Source Object
  6,                                      !- Outlet Port
  {bfe1e48b-32b9-4770-9045-ac73519342a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f9f163f-242b-4167-ad7a-7904716787f5}, !- Handle
  {bfe1e48b-32b9-4770-9045-ac73519342a6}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  131;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {aaf36d2a-b11a-481a-bb47-dc0fe56a9288}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {d4db2cc1-91f7-458c-a488-3cf33e5ad0eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {9d882e84-80f9-4325-b62d-d94b68c052cd}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3104.08353739432,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {449f922a-b87e-4fd9-bdef-6f6a6a49ec06}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1540.85566720471,                       !- Rated Total Cooling Capacity {W}
  0.777085757464018,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0772417217173635,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ece31d12-eac5-4f27-a571-9e5dd10b20ca}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0772417217173635,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cfe4b83d-6d26-4dd8-867f-d46e6965ffed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37c881bf-fc0d-4b65-a98b-e66f13323a35}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cfe4b83d-6d26-4dd8-867f-d46e6965ffed}, !- Handle
  Fan On Off Power Curve 127,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37c881bf-fc0d-4b65-a98b-e66f13323a35}, !- Handle
  Fan On Off Efficiency Curve 127,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7564b402-838c-413f-8f46-85e6830ef39a}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {77d5a79c-b0ca-4ec4-a816-af8f471539fd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {905f7e17-9dca-44a8-9dbc-d0f812a9be00}, !- Air Inlet Node Name
  {b819c0ce-f50b-4a20-a89d-8db78d570157}, !- Air Outlet Node Name
  {ece31d12-eac5-4f27-a571-9e5dd10b20ca}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {323db8e4-2541-4bbb-bf2f-5cb2b1f60388}, !- Supply Air Fan Operating Mode Schedule Name
  {d4db2cc1-91f7-458c-a488-3cf33e5ad0eb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {449f922a-b87e-4fd9-bdef-6f6a6a49ec06}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9d882e84-80f9-4325-b62d-d94b68c052cd}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0772417217173635,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0772417217173635,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b819c0ce-f50b-4a20-a89d-8db78d570157}, !- Handle
  {7564b402-838c-413f-8f46-85e6830ef39a}, !- Source Object
  7,                                      !- Outlet Port
  {eb65a86c-89a8-4d40-b214-7a62736aa9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {109d8ebf-c817-44c9-8b42-bb9359bcc219}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0111601047467068,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0772417217173635,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b77b894d-e065-44a7-bcc7-acfcd34e33c6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cd0fceb9-8944-40ba-a0a0-5d27f0c30ebe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cd0fceb9-8944-40ba-a0a0-5d27f0c30ebe}, !- Handle
  Controller Mechanical Ventilation 128,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5705e3cb-8271-4262-8c35-48680ca3014f}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC OA System, !- Name
  {109d8ebf-c817-44c9-8b42-bb9359bcc219}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dca066cf-d5ea-4965-9ac3-c6ec703a0ace}, !- Mixed Air Node Name
  {64d60889-77c0-4ca3-97f5-f3ffd50cc3b2}, !- Outdoor Air Stream Node Name
  {e3998f07-20a8-448a-848e-b3fd49270441}, !- Relief Air Stream Node Name
  {466f6337-da31-4cad-9c45-5b6a551f0148}; !- Return Air Stream Node Name

OS:Node,
  {1589c481-aec6-4c59-b7a4-7afa0f5923f1}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {64d60889-77c0-4ca3-97f5-f3ffd50cc3b2}; !- Outlet Port

OS:Connection,
  {64d60889-77c0-4ca3-97f5-f3ffd50cc3b2}, !- Handle
  {1589c481-aec6-4c59-b7a4-7afa0f5923f1}, !- Source Object
  3,                                      !- Outlet Port
  {5705e3cb-8271-4262-8c35-48680ca3014f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77d4ebf0-0941-400c-b8a6-d017aad4b499}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {e3998f07-20a8-448a-848e-b3fd49270441}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3998f07-20a8-448a-848e-b3fd49270441}, !- Handle
  {5705e3cb-8271-4262-8c35-48680ca3014f}, !- Source Object
  7,                                      !- Outlet Port
  {77d4ebf0-0941-400c-b8a6-d017aad4b499}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cebe911-d763-437b-860b-66c0114602db}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {dca066cf-d5ea-4965-9ac3-c6ec703a0ace}, !- Inlet Port
  {905f7e17-9dca-44a8-9dbc-d0f812a9be00}; !- Outlet Port

OS:Connection,
  {466f6337-da31-4cad-9c45-5b6a551f0148}, !- Handle
  {3df1711c-a2d7-4dcc-90ad-0dd5efa30125}, !- Source Object
  3,                                      !- Outlet Port
  {5705e3cb-8271-4262-8c35-48680ca3014f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dca066cf-d5ea-4965-9ac3-c6ec703a0ace}, !- Handle
  {5705e3cb-8271-4262-8c35-48680ca3014f}, !- Source Object
  5,                                      !- Outlet Port
  {7cebe911-d763-437b-860b-66c0114602db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905f7e17-9dca-44a8-9dbc-d0f812a9be00}, !- Handle
  {7cebe911-d763-437b-860b-66c0114602db}, !- Source Object
  3,                                      !- Outlet Port
  {7564b402-838c-413f-8f46-85e6830ef39a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f9770e23-caf6-4ee6-a5ae-09b00323ee8c}, !- Handle
  Availability Manager Night Cycle 128,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f8fa26af-eff8-4f7a-8493-b68bcbb7b6d4}, !- Control Zone or Zone List Name
  {0cec2e7c-1c77-449d-b906-9d9268f6f6a3}, !- Cooling Control Zone or Zone List Name
  {01af12e3-6cce-47fb-be28-29d1fc11b664}, !- Heating Control Zone or Zone List Name
  {cca2c683-c448-4368-9dce-f1f6fbc5db48}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f8fa26af-eff8-4f7a-8493-b68bcbb7b6d4}, !- Handle
  Availability Manager Night Cycle 128 Control Zone List; !- Name

OS:ModelObjectList,
  {0cec2e7c-1c77-449d-b906-9d9268f6f6a3}, !- Handle
  Availability Manager Night Cycle 128 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {01af12e3-6cce-47fb-be28-29d1fc11b664}, !- Handle
  Availability Manager Night Cycle 128 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cca2c683-c448-4368-9dce-f1f6fbc5db48}, !- Handle
  Availability Manager Night Cycle 128 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fa28e278-31e9-4003-9e7e-1963457f9506}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {896d496e-5056-4658-ab09-cedc870bced6}, !- Air Inlet Node Name
  {31052b75-387b-4195-b2f5-b9de35c0a584}, !- Air Outlet Node Name
  0.0772417217173635;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6fb9e74c-58cf-4874-9a13-ae87031f1ef2}, !- Handle
  Zone Outpatient Office B  - Story Mid3 Return Air Node, !- Name
  {c41a3fcf-dc7a-4be8-8253-bdf604ea4fe2}, !- Inlet Port
  {b297f960-7e11-4322-870d-11b6c1f0a626}; !- Outlet Port

OS:Connection,
  {62a7e5a0-036a-4ad0-bcc9-65b3654e2a09}, !- Handle
  {5d06f771-bb90-4e90-8e72-5169fb91457c}, !- Source Object
  3,                                      !- Outlet Port
  {47c1e252-5414-4632-a445-5efeea3b6e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c41a3fcf-dc7a-4be8-8253-bdf604ea4fe2}, !- Handle
  {92653d59-5eef-4690-91f1-dd714f6480f2}, !- Source Object
  2,                                      !- Outlet Port
  {6fb9e74c-58cf-4874-9a13-ae87031f1ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b297f960-7e11-4322-870d-11b6c1f0a626}, !- Handle
  {6fb9e74c-58cf-4874-9a13-ae87031f1ef2}, !- Source Object
  3,                                      !- Outlet Port
  {59cfcbf1-abbe-434b-b6b1-3f4cc02407df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e85710ff-2439-43ec-94fa-ee7dd3dc57e4}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {c411ca17-cb87-433e-8081-9b3736aae431}, !- Inlet Port
  {896d496e-5056-4658-ab09-cedc870bced6}; !- Outlet Port

OS:Connection,
  {c411ca17-cb87-433e-8081-9b3736aae431}, !- Handle
  {6b906478-0c2f-425b-9d2a-8923e7c01c24}, !- Source Object
  3,                                      !- Outlet Port
  {e85710ff-2439-43ec-94fa-ee7dd3dc57e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {896d496e-5056-4658-ab09-cedc870bced6}, !- Handle
  {e85710ff-2439-43ec-94fa-ee7dd3dc57e4}, !- Source Object
  3,                                      !- Outlet Port
  {fa28e278-31e9-4003-9e7e-1963457f9506}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31052b75-387b-4195-b2f5-b9de35c0a584}, !- Handle
  {fa28e278-31e9-4003-9e7e-1963457f9506}, !- Source Object
  4,                                      !- Outlet Port
  {5d06f771-bb90-4e90-8e72-5169fb91457c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a80fc98f-257d-4ad0-b060-a553bd8907dd}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a15d91e3-5c12-4977-ab89-f97e04ee2d13}, !- Availability Schedule
  {06170480-2b3d-47a2-9c6b-06cbdc5a42d4}, !- Availability Manager List Name
  0.0912764055765595,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e467a8a-8bd9-4d40-9546-c2838c888fef}, !- Supply Side Inlet Node Name
  {e80e2e04-a92a-455f-958c-2912601e3373}, !- Demand Side Outlet Node Name
  {7413c75d-3f04-45b2-b0a3-71bc5bb27f62}, !- Demand Side Inlet Node A
  {328a51f0-8f75-4489-83e5-33a22c5b7d5e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0ab742fc-f87f-437d-8c3a-0669da6a9f0d}, !- Demand Mixer Name
  {e13d7426-8639-4dd4-9df3-594ec030a2b5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {548a6a53-9030-4659-955c-5e944722ab78}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Supply Inlet Node, !- Name
  {5e467a8a-8bd9-4d40-9546-c2838c888fef}, !- Inlet Port
  {af529bd8-3b52-4cb2-afdb-59917736a8f2}; !- Outlet Port

OS:Node,
  {807b5907-7965-4d29-b7ba-3d04c2d21e72}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Supply Outlet Node, !- Name
  {6b86c686-fc16-4c93-abf0-ecf14de529af}, !- Inlet Port
  {328a51f0-8f75-4489-83e5-33a22c5b7d5e}; !- Outlet Port

OS:Connection,
  {5e467a8a-8bd9-4d40-9546-c2838c888fef}, !- Handle
  {a80fc98f-257d-4ad0-b060-a553bd8907dd}, !- Source Object
  9,                                      !- Outlet Port
  {548a6a53-9030-4659-955c-5e944722ab78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328a51f0-8f75-4489-83e5-33a22c5b7d5e}, !- Handle
  {807b5907-7965-4d29-b7ba-3d04c2d21e72}, !- Source Object
  3,                                      !- Outlet Port
  {a80fc98f-257d-4ad0-b060-a553bd8907dd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0ac2ef3d-88ac-4a5b-b697-04fbbe0628c6}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Demand Inlet Node, !- Name
  {7413c75d-3f04-45b2-b0a3-71bc5bb27f62}, !- Inlet Port
  {35e8500a-7015-4853-9e0d-2be7adf0e8ec}; !- Outlet Port

OS:Node,
  {6ce1c36d-17d0-480b-a8cc-df93e0660619}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Demand Outlet Node, !- Name
  {4428bc4f-c0a5-46eb-b1c2-3680fe7c1f0a}, !- Inlet Port
  {e80e2e04-a92a-455f-958c-2912601e3373}; !- Outlet Port

OS:Node,
  {1dbb7eb5-0720-4281-a11c-2daf12bd55a2}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {b9dce4b4-4468-4e30-b051-2d5292c61633}, !- Inlet Port
  {54356ddf-760f-4d93-a809-6bf779efd49f}; !- Outlet Port

OS:Connection,
  {7413c75d-3f04-45b2-b0a3-71bc5bb27f62}, !- Handle
  {a80fc98f-257d-4ad0-b060-a553bd8907dd}, !- Source Object
  11,                                     !- Outlet Port
  {0ac2ef3d-88ac-4a5b-b697-04fbbe0628c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80e2e04-a92a-455f-958c-2912601e3373}, !- Handle
  {6ce1c36d-17d0-480b-a8cc-df93e0660619}, !- Source Object
  3,                                      !- Outlet Port
  {a80fc98f-257d-4ad0-b060-a553bd8907dd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e13d7426-8639-4dd4-9df3-594ec030a2b5}, !- Handle
  Air Loop HVAC Zone Splitter 129,        !- Name
  {35e8500a-7015-4853-9e0d-2be7adf0e8ec}, !- Inlet Node Name
  {6f96b810-3e46-4518-be75-4cd9df29c42f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0ab742fc-f87f-437d-8c3a-0669da6a9f0d}, !- Handle
  Air Loop HVAC Zone Mixer 129,           !- Name
  {4428bc4f-c0a5-46eb-b1c2-3680fe7c1f0a}, !- Outlet Node Name
  {08c3269a-6e50-48cf-95b3-1dd68e1ae3c7}; !- Inlet Node Name 1

OS:Connection,
  {35e8500a-7015-4853-9e0d-2be7adf0e8ec}, !- Handle
  {0ac2ef3d-88ac-4a5b-b697-04fbbe0628c6}, !- Source Object
  3,                                      !- Outlet Port
  {e13d7426-8639-4dd4-9df3-594ec030a2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4428bc4f-c0a5-46eb-b1c2-3680fe7c1f0a}, !- Handle
  {0ab742fc-f87f-437d-8c3a-0669da6a9f0d}, !- Source Object
  2,                                      !- Outlet Port
  {6ce1c36d-17d0-480b-a8cc-df93e0660619}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bdb15e49-b685-4a7c-bb57-6e093a156f38}, !- Handle
  {a80fc98f-257d-4ad0-b060-a553bd8907dd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0912764055765595,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1191.46,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1020.38,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {06170480-2b3d-47a2-9c6b-06cbdc5a42d4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 128, !- Name
  {5e9b87ea-f9dd-4f7d-9298-b1d8f11158b4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1d7c9b01-3336-4ce3-a40d-c31ec19f7b97}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f25ca36d-6496-4e7a-aee9-d235ca305ea4}, !- Control Zone Name
  {807b5907-7965-4d29-b7ba-3d04c2d21e72}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b28d54c1-fef3-444f-9be0-9bb14b831005}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  89.53074128197,                         !- U-Factor Times Area Value {W/K}
  8.10028076983614e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e45eae9f-995d-4c52-abb9-e6b0bd8443a4}, !- Water Inlet Node Name
  {9bf1cac7-cfa1-40d9-9d7f-02e02f668e1e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3703.35116459984,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1c6469e9-6d4b-4524-bef4-9e77988dd242}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {5d2c4606-f63d-4d7a-84bd-d8bf36dd0983}, !- Inlet Port
  {e45eae9f-995d-4c52-abb9-e6b0bd8443a4}; !- Outlet Port

OS:Connection,
  {5d2c4606-f63d-4d7a-84bd-d8bf36dd0983}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  132,                                    !- Outlet Port
  {1c6469e9-6d4b-4524-bef4-9e77988dd242}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff8530c8-0dcd-4fd0-8312-f7e0078b3886}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {9bf1cac7-cfa1-40d9-9d7f-02e02f668e1e}, !- Inlet Port
  {2c6c50c8-78fe-4f8b-8eee-3971faeddf49}; !- Outlet Port

OS:Connection,
  {e45eae9f-995d-4c52-abb9-e6b0bd8443a4}, !- Handle
  {1c6469e9-6d4b-4524-bef4-9e77988dd242}, !- Source Object
  3,                                      !- Outlet Port
  {b28d54c1-fef3-444f-9be0-9bb14b831005}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9bf1cac7-cfa1-40d9-9d7f-02e02f668e1e}, !- Handle
  {b28d54c1-fef3-444f-9be0-9bb14b831005}, !- Source Object
  6,                                      !- Outlet Port
  {ff8530c8-0dcd-4fd0-8312-f7e0078b3886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c6c50c8-78fe-4f8b-8eee-3971faeddf49}, !- Handle
  {ff8530c8-0dcd-4fd0-8312-f7e0078b3886}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  132;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {02633afb-df51-487c-98a3-d6070cbd6ed7}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Water Htg Coil Controller, !- Name
  {b28d54c1-fef3-444f-9be0-9bb14b831005}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6b4bc311-cd8d-43fe-9913-7a23ecb634b0}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3703.35116459984,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fc6f78a2-3f32-4393-87dd-63f699b9cb18}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1843.52084392221,                       !- Rated Total Cooling Capacity {W}
  0.772330037124539,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0912764055765595,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c5928477-060e-4db3-801a-e5d651ad7a24}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0912764055765595,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0c31f18-7ede-402c-9c94-3d47d79d89ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d293fdc6-eb73-4360-8fde-25bdd545b6b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c0c31f18-7ede-402c-9c94-3d47d79d89ea}, !- Handle
  Fan On Off Power Curve 128,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d293fdc6-eb73-4360-8fde-25bdd545b6b3}, !- Handle
  Fan On Off Efficiency Curve 128,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {97d77424-913d-4742-a859-41511e1da3fd}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f25ca36d-6496-4e7a-aee9-d235ca305ea4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {00f44c9f-29cd-4d3f-82cd-3686a3af2440}, !- Air Inlet Node Name
  {6b86c686-fc16-4c93-abf0-ecf14de529af}, !- Air Outlet Node Name
  {c5928477-060e-4db3-801a-e5d651ad7a24}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {76f61d07-06bf-4a1f-851f-54714de17b26}, !- Supply Air Fan Operating Mode Schedule Name
  {b28d54c1-fef3-444f-9be0-9bb14b831005}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fc6f78a2-3f32-4393-87dd-63f699b9cb18}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6b4bc311-cd8d-43fe-9913-7a23ecb634b0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0912764055765595,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0912764055765595,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6b86c686-fc16-4c93-abf0-ecf14de529af}, !- Handle
  {97d77424-913d-4742-a859-41511e1da3fd}, !- Source Object
  7,                                      !- Outlet Port
  {807b5907-7965-4d29-b7ba-3d04c2d21e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {07c0dd8e-9d42-42cf-84bf-fdb5ff98a8c2}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0141315039579546,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0912764055765595,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a15f2e2d-a234-4742-9ec6-7418900921bc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5023871c-8a98-4c54-9a51-6938297f9283}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5023871c-8a98-4c54-9a51-6938297f9283}, !- Handle
  Controller Mechanical Ventilation 129,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {38f563d8-11cf-47f0-89aa-63ca3eac567b}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC OA System, !- Name
  {07c0dd8e-9d42-42cf-84bf-fdb5ff98a8c2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6489adde-2dfb-40c6-b920-4635523e6160}, !- Mixed Air Node Name
  {a2d109dc-b9d9-4017-a337-cb153ccfd4ff}, !- Outdoor Air Stream Node Name
  {51c4e546-d22d-4813-a8e6-9e11a677fc92}, !- Relief Air Stream Node Name
  {af529bd8-3b52-4cb2-afdb-59917736a8f2}; !- Return Air Stream Node Name

OS:Node,
  {c84b2c8a-add8-4b09-9404-0642e8a39d08}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a2d109dc-b9d9-4017-a337-cb153ccfd4ff}; !- Outlet Port

OS:Connection,
  {a2d109dc-b9d9-4017-a337-cb153ccfd4ff}, !- Handle
  {c84b2c8a-add8-4b09-9404-0642e8a39d08}, !- Source Object
  3,                                      !- Outlet Port
  {38f563d8-11cf-47f0-89aa-63ca3eac567b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1533180d-f6e8-4b2d-9161-c24bc154fada}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Relief Air Node, !- Name
  {51c4e546-d22d-4813-a8e6-9e11a677fc92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51c4e546-d22d-4813-a8e6-9e11a677fc92}, !- Handle
  {38f563d8-11cf-47f0-89aa-63ca3eac567b}, !- Source Object
  7,                                      !- Outlet Port
  {1533180d-f6e8-4b2d-9161-c24bc154fada}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04e2733b-1d4e-441f-975e-d2cc181b4bab}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Mixed Air Node, !- Name
  {6489adde-2dfb-40c6-b920-4635523e6160}, !- Inlet Port
  {00f44c9f-29cd-4d3f-82cd-3686a3af2440}; !- Outlet Port

OS:Connection,
  {af529bd8-3b52-4cb2-afdb-59917736a8f2}, !- Handle
  {548a6a53-9030-4659-955c-5e944722ab78}, !- Source Object
  3,                                      !- Outlet Port
  {38f563d8-11cf-47f0-89aa-63ca3eac567b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6489adde-2dfb-40c6-b920-4635523e6160}, !- Handle
  {38f563d8-11cf-47f0-89aa-63ca3eac567b}, !- Source Object
  5,                                      !- Outlet Port
  {04e2733b-1d4e-441f-975e-d2cc181b4bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f44c9f-29cd-4d3f-82cd-3686a3af2440}, !- Handle
  {04e2733b-1d4e-441f-975e-d2cc181b4bab}, !- Source Object
  3,                                      !- Outlet Port
  {97d77424-913d-4742-a859-41511e1da3fd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5e9b87ea-f9dd-4f7d-9298-b1d8f11158b4}, !- Handle
  Availability Manager Night Cycle 129,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b123e0c0-bf48-45db-95bb-4ca5085b7b67}, !- Control Zone or Zone List Name
  {900ec3ab-3929-4328-88b7-c0e69cc09db7}, !- Cooling Control Zone or Zone List Name
  {3ed6995b-5993-4778-a343-b9280e1fc01f}, !- Heating Control Zone or Zone List Name
  {b6b2a43c-80e0-46e8-bde4-65e6df3cadc5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b123e0c0-bf48-45db-95bb-4ca5085b7b67}, !- Handle
  Availability Manager Night Cycle 129 Control Zone List; !- Name

OS:ModelObjectList,
  {900ec3ab-3929-4328-88b7-c0e69cc09db7}, !- Handle
  Availability Manager Night Cycle 129 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3ed6995b-5993-4778-a343-b9280e1fc01f}, !- Handle
  Availability Manager Night Cycle 129 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b6b2a43c-80e0-46e8-bde4-65e6df3cadc5}, !- Handle
  Availability Manager Night Cycle 129 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35df6e62-6de5-4677-8085-b48561542626}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {6077961b-ff4f-441a-bc8c-092c29e3a7a8}, !- Air Inlet Node Name
  {b9dce4b4-4468-4e30-b051-2d5292c61633}, !- Air Outlet Node Name
  0.0912764055765595;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d434f56-9982-407c-ba2b-aaaf62388700}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 Return Air Node, !- Name
  {99483065-0593-44c9-8b69-00ac4f24a491}, !- Inlet Port
  {08c3269a-6e50-48cf-95b3-1dd68e1ae3c7}; !- Outlet Port

OS:Connection,
  {54356ddf-760f-4d93-a809-6bf779efd49f}, !- Handle
  {1dbb7eb5-0720-4281-a11c-2daf12bd55a2}, !- Source Object
  3,                                      !- Outlet Port
  {256f2090-f809-44b0-932c-b0fa1c210706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99483065-0593-44c9-8b69-00ac4f24a491}, !- Handle
  {692f50eb-a4ce-4a5e-b5ac-92ee7a6b9ec6}, !- Source Object
  2,                                      !- Outlet Port
  {2d434f56-9982-407c-ba2b-aaaf62388700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c3269a-6e50-48cf-95b3-1dd68e1ae3c7}, !- Handle
  {2d434f56-9982-407c-ba2b-aaaf62388700}, !- Source Object
  3,                                      !- Outlet Port
  {0ab742fc-f87f-437d-8c3a-0669da6a9f0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67402a1b-a88c-4c93-b38c-7c714abd3f21}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {6f96b810-3e46-4518-be75-4cd9df29c42f}, !- Inlet Port
  {6077961b-ff4f-441a-bc8c-092c29e3a7a8}; !- Outlet Port

OS:Connection,
  {6f96b810-3e46-4518-be75-4cd9df29c42f}, !- Handle
  {e13d7426-8639-4dd4-9df3-594ec030a2b5}, !- Source Object
  3,                                      !- Outlet Port
  {67402a1b-a88c-4c93-b38c-7c714abd3f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6077961b-ff4f-441a-bc8c-092c29e3a7a8}, !- Handle
  {67402a1b-a88c-4c93-b38c-7c714abd3f21}, !- Source Object
  3,                                      !- Outlet Port
  {35df6e62-6de5-4677-8085-b48561542626}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9dce4b4-4468-4e30-b051-2d5292c61633}, !- Handle
  {35df6e62-6de5-4677-8085-b48561542626}, !- Source Object
  4,                                      !- Outlet Port
  {1dbb7eb5-0720-4281-a11c-2daf12bd55a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d638f6d9-3c62-4237-8d14-d237d436f327}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a18fff50-8bda-4117-8039-f348dd52eb6c}, !- Availability Schedule
  {4c04397a-72f9-4b30-bd27-c9a16b958097}, !- Availability Manager List Name
  0.0761490523493046,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d54fd8bd-b69e-40be-81c8-72a45f3f10a9}, !- Supply Side Inlet Node Name
  {7b4bb954-2537-4d9b-8d47-e5566bd744ea}, !- Demand Side Outlet Node Name
  {e0feae2a-77e4-4a73-b648-74dda3035dbf}, !- Demand Side Inlet Node A
  {8a1a79ee-0b50-4c6c-9b40-f770462282f6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7a66e948-76f4-4e37-81e3-de4ff0155f73}, !- Demand Mixer Name
  {0ae7787a-7e51-4c68-a519-01f52c3213f2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2783ea1d-ba22-46c9-8672-3d609ced1952}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {d54fd8bd-b69e-40be-81c8-72a45f3f10a9}, !- Inlet Port
  {c536d842-9b91-4ef2-86b1-d6cdeddfdb98}; !- Outlet Port

OS:Node,
  {0745f59d-0012-4447-89e7-33240d42b8d9}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {41ab2162-079d-4380-b109-ee0c0bd45eee}, !- Inlet Port
  {8a1a79ee-0b50-4c6c-9b40-f770462282f6}; !- Outlet Port

OS:Connection,
  {d54fd8bd-b69e-40be-81c8-72a45f3f10a9}, !- Handle
  {d638f6d9-3c62-4237-8d14-d237d436f327}, !- Source Object
  9,                                      !- Outlet Port
  {2783ea1d-ba22-46c9-8672-3d609ced1952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1a79ee-0b50-4c6c-9b40-f770462282f6}, !- Handle
  {0745f59d-0012-4447-89e7-33240d42b8d9}, !- Source Object
  3,                                      !- Outlet Port
  {d638f6d9-3c62-4237-8d14-d237d436f327}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {55b05416-34a6-4712-837b-7f5707d10481}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {e0feae2a-77e4-4a73-b648-74dda3035dbf}, !- Inlet Port
  {cf58ecc8-51be-439c-9eb5-a6d4d5e965f2}; !- Outlet Port

OS:Node,
  {eb5f969f-d8ce-433a-b275-e627752679da}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {792f0607-4a25-41fa-96ac-86e7d65577a0}, !- Inlet Port
  {7b4bb954-2537-4d9b-8d47-e5566bd744ea}; !- Outlet Port

OS:Node,
  {69122984-a5ea-4aea-ba05-ea2dc44a50c9}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {c89e9648-b815-4b07-9834-4691f6976940}, !- Inlet Port
  {1ca09d2d-f761-4119-89bf-737f84b13443}; !- Outlet Port

OS:Connection,
  {e0feae2a-77e4-4a73-b648-74dda3035dbf}, !- Handle
  {d638f6d9-3c62-4237-8d14-d237d436f327}, !- Source Object
  11,                                     !- Outlet Port
  {55b05416-34a6-4712-837b-7f5707d10481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4bb954-2537-4d9b-8d47-e5566bd744ea}, !- Handle
  {eb5f969f-d8ce-433a-b275-e627752679da}, !- Source Object
  3,                                      !- Outlet Port
  {d638f6d9-3c62-4237-8d14-d237d436f327}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0ae7787a-7e51-4c68-a519-01f52c3213f2}, !- Handle
  Air Loop HVAC Zone Splitter 130,        !- Name
  {cf58ecc8-51be-439c-9eb5-a6d4d5e965f2}, !- Inlet Node Name
  {fcde7dd1-a3f2-4c1a-a5fa-39e5e5d69108}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7a66e948-76f4-4e37-81e3-de4ff0155f73}, !- Handle
  Air Loop HVAC Zone Mixer 130,           !- Name
  {792f0607-4a25-41fa-96ac-86e7d65577a0}, !- Outlet Node Name
  {352a7386-adc6-4e6c-aa17-c09daa1d06c4}; !- Inlet Node Name 1

OS:Connection,
  {cf58ecc8-51be-439c-9eb5-a6d4d5e965f2}, !- Handle
  {55b05416-34a6-4712-837b-7f5707d10481}, !- Source Object
  3,                                      !- Outlet Port
  {0ae7787a-7e51-4c68-a519-01f52c3213f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {792f0607-4a25-41fa-96ac-86e7d65577a0}, !- Handle
  {7a66e948-76f4-4e37-81e3-de4ff0155f73}, !- Source Object
  2,                                      !- Outlet Port
  {eb5f969f-d8ce-433a-b275-e627752679da}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f58bf4cb-cd7c-42b4-a505-c01f58df937f}, !- Handle
  {d638f6d9-3c62-4237-8d14-d237d436f327}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0761490523493046,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1015.05,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1362.34,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4c04397a-72f9-4b30-bd27-c9a16b958097}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 129, !- Name
  {5bf352ee-8023-4690-9680-2cdd4cedf9c7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {215c839d-2b5b-489c-9528-fcc53183c986}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bb400ec6-3327-47f7-95ff-286626e182b9}, !- Control Zone Name
  {0745f59d-0012-4447-89e7-33240d42b8d9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {01fc8d89-7d7a-4115-af28-ec4ea27ed793}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  73.5931705611242,                       !- U-Factor Times Area Value {W/K}
  6.58027595202109e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a3fc6d78-9c81-4660-8c97-5a449ca30e7f}, !- Water Inlet Node Name
  {d444bf85-5e1c-4740-8630-7e2be0101002}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3008.42320195262,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {26d6da6b-4be0-47b8-a7bb-7b34c0da5e05}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8d1f8661-32db-420a-a8d9-19317e2e43c4}, !- Inlet Port
  {a3fc6d78-9c81-4660-8c97-5a449ca30e7f}; !- Outlet Port

OS:Connection,
  {8d1f8661-32db-420a-a8d9-19317e2e43c4}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  133,                                    !- Outlet Port
  {26d6da6b-4be0-47b8-a7bb-7b34c0da5e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47600784-f31a-44c2-b2dc-d5116db33b60}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {d444bf85-5e1c-4740-8630-7e2be0101002}, !- Inlet Port
  {4ba95bb1-f2ab-461f-b93e-7cb756ed767f}; !- Outlet Port

OS:Connection,
  {a3fc6d78-9c81-4660-8c97-5a449ca30e7f}, !- Handle
  {26d6da6b-4be0-47b8-a7bb-7b34c0da5e05}, !- Source Object
  3,                                      !- Outlet Port
  {01fc8d89-7d7a-4115-af28-ec4ea27ed793}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d444bf85-5e1c-4740-8630-7e2be0101002}, !- Handle
  {01fc8d89-7d7a-4115-af28-ec4ea27ed793}, !- Source Object
  6,                                      !- Outlet Port
  {47600784-f31a-44c2-b2dc-d5116db33b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ba95bb1-f2ab-461f-b93e-7cb756ed767f}, !- Handle
  {47600784-f31a-44c2-b2dc-d5116db33b60}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  133;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {5a6747eb-8288-4261-8618-1ed71dbea26e}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {01fc8d89-7d7a-4115-af28-ec4ea27ed793}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {25262a4a-4e08-45af-917f-433a98a9c80d}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3008.42320195262,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0d2fd518-7015-42aa-a7c6-6f758783dce9}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1443.41761427693,                       !- Rated Total Cooling Capacity {W}
  0.798073491146239,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0761490523493046,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1c59000f-3c39-4ba8-a15f-07e0ace5aef0}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0761490523493046,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e6e267d9-cbce-4325-b3ad-453473032b5a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a2aa1ce-d8e8-4ebc-883d-1266c856b55a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e6e267d9-cbce-4325-b3ad-453473032b5a}, !- Handle
  Fan On Off Power Curve 129,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a2aa1ce-d8e8-4ebc-883d-1266c856b55a}, !- Handle
  Fan On Off Efficiency Curve 129,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {11facbb9-ba01-4b0b-8785-c8d735702d75}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bb400ec6-3327-47f7-95ff-286626e182b9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b97d3768-93b0-4bb8-8442-2e0152272005}, !- Air Inlet Node Name
  {41ab2162-079d-4380-b109-ee0c0bd45eee}, !- Air Outlet Node Name
  {1c59000f-3c39-4ba8-a15f-07e0ace5aef0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {33683921-7287-4cee-85d8-df3faef5eecd}, !- Supply Air Fan Operating Mode Schedule Name
  {01fc8d89-7d7a-4115-af28-ec4ea27ed793}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0d2fd518-7015-42aa-a7c6-6f758783dce9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {25262a4a-4e08-45af-917f-433a98a9c80d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0761490523493046,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0761490523493046,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {41ab2162-079d-4380-b109-ee0c0bd45eee}, !- Handle
  {11facbb9-ba01-4b0b-8785-c8d735702d75}, !- Source Object
  7,                                      !- Outlet Port
  {0745f59d-0012-4447-89e7-33240d42b8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8d79d319-9a87-429e-818d-910fed804f0d}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00913327617736044,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0761490523493046,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {655c30d9-c1c5-4aff-9c67-3ca21700f385}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a917aacd-f6f0-405c-bdd2-c57aba998835}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a917aacd-f6f0-405c-bdd2-c57aba998835}, !- Handle
  Controller Mechanical Ventilation 130,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0b6b6822-f94f-4efc-8fa7-501dc8814230}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC OA System, !- Name
  {8d79d319-9a87-429e-818d-910fed804f0d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2ca4ef6b-8db3-446a-a8a9-e579a5961197}, !- Mixed Air Node Name
  {1aa1e787-96d5-4dca-a17a-88ecb0bf4b01}, !- Outdoor Air Stream Node Name
  {3324d73c-e9d4-460d-bddf-dd717370c31c}, !- Relief Air Stream Node Name
  {c536d842-9b91-4ef2-86b1-d6cdeddfdb98}; !- Return Air Stream Node Name

OS:Node,
  {0544e0b7-3a5e-4108-899d-1dbf4bab8758}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1aa1e787-96d5-4dca-a17a-88ecb0bf4b01}; !- Outlet Port

OS:Connection,
  {1aa1e787-96d5-4dca-a17a-88ecb0bf4b01}, !- Handle
  {0544e0b7-3a5e-4108-899d-1dbf4bab8758}, !- Source Object
  3,                                      !- Outlet Port
  {0b6b6822-f94f-4efc-8fa7-501dc8814230}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {725438e7-23f6-4797-bce0-5443cbbdc84a}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {3324d73c-e9d4-460d-bddf-dd717370c31c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3324d73c-e9d4-460d-bddf-dd717370c31c}, !- Handle
  {0b6b6822-f94f-4efc-8fa7-501dc8814230}, !- Source Object
  7,                                      !- Outlet Port
  {725438e7-23f6-4797-bce0-5443cbbdc84a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef2e10e8-6f40-4b6c-bd98-ec96c044d3c1}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {2ca4ef6b-8db3-446a-a8a9-e579a5961197}, !- Inlet Port
  {b97d3768-93b0-4bb8-8442-2e0152272005}; !- Outlet Port

OS:Connection,
  {c536d842-9b91-4ef2-86b1-d6cdeddfdb98}, !- Handle
  {2783ea1d-ba22-46c9-8672-3d609ced1952}, !- Source Object
  3,                                      !- Outlet Port
  {0b6b6822-f94f-4efc-8fa7-501dc8814230}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2ca4ef6b-8db3-446a-a8a9-e579a5961197}, !- Handle
  {0b6b6822-f94f-4efc-8fa7-501dc8814230}, !- Source Object
  5,                                      !- Outlet Port
  {ef2e10e8-6f40-4b6c-bd98-ec96c044d3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b97d3768-93b0-4bb8-8442-2e0152272005}, !- Handle
  {ef2e10e8-6f40-4b6c-bd98-ec96c044d3c1}, !- Source Object
  3,                                      !- Outlet Port
  {11facbb9-ba01-4b0b-8785-c8d735702d75}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5bf352ee-8023-4690-9680-2cdd4cedf9c7}, !- Handle
  Availability Manager Night Cycle 130,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {550e2be4-dfc7-4440-be94-671d6c1cc8c6}, !- Control Zone or Zone List Name
  {5a35deb9-3da9-49cd-a5dd-866f52e00eb5}, !- Cooling Control Zone or Zone List Name
  {d5447ede-db05-4e38-a6a8-bb114988aaf6}, !- Heating Control Zone or Zone List Name
  {e5a3672c-ddf2-4f12-a77f-890ad4270140}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {550e2be4-dfc7-4440-be94-671d6c1cc8c6}, !- Handle
  Availability Manager Night Cycle 130 Control Zone List; !- Name

OS:ModelObjectList,
  {5a35deb9-3da9-49cd-a5dd-866f52e00eb5}, !- Handle
  Availability Manager Night Cycle 130 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d5447ede-db05-4e38-a6a8-bb114988aaf6}, !- Handle
  Availability Manager Night Cycle 130 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e5a3672c-ddf2-4f12-a77f-890ad4270140}, !- Handle
  Availability Manager Night Cycle 130 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f5707965-79c7-4c57-b18c-ad37856c8b09}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {3e1a6654-03e2-45a3-947f-be3e022335fb}, !- Air Inlet Node Name
  {c89e9648-b815-4b07-9834-4691f6976940}, !- Air Outlet Node Name
  0.0761490523493046;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3dd1fe2-6e30-4a90-b4d1-842dc38fab84}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 Return Air Node, !- Name
  {107d94e8-e686-4dba-8ff4-31b4049fb77d}, !- Inlet Port
  {352a7386-adc6-4e6c-aa17-c09daa1d06c4}; !- Outlet Port

OS:Connection,
  {1ca09d2d-f761-4119-89bf-737f84b13443}, !- Handle
  {69122984-a5ea-4aea-ba05-ea2dc44a50c9}, !- Source Object
  3,                                      !- Outlet Port
  {e8176576-1671-4235-b5b7-e4778f75e81a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {107d94e8-e686-4dba-8ff4-31b4049fb77d}, !- Handle
  {98bbc58f-65b2-4d73-9164-5a0d98aa458e}, !- Source Object
  2,                                      !- Outlet Port
  {c3dd1fe2-6e30-4a90-b4d1-842dc38fab84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {352a7386-adc6-4e6c-aa17-c09daa1d06c4}, !- Handle
  {c3dd1fe2-6e30-4a90-b4d1-842dc38fab84}, !- Source Object
  3,                                      !- Outlet Port
  {7a66e948-76f4-4e37-81e3-de4ff0155f73}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f7536f8-569e-4742-b047-0ea84bb9f129}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {fcde7dd1-a3f2-4c1a-a5fa-39e5e5d69108}, !- Inlet Port
  {3e1a6654-03e2-45a3-947f-be3e022335fb}; !- Outlet Port

OS:Connection,
  {fcde7dd1-a3f2-4c1a-a5fa-39e5e5d69108}, !- Handle
  {0ae7787a-7e51-4c68-a519-01f52c3213f2}, !- Source Object
  3,                                      !- Outlet Port
  {1f7536f8-569e-4742-b047-0ea84bb9f129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e1a6654-03e2-45a3-947f-be3e022335fb}, !- Handle
  {1f7536f8-569e-4742-b047-0ea84bb9f129}, !- Source Object
  3,                                      !- Outlet Port
  {f5707965-79c7-4c57-b18c-ad37856c8b09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c89e9648-b815-4b07-9834-4691f6976940}, !- Handle
  {f5707965-79c7-4c57-b18c-ad37856c8b09}, !- Source Object
  4,                                      !- Outlet Port
  {69122984-a5ea-4aea-ba05-ea2dc44a50c9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {15ddd472-7c38-40f4-9abb-f4384a782a23}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3ef3f7bb-f6bf-4eba-818f-635f65b29731}, !- Availability Schedule
  {a35f8004-4744-42d4-a69e-4ff08da7d77e}, !- Availability Manager List Name
  0.126614308127784,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ec4c29a5-3d2b-436b-ad9d-42633004f0fb}, !- Supply Side Inlet Node Name
  {fd6565bc-612a-4624-9380-e142df7e1ae8}, !- Demand Side Outlet Node Name
  {73fa3d92-cdaa-4015-8810-28f9c77eaefe}, !- Demand Side Inlet Node A
  {32a430a6-cc8b-4b9e-98c8-94160b7bf815}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bdea52e1-8841-40a4-b43e-bfea733d0e45}, !- Demand Mixer Name
  {effab6f5-9947-4d21-b9d0-2bb07e6d35f3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {64b68f38-f45f-4a10-95e5-4ab588b2e0ae}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {ec4c29a5-3d2b-436b-ad9d-42633004f0fb}, !- Inlet Port
  {c2be61c0-52bb-4069-9a77-abedb5aeb2cd}; !- Outlet Port

OS:Node,
  {cdfd3c7b-4018-4edd-b08f-b734eae34a5a}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {02b0570e-f251-44b4-895f-088ff78160d7}, !- Inlet Port
  {32a430a6-cc8b-4b9e-98c8-94160b7bf815}; !- Outlet Port

OS:Connection,
  {ec4c29a5-3d2b-436b-ad9d-42633004f0fb}, !- Handle
  {15ddd472-7c38-40f4-9abb-f4384a782a23}, !- Source Object
  9,                                      !- Outlet Port
  {64b68f38-f45f-4a10-95e5-4ab588b2e0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a430a6-cc8b-4b9e-98c8-94160b7bf815}, !- Handle
  {cdfd3c7b-4018-4edd-b08f-b734eae34a5a}, !- Source Object
  3,                                      !- Outlet Port
  {15ddd472-7c38-40f4-9abb-f4384a782a23}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {24c05159-de4a-41da-a786-c45276a46fca}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {73fa3d92-cdaa-4015-8810-28f9c77eaefe}, !- Inlet Port
  {1602ae45-32e9-4dc7-b46e-1dbcb099518b}; !- Outlet Port

OS:Node,
  {0ff5e71b-ee3b-4863-a7ca-b06a11b0ad03}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {3e7ef38b-ec2b-4381-a5d4-9fa08f98db65}, !- Inlet Port
  {fd6565bc-612a-4624-9380-e142df7e1ae8}; !- Outlet Port

OS:Node,
  {9bbc556d-e6fb-46d7-90b1-be444079503f}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {89d9472e-1483-4c26-8d10-69ceaee29b55}, !- Inlet Port
  {d569dcf6-c9f7-461c-b395-ea8e7d5924f9}; !- Outlet Port

OS:Connection,
  {73fa3d92-cdaa-4015-8810-28f9c77eaefe}, !- Handle
  {15ddd472-7c38-40f4-9abb-f4384a782a23}, !- Source Object
  11,                                     !- Outlet Port
  {24c05159-de4a-41da-a786-c45276a46fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6565bc-612a-4624-9380-e142df7e1ae8}, !- Handle
  {0ff5e71b-ee3b-4863-a7ca-b06a11b0ad03}, !- Source Object
  3,                                      !- Outlet Port
  {15ddd472-7c38-40f4-9abb-f4384a782a23}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {effab6f5-9947-4d21-b9d0-2bb07e6d35f3}, !- Handle
  Air Loop HVAC Zone Splitter 131,        !- Name
  {1602ae45-32e9-4dc7-b46e-1dbcb099518b}, !- Inlet Node Name
  {2076c161-ba02-4fa2-8448-b9fefd8dac41}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bdea52e1-8841-40a4-b43e-bfea733d0e45}, !- Handle
  Air Loop HVAC Zone Mixer 131,           !- Name
  {3e7ef38b-ec2b-4381-a5d4-9fa08f98db65}, !- Outlet Node Name
  {98033f70-e644-4bb4-b1bb-15693f70453a}; !- Inlet Node Name 1

OS:Connection,
  {1602ae45-32e9-4dc7-b46e-1dbcb099518b}, !- Handle
  {24c05159-de4a-41da-a786-c45276a46fca}, !- Source Object
  3,                                      !- Outlet Port
  {effab6f5-9947-4d21-b9d0-2bb07e6d35f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e7ef38b-ec2b-4381-a5d4-9fa08f98db65}, !- Handle
  {bdea52e1-8841-40a4-b43e-bfea733d0e45}, !- Source Object
  2,                                      !- Outlet Port
  {0ff5e71b-ee3b-4863-a7ca-b06a11b0ad03}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a237f40-517b-42f3-8e48-ce0275e8e93b}, !- Handle
  {15ddd472-7c38-40f4-9abb-f4384a782a23}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.126614308127784,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1505.38,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1359.46,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a35f8004-4744-42d4-a69e-4ff08da7d77e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 130, !- Name
  {67210aad-619e-48c4-8fa3-7ce8d2e20613}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d1efc057-5220-4611-8eb8-6e210c433e3b}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {06db41fa-3d7d-4cbb-9e01-8eb2e6a54515}, !- Control Zone Name
  {cdfd3c7b-4018-4edd-b08f-b734eae34a5a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {e3594628-0225-45d8-8f6d-e96b3ccc0df9}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  118.745314180262,                       !- U-Factor Times Area Value {W/K}
  0.000104491939767595,                   !- Maximum Water Flow Rate {m3/s}
  {53ed2e10-7e76-431f-bdc7-50b402dc9230}, !- Water Inlet Node Name
  {78285057-3a05-4cc6-bc5d-0ce75637a607}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4777.24609584673,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {344885c3-4b20-4307-ad7f-a44994a1e21e}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {f1669273-d030-4dfd-98d5-c4e5ee3b669c}, !- Inlet Port
  {53ed2e10-7e76-431f-bdc7-50b402dc9230}; !- Outlet Port

OS:Connection,
  {f1669273-d030-4dfd-98d5-c4e5ee3b669c}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  134,                                    !- Outlet Port
  {344885c3-4b20-4307-ad7f-a44994a1e21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8684b191-dd4d-446d-aad9-79f3ae496f0c}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {78285057-3a05-4cc6-bc5d-0ce75637a607}, !- Inlet Port
  {bd164989-37c8-4424-a87f-e6884e99952d}; !- Outlet Port

OS:Connection,
  {53ed2e10-7e76-431f-bdc7-50b402dc9230}, !- Handle
  {344885c3-4b20-4307-ad7f-a44994a1e21e}, !- Source Object
  3,                                      !- Outlet Port
  {e3594628-0225-45d8-8f6d-e96b3ccc0df9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {78285057-3a05-4cc6-bc5d-0ce75637a607}, !- Handle
  {e3594628-0225-45d8-8f6d-e96b3ccc0df9}, !- Source Object
  6,                                      !- Outlet Port
  {8684b191-dd4d-446d-aad9-79f3ae496f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd164989-37c8-4424-a87f-e6884e99952d}, !- Handle
  {8684b191-dd4d-446d-aad9-79f3ae496f0c}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  134;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {a30d603c-4f96-477a-97fe-ec3117562d52}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {e3594628-0225-45d8-8f6d-e96b3ccc0df9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {92c0e116-f44b-4920-8097-9a2d604e3f51}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4777.24609584673,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {76240d7b-8a69-46e2-9cf7-f433b6dad660}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2095.91637357695,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.126614308127784,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {dd939b7f-95b5-4118-8cff-0fbd716a7485}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.126614308127784,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3ffe895-2fbc-4d05-8a4d-7217147e51cf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39bfed4c-e71a-47d9-b0bc-e1eb54bbe767}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d3ffe895-2fbc-4d05-8a4d-7217147e51cf}, !- Handle
  Fan On Off Power Curve 130,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39bfed4c-e71a-47d9-b0bc-e1eb54bbe767}, !- Handle
  Fan On Off Efficiency Curve 130,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {293c12c0-04cc-4718-80d5-0cb697321546}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {06db41fa-3d7d-4cbb-9e01-8eb2e6a54515}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {5222e9d4-66c9-426b-b20a-b89f9d2cb5e9}, !- Air Inlet Node Name
  {02b0570e-f251-44b4-895f-088ff78160d7}, !- Air Outlet Node Name
  {dd939b7f-95b5-4118-8cff-0fbd716a7485}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {13782f26-e17b-4853-b743-bd4d8fd74b2b}, !- Supply Air Fan Operating Mode Schedule Name
  {e3594628-0225-45d8-8f6d-e96b3ccc0df9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {76240d7b-8a69-46e2-9cf7-f433b6dad660}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {92c0e116-f44b-4920-8097-9a2d604e3f51}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.126614308127784,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.126614308127784,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {02b0570e-f251-44b4-895f-088ff78160d7}, !- Handle
  {293c12c0-04cc-4718-80d5-0cb697321546}, !- Source Object
  7,                                      !- Outlet Port
  {cdfd3c7b-4018-4edd-b08f-b734eae34a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {74291680-b936-46e6-a822-b26516061a07}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0091332761773584,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.126614308127784,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5e0d7ac2-824d-4992-9edd-57c4155e08e2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {862faa01-675c-4860-9250-081abdff71bd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {862faa01-675c-4860-9250-081abdff71bd}, !- Handle
  Controller Mechanical Ventilation 131,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {86410402-98af-46f1-8b76-99b930a41bd9}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC OA System, !- Name
  {74291680-b936-46e6-a822-b26516061a07}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {65b2d428-9ccc-474c-ad58-ab533510f23a}, !- Mixed Air Node Name
  {a3f120f4-5e4b-4df1-bff8-387f20834fe9}, !- Outdoor Air Stream Node Name
  {c9d253ee-ed61-4cf2-a22e-b3a685c730b9}, !- Relief Air Stream Node Name
  {c2be61c0-52bb-4069-9a77-abedb5aeb2cd}; !- Return Air Stream Node Name

OS:Node,
  {6461bef2-6e7c-447e-8b17-e2e39ec0c005}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a3f120f4-5e4b-4df1-bff8-387f20834fe9}; !- Outlet Port

OS:Connection,
  {a3f120f4-5e4b-4df1-bff8-387f20834fe9}, !- Handle
  {6461bef2-6e7c-447e-8b17-e2e39ec0c005}, !- Source Object
  3,                                      !- Outlet Port
  {86410402-98af-46f1-8b76-99b930a41bd9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f981dd4b-6eac-4035-adcf-0406c7c1be5c}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {c9d253ee-ed61-4cf2-a22e-b3a685c730b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9d253ee-ed61-4cf2-a22e-b3a685c730b9}, !- Handle
  {86410402-98af-46f1-8b76-99b930a41bd9}, !- Source Object
  7,                                      !- Outlet Port
  {f981dd4b-6eac-4035-adcf-0406c7c1be5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {125bb4bf-f98a-44a2-b3f5-05cac8d8081c}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {65b2d428-9ccc-474c-ad58-ab533510f23a}, !- Inlet Port
  {5222e9d4-66c9-426b-b20a-b89f9d2cb5e9}; !- Outlet Port

OS:Connection,
  {c2be61c0-52bb-4069-9a77-abedb5aeb2cd}, !- Handle
  {64b68f38-f45f-4a10-95e5-4ab588b2e0ae}, !- Source Object
  3,                                      !- Outlet Port
  {86410402-98af-46f1-8b76-99b930a41bd9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {65b2d428-9ccc-474c-ad58-ab533510f23a}, !- Handle
  {86410402-98af-46f1-8b76-99b930a41bd9}, !- Source Object
  5,                                      !- Outlet Port
  {125bb4bf-f98a-44a2-b3f5-05cac8d8081c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5222e9d4-66c9-426b-b20a-b89f9d2cb5e9}, !- Handle
  {125bb4bf-f98a-44a2-b3f5-05cac8d8081c}, !- Source Object
  3,                                      !- Outlet Port
  {293c12c0-04cc-4718-80d5-0cb697321546}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {67210aad-619e-48c4-8fa3-7ce8d2e20613}, !- Handle
  Availability Manager Night Cycle 131,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b222be91-1570-4f91-beb7-ba7e6a3d2e9b}, !- Control Zone or Zone List Name
  {298ad1b6-ffde-4bf1-b050-d9c943a2a62d}, !- Cooling Control Zone or Zone List Name
  {944e90ac-a8d2-4004-ba4f-158ff1be472e}, !- Heating Control Zone or Zone List Name
  {41d87670-19e8-4257-894b-0f3c488a0d50}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b222be91-1570-4f91-beb7-ba7e6a3d2e9b}, !- Handle
  Availability Manager Night Cycle 131 Control Zone List; !- Name

OS:ModelObjectList,
  {298ad1b6-ffde-4bf1-b050-d9c943a2a62d}, !- Handle
  Availability Manager Night Cycle 131 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {944e90ac-a8d2-4004-ba4f-158ff1be472e}, !- Handle
  Availability Manager Night Cycle 131 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {41d87670-19e8-4257-894b-0f3c488a0d50}, !- Handle
  Availability Manager Night Cycle 131 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {72e4c649-d8d6-4d8b-aa89-50ce4dcec8cb}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {df8a6b42-e1fa-4a6e-b1e7-bb5fd208e09b}, !- Air Inlet Node Name
  {89d9472e-1483-4c26-8d10-69ceaee29b55}, !- Air Outlet Node Name
  0.126614308127784;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7fcfd0e-66d7-4dea-a005-862a6da7d500}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 Return Air Node, !- Name
  {a3005bec-7b59-452f-b771-09cb062cdfc2}, !- Inlet Port
  {98033f70-e644-4bb4-b1bb-15693f70453a}; !- Outlet Port

OS:Connection,
  {d569dcf6-c9f7-461c-b395-ea8e7d5924f9}, !- Handle
  {9bbc556d-e6fb-46d7-90b1-be444079503f}, !- Source Object
  3,                                      !- Outlet Port
  {2443b9c9-4137-46f0-b819-0e3cbabdd11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3005bec-7b59-452f-b771-09cb062cdfc2}, !- Handle
  {a1fb5bd4-ab73-4eef-b2e1-0eeeb9dee90b}, !- Source Object
  2,                                      !- Outlet Port
  {d7fcfd0e-66d7-4dea-a005-862a6da7d500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98033f70-e644-4bb4-b1bb-15693f70453a}, !- Handle
  {d7fcfd0e-66d7-4dea-a005-862a6da7d500}, !- Source Object
  3,                                      !- Outlet Port
  {bdea52e1-8841-40a4-b43e-bfea733d0e45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da371f3a-bc31-4a6c-a437-051dc9cc9fcb}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {2076c161-ba02-4fa2-8448-b9fefd8dac41}, !- Inlet Port
  {df8a6b42-e1fa-4a6e-b1e7-bb5fd208e09b}; !- Outlet Port

OS:Connection,
  {2076c161-ba02-4fa2-8448-b9fefd8dac41}, !- Handle
  {effab6f5-9947-4d21-b9d0-2bb07e6d35f3}, !- Source Object
  3,                                      !- Outlet Port
  {da371f3a-bc31-4a6c-a437-051dc9cc9fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8a6b42-e1fa-4a6e-b1e7-bb5fd208e09b}, !- Handle
  {da371f3a-bc31-4a6c-a437-051dc9cc9fcb}, !- Source Object
  3,                                      !- Outlet Port
  {72e4c649-d8d6-4d8b-aa89-50ce4dcec8cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89d9472e-1483-4c26-8d10-69ceaee29b55}, !- Handle
  {72e4c649-d8d6-4d8b-aa89-50ce4dcec8cb}, !- Source Object
  4,                                      !- Outlet Port
  {9bbc556d-e6fb-46d7-90b1-be444079503f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f15de7e9-3c2d-48e9-a109-9c9f2c82031e}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e9edbb8f-e206-4605-b9dd-5bf7bfaf384a}, !- Availability Schedule
  {6c322dc0-c746-4474-8d11-6a33eab1a1f5}, !- Availability Manager List Name
  0.102066971973163,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e85b1d1d-d4bf-41ae-b6e3-d194afcef981}, !- Supply Side Inlet Node Name
  {b660c35b-05f0-42e4-960c-4d16531010ef}, !- Demand Side Outlet Node Name
  {8962b60c-7688-4ca8-98a7-da21cf073ae4}, !- Demand Side Inlet Node A
  {b02e03bf-b52b-4426-b312-27afa5d79619}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5f35b222-3943-4cb9-82a1-d1a7151077cb}, !- Demand Mixer Name
  {47ffd767-a510-4591-8b45-d2b3b99d84b5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1240232d-f6fd-4d53-b517-d556cf9758ce}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {e85b1d1d-d4bf-41ae-b6e3-d194afcef981}, !- Inlet Port
  {cca1fa6a-a783-45b7-9780-62e062b4f768}; !- Outlet Port

OS:Node,
  {d95ff87e-9c5c-4631-a9c6-e091cc167c6b}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {4275dc1b-03e9-4fbf-b210-ae6b693520c7}, !- Inlet Port
  {b02e03bf-b52b-4426-b312-27afa5d79619}; !- Outlet Port

OS:Connection,
  {e85b1d1d-d4bf-41ae-b6e3-d194afcef981}, !- Handle
  {f15de7e9-3c2d-48e9-a109-9c9f2c82031e}, !- Source Object
  9,                                      !- Outlet Port
  {1240232d-f6fd-4d53-b517-d556cf9758ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b02e03bf-b52b-4426-b312-27afa5d79619}, !- Handle
  {d95ff87e-9c5c-4631-a9c6-e091cc167c6b}, !- Source Object
  3,                                      !- Outlet Port
  {f15de7e9-3c2d-48e9-a109-9c9f2c82031e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7fa05713-9919-4cb3-9b5e-93e08b323203}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {8962b60c-7688-4ca8-98a7-da21cf073ae4}, !- Inlet Port
  {87bde737-5991-410d-87ba-96f4b1f601c6}; !- Outlet Port

OS:Node,
  {1b2f1a09-9af8-4421-bc3f-df62371177e1}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {0fe10e1c-7087-4ecc-99dc-cb40b0fb7095}, !- Inlet Port
  {b660c35b-05f0-42e4-960c-4d16531010ef}; !- Outlet Port

OS:Node,
  {a9120fb2-33b6-4fa0-8340-3572156127cb}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {e8dae8fe-359f-47db-a803-d11c36f8d5f3}, !- Inlet Port
  {9d088434-2bfb-47db-b305-3e22057d80e6}; !- Outlet Port

OS:Connection,
  {8962b60c-7688-4ca8-98a7-da21cf073ae4}, !- Handle
  {f15de7e9-3c2d-48e9-a109-9c9f2c82031e}, !- Source Object
  11,                                     !- Outlet Port
  {7fa05713-9919-4cb3-9b5e-93e08b323203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b660c35b-05f0-42e4-960c-4d16531010ef}, !- Handle
  {1b2f1a09-9af8-4421-bc3f-df62371177e1}, !- Source Object
  3,                                      !- Outlet Port
  {f15de7e9-3c2d-48e9-a109-9c9f2c82031e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {47ffd767-a510-4591-8b45-d2b3b99d84b5}, !- Handle
  Air Loop HVAC Zone Splitter 132,        !- Name
  {87bde737-5991-410d-87ba-96f4b1f601c6}, !- Inlet Node Name
  {136e4579-0a2f-4bd0-b2b8-976e4456a565}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5f35b222-3943-4cb9-82a1-d1a7151077cb}, !- Handle
  Air Loop HVAC Zone Mixer 132,           !- Name
  {0fe10e1c-7087-4ecc-99dc-cb40b0fb7095}, !- Outlet Node Name
  {e64dcf3a-4250-4366-87af-7f0ffc8813ec}; !- Inlet Node Name 1

OS:Connection,
  {87bde737-5991-410d-87ba-96f4b1f601c6}, !- Handle
  {7fa05713-9919-4cb3-9b5e-93e08b323203}, !- Source Object
  3,                                      !- Outlet Port
  {47ffd767-a510-4591-8b45-d2b3b99d84b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe10e1c-7087-4ecc-99dc-cb40b0fb7095}, !- Handle
  {5f35b222-3943-4cb9-82a1-d1a7151077cb}, !- Source Object
  2,                                      !- Outlet Port
  {1b2f1a09-9af8-4421-bc3f-df62371177e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {40594cd5-5e71-4083-ad6a-970a3b2bc588}, !- Handle
  {f15de7e9-3c2d-48e9-a109-9c9f2c82031e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.102066971973163,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1234.98,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1175.21,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6c322dc0-c746-4474-8d11-6a33eab1a1f5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 131, !- Name
  {cd1ec696-7f48-4617-850c-25a88be603a8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {35466429-9e38-43d7-a0ec-a4b9237f57eb}, !- Handle
  Zone Outpatient Office C  - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {95c268f8-5d4e-420e-9bb6-966f07aead4b}, !- Control Zone Name
  {d95ff87e-9c5c-4631-a9c6-e091cc167c6b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ff12bad1-0699-46a7-a6ad-65d34ca5e922}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  95.6322013856264,                       !- U-Factor Times Area Value {W/K}
  8.41242395584087e-05,                   !- Maximum Water Flow Rate {m3/s}
  {095a6a01-d6e4-4c06-8c74-cb87141f38bf}, !- Water Inlet Node Name
  {c538f9b2-bf3b-4e22-b203-82097dfd496f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3846.05928352297,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2c304479-e426-4218-8c3e-dc7163a166b8}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {fd2882bc-4194-4055-a1ca-7939011314aa}, !- Inlet Port
  {095a6a01-d6e4-4c06-8c74-cb87141f38bf}; !- Outlet Port

OS:Connection,
  {fd2882bc-4194-4055-a1ca-7939011314aa}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  135,                                    !- Outlet Port
  {2c304479-e426-4218-8c3e-dc7163a166b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02bae1ab-993c-4e53-8465-c8f8255b1e39}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c538f9b2-bf3b-4e22-b203-82097dfd496f}, !- Inlet Port
  {583b920f-ddbc-41ca-9c83-fd16e8abcd2e}; !- Outlet Port

OS:Connection,
  {095a6a01-d6e4-4c06-8c74-cb87141f38bf}, !- Handle
  {2c304479-e426-4218-8c3e-dc7163a166b8}, !- Source Object
  3,                                      !- Outlet Port
  {ff12bad1-0699-46a7-a6ad-65d34ca5e922}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c538f9b2-bf3b-4e22-b203-82097dfd496f}, !- Handle
  {ff12bad1-0699-46a7-a6ad-65d34ca5e922}, !- Source Object
  6,                                      !- Outlet Port
  {02bae1ab-993c-4e53-8465-c8f8255b1e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {583b920f-ddbc-41ca-9c83-fd16e8abcd2e}, !- Handle
  {02bae1ab-993c-4e53-8465-c8f8255b1e39}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  135;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {0e890118-647b-42a0-bb38-9cd42bf2f98b}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {ff12bad1-0699-46a7-a6ad-65d34ca5e922}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {866264ed-4eda-4111-941e-8b229ef9570f}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3846.05928352297,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {55c8e481-0828-4122-9c7e-1e9da3d7b796}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1689.57079909225,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.102066971973163,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {def6780a-2e88-45ce-9dd5-263f7e905bb8}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.102066971973163,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {940c183b-ec9d-48ff-9a59-52c6652a742a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6f2287b9-1001-4775-bdbd-7b94ae5545fe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {940c183b-ec9d-48ff-9a59-52c6652a742a}, !- Handle
  Fan On Off Power Curve 131,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6f2287b9-1001-4775-bdbd-7b94ae5545fe}, !- Handle
  Fan On Off Efficiency Curve 131,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a6b01cd8-6858-462d-8814-77e8ae27c6c9}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {95c268f8-5d4e-420e-9bb6-966f07aead4b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {35c2c135-50b1-4032-ade5-0c60c8952dd1}, !- Air Inlet Node Name
  {4275dc1b-03e9-4fbf-b210-ae6b693520c7}, !- Air Outlet Node Name
  {def6780a-2e88-45ce-9dd5-263f7e905bb8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {74c58a48-6bb4-4e13-b352-c69657a4ee60}, !- Supply Air Fan Operating Mode Schedule Name
  {ff12bad1-0699-46a7-a6ad-65d34ca5e922}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {55c8e481-0828-4122-9c7e-1e9da3d7b796}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {866264ed-4eda-4111-941e-8b229ef9570f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.102066971973163,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.102066971973163,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4275dc1b-03e9-4fbf-b210-ae6b693520c7}, !- Handle
  {a6b01cd8-6858-462d-8814-77e8ae27c6c9}, !- Source Object
  7,                                      !- Outlet Port
  {d95ff87e-9c5c-4631-a9c6-e091cc167c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {62226da3-1ded-40e3-bb3f-5078b875621d}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00721284295876613,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.102066971973163,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8bf04f65-9c2b-4bbe-9b72-ea230456a8e0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d80c9c3d-1308-4693-bd18-84de678692a0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d80c9c3d-1308-4693-bd18-84de678692a0}, !- Handle
  Controller Mechanical Ventilation 132,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {08713d14-64b5-43af-b4b2-22068e5f1d11}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC OA System, !- Name
  {62226da3-1ded-40e3-bb3f-5078b875621d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4beb123e-b37f-4479-9cab-2a3a616d9b7b}, !- Mixed Air Node Name
  {b3813979-9381-4ec0-9a16-098b6f43eee4}, !- Outdoor Air Stream Node Name
  {06aca159-e070-4b0a-b378-a99b40571e3b}, !- Relief Air Stream Node Name
  {cca1fa6a-a783-45b7-9780-62e062b4f768}; !- Return Air Stream Node Name

OS:Node,
  {d22cef45-e300-49c0-afe3-15d3382d59ac}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b3813979-9381-4ec0-9a16-098b6f43eee4}; !- Outlet Port

OS:Connection,
  {b3813979-9381-4ec0-9a16-098b6f43eee4}, !- Handle
  {d22cef45-e300-49c0-afe3-15d3382d59ac}, !- Source Object
  3,                                      !- Outlet Port
  {08713d14-64b5-43af-b4b2-22068e5f1d11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ce0bd19-6dbe-44ad-9f57-95564ec733a7}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {06aca159-e070-4b0a-b378-a99b40571e3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06aca159-e070-4b0a-b378-a99b40571e3b}, !- Handle
  {08713d14-64b5-43af-b4b2-22068e5f1d11}, !- Source Object
  7,                                      !- Outlet Port
  {5ce0bd19-6dbe-44ad-9f57-95564ec733a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62039d9c-b958-456b-8014-aa92a5562311}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {4beb123e-b37f-4479-9cab-2a3a616d9b7b}, !- Inlet Port
  {35c2c135-50b1-4032-ade5-0c60c8952dd1}; !- Outlet Port

OS:Connection,
  {cca1fa6a-a783-45b7-9780-62e062b4f768}, !- Handle
  {1240232d-f6fd-4d53-b517-d556cf9758ce}, !- Source Object
  3,                                      !- Outlet Port
  {08713d14-64b5-43af-b4b2-22068e5f1d11}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4beb123e-b37f-4479-9cab-2a3a616d9b7b}, !- Handle
  {08713d14-64b5-43af-b4b2-22068e5f1d11}, !- Source Object
  5,                                      !- Outlet Port
  {62039d9c-b958-456b-8014-aa92a5562311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c2c135-50b1-4032-ade5-0c60c8952dd1}, !- Handle
  {62039d9c-b958-456b-8014-aa92a5562311}, !- Source Object
  3,                                      !- Outlet Port
  {a6b01cd8-6858-462d-8814-77e8ae27c6c9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cd1ec696-7f48-4617-850c-25a88be603a8}, !- Handle
  Availability Manager Night Cycle 132,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8f65411a-8246-4249-b0ce-2b9a6940cd94}, !- Control Zone or Zone List Name
  {6ac6571e-37d2-4344-8d89-a6076a02dcef}, !- Cooling Control Zone or Zone List Name
  {6e840b1f-e842-46dc-9d20-3f9df2e7067c}, !- Heating Control Zone or Zone List Name
  {5cd28873-0f45-4802-9b11-ee6abce6482e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8f65411a-8246-4249-b0ce-2b9a6940cd94}, !- Handle
  Availability Manager Night Cycle 132 Control Zone List; !- Name

OS:ModelObjectList,
  {6ac6571e-37d2-4344-8d89-a6076a02dcef}, !- Handle
  Availability Manager Night Cycle 132 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6e840b1f-e842-46dc-9d20-3f9df2e7067c}, !- Handle
  Availability Manager Night Cycle 132 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5cd28873-0f45-4802-9b11-ee6abce6482e}, !- Handle
  Availability Manager Night Cycle 132 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7a96cb2a-70a8-4d98-af7f-e4008123fcd9}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {2efdc2a9-6de8-4a23-9f72-899d8783520a}, !- Air Inlet Node Name
  {e8dae8fe-359f-47db-a803-d11c36f8d5f3}, !- Air Outlet Node Name
  0.102066971973163;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac626a92-0cea-4e15-bca4-0d87d7f9a7ba}, !- Handle
  Zone Outpatient Office C  - Story Mid3 Return Air Node, !- Name
  {b837b2fb-4494-4994-8a9f-0b0dc33f4622}, !- Inlet Port
  {e64dcf3a-4250-4366-87af-7f0ffc8813ec}; !- Outlet Port

OS:Connection,
  {9d088434-2bfb-47db-b305-3e22057d80e6}, !- Handle
  {a9120fb2-33b6-4fa0-8340-3572156127cb}, !- Source Object
  3,                                      !- Outlet Port
  {4e86670d-3fa2-4069-80c4-bbdcfc0b5951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b837b2fb-4494-4994-8a9f-0b0dc33f4622}, !- Handle
  {2a6490c0-1b8b-4862-af7a-6cbd0f67c1b8}, !- Source Object
  2,                                      !- Outlet Port
  {ac626a92-0cea-4e15-bca4-0d87d7f9a7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64dcf3a-4250-4366-87af-7f0ffc8813ec}, !- Handle
  {ac626a92-0cea-4e15-bca4-0d87d7f9a7ba}, !- Source Object
  3,                                      !- Outlet Port
  {5f35b222-3943-4cb9-82a1-d1a7151077cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3641c396-d7f2-46e2-921a-44863040e342}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {136e4579-0a2f-4bd0-b2b8-976e4456a565}, !- Inlet Port
  {2efdc2a9-6de8-4a23-9f72-899d8783520a}; !- Outlet Port

OS:Connection,
  {136e4579-0a2f-4bd0-b2b8-976e4456a565}, !- Handle
  {47ffd767-a510-4591-8b45-d2b3b99d84b5}, !- Source Object
  3,                                      !- Outlet Port
  {3641c396-d7f2-46e2-921a-44863040e342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2efdc2a9-6de8-4a23-9f72-899d8783520a}, !- Handle
  {3641c396-d7f2-46e2-921a-44863040e342}, !- Source Object
  3,                                      !- Outlet Port
  {7a96cb2a-70a8-4d98-af7f-e4008123fcd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8dae8fe-359f-47db-a803-d11c36f8d5f3}, !- Handle
  {7a96cb2a-70a8-4d98-af7f-e4008123fcd9}, !- Source Object
  4,                                      !- Outlet Port
  {a9120fb2-33b6-4fa0-8340-3572156127cb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a4417d45-5543-46dd-8276-2be587ce75be}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {28e3faae-49e8-466b-b68b-f87bd9efb60e}, !- Availability Schedule
  {c73c9890-d16b-418d-8029-70974f8db291}, !- Availability Manager List Name
  0.0983773883902336,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5ad4b86-6359-46ff-abe6-b7ef79fd4b2c}, !- Supply Side Inlet Node Name
  {143a2835-3820-4226-bec7-014845520615}, !- Demand Side Outlet Node Name
  {2720b1b7-2b39-4ab9-b3f1-ec911b96cac1}, !- Demand Side Inlet Node A
  {a0dfa053-769f-4aeb-b62b-1804824b8718}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1f83377d-7f68-44ed-960a-4826fe7bac51}, !- Demand Mixer Name
  {c1eb7621-e895-4269-bdf8-a7915b08568a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dbc70b38-4fa3-404c-a437-e29ac2d3f634}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Supply Inlet Node, !- Name
  {c5ad4b86-6359-46ff-abe6-b7ef79fd4b2c}, !- Inlet Port
  {0bd50611-1e6e-4c83-b5f3-220d5236212a}; !- Outlet Port

OS:Node,
  {26b8bdac-6f7f-451a-aef8-79232ca30ebe}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Supply Outlet Node, !- Name
  {7507f891-cd2e-4cb7-a185-055b800fe35b}, !- Inlet Port
  {a0dfa053-769f-4aeb-b62b-1804824b8718}; !- Outlet Port

OS:Connection,
  {c5ad4b86-6359-46ff-abe6-b7ef79fd4b2c}, !- Handle
  {a4417d45-5543-46dd-8276-2be587ce75be}, !- Source Object
  9,                                      !- Outlet Port
  {dbc70b38-4fa3-404c-a437-e29ac2d3f634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0dfa053-769f-4aeb-b62b-1804824b8718}, !- Handle
  {26b8bdac-6f7f-451a-aef8-79232ca30ebe}, !- Source Object
  3,                                      !- Outlet Port
  {a4417d45-5543-46dd-8276-2be587ce75be}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a0aabbcb-b81c-4db9-a88d-f4730136aa6a}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Demand Inlet Node, !- Name
  {2720b1b7-2b39-4ab9-b3f1-ec911b96cac1}, !- Inlet Port
  {82f3fa86-43b4-4fc8-9539-3f4a6e4159fe}; !- Outlet Port

OS:Node,
  {ecec5395-a839-4413-b3ca-664b48c8b566}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Demand Outlet Node, !- Name
  {cb6b248c-7809-4a20-9a75-8221b14e424c}, !- Inlet Port
  {143a2835-3820-4226-bec7-014845520615}; !- Outlet Port

OS:Node,
  {82c8da31-04bb-4209-ad57-1fa01c979030}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {784fb4ab-b8ad-47ae-8dd7-e9bc88123e94}, !- Inlet Port
  {80bb41f9-3998-4979-bb01-a382929f263b}; !- Outlet Port

OS:Connection,
  {2720b1b7-2b39-4ab9-b3f1-ec911b96cac1}, !- Handle
  {a4417d45-5543-46dd-8276-2be587ce75be}, !- Source Object
  11,                                     !- Outlet Port
  {a0aabbcb-b81c-4db9-a88d-f4730136aa6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {143a2835-3820-4226-bec7-014845520615}, !- Handle
  {ecec5395-a839-4413-b3ca-664b48c8b566}, !- Source Object
  3,                                      !- Outlet Port
  {a4417d45-5543-46dd-8276-2be587ce75be}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c1eb7621-e895-4269-bdf8-a7915b08568a}, !- Handle
  Air Loop HVAC Zone Splitter 133,        !- Name
  {82f3fa86-43b4-4fc8-9539-3f4a6e4159fe}, !- Inlet Node Name
  {773253d7-817b-4c21-84ad-f6d74ea84756}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1f83377d-7f68-44ed-960a-4826fe7bac51}, !- Handle
  Air Loop HVAC Zone Mixer 133,           !- Name
  {cb6b248c-7809-4a20-9a75-8221b14e424c}, !- Outlet Node Name
  {e45efa4f-7275-47ce-8d36-ac822b845b79}; !- Inlet Node Name 1

OS:Connection,
  {82f3fa86-43b4-4fc8-9539-3f4a6e4159fe}, !- Handle
  {a0aabbcb-b81c-4db9-a88d-f4730136aa6a}, !- Source Object
  3,                                      !- Outlet Port
  {c1eb7621-e895-4269-bdf8-a7915b08568a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb6b248c-7809-4a20-9a75-8221b14e424c}, !- Handle
  {1f83377d-7f68-44ed-960a-4826fe7bac51}, !- Source Object
  2,                                      !- Outlet Port
  {ecec5395-a839-4413-b3ca-664b48c8b566}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8128213b-a0b2-4978-8abc-cdf2faadea23}, !- Handle
  {a4417d45-5543-46dd-8276-2be587ce75be}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0983773883902336,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1284.57,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1103.3,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c73c9890-d16b-418d-8029-70974f8db291}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 132, !- Name
  {ce4a2f09-6c90-4b74-88e1-00f453f748d7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f084de59-b2fc-49da-9cfd-ca775d3fe504}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5cb646df-750c-444c-98bb-945cb99cf4f7}, !- Control Zone Name
  {26b8bdac-6f7f-451a-aef8-79232ca30ebe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {9bcaa68c-812e-478b-9ed9-2b211f274578}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  96.5244390093386,                       !- U-Factor Times Area Value {W/K}
  8.73444026207533e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d74dd85f-d77e-4d82-874a-950a380166b6}, !- Water Inlet Node Name
  {e49c845c-029f-49a1-92e8-723e2734f133}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3993.28127453769,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8048321f-2b6c-4721-a5a7-4112776f1597}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {f264c59c-7a38-40d8-a7aa-ab535e32f573}, !- Inlet Port
  {d74dd85f-d77e-4d82-874a-950a380166b6}; !- Outlet Port

OS:Connection,
  {f264c59c-7a38-40d8-a7aa-ab535e32f573}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  136,                                    !- Outlet Port
  {8048321f-2b6c-4721-a5a7-4112776f1597}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9983eb1d-5f8b-4d88-9f34-ec6408e913f9}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e49c845c-029f-49a1-92e8-723e2734f133}, !- Inlet Port
  {20f6c90d-1fb8-4b04-99be-69b7d08a516c}; !- Outlet Port

OS:Connection,
  {d74dd85f-d77e-4d82-874a-950a380166b6}, !- Handle
  {8048321f-2b6c-4721-a5a7-4112776f1597}, !- Source Object
  3,                                      !- Outlet Port
  {9bcaa68c-812e-478b-9ed9-2b211f274578}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e49c845c-029f-49a1-92e8-723e2734f133}, !- Handle
  {9bcaa68c-812e-478b-9ed9-2b211f274578}, !- Source Object
  6,                                      !- Outlet Port
  {9983eb1d-5f8b-4d88-9f34-ec6408e913f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f6c90d-1fb8-4b04-99be-69b7d08a516c}, !- Handle
  {9983eb1d-5f8b-4d88-9f34-ec6408e913f9}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  136;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {92ddb023-6dab-4f55-9563-5e0b39e629df}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Water Htg Coil Controller, !- Name
  {9bcaa68c-812e-478b-9ed9-2b211f274578}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {a45f51fb-762e-4fac-af8b-c11897f1804d}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3993.28127453769,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d719c943-ba3c-4f49-9cee-7721bfb237a6}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1988.94375452674,                       !- Rated Total Cooling Capacity {W}
  0.772026504334421,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0983773883902336,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {105bdedb-acc6-4c4d-9465-f6a1a7901aa3}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0983773883902336,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1ea01c4b-1bbf-4944-b068-5a36881b775e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e16203c-a23a-4d2d-990f-df39bdf0609e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1ea01c4b-1bbf-4944-b068-5a36881b775e}, !- Handle
  Fan On Off Power Curve 132,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9e16203c-a23a-4d2d-990f-df39bdf0609e}, !- Handle
  Fan On Off Efficiency Curve 132,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ca0a2f8e-5da1-41fa-a786-0cfa5c842131}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5cb646df-750c-444c-98bb-945cb99cf4f7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {5fa3c0d4-86b3-4824-9c25-de11297262d8}, !- Air Inlet Node Name
  {7507f891-cd2e-4cb7-a185-055b800fe35b}, !- Air Outlet Node Name
  {105bdedb-acc6-4c4d-9465-f6a1a7901aa3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4e56e8c0-9e09-4644-bcc2-8a9b9a62f3df}, !- Supply Air Fan Operating Mode Schedule Name
  {9bcaa68c-812e-478b-9ed9-2b211f274578}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d719c943-ba3c-4f49-9cee-7721bfb237a6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a45f51fb-762e-4fac-af8b-c11897f1804d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0983773883902336,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0983773883902336,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7507f891-cd2e-4cb7-a185-055b800fe35b}, !- Handle
  {ca0a2f8e-5da1-41fa-a786-0cfa5c842131}, !- Source Object
  7,                                      !- Outlet Port
  {26b8bdac-6f7f-451a-aef8-79232ca30ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3c80b424-6a7d-42ff-a5eb-351eea223c41}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0152799135978086,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0983773883902336,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ae44cefb-f556-4d79-8ca6-48ffe41aa8b3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4f28407e-d3ab-4c0e-942c-740be99619eb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4f28407e-d3ab-4c0e-942c-740be99619eb}, !- Handle
  Controller Mechanical Ventilation 133,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {93a64c46-6e25-4636-b5f2-96dea0fc9acf}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC OA System, !- Name
  {3c80b424-6a7d-42ff-a5eb-351eea223c41}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c84311f5-c2be-44bd-a8ae-67bc8cea4b09}, !- Mixed Air Node Name
  {a577eeda-758e-4580-8702-3099d25e108d}, !- Outdoor Air Stream Node Name
  {b9331ed6-bfa3-45ca-944b-a9e519ecb873}, !- Relief Air Stream Node Name
  {0bd50611-1e6e-4c83-b5f3-220d5236212a}; !- Return Air Stream Node Name

OS:Node,
  {0737dcc7-4332-477b-ae85-3eadb4ab9862}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a577eeda-758e-4580-8702-3099d25e108d}; !- Outlet Port

OS:Connection,
  {a577eeda-758e-4580-8702-3099d25e108d}, !- Handle
  {0737dcc7-4332-477b-ae85-3eadb4ab9862}, !- Source Object
  3,                                      !- Outlet Port
  {93a64c46-6e25-4636-b5f2-96dea0fc9acf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bcf1c1c2-8430-4b7c-9b88-1c3a903e7956}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Relief Air Node, !- Name
  {b9331ed6-bfa3-45ca-944b-a9e519ecb873}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9331ed6-bfa3-45ca-944b-a9e519ecb873}, !- Handle
  {93a64c46-6e25-4636-b5f2-96dea0fc9acf}, !- Source Object
  7,                                      !- Outlet Port
  {bcf1c1c2-8430-4b7c-9b88-1c3a903e7956}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {224e15e5-3dee-43cf-8a99-3892404a28ac}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Mixed Air Node, !- Name
  {c84311f5-c2be-44bd-a8ae-67bc8cea4b09}, !- Inlet Port
  {5fa3c0d4-86b3-4824-9c25-de11297262d8}; !- Outlet Port

OS:Connection,
  {0bd50611-1e6e-4c83-b5f3-220d5236212a}, !- Handle
  {dbc70b38-4fa3-404c-a437-e29ac2d3f634}, !- Source Object
  3,                                      !- Outlet Port
  {93a64c46-6e25-4636-b5f2-96dea0fc9acf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c84311f5-c2be-44bd-a8ae-67bc8cea4b09}, !- Handle
  {93a64c46-6e25-4636-b5f2-96dea0fc9acf}, !- Source Object
  5,                                      !- Outlet Port
  {224e15e5-3dee-43cf-8a99-3892404a28ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa3c0d4-86b3-4824-9c25-de11297262d8}, !- Handle
  {224e15e5-3dee-43cf-8a99-3892404a28ac}, !- Source Object
  3,                                      !- Outlet Port
  {ca0a2f8e-5da1-41fa-a786-0cfa5c842131}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ce4a2f09-6c90-4b74-88e1-00f453f748d7}, !- Handle
  Availability Manager Night Cycle 133,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {accca6fd-4b80-4222-ae0b-c056488633e6}, !- Control Zone or Zone List Name
  {53e59d83-fd9e-442a-89b7-4ec0e08cdadc}, !- Cooling Control Zone or Zone List Name
  {df1eaf90-7a1c-4694-a43c-455b93918a02}, !- Heating Control Zone or Zone List Name
  {dee59f95-1ec3-4b25-aff3-d1cc98a5d49e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {accca6fd-4b80-4222-ae0b-c056488633e6}, !- Handle
  Availability Manager Night Cycle 133 Control Zone List; !- Name

OS:ModelObjectList,
  {53e59d83-fd9e-442a-89b7-4ec0e08cdadc}, !- Handle
  Availability Manager Night Cycle 133 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {df1eaf90-7a1c-4694-a43c-455b93918a02}, !- Handle
  Availability Manager Night Cycle 133 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dee59f95-1ec3-4b25-aff3-d1cc98a5d49e}, !- Handle
  Availability Manager Night Cycle 133 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {824ed6b0-08d1-4cd3-aefd-eafa93285b94}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {92ca0467-830b-4fe0-bfcb-6a6723c4814f}, !- Air Inlet Node Name
  {784fb4ab-b8ad-47ae-8dd7-e9bc88123e94}, !- Air Outlet Node Name
  0.0983773883902336;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {48581d2c-b31f-4535-895e-a30a3cbfc614}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 Return Air Node, !- Name
  {d37b0708-0b6e-458a-8cef-f39dc92a5b15}, !- Inlet Port
  {e45efa4f-7275-47ce-8d36-ac822b845b79}; !- Outlet Port

OS:Connection,
  {80bb41f9-3998-4979-bb01-a382929f263b}, !- Handle
  {82c8da31-04bb-4209-ad57-1fa01c979030}, !- Source Object
  3,                                      !- Outlet Port
  {bab9c921-344e-425f-b3e8-65f8ede5167d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37b0708-0b6e-458a-8cef-f39dc92a5b15}, !- Handle
  {dbccc2f1-7735-46f3-bace-4aca7632888c}, !- Source Object
  2,                                      !- Outlet Port
  {48581d2c-b31f-4535-895e-a30a3cbfc614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e45efa4f-7275-47ce-8d36-ac822b845b79}, !- Handle
  {48581d2c-b31f-4535-895e-a30a3cbfc614}, !- Source Object
  3,                                      !- Outlet Port
  {1f83377d-7f68-44ed-960a-4826fe7bac51}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c651a64-cabb-4cdb-87dd-fd6f36863faf}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {773253d7-817b-4c21-84ad-f6d74ea84756}, !- Inlet Port
  {92ca0467-830b-4fe0-bfcb-6a6723c4814f}; !- Outlet Port

OS:Connection,
  {773253d7-817b-4c21-84ad-f6d74ea84756}, !- Handle
  {c1eb7621-e895-4269-bdf8-a7915b08568a}, !- Source Object
  3,                                      !- Outlet Port
  {7c651a64-cabb-4cdb-87dd-fd6f36863faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ca0467-830b-4fe0-bfcb-6a6723c4814f}, !- Handle
  {7c651a64-cabb-4cdb-87dd-fd6f36863faf}, !- Source Object
  3,                                      !- Outlet Port
  {824ed6b0-08d1-4cd3-aefd-eafa93285b94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {784fb4ab-b8ad-47ae-8dd7-e9bc88123e94}, !- Handle
  {824ed6b0-08d1-4cd3-aefd-eafa93285b94}, !- Source Object
  4,                                      !- Outlet Port
  {82c8da31-04bb-4209-ad57-1fa01c979030}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cece6137-9c97-42a8-8c36-2cd9c724b93b}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {77708598-4d81-4ca0-811d-c913ca08bb2d}, !- Availability Schedule
  {3d60253e-8b37-4ae1-9287-906b95942ba0}, !- Availability Manager List Name
  0.0820212257781527,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4fde5707-d7a7-4c45-b733-795e764ac1af}, !- Supply Side Inlet Node Name
  {f12f9c11-8087-405b-9541-4f329d5ac5db}, !- Demand Side Outlet Node Name
  {5eaca40c-12f6-4764-89e6-639bbbc5046f}, !- Demand Side Inlet Node A
  {2755e82c-d425-4110-8719-913a5ffeaf38}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ad638098-6d61-4278-bb33-ab88951113e6}, !- Demand Mixer Name
  {8668d935-5bea-48c9-973d-0cf84989c82d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bfb1532b-ef43-4954-a595-224963850ac3}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {4fde5707-d7a7-4c45-b733-795e764ac1af}, !- Inlet Port
  {d37646a6-1e0a-4911-9cec-cf2c0db8a7a3}; !- Outlet Port

OS:Node,
  {4cf37720-a6aa-4c73-b3d7-42dfc3278cdf}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {c0393348-03f8-493b-968c-5c143a39575e}, !- Inlet Port
  {2755e82c-d425-4110-8719-913a5ffeaf38}; !- Outlet Port

OS:Connection,
  {4fde5707-d7a7-4c45-b733-795e764ac1af}, !- Handle
  {cece6137-9c97-42a8-8c36-2cd9c724b93b}, !- Source Object
  9,                                      !- Outlet Port
  {bfb1532b-ef43-4954-a595-224963850ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2755e82c-d425-4110-8719-913a5ffeaf38}, !- Handle
  {4cf37720-a6aa-4c73-b3d7-42dfc3278cdf}, !- Source Object
  3,                                      !- Outlet Port
  {cece6137-9c97-42a8-8c36-2cd9c724b93b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bd6b3a84-64e2-4190-93dc-ef4a2f89703b}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {5eaca40c-12f6-4764-89e6-639bbbc5046f}, !- Inlet Port
  {16810129-519d-4fd9-b025-7e05c0386b56}; !- Outlet Port

OS:Node,
  {d7d81e92-88db-4db5-8430-8114e6a2bf0b}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {07c4dbd3-a619-41e2-98b8-27c268807344}, !- Inlet Port
  {f12f9c11-8087-405b-9541-4f329d5ac5db}; !- Outlet Port

OS:Node,
  {fd2cbd6f-eaee-4d99-9be5-a97e72f53240}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {4a1e2185-2c3a-48e9-b965-31f692f2a61b}, !- Inlet Port
  {955671d1-7981-4d30-905a-2a648113aa47}; !- Outlet Port

OS:Connection,
  {5eaca40c-12f6-4764-89e6-639bbbc5046f}, !- Handle
  {cece6137-9c97-42a8-8c36-2cd9c724b93b}, !- Source Object
  11,                                     !- Outlet Port
  {bd6b3a84-64e2-4190-93dc-ef4a2f89703b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f12f9c11-8087-405b-9541-4f329d5ac5db}, !- Handle
  {d7d81e92-88db-4db5-8430-8114e6a2bf0b}, !- Source Object
  3,                                      !- Outlet Port
  {cece6137-9c97-42a8-8c36-2cd9c724b93b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8668d935-5bea-48c9-973d-0cf84989c82d}, !- Handle
  Air Loop HVAC Zone Splitter 134,        !- Name
  {16810129-519d-4fd9-b025-7e05c0386b56}, !- Inlet Node Name
  {94b83331-af8a-4d7f-ba88-490784f115a5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ad638098-6d61-4278-bb33-ab88951113e6}, !- Handle
  Air Loop HVAC Zone Mixer 134,           !- Name
  {07c4dbd3-a619-41e2-98b8-27c268807344}, !- Outlet Node Name
  {1a00bc56-608e-4f06-8733-e76b99a28406}; !- Inlet Node Name 1

OS:Connection,
  {16810129-519d-4fd9-b025-7e05c0386b56}, !- Handle
  {bd6b3a84-64e2-4190-93dc-ef4a2f89703b}, !- Source Object
  3,                                      !- Outlet Port
  {8668d935-5bea-48c9-973d-0cf84989c82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c4dbd3-a619-41e2-98b8-27c268807344}, !- Handle
  {ad638098-6d61-4278-bb33-ab88951113e6}, !- Source Object
  2,                                      !- Outlet Port
  {d7d81e92-88db-4db5-8430-8114e6a2bf0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8762eb08-282e-4902-b081-27d4fa47ec80}, !- Handle
  {cece6137-9c97-42a8-8c36-2cd9c724b93b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0820212257781527,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1093.95,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1463.78,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3d60253e-8b37-4ae1-9287-906b95942ba0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 133, !- Name
  {01a79983-d535-466b-b08f-00c9fc64f0ce}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {83cdb648-1c86-4669-86b2-9e583c7142ef}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e71d7994-4508-456a-b860-56fcf1c1d042}, !- Control Zone Name
  {4cf37720-a6aa-4c73-b3d7-42dfc3278cdf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {272fa49e-d079-47f5-9e14-bd416e6bcc3a}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  79.290588995282,                        !- U-Factor Times Area Value {W/K}
  7.09072017490487e-05,                   !- Maximum Water Flow Rate {m3/s}
  {0676a94c-be17-4252-a67a-8d1bf2d3dc75}, !- Water Inlet Node Name
  {f2dfcf34-7904-463b-9851-7221d0b9a34d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3241.79217532441,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {80e1de00-3335-41f1-be60-a331d1ba551b}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {d0ef7e21-b4a7-4ec3-8e77-c19996ebcaf7}, !- Inlet Port
  {0676a94c-be17-4252-a67a-8d1bf2d3dc75}; !- Outlet Port

OS:Connection,
  {d0ef7e21-b4a7-4ec3-8e77-c19996ebcaf7}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  137,                                    !- Outlet Port
  {80e1de00-3335-41f1-be60-a331d1ba551b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0019808a-53ab-4c32-898d-eb914fe922d5}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f2dfcf34-7904-463b-9851-7221d0b9a34d}, !- Inlet Port
  {1c24b3b2-8f8e-4cc4-90db-f7ed9235248e}; !- Outlet Port

OS:Connection,
  {0676a94c-be17-4252-a67a-8d1bf2d3dc75}, !- Handle
  {80e1de00-3335-41f1-be60-a331d1ba551b}, !- Source Object
  3,                                      !- Outlet Port
  {272fa49e-d079-47f5-9e14-bd416e6bcc3a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2dfcf34-7904-463b-9851-7221d0b9a34d}, !- Handle
  {272fa49e-d079-47f5-9e14-bd416e6bcc3a}, !- Source Object
  6,                                      !- Outlet Port
  {0019808a-53ab-4c32-898d-eb914fe922d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c24b3b2-8f8e-4cc4-90db-f7ed9235248e}, !- Handle
  {0019808a-53ab-4c32-898d-eb914fe922d5}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  137;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {c36e4a49-8e44-44f7-bc93-6bab4bf883d0}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {272fa49e-d079-47f5-9e14-bd416e6bcc3a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {f4651047-1518-4d49-bbce-93cbf28bdcf9}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3241.79217532441,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0debc860-3d8b-4152-b9cb-689dad0689e7}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1556.16698806155,                       !- Rated Total Cooling Capacity {W}
  0.797776101739342,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0820212257781527,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fcdf9bcc-6f43-4ed6-9cda-9824ed6effb9}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0820212257781527,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1bada41a-3d3a-460e-8a7f-944da33cc67c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {75396ae6-7168-4e88-aa2b-e89fbfeaded3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1bada41a-3d3a-460e-8a7f-944da33cc67c}, !- Handle
  Fan On Off Power Curve 133,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {75396ae6-7168-4e88-aa2b-e89fbfeaded3}, !- Handle
  Fan On Off Efficiency Curve 133,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0ea5cda9-a450-4cf3-80aa-0c5fae186f2a}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e71d7994-4508-456a-b860-56fcf1c1d042}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {5630604e-bc27-4425-aef2-6cf171867c03}, !- Air Inlet Node Name
  {c0393348-03f8-493b-968c-5c143a39575e}, !- Air Outlet Node Name
  {fcdf9bcc-6f43-4ed6-9cda-9824ed6effb9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1a7714d3-8153-47cc-bfd9-2dd4f0480039}, !- Supply Air Fan Operating Mode Schedule Name
  {272fa49e-d079-47f5-9e14-bd416e6bcc3a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0debc860-3d8b-4152-b9cb-689dad0689e7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f4651047-1518-4d49-bbce-93cbf28bdcf9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0820212257781527,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0820212257781527,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c0393348-03f8-493b-968c-5c143a39575e}, !- Handle
  {0ea5cda9-a450-4cf3-80aa-0c5fae186f2a}, !- Source Object
  7,                                      !- Outlet Port
  {4cf37720-a6aa-4c73-b3d7-42dfc3278cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e5b71c4e-486f-4abd-a321-afc73eccf0b0}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00987550024896222,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0820212257781527,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {177f851e-c6c8-4d76-8ee1-8a02c8228a63}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a1ef9fa6-b9ec-46b2-a0b1-396a0e854b49}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a1ef9fa6-b9ec-46b2-a0b1-396a0e854b49}, !- Handle
  Controller Mechanical Ventilation 134,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98ebaf64-acf8-4fdf-8829-74484d795c49}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC OA System, !- Name
  {e5b71c4e-486f-4abd-a321-afc73eccf0b0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {66217d87-03ee-4065-b479-35f56d2baf25}, !- Mixed Air Node Name
  {71b35833-38e6-4d4e-bdef-9ec436603629}, !- Outdoor Air Stream Node Name
  {fcb4343a-eeff-4bc9-8818-0839c42d18a2}, !- Relief Air Stream Node Name
  {d37646a6-1e0a-4911-9cec-cf2c0db8a7a3}; !- Return Air Stream Node Name

OS:Node,
  {b07dc1c4-d0e1-4938-a42c-6d949c4f6d68}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {71b35833-38e6-4d4e-bdef-9ec436603629}; !- Outlet Port

OS:Connection,
  {71b35833-38e6-4d4e-bdef-9ec436603629}, !- Handle
  {b07dc1c4-d0e1-4938-a42c-6d949c4f6d68}, !- Source Object
  3,                                      !- Outlet Port
  {98ebaf64-acf8-4fdf-8829-74484d795c49}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a0dbb307-f78b-4d82-96ac-6de6dc0ba8e4}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {fcb4343a-eeff-4bc9-8818-0839c42d18a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcb4343a-eeff-4bc9-8818-0839c42d18a2}, !- Handle
  {98ebaf64-acf8-4fdf-8829-74484d795c49}, !- Source Object
  7,                                      !- Outlet Port
  {a0dbb307-f78b-4d82-96ac-6de6dc0ba8e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13891e97-7a32-4c45-aa4c-12684ca50a64}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {66217d87-03ee-4065-b479-35f56d2baf25}, !- Inlet Port
  {5630604e-bc27-4425-aef2-6cf171867c03}; !- Outlet Port

OS:Connection,
  {d37646a6-1e0a-4911-9cec-cf2c0db8a7a3}, !- Handle
  {bfb1532b-ef43-4954-a595-224963850ac3}, !- Source Object
  3,                                      !- Outlet Port
  {98ebaf64-acf8-4fdf-8829-74484d795c49}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {66217d87-03ee-4065-b479-35f56d2baf25}, !- Handle
  {98ebaf64-acf8-4fdf-8829-74484d795c49}, !- Source Object
  5,                                      !- Outlet Port
  {13891e97-7a32-4c45-aa4c-12684ca50a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5630604e-bc27-4425-aef2-6cf171867c03}, !- Handle
  {13891e97-7a32-4c45-aa4c-12684ca50a64}, !- Source Object
  3,                                      !- Outlet Port
  {0ea5cda9-a450-4cf3-80aa-0c5fae186f2a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {01a79983-d535-466b-b08f-00c9fc64f0ce}, !- Handle
  Availability Manager Night Cycle 134,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1a3eb850-1671-4a65-8ffc-3e22d1c712f9}, !- Control Zone or Zone List Name
  {cc5d852b-8bab-4583-be7b-2e1718d9e5c4}, !- Cooling Control Zone or Zone List Name
  {4f389479-70f0-4598-835f-4dbe88bc236a}, !- Heating Control Zone or Zone List Name
  {9edeb51f-d933-47f8-9c23-23742b98bb20}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1a3eb850-1671-4a65-8ffc-3e22d1c712f9}, !- Handle
  Availability Manager Night Cycle 134 Control Zone List; !- Name

OS:ModelObjectList,
  {cc5d852b-8bab-4583-be7b-2e1718d9e5c4}, !- Handle
  Availability Manager Night Cycle 134 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4f389479-70f0-4598-835f-4dbe88bc236a}, !- Handle
  Availability Manager Night Cycle 134 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9edeb51f-d933-47f8-9c23-23742b98bb20}, !- Handle
  Availability Manager Night Cycle 134 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {62307193-47f4-40ba-aea9-4adec2657072}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {10f1a1ec-c4f6-4e97-b929-43953c7d25ed}, !- Air Inlet Node Name
  {4a1e2185-2c3a-48e9-b965-31f692f2a61b}, !- Air Outlet Node Name
  0.0820212257781527;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b214de8-22a6-4f5c-bdd4-85addc300f08}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 Return Air Node, !- Name
  {109388b7-201a-4bf4-8e5a-555d2e87faff}, !- Inlet Port
  {1a00bc56-608e-4f06-8733-e76b99a28406}; !- Outlet Port

OS:Connection,
  {955671d1-7981-4d30-905a-2a648113aa47}, !- Handle
  {fd2cbd6f-eaee-4d99-9be5-a97e72f53240}, !- Source Object
  3,                                      !- Outlet Port
  {8d4e1f96-0d55-4e3b-ab19-a7550e6638a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109388b7-201a-4bf4-8e5a-555d2e87faff}, !- Handle
  {38e3ccb2-7ac4-43ad-b801-b8bb385e1ca6}, !- Source Object
  2,                                      !- Outlet Port
  {6b214de8-22a6-4f5c-bdd4-85addc300f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a00bc56-608e-4f06-8733-e76b99a28406}, !- Handle
  {6b214de8-22a6-4f5c-bdd4-85addc300f08}, !- Source Object
  3,                                      !- Outlet Port
  {ad638098-6d61-4278-bb33-ab88951113e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33742dac-dcd7-4929-9c44-1cbbb65b284d}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {94b83331-af8a-4d7f-ba88-490784f115a5}, !- Inlet Port
  {10f1a1ec-c4f6-4e97-b929-43953c7d25ed}; !- Outlet Port

OS:Connection,
  {94b83331-af8a-4d7f-ba88-490784f115a5}, !- Handle
  {8668d935-5bea-48c9-973d-0cf84989c82d}, !- Source Object
  3,                                      !- Outlet Port
  {33742dac-dcd7-4929-9c44-1cbbb65b284d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f1a1ec-c4f6-4e97-b929-43953c7d25ed}, !- Handle
  {33742dac-dcd7-4929-9c44-1cbbb65b284d}, !- Source Object
  3,                                      !- Outlet Port
  {62307193-47f4-40ba-aea9-4adec2657072}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a1e2185-2c3a-48e9-b965-31f692f2a61b}, !- Handle
  {62307193-47f4-40ba-aea9-4adec2657072}, !- Source Object
  4,                                      !- Outlet Port
  {fd2cbd6f-eaee-4d99-9be5-a97e72f53240}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7524a0d7-549b-4aa4-8ff2-20b32880c08b}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a1b6e0ea-7f7b-4174-97b1-1729691ae4e7}, !- Availability Schedule
  {c1ff13b4-be2d-478a-b5e2-8c71c372202c}, !- Availability Manager List Name
  0.136222853712734,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9eb3168d-e2cc-4beb-90bb-47ae2dd5e533}, !- Supply Side Inlet Node Name
  {b05869ca-69c8-41aa-b813-caf3b32056c2}, !- Demand Side Outlet Node Name
  {8a86efa2-c1ec-4e4e-abd8-a46322e1d24f}, !- Demand Side Inlet Node A
  {1b4e1d14-54d0-4cb1-b90d-f2c5a32ceacc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4420efa5-69d7-4e5c-852e-107f0f0e237d}, !- Demand Mixer Name
  {0b561f5e-38f9-41fd-a03c-3ff74f537f47}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b7374255-ce4f-45bd-bf2c-9378f21ef15f}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Supply Inlet Node, !- Name
  {9eb3168d-e2cc-4beb-90bb-47ae2dd5e533}, !- Inlet Port
  {615af32c-8b48-4332-92a4-a797dc035fb1}; !- Outlet Port

OS:Node,
  {1915b394-e097-4025-a5fb-84a628564fb8}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Supply Outlet Node, !- Name
  {c82f8208-1ae2-47fe-8255-c55d98ca381e}, !- Inlet Port
  {1b4e1d14-54d0-4cb1-b90d-f2c5a32ceacc}; !- Outlet Port

OS:Connection,
  {9eb3168d-e2cc-4beb-90bb-47ae2dd5e533}, !- Handle
  {7524a0d7-549b-4aa4-8ff2-20b32880c08b}, !- Source Object
  9,                                      !- Outlet Port
  {b7374255-ce4f-45bd-bf2c-9378f21ef15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b4e1d14-54d0-4cb1-b90d-f2c5a32ceacc}, !- Handle
  {1915b394-e097-4025-a5fb-84a628564fb8}, !- Source Object
  3,                                      !- Outlet Port
  {7524a0d7-549b-4aa4-8ff2-20b32880c08b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ee0f8f39-5821-4604-85cb-2077f2662e1a}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Demand Inlet Node, !- Name
  {8a86efa2-c1ec-4e4e-abd8-a46322e1d24f}, !- Inlet Port
  {c3a0fe4c-4076-4cb9-8385-070e5c229cb5}; !- Outlet Port

OS:Node,
  {dd936ce7-f187-401d-9c81-664cf7258a03}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Demand Outlet Node, !- Name
  {54473419-35bc-4189-9728-69212a7821b6}, !- Inlet Port
  {b05869ca-69c8-41aa-b813-caf3b32056c2}; !- Outlet Port

OS:Node,
  {c570f0df-1b09-4964-9852-e9da0e7df101}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {bb6d65b4-54fc-4595-b3f7-9a17a7023fdc}, !- Inlet Port
  {cd5c07d1-b870-49b8-b525-fafd8177392b}; !- Outlet Port

OS:Connection,
  {8a86efa2-c1ec-4e4e-abd8-a46322e1d24f}, !- Handle
  {7524a0d7-549b-4aa4-8ff2-20b32880c08b}, !- Source Object
  11,                                     !- Outlet Port
  {ee0f8f39-5821-4604-85cb-2077f2662e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05869ca-69c8-41aa-b813-caf3b32056c2}, !- Handle
  {dd936ce7-f187-401d-9c81-664cf7258a03}, !- Source Object
  3,                                      !- Outlet Port
  {7524a0d7-549b-4aa4-8ff2-20b32880c08b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0b561f5e-38f9-41fd-a03c-3ff74f537f47}, !- Handle
  Air Loop HVAC Zone Splitter 135,        !- Name
  {c3a0fe4c-4076-4cb9-8385-070e5c229cb5}, !- Inlet Node Name
  {2436bdb1-eda2-44da-a764-75d0a8313e4b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4420efa5-69d7-4e5c-852e-107f0f0e237d}, !- Handle
  Air Loop HVAC Zone Mixer 135,           !- Name
  {54473419-35bc-4189-9728-69212a7821b6}, !- Outlet Node Name
  {d70a6893-42ec-4491-b769-2461dba2cc42}; !- Inlet Node Name 1

OS:Connection,
  {c3a0fe4c-4076-4cb9-8385-070e5c229cb5}, !- Handle
  {ee0f8f39-5821-4604-85cb-2077f2662e1a}, !- Source Object
  3,                                      !- Outlet Port
  {0b561f5e-38f9-41fd-a03c-3ff74f537f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54473419-35bc-4189-9728-69212a7821b6}, !- Handle
  {4420efa5-69d7-4e5c-852e-107f0f0e237d}, !- Source Object
  2,                                      !- Outlet Port
  {dd936ce7-f187-401d-9c81-664cf7258a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9095ea7c-030e-4b4b-8272-1a308e30e382}, !- Handle
  {7524a0d7-549b-4aa4-8ff2-20b32880c08b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.136222853712734,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1620.14,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1460.67,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c1ff13b4-be2d-478a-b5e2-8c71c372202c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 134, !- Name
  {70194c21-2da8-4d26-819a-5385b7d13e30}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fea7f373-1db3-4033-a6e8-3da1dbe1f4ac}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b021d7d2-e425-4990-9336-85aec41da5dc}, !- Control Zone Name
  {1915b394-e097-4025-a5fb-84a628564fb8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a05537c4-7df5-4bdb-82d3-39f355d6e3d6}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  127.78627867139,                        !- U-Factor Times Area Value {W/K}
  0.000112460346528019,                   !- Maximum Water Flow Rate {m3/s}
  {43cd91e6-5ccb-4add-879f-97bd7f6a8ce7}, !- Water Inlet Node Name
  {bd8c569f-903d-4b37-97dd-e0ba75468b6f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5141.5520908452,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {081e187d-4127-4b44-9677-74e695a4a5e7}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {cffe1f5a-4bd3-427d-bada-7889b0fa61e9}, !- Inlet Port
  {43cd91e6-5ccb-4add-879f-97bd7f6a8ce7}; !- Outlet Port

OS:Connection,
  {cffe1f5a-4bd3-427d-bada-7889b0fa61e9}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  138,                                    !- Outlet Port
  {081e187d-4127-4b44-9677-74e695a4a5e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd746b19-cba4-4694-8ba6-d84d84dcb4d3}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {bd8c569f-903d-4b37-97dd-e0ba75468b6f}, !- Inlet Port
  {9f89c937-590c-46a8-ac55-286bd45a60dc}; !- Outlet Port

OS:Connection,
  {43cd91e6-5ccb-4add-879f-97bd7f6a8ce7}, !- Handle
  {081e187d-4127-4b44-9677-74e695a4a5e7}, !- Source Object
  3,                                      !- Outlet Port
  {a05537c4-7df5-4bdb-82d3-39f355d6e3d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd8c569f-903d-4b37-97dd-e0ba75468b6f}, !- Handle
  {a05537c4-7df5-4bdb-82d3-39f355d6e3d6}, !- Source Object
  6,                                      !- Outlet Port
  {bd746b19-cba4-4694-8ba6-d84d84dcb4d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f89c937-590c-46a8-ac55-286bd45a60dc}, !- Handle
  {bd746b19-cba4-4694-8ba6-d84d84dcb4d3}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  138;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {4ed2e203-ff61-4509-9654-e5505258fae0}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Water Htg Coil Controller, !- Name
  {a05537c4-7df5-4bdb-82d3-39f355d6e3d6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {1c450640-5b05-4d17-b0f4-0ed02819dadc}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5141.5520908452,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {dad854ff-f873-4ac0-ba66-d693c24959ac}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2254.97192042267,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.136222853712734,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2078efcd-42ef-48bf-a507-a711a2124cc7}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.136222853712734,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b0dc858-70a0-4a87-9cef-af3db4897b4f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a6cd2d2-5bdf-4e97-92d5-ea50cb24caed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4b0dc858-70a0-4a87-9cef-af3db4897b4f}, !- Handle
  Fan On Off Power Curve 134,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a6cd2d2-5bdf-4e97-92d5-ea50cb24caed}, !- Handle
  Fan On Off Efficiency Curve 134,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {38e810b5-2101-4ac7-b527-af78b57455f4}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b021d7d2-e425-4990-9336-85aec41da5dc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {c4dd7a6d-7a50-4ff0-9789-4733dbdc773b}, !- Air Inlet Node Name
  {c82f8208-1ae2-47fe-8255-c55d98ca381e}, !- Air Outlet Node Name
  {2078efcd-42ef-48bf-a507-a711a2124cc7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3702966f-d50c-43a9-a47d-1f1b193e8156}, !- Supply Air Fan Operating Mode Schedule Name
  {a05537c4-7df5-4bdb-82d3-39f355d6e3d6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {dad854ff-f873-4ac0-ba66-d693c24959ac}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1c450640-5b05-4d17-b0f4-0ed02819dadc}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.136222853712734,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.136222853712734,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c82f8208-1ae2-47fe-8255-c55d98ca381e}, !- Handle
  {38e810b5-2101-4ac7-b527-af78b57455f4}, !- Source Object
  7,                                      !- Outlet Port
  {1915b394-e097-4025-a5fb-84a628564fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fcf11085-3ac2-46ba-87c1-d754e36fc07f}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00987550024896001,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.136222853712734,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {28477f8d-7e9b-468d-a5a8-9134b375f97d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1750a460-7637-4674-9e4e-f64410ebe65c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1750a460-7637-4674-9e4e-f64410ebe65c}, !- Handle
  Controller Mechanical Ventilation 135,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c57beef0-80b2-40ec-9b06-41edd337974a}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC OA System, !- Name
  {fcf11085-3ac2-46ba-87c1-d754e36fc07f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e333884d-54e4-4db0-b131-75acd0b3fc73}, !- Mixed Air Node Name
  {ca7a991a-dc6d-454e-9594-b7a935b3ddb0}, !- Outdoor Air Stream Node Name
  {f7000ab0-56a4-4185-b7af-f881642dac96}, !- Relief Air Stream Node Name
  {615af32c-8b48-4332-92a4-a797dc035fb1}; !- Return Air Stream Node Name

OS:Node,
  {9c6552d9-16d8-4553-96de-572af2642073}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ca7a991a-dc6d-454e-9594-b7a935b3ddb0}; !- Outlet Port

OS:Connection,
  {ca7a991a-dc6d-454e-9594-b7a935b3ddb0}, !- Handle
  {9c6552d9-16d8-4553-96de-572af2642073}, !- Source Object
  3,                                      !- Outlet Port
  {c57beef0-80b2-40ec-9b06-41edd337974a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd7bfebb-5967-4e79-b1cf-1631b9ec7fd3}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Relief Air Node, !- Name
  {f7000ab0-56a4-4185-b7af-f881642dac96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7000ab0-56a4-4185-b7af-f881642dac96}, !- Handle
  {c57beef0-80b2-40ec-9b06-41edd337974a}, !- Source Object
  7,                                      !- Outlet Port
  {cd7bfebb-5967-4e79-b1cf-1631b9ec7fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bd26baa-8208-4f77-b5fe-4431a67919f0}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Mixed Air Node, !- Name
  {e333884d-54e4-4db0-b131-75acd0b3fc73}, !- Inlet Port
  {c4dd7a6d-7a50-4ff0-9789-4733dbdc773b}; !- Outlet Port

OS:Connection,
  {615af32c-8b48-4332-92a4-a797dc035fb1}, !- Handle
  {b7374255-ce4f-45bd-bf2c-9378f21ef15f}, !- Source Object
  3,                                      !- Outlet Port
  {c57beef0-80b2-40ec-9b06-41edd337974a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e333884d-54e4-4db0-b131-75acd0b3fc73}, !- Handle
  {c57beef0-80b2-40ec-9b06-41edd337974a}, !- Source Object
  5,                                      !- Outlet Port
  {5bd26baa-8208-4f77-b5fe-4431a67919f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4dd7a6d-7a50-4ff0-9789-4733dbdc773b}, !- Handle
  {5bd26baa-8208-4f77-b5fe-4431a67919f0}, !- Source Object
  3,                                      !- Outlet Port
  {38e810b5-2101-4ac7-b527-af78b57455f4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {70194c21-2da8-4d26-819a-5385b7d13e30}, !- Handle
  Availability Manager Night Cycle 135,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {46abf92d-5ddb-4ae1-b6f6-6dfeb0d68bf6}, !- Control Zone or Zone List Name
  {461fa495-e71a-4a8d-9f05-8c48ec4e69e8}, !- Cooling Control Zone or Zone List Name
  {8a0d82fd-f139-43e8-b3d7-f37fe02e2590}, !- Heating Control Zone or Zone List Name
  {be0228b8-a115-4861-83a4-c21d7308f233}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {46abf92d-5ddb-4ae1-b6f6-6dfeb0d68bf6}, !- Handle
  Availability Manager Night Cycle 135 Control Zone List; !- Name

OS:ModelObjectList,
  {461fa495-e71a-4a8d-9f05-8c48ec4e69e8}, !- Handle
  Availability Manager Night Cycle 135 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8a0d82fd-f139-43e8-b3d7-f37fe02e2590}, !- Handle
  Availability Manager Night Cycle 135 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {be0228b8-a115-4861-83a4-c21d7308f233}, !- Handle
  Availability Manager Night Cycle 135 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8782c5e8-aeb9-4ecd-875c-192621f693b6}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {43fe502b-2b19-4ede-a1ee-78d57b76cfe1}, !- Air Inlet Node Name
  {bb6d65b4-54fc-4595-b3f7-9a17a7023fdc}, !- Air Outlet Node Name
  0.136222853712734;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {567d5580-8a7d-4a34-8430-4d5488633674}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 Return Air Node, !- Name
  {910b46fe-3034-49bc-befc-51bbfc3ce67d}, !- Inlet Port
  {d70a6893-42ec-4491-b769-2461dba2cc42}; !- Outlet Port

OS:Connection,
  {cd5c07d1-b870-49b8-b525-fafd8177392b}, !- Handle
  {c570f0df-1b09-4964-9852-e9da0e7df101}, !- Source Object
  3,                                      !- Outlet Port
  {77971a3e-5934-4947-b679-b6f1520e4384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {910b46fe-3034-49bc-befc-51bbfc3ce67d}, !- Handle
  {9b420396-4a3d-4094-8948-03b99e0906a1}, !- Source Object
  2,                                      !- Outlet Port
  {567d5580-8a7d-4a34-8430-4d5488633674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d70a6893-42ec-4491-b769-2461dba2cc42}, !- Handle
  {567d5580-8a7d-4a34-8430-4d5488633674}, !- Source Object
  3,                                      !- Outlet Port
  {4420efa5-69d7-4e5c-852e-107f0f0e237d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {125c0900-b6fa-46df-a6b4-22d861d09b75}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {2436bdb1-eda2-44da-a764-75d0a8313e4b}, !- Inlet Port
  {43fe502b-2b19-4ede-a1ee-78d57b76cfe1}; !- Outlet Port

OS:Connection,
  {2436bdb1-eda2-44da-a764-75d0a8313e4b}, !- Handle
  {0b561f5e-38f9-41fd-a03c-3ff74f537f47}, !- Source Object
  3,                                      !- Outlet Port
  {125c0900-b6fa-46df-a6b4-22d861d09b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43fe502b-2b19-4ede-a1ee-78d57b76cfe1}, !- Handle
  {125c0900-b6fa-46df-a6b4-22d861d09b75}, !- Source Object
  3,                                      !- Outlet Port
  {8782c5e8-aeb9-4ecd-875c-192621f693b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb6d65b4-54fc-4595-b3f7-9a17a7023fdc}, !- Handle
  {8782c5e8-aeb9-4ecd-875c-192621f693b6}, !- Source Object
  4,                                      !- Outlet Port
  {c570f0df-1b09-4964-9852-e9da0e7df101}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a355d606-4ab3-4701-99e0-7373955792cb}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0bada11c-0ff8-4eb9-b699-767fbf0e278e}, !- Availability Schedule
  {9c9b0f67-f62a-46cb-95e3-d2d6acae3e1b}, !- Availability Manager List Name
  0.738717975235699,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {996fd7e7-2238-48cf-a080-de0deb226f2b}, !- Supply Side Inlet Node Name
  {42622dbe-d880-46f5-95ad-fb76af4698bc}, !- Demand Side Outlet Node Name
  {3698d959-f933-4a65-b804-625f3f6d0b85}, !- Demand Side Inlet Node A
  {62c658b9-afc2-4f03-b6b2-f369006475e3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {229a0589-177a-48a0-a880-9ac64f911cf4}, !- Demand Mixer Name
  {18b553c4-e3dd-467f-9842-2de43deaf0c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0425c48c-2d81-4139-8b39-bc0d891c3859}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {996fd7e7-2238-48cf-a080-de0deb226f2b}, !- Inlet Port
  {46d9d5e3-c058-436d-ae30-4a6e50f44f73}; !- Outlet Port

OS:Node,
  {2022be3e-37b4-4769-948e-7076b7e77cec}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {134e52d3-664a-4241-b7bd-ad4e6884f1aa}, !- Inlet Port
  {62c658b9-afc2-4f03-b6b2-f369006475e3}; !- Outlet Port

OS:Connection,
  {996fd7e7-2238-48cf-a080-de0deb226f2b}, !- Handle
  {a355d606-4ab3-4701-99e0-7373955792cb}, !- Source Object
  9,                                      !- Outlet Port
  {0425c48c-2d81-4139-8b39-bc0d891c3859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c658b9-afc2-4f03-b6b2-f369006475e3}, !- Handle
  {2022be3e-37b4-4769-948e-7076b7e77cec}, !- Source Object
  3,                                      !- Outlet Port
  {a355d606-4ab3-4701-99e0-7373955792cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {52052286-bbfc-4342-96cb-8d6350410d01}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {3698d959-f933-4a65-b804-625f3f6d0b85}, !- Inlet Port
  {803499d0-1582-4ecc-9bf2-d5e414f7aab7}; !- Outlet Port

OS:Node,
  {b5d9eac9-91fc-4bb0-9e26-892b4691ace6}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {75c679a0-2dce-43fc-9e84-5a2c1c7e6288}, !- Inlet Port
  {42622dbe-d880-46f5-95ad-fb76af4698bc}; !- Outlet Port

OS:Node,
  {5b41f638-6eb7-495f-9f2c-8b387d24cee0}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {0efee519-bbdc-481e-922e-b978a6be5023}, !- Inlet Port
  {cee9e24e-1aeb-4762-b165-daf12653b8ca}; !- Outlet Port

OS:Connection,
  {3698d959-f933-4a65-b804-625f3f6d0b85}, !- Handle
  {a355d606-4ab3-4701-99e0-7373955792cb}, !- Source Object
  11,                                     !- Outlet Port
  {52052286-bbfc-4342-96cb-8d6350410d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42622dbe-d880-46f5-95ad-fb76af4698bc}, !- Handle
  {b5d9eac9-91fc-4bb0-9e26-892b4691ace6}, !- Source Object
  3,                                      !- Outlet Port
  {a355d606-4ab3-4701-99e0-7373955792cb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {18b553c4-e3dd-467f-9842-2de43deaf0c0}, !- Handle
  Air Loop HVAC Zone Splitter 136,        !- Name
  {803499d0-1582-4ecc-9bf2-d5e414f7aab7}, !- Inlet Node Name
  {9b4fa93b-f08d-4dac-98f7-b8251903d21e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {229a0589-177a-48a0-a880-9ac64f911cf4}, !- Handle
  Air Loop HVAC Zone Mixer 136,           !- Name
  {75c679a0-2dce-43fc-9e84-5a2c1c7e6288}, !- Outlet Node Name
  {5e87ad13-148f-4aa9-8e37-5eef44a562aa}; !- Inlet Node Name 1

OS:Connection,
  {803499d0-1582-4ecc-9bf2-d5e414f7aab7}, !- Handle
  {52052286-bbfc-4342-96cb-8d6350410d01}, !- Source Object
  3,                                      !- Outlet Port
  {18b553c4-e3dd-467f-9842-2de43deaf0c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75c679a0-2dce-43fc-9e84-5a2c1c7e6288}, !- Handle
  {229a0589-177a-48a0-a880-9ac64f911cf4}, !- Source Object
  2,                                      !- Outlet Port
  {b5d9eac9-91fc-4bb0-9e26-892b4691ace6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5a1517f0-6cc8-4a5d-b782-0066837b0d28}, !- Handle
  {a355d606-4ab3-4701-99e0-7373955792cb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.738717975235699,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9707.39,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8968.45,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9c9b0f67-f62a-46cb-95e3-d2d6acae3e1b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 135, !- Name
  {e4eb6d42-2c17-4b1f-8c34-a43d962eca0b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {493acb1b-23c9-4585-81d9-0b5caa7a2bc6}, !- Handle
  Zone Outpatient Exam A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0b5b6c22-c802-41ef-ad82-a4bf0206ef46}, !- Control Zone Name
  {2022be3e-37b4-4769-948e-7076b7e77cec}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {4ca98cbd-f1cf-460d-b780-5bf975c3c609}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  712.769418120948,                       !- U-Factor Times Area Value {W/K}
  0.000636714877556081,                   !- Maximum Water Flow Rate {m3/s}
  {fabbe9c3-f79b-4e36-9ba0-0fa92d44ed53}, !- Water Inlet Node Name
  {20810e17-9e3b-40c9-8c9a-0e3a5f317c46}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  29109.8401440109,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4f7a7d5b-2371-4ff6-a111-656fc7820931}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {58dd8c84-be60-49ea-8334-6a02877add42}, !- Inlet Port
  {fabbe9c3-f79b-4e36-9ba0-0fa92d44ed53}; !- Outlet Port

OS:Connection,
  {58dd8c84-be60-49ea-8334-6a02877add42}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  139,                                    !- Outlet Port
  {4f7a7d5b-2371-4ff6-a111-656fc7820931}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5927edc-97e5-4a12-ab53-71bb8d3d4280}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {20810e17-9e3b-40c9-8c9a-0e3a5f317c46}, !- Inlet Port
  {61fd3749-b174-4382-8202-b1df8a8cda21}; !- Outlet Port

OS:Connection,
  {fabbe9c3-f79b-4e36-9ba0-0fa92d44ed53}, !- Handle
  {4f7a7d5b-2371-4ff6-a111-656fc7820931}, !- Source Object
  3,                                      !- Outlet Port
  {4ca98cbd-f1cf-460d-b780-5bf975c3c609}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20810e17-9e3b-40c9-8c9a-0e3a5f317c46}, !- Handle
  {4ca98cbd-f1cf-460d-b780-5bf975c3c609}, !- Source Object
  6,                                      !- Outlet Port
  {c5927edc-97e5-4a12-ab53-71bb8d3d4280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61fd3749-b174-4382-8202-b1df8a8cda21}, !- Handle
  {c5927edc-97e5-4a12-ab53-71bb8d3d4280}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  139;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {9f9a315c-bc51-4184-a775-3fdc3858be6f}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Water Htg Coil Controller, !- Name
  {4ca98cbd-f1cf-460d-b780-5bf975c3c609}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {217cc72c-fb3c-450f-8c59-0eadeab276a8}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29109.8401440109,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1b4736ef-e332-4c05-99e3-878bfa89e8b0}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC 1spd DX AC Clg Coil 41kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  13844.6450313447,                       !- Rated Total Cooling Capacity {W}
  0.800734768360313,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.738717975235699,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {df7fbe1f-221a-4dba-9edb-5dc125753f88}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.738717975235699,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a5552ec-e50b-4d9d-b1d7-683e6831e2ee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {924adcad-6c0f-499a-9a12-4dc282ab9469}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4a5552ec-e50b-4d9d-b1d7-683e6831e2ee}, !- Handle
  Fan On Off Power Curve 135,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {924adcad-6c0f-499a-9a12-4dc282ab9469}, !- Handle
  Fan On Off Efficiency Curve 135,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {dbae6f74-e620-4441-a7f9-4484121d16a3}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0b5b6c22-c802-41ef-ad82-a4bf0206ef46}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9b428af4-c2ee-4c9b-bd1f-bf8bab62686c}, !- Air Inlet Node Name
  {134e52d3-664a-4241-b7bd-ad4e6884f1aa}, !- Air Outlet Node Name
  {df7fbe1f-221a-4dba-9edb-5dc125753f88}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {32a1fcfc-354c-4846-a553-41290cff3646}, !- Supply Air Fan Operating Mode Schedule Name
  {4ca98cbd-f1cf-460d-b780-5bf975c3c609}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1b4736ef-e332-4c05-99e3-878bfa89e8b0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {217cc72c-fb3c-450f-8c59-0eadeab276a8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.738717975235699,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.738717975235699,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {134e52d3-664a-4241-b7bd-ad4e6884f1aa}, !- Handle
  {dbae6f74-e620-4441-a7f9-4484121d16a3}, !- Source Object
  7,                                      !- Outlet Port
  {2022be3e-37b4-4769-948e-7076b7e77cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7914fe88-7cdd-4459-93e0-5ee23c2569c5}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0880486854131761,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.738717975235699,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ccbf40d5-2ebd-43cb-a3ad-a385c3513813}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {63b5f8ab-2249-444a-874a-397815bd7d6e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {63b5f8ab-2249-444a-874a-397815bd7d6e}, !- Handle
  Controller Mechanical Ventilation 136,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f6e97293-d1af-4735-a10e-145e2b59de5f}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC OA System, !- Name
  {7914fe88-7cdd-4459-93e0-5ee23c2569c5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {705c6f7a-9e16-46a6-9667-1e92a33a41fd}, !- Mixed Air Node Name
  {a4010fbe-de64-4cfb-924f-5e46e35913b0}, !- Outdoor Air Stream Node Name
  {5f090569-4fc4-4905-85b0-0f69c24f8207}, !- Relief Air Stream Node Name
  {46d9d5e3-c058-436d-ae30-4a6e50f44f73}; !- Return Air Stream Node Name

OS:Node,
  {8aa951bc-934e-4a4d-8a8d-8ffe97cfb36b}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a4010fbe-de64-4cfb-924f-5e46e35913b0}; !- Outlet Port

OS:Connection,
  {a4010fbe-de64-4cfb-924f-5e46e35913b0}, !- Handle
  {8aa951bc-934e-4a4d-8a8d-8ffe97cfb36b}, !- Source Object
  3,                                      !- Outlet Port
  {f6e97293-d1af-4735-a10e-145e2b59de5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ac04986-2f95-4562-aadf-a3ca6f1cc53a}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Relief Air Node, !- Name
  {5f090569-4fc4-4905-85b0-0f69c24f8207}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f090569-4fc4-4905-85b0-0f69c24f8207}, !- Handle
  {f6e97293-d1af-4735-a10e-145e2b59de5f}, !- Source Object
  7,                                      !- Outlet Port
  {1ac04986-2f95-4562-aadf-a3ca6f1cc53a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {590c3338-91fa-4d0b-8a19-6d1bb5ea2305}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {705c6f7a-9e16-46a6-9667-1e92a33a41fd}, !- Inlet Port
  {9b428af4-c2ee-4c9b-bd1f-bf8bab62686c}; !- Outlet Port

OS:Connection,
  {46d9d5e3-c058-436d-ae30-4a6e50f44f73}, !- Handle
  {0425c48c-2d81-4139-8b39-bc0d891c3859}, !- Source Object
  3,                                      !- Outlet Port
  {f6e97293-d1af-4735-a10e-145e2b59de5f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {705c6f7a-9e16-46a6-9667-1e92a33a41fd}, !- Handle
  {f6e97293-d1af-4735-a10e-145e2b59de5f}, !- Source Object
  5,                                      !- Outlet Port
  {590c3338-91fa-4d0b-8a19-6d1bb5ea2305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b428af4-c2ee-4c9b-bd1f-bf8bab62686c}, !- Handle
  {590c3338-91fa-4d0b-8a19-6d1bb5ea2305}, !- Source Object
  3,                                      !- Outlet Port
  {dbae6f74-e620-4441-a7f9-4484121d16a3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e4eb6d42-2c17-4b1f-8c34-a43d962eca0b}, !- Handle
  Availability Manager Night Cycle 136,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {482b388f-fade-490b-a380-fd31389c0aa3}, !- Control Zone or Zone List Name
  {7857127d-5632-4577-a9cf-f472182aea7f}, !- Cooling Control Zone or Zone List Name
  {5b03bd32-8a0b-4e25-8fb6-c196658432d9}, !- Heating Control Zone or Zone List Name
  {9ac06b39-7859-4880-8343-ebd93dd819c4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {482b388f-fade-490b-a380-fd31389c0aa3}, !- Handle
  Availability Manager Night Cycle 136 Control Zone List; !- Name

OS:ModelObjectList,
  {7857127d-5632-4577-a9cf-f472182aea7f}, !- Handle
  Availability Manager Night Cycle 136 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5b03bd32-8a0b-4e25-8fb6-c196658432d9}, !- Handle
  Availability Manager Night Cycle 136 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9ac06b39-7859-4880-8343-ebd93dd819c4}, !- Handle
  Availability Manager Night Cycle 136 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c61f0fde-b4a1-4796-bb7b-976680d3d541}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {56da9301-a758-4c8a-af6e-b7bad1c255ab}, !- Air Inlet Node Name
  {0efee519-bbdc-481e-922e-b978a6be5023}, !- Air Outlet Node Name
  0.738717975235699;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b933c2b0-7e3b-4ddd-a815-6087e4c736ce}, !- Handle
  Zone Outpatient Exam A  - Story Top Return Air Node, !- Name
  {db6ae338-5c25-4723-b7dc-26847ea3e47f}, !- Inlet Port
  {5e87ad13-148f-4aa9-8e37-5eef44a562aa}; !- Outlet Port

OS:Connection,
  {cee9e24e-1aeb-4762-b165-daf12653b8ca}, !- Handle
  {5b41f638-6eb7-495f-9f2c-8b387d24cee0}, !- Source Object
  3,                                      !- Outlet Port
  {d27ec1f6-7da0-42bd-b7f1-dbdc7b835181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db6ae338-5c25-4723-b7dc-26847ea3e47f}, !- Handle
  {43364383-d32c-403c-9783-41d5bf27b442}, !- Source Object
  2,                                      !- Outlet Port
  {b933c2b0-7e3b-4ddd-a815-6087e4c736ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e87ad13-148f-4aa9-8e37-5eef44a562aa}, !- Handle
  {b933c2b0-7e3b-4ddd-a815-6087e4c736ce}, !- Source Object
  3,                                      !- Outlet Port
  {229a0589-177a-48a0-a880-9ac64f911cf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {432bd1cd-3d07-4394-ad44-37e4a614952b}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {9b4fa93b-f08d-4dac-98f7-b8251903d21e}, !- Inlet Port
  {56da9301-a758-4c8a-af6e-b7bad1c255ab}; !- Outlet Port

OS:Connection,
  {9b4fa93b-f08d-4dac-98f7-b8251903d21e}, !- Handle
  {18b553c4-e3dd-467f-9842-2de43deaf0c0}, !- Source Object
  3,                                      !- Outlet Port
  {432bd1cd-3d07-4394-ad44-37e4a614952b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56da9301-a758-4c8a-af6e-b7bad1c255ab}, !- Handle
  {432bd1cd-3d07-4394-ad44-37e4a614952b}, !- Source Object
  3,                                      !- Outlet Port
  {c61f0fde-b4a1-4796-bb7b-976680d3d541}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0efee519-bbdc-481e-922e-b978a6be5023}, !- Handle
  {c61f0fde-b4a1-4796-bb7b-976680d3d541}, !- Source Object
  4,                                      !- Outlet Port
  {5b41f638-6eb7-495f-9f2c-8b387d24cee0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {76bcaaa3-ffbc-4a00-b488-ce57127ac562}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9723bb2e-6f8e-401c-b52d-0fc69ae4a5bb}, !- Availability Schedule
  {b8b04685-4ee4-4591-ae8d-3a6c113b5955}, !- Availability Manager List Name
  0.109739165025259,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1bc05c94-90fe-4d59-a14e-63b8bbfd8105}, !- Supply Side Inlet Node Name
  {11a794a0-5521-4127-bee2-772e30e6a7da}, !- Demand Side Outlet Node Name
  {015446ea-b0f0-4a75-8507-d345ab367c0b}, !- Demand Side Inlet Node A
  {94dcc13b-75ba-4a53-939e-3067d392b98a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f15372cd-0e29-414a-8476-436deb38f0e7}, !- Demand Mixer Name
  {aab13553-68dc-41a8-9187-1969739caf69}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d9af8bb3-53a2-44cc-bcd3-7387c78cce6e}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Supply Inlet Node, !- Name
  {1bc05c94-90fe-4d59-a14e-63b8bbfd8105}, !- Inlet Port
  {6476508a-8793-4424-94ef-d4d0a0c6a550}; !- Outlet Port

OS:Node,
  {e06dde89-c310-4884-bd55-a45691ca9d9e}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Supply Outlet Node, !- Name
  {8f55ef19-d8d5-460b-9451-1e90f5007415}, !- Inlet Port
  {94dcc13b-75ba-4a53-939e-3067d392b98a}; !- Outlet Port

OS:Connection,
  {1bc05c94-90fe-4d59-a14e-63b8bbfd8105}, !- Handle
  {76bcaaa3-ffbc-4a00-b488-ce57127ac562}, !- Source Object
  9,                                      !- Outlet Port
  {d9af8bb3-53a2-44cc-bcd3-7387c78cce6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94dcc13b-75ba-4a53-939e-3067d392b98a}, !- Handle
  {e06dde89-c310-4884-bd55-a45691ca9d9e}, !- Source Object
  3,                                      !- Outlet Port
  {76bcaaa3-ffbc-4a00-b488-ce57127ac562}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6e4c8b86-c6dd-4616-8e7d-7224e555e80e}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Demand Inlet Node, !- Name
  {015446ea-b0f0-4a75-8507-d345ab367c0b}, !- Inlet Port
  {448ed563-b206-408d-b0fb-3a4cce71f807}; !- Outlet Port

OS:Node,
  {ea7b2c3c-7ef4-42c2-a117-a2999c5013b4}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Demand Outlet Node, !- Name
  {ef5acf31-cbd8-499b-964e-d0a96583993c}, !- Inlet Port
  {11a794a0-5521-4127-bee2-772e30e6a7da}; !- Outlet Port

OS:Node,
  {dfda0a79-aea5-4db3-99a6-ff0f45a1f068}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {26b62e87-96dc-4391-970d-4b3fe937201c}, !- Inlet Port
  {fe9d3b3c-7ccd-4eac-87c3-abf73986acdf}; !- Outlet Port

OS:Connection,
  {015446ea-b0f0-4a75-8507-d345ab367c0b}, !- Handle
  {76bcaaa3-ffbc-4a00-b488-ce57127ac562}, !- Source Object
  11,                                     !- Outlet Port
  {6e4c8b86-c6dd-4616-8e7d-7224e555e80e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a794a0-5521-4127-bee2-772e30e6a7da}, !- Handle
  {ea7b2c3c-7ef4-42c2-a117-a2999c5013b4}, !- Source Object
  3,                                      !- Outlet Port
  {76bcaaa3-ffbc-4a00-b488-ce57127ac562}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aab13553-68dc-41a8-9187-1969739caf69}, !- Handle
  Air Loop HVAC Zone Splitter 137,        !- Name
  {448ed563-b206-408d-b0fb-3a4cce71f807}, !- Inlet Node Name
  {64ca47e7-1f4f-4e91-8a1d-4331e44f02c5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f15372cd-0e29-414a-8476-436deb38f0e7}, !- Handle
  Air Loop HVAC Zone Mixer 137,           !- Name
  {ef5acf31-cbd8-499b-964e-d0a96583993c}, !- Outlet Node Name
  {1a7b9053-ff8a-41d1-bb85-faca6e52c0ec}; !- Inlet Node Name 1

OS:Connection,
  {448ed563-b206-408d-b0fb-3a4cce71f807}, !- Handle
  {6e4c8b86-c6dd-4616-8e7d-7224e555e80e}, !- Source Object
  3,                                      !- Outlet Port
  {aab13553-68dc-41a8-9187-1969739caf69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef5acf31-cbd8-499b-964e-d0a96583993c}, !- Handle
  {f15372cd-0e29-414a-8476-436deb38f0e7}, !- Source Object
  2,                                      !- Outlet Port
  {ea7b2c3c-7ef4-42c2-a117-a2999c5013b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {45bd7692-f53d-4bc2-a4b5-0823fa192823}, !- Handle
  {76bcaaa3-ffbc-4a00-b488-ce57127ac562}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.109739165025259,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1661.15,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1813.66,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b8b04685-4ee4-4591-ae8d-3a6c113b5955}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 136, !- Name
  {8bb5b46a-6f9d-485b-87c2-da86ae479df4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f70a8dc9-e61f-4101-a288-fd9b7ec1d0ad}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {75e33d54-2290-409c-9860-f250a882d949}, !- Control Zone Name
  {e06dde89-c310-4884-bd55-a45691ca9d9e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {7f361bc8-6d5e-4d0a-ba4b-fb474f9a844d}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  116.983697160753,                       !- U-Factor Times Area Value {W/K}
  0.000110286259861647,                   !- Maximum Water Flow Rate {m3/s}
  {1050e6cd-4a19-43d2-bdd0-93139e5accc8}, !- Water Inlet Node Name
  {6534e16f-2491-4d80-9caa-19a66770b5a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5042.15545736268,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {40c3a341-654e-4767-ad8d-1abf56377b5c}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {fda67117-9579-4a60-8e8c-1c554c223430}, !- Inlet Port
  {1050e6cd-4a19-43d2-bdd0-93139e5accc8}; !- Outlet Port

OS:Connection,
  {fda67117-9579-4a60-8e8c-1c554c223430}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  140,                                    !- Outlet Port
  {40c3a341-654e-4767-ad8d-1abf56377b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66764705-cee1-4253-a668-516af76dd3da}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {6534e16f-2491-4d80-9caa-19a66770b5a0}, !- Inlet Port
  {b2df28cc-63cb-4725-8a59-fecc7d099843}; !- Outlet Port

OS:Connection,
  {1050e6cd-4a19-43d2-bdd0-93139e5accc8}, !- Handle
  {40c3a341-654e-4767-ad8d-1abf56377b5c}, !- Source Object
  3,                                      !- Outlet Port
  {7f361bc8-6d5e-4d0a-ba4b-fb474f9a844d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6534e16f-2491-4d80-9caa-19a66770b5a0}, !- Handle
  {7f361bc8-6d5e-4d0a-ba4b-fb474f9a844d}, !- Source Object
  6,                                      !- Outlet Port
  {66764705-cee1-4253-a668-516af76dd3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2df28cc-63cb-4725-8a59-fecc7d099843}, !- Handle
  {66764705-cee1-4253-a668-516af76dd3da}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  140;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {23289148-fb15-428c-a44c-1e776fcb0b84}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Water Htg Coil Controller, !- Name
  {7f361bc8-6d5e-4d0a-ba4b-fb474f9a844d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {adbba845-1682-421d-88aa-93516ee27bdf}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5042.15545736268,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {afec434d-82df-4449-99e8-c4a34b917535}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2509.00321276487,                       !- Rated Total Cooling Capacity {W}
  0.727190395829643,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.109739165025259,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {187ac54f-7614-4960-b915-79a68bb3d9d1}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.109739165025259,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {43c3bda0-1992-46a2-b4e0-9d34c1d2e379}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9a320ec5-c2e1-4d00-a5a0-ddda657c18a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {43c3bda0-1992-46a2-b4e0-9d34c1d2e379}, !- Handle
  Fan On Off Power Curve 136,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9a320ec5-c2e1-4d00-a5a0-ddda657c18a0}, !- Handle
  Fan On Off Efficiency Curve 136,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {660038ba-654d-493f-a6ea-16bbc1b9f765}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {75e33d54-2290-409c-9860-f250a882d949}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {664f8df6-702d-45fa-ac0e-e484c3b2b408}, !- Air Inlet Node Name
  {8f55ef19-d8d5-460b-9451-1e90f5007415}, !- Air Outlet Node Name
  {187ac54f-7614-4960-b915-79a68bb3d9d1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f0cd9b61-8e1c-4833-a2e2-5d2665054c00}, !- Supply Air Fan Operating Mode Schedule Name
  {7f361bc8-6d5e-4d0a-ba4b-fb474f9a844d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {afec434d-82df-4449-99e8-c4a34b917535}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {adbba845-1682-421d-88aa-93516ee27bdf}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.109739165025259,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.109739165025259,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8f55ef19-d8d5-460b-9451-1e90f5007415}, !- Handle
  {660038ba-654d-493f-a6ea-16bbc1b9f765}, !- Source Object
  7,                                      !- Outlet Port
  {e06dde89-c310-4884-bd55-a45691ca9d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {383f134c-e59a-4d0f-96f7-41317feecf59}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0251179116683004,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.109739165025259,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {157b4c02-e2dd-4925-b08c-93b60f546a8a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {309b96bd-8af8-45e3-bfff-008744b3edee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {309b96bd-8af8-45e3-bfff-008744b3edee}, !- Handle
  Controller Mechanical Ventilation 137,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f0f16090-16b0-4c5c-afca-c791265fd7e3}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC OA System, !- Name
  {383f134c-e59a-4d0f-96f7-41317feecf59}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ba1db255-fdab-4199-b008-8419fd9ac8ef}, !- Mixed Air Node Name
  {3f7acf1f-8116-497f-8449-71e9acca052b}, !- Outdoor Air Stream Node Name
  {8e36e957-01ef-4bca-a816-6b684395e879}, !- Relief Air Stream Node Name
  {6476508a-8793-4424-94ef-d4d0a0c6a550}; !- Return Air Stream Node Name

OS:Node,
  {49083f04-36e2-47b6-b808-abf6ebb21995}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3f7acf1f-8116-497f-8449-71e9acca052b}; !- Outlet Port

OS:Connection,
  {3f7acf1f-8116-497f-8449-71e9acca052b}, !- Handle
  {49083f04-36e2-47b6-b808-abf6ebb21995}, !- Source Object
  3,                                      !- Outlet Port
  {f0f16090-16b0-4c5c-afca-c791265fd7e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {195a0ac4-e674-438e-8723-06d9e95f2cef}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Relief Air Node, !- Name
  {8e36e957-01ef-4bca-a816-6b684395e879}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e36e957-01ef-4bca-a816-6b684395e879}, !- Handle
  {f0f16090-16b0-4c5c-afca-c791265fd7e3}, !- Source Object
  7,                                      !- Outlet Port
  {195a0ac4-e674-438e-8723-06d9e95f2cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39444ddf-de8b-4106-b4c0-4b8feee2825d}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Mixed Air Node, !- Name
  {ba1db255-fdab-4199-b008-8419fd9ac8ef}, !- Inlet Port
  {664f8df6-702d-45fa-ac0e-e484c3b2b408}; !- Outlet Port

OS:Connection,
  {6476508a-8793-4424-94ef-d4d0a0c6a550}, !- Handle
  {d9af8bb3-53a2-44cc-bcd3-7387c78cce6e}, !- Source Object
  3,                                      !- Outlet Port
  {f0f16090-16b0-4c5c-afca-c791265fd7e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ba1db255-fdab-4199-b008-8419fd9ac8ef}, !- Handle
  {f0f16090-16b0-4c5c-afca-c791265fd7e3}, !- Source Object
  5,                                      !- Outlet Port
  {39444ddf-de8b-4106-b4c0-4b8feee2825d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664f8df6-702d-45fa-ac0e-e484c3b2b408}, !- Handle
  {39444ddf-de8b-4106-b4c0-4b8feee2825d}, !- Source Object
  3,                                      !- Outlet Port
  {660038ba-654d-493f-a6ea-16bbc1b9f765}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8bb5b46a-6f9d-485b-87c2-da86ae479df4}, !- Handle
  Availability Manager Night Cycle 137,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {08cef01d-c2d2-487e-977e-2ea6aae6b8e7}, !- Control Zone or Zone List Name
  {a93a98b5-2cd2-4ce9-a313-7cc3096d8ec3}, !- Cooling Control Zone or Zone List Name
  {3be8b883-a39c-4160-a8f8-903174bfdcdf}, !- Heating Control Zone or Zone List Name
  {b19589ef-8d68-4e04-b305-ecf127d63d71}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {08cef01d-c2d2-487e-977e-2ea6aae6b8e7}, !- Handle
  Availability Manager Night Cycle 137 Control Zone List; !- Name

OS:ModelObjectList,
  {a93a98b5-2cd2-4ce9-a313-7cc3096d8ec3}, !- Handle
  Availability Manager Night Cycle 137 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3be8b883-a39c-4160-a8f8-903174bfdcdf}, !- Handle
  Availability Manager Night Cycle 137 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b19589ef-8d68-4e04-b305-ecf127d63d71}, !- Handle
  Availability Manager Night Cycle 137 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e5652e7-ce36-498f-965e-9172e9cfc4cd}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {4921230d-9a60-407e-86ca-48143a17029c}, !- Air Inlet Node Name
  {26b62e87-96dc-4391-970d-4b3fe937201c}, !- Air Outlet Node Name
  0.109739165025259;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7283074c-314f-42c9-be38-023ce109b2c6}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 Return Air Node, !- Name
  {2e19c59c-ab4a-4bc7-a5e6-87dd8decd7da}, !- Inlet Port
  {1a7b9053-ff8a-41d1-bb85-faca6e52c0ec}; !- Outlet Port

OS:Connection,
  {fe9d3b3c-7ccd-4eac-87c3-abf73986acdf}, !- Handle
  {dfda0a79-aea5-4db3-99a6-ff0f45a1f068}, !- Source Object
  3,                                      !- Outlet Port
  {c2d277d3-d5d1-4959-837c-c306c3971b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e19c59c-ab4a-4bc7-a5e6-87dd8decd7da}, !- Handle
  {02ff397c-fda2-4a1a-9867-2117adebafad}, !- Source Object
  2,                                      !- Outlet Port
  {7283074c-314f-42c9-be38-023ce109b2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a7b9053-ff8a-41d1-bb85-faca6e52c0ec}, !- Handle
  {7283074c-314f-42c9-be38-023ce109b2c6}, !- Source Object
  3,                                      !- Outlet Port
  {f15372cd-0e29-414a-8476-436deb38f0e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20f56b35-aecd-4ac4-9c74-fbd14d6946d4}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {64ca47e7-1f4f-4e91-8a1d-4331e44f02c5}, !- Inlet Port
  {4921230d-9a60-407e-86ca-48143a17029c}; !- Outlet Port

OS:Connection,
  {64ca47e7-1f4f-4e91-8a1d-4331e44f02c5}, !- Handle
  {aab13553-68dc-41a8-9187-1969739caf69}, !- Source Object
  3,                                      !- Outlet Port
  {20f56b35-aecd-4ac4-9c74-fbd14d6946d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4921230d-9a60-407e-86ca-48143a17029c}, !- Handle
  {20f56b35-aecd-4ac4-9c74-fbd14d6946d4}, !- Source Object
  3,                                      !- Outlet Port
  {8e5652e7-ce36-498f-965e-9172e9cfc4cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26b62e87-96dc-4391-970d-4b3fe937201c}, !- Handle
  {8e5652e7-ce36-498f-965e-9172e9cfc4cd}, !- Source Object
  4,                                      !- Outlet Port
  {dfda0a79-aea5-4db3-99a6-ff0f45a1f068}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {02465f01-306c-46e6-acf6-f06d5e25d94c}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16599d09-ad7e-4d00-a2cc-33bc61c5ee55}, !- Availability Schedule
  {f715a11a-1b46-4262-b954-30d7057aa281}, !- Availability Manager List Name
  0.182233037573908,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {388ba04a-380d-48ee-ae42-4e4ac67e5f04}, !- Supply Side Inlet Node Name
  {185f955a-e4bb-462d-92d3-0c7cb5e3efb8}, !- Demand Side Outlet Node Name
  {7afc30b2-09ae-4298-b1c7-fc4796b03df3}, !- Demand Side Inlet Node A
  {78023531-b85b-427f-b418-a9b8fb20d7ba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6d1a7e19-b38f-4c5b-99ff-15663e56a572}, !- Demand Mixer Name
  {46a18cc7-2de4-4ad5-968c-ce56f26bdd61}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb2eb650-cf94-421d-851d-76349550c8d5}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {388ba04a-380d-48ee-ae42-4e4ac67e5f04}, !- Inlet Port
  {f4e1f2a9-7b04-4278-ba26-ca258bbd1080}; !- Outlet Port

OS:Node,
  {84ad882d-bf8e-4583-b684-d766341195c3}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {a48a678c-52dd-48e7-bd43-2a9620db2b67}, !- Inlet Port
  {78023531-b85b-427f-b418-a9b8fb20d7ba}; !- Outlet Port

OS:Connection,
  {388ba04a-380d-48ee-ae42-4e4ac67e5f04}, !- Handle
  {02465f01-306c-46e6-acf6-f06d5e25d94c}, !- Source Object
  9,                                      !- Outlet Port
  {bb2eb650-cf94-421d-851d-76349550c8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78023531-b85b-427f-b418-a9b8fb20d7ba}, !- Handle
  {84ad882d-bf8e-4583-b684-d766341195c3}, !- Source Object
  3,                                      !- Outlet Port
  {02465f01-306c-46e6-acf6-f06d5e25d94c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {33662512-e891-44a6-bea0-3553483135af}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {7afc30b2-09ae-4298-b1c7-fc4796b03df3}, !- Inlet Port
  {7a25eec1-85cc-4da5-afd0-b51687a481be}; !- Outlet Port

OS:Node,
  {f1a55aec-31fd-4e3d-85eb-9359527a9888}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {2f50bb1f-0f5e-4818-9322-c8e77cf16816}, !- Inlet Port
  {185f955a-e4bb-462d-92d3-0c7cb5e3efb8}; !- Outlet Port

OS:Node,
  {efaad9d2-c55d-4a38-854e-6512e6031556}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {ca1bccc8-77be-41bf-a31c-7d2964a82704}, !- Inlet Port
  {3b8de0d1-200b-4610-9464-80bd4d996a64}; !- Outlet Port

OS:Connection,
  {7afc30b2-09ae-4298-b1c7-fc4796b03df3}, !- Handle
  {02465f01-306c-46e6-acf6-f06d5e25d94c}, !- Source Object
  11,                                     !- Outlet Port
  {33662512-e891-44a6-bea0-3553483135af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {185f955a-e4bb-462d-92d3-0c7cb5e3efb8}, !- Handle
  {f1a55aec-31fd-4e3d-85eb-9359527a9888}, !- Source Object
  3,                                      !- Outlet Port
  {02465f01-306c-46e6-acf6-f06d5e25d94c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {46a18cc7-2de4-4ad5-968c-ce56f26bdd61}, !- Handle
  Air Loop HVAC Zone Splitter 138,        !- Name
  {7a25eec1-85cc-4da5-afd0-b51687a481be}, !- Inlet Node Name
  {f3e1c634-1bd3-4d48-b7de-0f5734bd31d3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6d1a7e19-b38f-4c5b-99ff-15663e56a572}, !- Handle
  Air Loop HVAC Zone Mixer 138,           !- Name
  {2f50bb1f-0f5e-4818-9322-c8e77cf16816}, !- Outlet Node Name
  {a91ef61c-e67f-4887-a17e-dc4cf04f647d}; !- Inlet Node Name 1

OS:Connection,
  {7a25eec1-85cc-4da5-afd0-b51687a481be}, !- Handle
  {33662512-e891-44a6-bea0-3553483135af}, !- Source Object
  3,                                      !- Outlet Port
  {46a18cc7-2de4-4ad5-968c-ce56f26bdd61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f50bb1f-0f5e-4818-9322-c8e77cf16816}, !- Handle
  {6d1a7e19-b38f-4c5b-99ff-15663e56a572}, !- Source Object
  2,                                      !- Outlet Port
  {f1a55aec-31fd-4e3d-85eb-9359527a9888}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0c75d264-6747-4bd1-a909-10265b7ffe14}, !- Handle
  {02465f01-306c-46e6-acf6-f06d5e25d94c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.182233037573908,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2366.78,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2502.45,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f715a11a-1b46-4262-b954-30d7057aa281}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 137, !- Name
  {dd9473bf-8f0a-4889-b5fa-f237d51983e1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {285701ba-1739-485c-be22-546362e9cde5}, !- Handle
  Zone Outpatient Exam A end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7d37d712-2141-4213-987b-fd86f3adb65f}, !- Control Zone Name
  {84ad882d-bf8e-4583-b684-d766341195c3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {712b7952-0a8b-4882-b798-b499a091b7d5}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  174.405108414657,                       !- U-Factor Times Area Value {W/K}
  0.000155132642163789,                   !- Maximum Water Flow Rate {m3/s}
  {dc732832-8d18-46be-b76b-bc0caa6b0a20}, !- Water Inlet Node Name
  {c6316b7d-385c-4319-b518-85cbbeccd343}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7092.47824055781,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {837c926c-0d49-465b-a673-7b775fc76cb2}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {03ddf8f8-0729-4b6d-aa05-de491c99dc0b}, !- Inlet Port
  {dc732832-8d18-46be-b76b-bc0caa6b0a20}; !- Outlet Port

OS:Connection,
  {03ddf8f8-0729-4b6d-aa05-de491c99dc0b}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  141,                                    !- Outlet Port
  {837c926c-0d49-465b-a673-7b775fc76cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f47e7bab-0c30-4382-84ba-3f05fc420a16}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c6316b7d-385c-4319-b518-85cbbeccd343}, !- Inlet Port
  {1486c800-3dfe-4a84-aac8-e8a7f34cdd0e}; !- Outlet Port

OS:Connection,
  {dc732832-8d18-46be-b76b-bc0caa6b0a20}, !- Handle
  {837c926c-0d49-465b-a673-7b775fc76cb2}, !- Source Object
  3,                                      !- Outlet Port
  {712b7952-0a8b-4882-b798-b499a091b7d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6316b7d-385c-4319-b518-85cbbeccd343}, !- Handle
  {712b7952-0a8b-4882-b798-b499a091b7d5}, !- Source Object
  6,                                      !- Outlet Port
  {f47e7bab-0c30-4382-84ba-3f05fc420a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1486c800-3dfe-4a84-aac8-e8a7f34cdd0e}, !- Handle
  {f47e7bab-0c30-4382-84ba-3f05fc420a16}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  141;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {c35365b5-0303-4a16-8a19-05d2ff2c266a}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Water Htg Coil Controller, !- Name
  {712b7952-0a8b-4882-b798-b499a091b7d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {83c25c9d-534c-4109-856b-82c58a2ef864}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7092.47824055781,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0cab8ee5-27dc-47d0-9f7e-40ce1a5b6b65}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3362.68675567273,                       !- Rated Total Cooling Capacity {W}
  0.800816705288961,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.182233037573908,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {95f53502-423b-402a-9798-10e0e0c50708}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.182233037573908,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7bce9703-a600-41ad-93dd-f1abb87a741e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6d330775-eeb4-4b84-b9f6-5b982b126303}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7bce9703-a600-41ad-93dd-f1abb87a741e}, !- Handle
  Fan On Off Power Curve 137,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6d330775-eeb4-4b84-b9f6-5b982b126303}, !- Handle
  Fan On Off Efficiency Curve 137,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {cebbf60d-a2f6-4d6c-91c8-d57f6c25f869}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7d37d712-2141-4213-987b-fd86f3adb65f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f09a2dd2-b64f-497c-b94e-51df947e37f5}, !- Air Inlet Node Name
  {a48a678c-52dd-48e7-bd43-2a9620db2b67}, !- Air Outlet Node Name
  {95f53502-423b-402a-9798-10e0e0c50708}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {aa3ad2a6-935d-4b32-bc33-81ae71c67bf1}, !- Supply Air Fan Operating Mode Schedule Name
  {712b7952-0a8b-4882-b798-b499a091b7d5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0cab8ee5-27dc-47d0-9f7e-40ce1a5b6b65}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {83c25c9d-534c-4109-856b-82c58a2ef864}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.182233037573908,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.182233037573908,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a48a678c-52dd-48e7-bd43-2a9620db2b67}, !- Handle
  {cebbf60d-a2f6-4d6c-91c8-d57f6c25f869}, !- Source Object
  7,                                      !- Outlet Port
  {84ad882d-bf8e-4583-b684-d766341195c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0c0eb8d8-af75-487d-96be-989413765151}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.019688458213357,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.182233037573908,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {888f7979-3233-424f-bbf4-b605350132ce}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0355a5e2-594c-4bc3-8858-d7dd14a27673}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0355a5e2-594c-4bc3-8858-d7dd14a27673}, !- Handle
  Controller Mechanical Ventilation 138,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6930273c-c9cb-4d74-9667-2f0d8566a935}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC OA System, !- Name
  {0c0eb8d8-af75-487d-96be-989413765151}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7e21502a-9ccc-4780-b462-59cf6e406c02}, !- Mixed Air Node Name
  {ec31fb01-a2f5-4f5c-9300-053db4158e3e}, !- Outdoor Air Stream Node Name
  {273b2bfa-a1f0-41b6-a995-bc03421ff58a}, !- Relief Air Stream Node Name
  {f4e1f2a9-7b04-4278-ba26-ca258bbd1080}; !- Return Air Stream Node Name

OS:Node,
  {7c273f28-fea5-4c9c-84ad-27b3c0bd5ee6}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ec31fb01-a2f5-4f5c-9300-053db4158e3e}; !- Outlet Port

OS:Connection,
  {ec31fb01-a2f5-4f5c-9300-053db4158e3e}, !- Handle
  {7c273f28-fea5-4c9c-84ad-27b3c0bd5ee6}, !- Source Object
  3,                                      !- Outlet Port
  {6930273c-c9cb-4d74-9667-2f0d8566a935}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a87d1169-d9fc-4101-a6b9-69bade8d4066}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {273b2bfa-a1f0-41b6-a995-bc03421ff58a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {273b2bfa-a1f0-41b6-a995-bc03421ff58a}, !- Handle
  {6930273c-c9cb-4d74-9667-2f0d8566a935}, !- Source Object
  7,                                      !- Outlet Port
  {a87d1169-d9fc-4101-a6b9-69bade8d4066}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9993f152-3c6b-43c2-bcd0-3ad6351f8eb2}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {7e21502a-9ccc-4780-b462-59cf6e406c02}, !- Inlet Port
  {f09a2dd2-b64f-497c-b94e-51df947e37f5}; !- Outlet Port

OS:Connection,
  {f4e1f2a9-7b04-4278-ba26-ca258bbd1080}, !- Handle
  {bb2eb650-cf94-421d-851d-76349550c8d5}, !- Source Object
  3,                                      !- Outlet Port
  {6930273c-c9cb-4d74-9667-2f0d8566a935}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7e21502a-9ccc-4780-b462-59cf6e406c02}, !- Handle
  {6930273c-c9cb-4d74-9667-2f0d8566a935}, !- Source Object
  5,                                      !- Outlet Port
  {9993f152-3c6b-43c2-bcd0-3ad6351f8eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f09a2dd2-b64f-497c-b94e-51df947e37f5}, !- Handle
  {9993f152-3c6b-43c2-bcd0-3ad6351f8eb2}, !- Source Object
  3,                                      !- Outlet Port
  {cebbf60d-a2f6-4d6c-91c8-d57f6c25f869}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dd9473bf-8f0a-4889-b5fa-f237d51983e1}, !- Handle
  Availability Manager Night Cycle 138,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {245e53d1-d450-46dc-a736-274dc706b2e4}, !- Control Zone or Zone List Name
  {2dcac570-2340-4214-8800-75e838c589b3}, !- Cooling Control Zone or Zone List Name
  {768b81b5-a215-4944-b35c-00b1ac150349}, !- Heating Control Zone or Zone List Name
  {a0d0b0b7-f26e-41b6-b5c7-32cb2fbe89ea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {245e53d1-d450-46dc-a736-274dc706b2e4}, !- Handle
  Availability Manager Night Cycle 138 Control Zone List; !- Name

OS:ModelObjectList,
  {2dcac570-2340-4214-8800-75e838c589b3}, !- Handle
  Availability Manager Night Cycle 138 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {768b81b5-a215-4944-b35c-00b1ac150349}, !- Handle
  Availability Manager Night Cycle 138 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a0d0b0b7-f26e-41b6-b5c7-32cb2fbe89ea}, !- Handle
  Availability Manager Night Cycle 138 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eade8753-29d4-46ba-a434-bd7a507cc9c9}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {76bb26e0-5825-48c0-b5e7-2dcff42ba682}, !- Air Inlet Node Name
  {ca1bccc8-77be-41bf-a31c-7d2964a82704}, !- Air Outlet Node Name
  0.182233037573908;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ab1652b-1feb-4071-8bfc-bbb78a0a1742}, !- Handle
  Zone Outpatient Exam A end_a - Story Top Return Air Node, !- Name
  {72bc6bdb-8976-454b-983a-a876e7e3596f}, !- Inlet Port
  {a91ef61c-e67f-4887-a17e-dc4cf04f647d}; !- Outlet Port

OS:Connection,
  {3b8de0d1-200b-4610-9464-80bd4d996a64}, !- Handle
  {efaad9d2-c55d-4a38-854e-6512e6031556}, !- Source Object
  3,                                      !- Outlet Port
  {8e54c6fe-f484-40bf-9e10-fde69578c841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bc6bdb-8976-454b-983a-a876e7e3596f}, !- Handle
  {05847106-dfd4-4598-9c4e-e60f647ceec0}, !- Source Object
  2,                                      !- Outlet Port
  {1ab1652b-1feb-4071-8bfc-bbb78a0a1742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a91ef61c-e67f-4887-a17e-dc4cf04f647d}, !- Handle
  {1ab1652b-1feb-4071-8bfc-bbb78a0a1742}, !- Source Object
  3,                                      !- Outlet Port
  {6d1a7e19-b38f-4c5b-99ff-15663e56a572}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b91c2c4-1131-4752-bbcb-4e988650ec2e}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {f3e1c634-1bd3-4d48-b7de-0f5734bd31d3}, !- Inlet Port
  {76bb26e0-5825-48c0-b5e7-2dcff42ba682}; !- Outlet Port

OS:Connection,
  {f3e1c634-1bd3-4d48-b7de-0f5734bd31d3}, !- Handle
  {46a18cc7-2de4-4ad5-968c-ce56f26bdd61}, !- Source Object
  3,                                      !- Outlet Port
  {0b91c2c4-1131-4752-bbcb-4e988650ec2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76bb26e0-5825-48c0-b5e7-2dcff42ba682}, !- Handle
  {0b91c2c4-1131-4752-bbcb-4e988650ec2e}, !- Source Object
  3,                                      !- Outlet Port
  {eade8753-29d4-46ba-a434-bd7a507cc9c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca1bccc8-77be-41bf-a31c-7d2964a82704}, !- Handle
  {eade8753-29d4-46ba-a434-bd7a507cc9c9}, !- Source Object
  4,                                      !- Outlet Port
  {efaad9d2-c55d-4a38-854e-6512e6031556}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b5afb5bc-b119-48fb-acb8-f1a58586cdfc}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9eb0fcbe-6b1e-4a3d-8c4b-5dd215967b5f}, !- Availability Schedule
  {ae5d3cbd-175e-433a-bf8b-46256a04d1f4}, !- Availability Manager List Name
  0.0841662838763326,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {323cd0db-35e4-4e3a-bd72-a2659e315e29}, !- Supply Side Inlet Node Name
  {0296750b-05d6-4edb-b592-7a759b417c19}, !- Demand Side Outlet Node Name
  {69ba6cb3-4d3e-4cd7-bd68-e8510a56a202}, !- Demand Side Inlet Node A
  {ed09b0e6-f5af-4c27-b293-dde254764d3a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7efc5c9f-3822-470b-b146-5e910bfb7c2b}, !- Demand Mixer Name
  {4c40168a-436f-4919-9e4c-698678a7e1d3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {165718ea-6403-480e-afc2-f520983c69d3}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Supply Inlet Node, !- Name
  {323cd0db-35e4-4e3a-bd72-a2659e315e29}, !- Inlet Port
  {a65bf6bc-0cc6-4f0a-890b-2bbcc393da83}; !- Outlet Port

OS:Node,
  {11ff7b42-ba96-4d69-bd31-d5cb41448472}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Supply Outlet Node, !- Name
  {73b6e59a-9244-4efe-9d5d-ae00a832c15a}, !- Inlet Port
  {ed09b0e6-f5af-4c27-b293-dde254764d3a}; !- Outlet Port

OS:Connection,
  {323cd0db-35e4-4e3a-bd72-a2659e315e29}, !- Handle
  {b5afb5bc-b119-48fb-acb8-f1a58586cdfc}, !- Source Object
  9,                                      !- Outlet Port
  {165718ea-6403-480e-afc2-f520983c69d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed09b0e6-f5af-4c27-b293-dde254764d3a}, !- Handle
  {11ff7b42-ba96-4d69-bd31-d5cb41448472}, !- Source Object
  3,                                      !- Outlet Port
  {b5afb5bc-b119-48fb-acb8-f1a58586cdfc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d4f754cd-cd2c-4bab-9a87-d539a4a1cc7d}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Demand Inlet Node, !- Name
  {69ba6cb3-4d3e-4cd7-bd68-e8510a56a202}, !- Inlet Port
  {9e4a7689-34b8-4deb-90c9-8edb01274051}; !- Outlet Port

OS:Node,
  {a5af6e13-5c24-4cac-9170-35df5a2e4d4c}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Demand Outlet Node, !- Name
  {26af8be1-d797-43be-8138-279916292fa7}, !- Inlet Port
  {0296750b-05d6-4edb-b592-7a759b417c19}; !- Outlet Port

OS:Node,
  {43cc4404-3905-499a-9f57-9be18598d95d}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {8645729b-9160-4a52-b9d4-415ac2a2aef2}, !- Inlet Port
  {1a7147b4-d7bd-4865-9675-5c6c18c00b5a}; !- Outlet Port

OS:Connection,
  {69ba6cb3-4d3e-4cd7-bd68-e8510a56a202}, !- Handle
  {b5afb5bc-b119-48fb-acb8-f1a58586cdfc}, !- Source Object
  11,                                     !- Outlet Port
  {d4f754cd-cd2c-4bab-9a87-d539a4a1cc7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0296750b-05d6-4edb-b592-7a759b417c19}, !- Handle
  {a5af6e13-5c24-4cac-9170-35df5a2e4d4c}, !- Source Object
  3,                                      !- Outlet Port
  {b5afb5bc-b119-48fb-acb8-f1a58586cdfc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c40168a-436f-4919-9e4c-698678a7e1d3}, !- Handle
  Air Loop HVAC Zone Splitter 139,        !- Name
  {9e4a7689-34b8-4deb-90c9-8edb01274051}, !- Inlet Node Name
  {66407b2a-37e4-4064-82d6-c4ea1c129d19}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7efc5c9f-3822-470b-b146-5e910bfb7c2b}, !- Handle
  Air Loop HVAC Zone Mixer 139,           !- Name
  {26af8be1-d797-43be-8138-279916292fa7}, !- Outlet Node Name
  {dec4b02b-23e3-4f5d-8a90-33fa2e67eb8a}; !- Inlet Node Name 1

OS:Connection,
  {9e4a7689-34b8-4deb-90c9-8edb01274051}, !- Handle
  {d4f754cd-cd2c-4bab-9a87-d539a4a1cc7d}, !- Source Object
  3,                                      !- Outlet Port
  {4c40168a-436f-4919-9e4c-698678a7e1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26af8be1-d797-43be-8138-279916292fa7}, !- Handle
  {7efc5c9f-3822-470b-b146-5e910bfb7c2b}, !- Source Object
  2,                                      !- Outlet Port
  {a5af6e13-5c24-4cac-9170-35df5a2e4d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {014ca32b-65df-43ea-a8ad-af139948c41e}, !- Handle
  {b5afb5bc-b119-48fb-acb8-f1a58586cdfc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0841662838763326,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1223.7,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1546.48,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ae5d3cbd-175e-433a-bf8b-46256a04d1f4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 138, !- Name
  {2a490d52-b6dd-4774-b4f4-1374203be63f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {27852226-6be0-4974-a4e5-cbbe1038e86d}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3f8eaa3f-4886-4ab5-9008-43947ec817fd}, !- Control Zone Name
  {11ff7b42-ba96-4d69-bd31-d5cb41448472}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {08f5dabc-209a-472b-bb28-5c9f0e6b934e}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  84.8207169689483,                       !- U-Factor Times Area Value {W/K}
  7.75875242207927e-05,                   !- Maximum Water Flow Rate {m3/s}
  {cce6f42b-496a-4d62-9f4f-16f598e21c7c}, !- Water Inlet Node Name
  {93ebcbec-37b6-4fdf-bb49-de61dc3f2e54}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3547.20850234557,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9be4ee27-def4-4a63-95d7-e9f9c2d0113a}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {fcbc8656-8474-4365-bc7d-fc7d983ee602}, !- Inlet Port
  {cce6f42b-496a-4d62-9f4f-16f598e21c7c}; !- Outlet Port

OS:Connection,
  {fcbc8656-8474-4365-bc7d-fc7d983ee602}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  142,                                    !- Outlet Port
  {9be4ee27-def4-4a63-95d7-e9f9c2d0113a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26ad75d3-65cb-4e3f-816c-75a553e2c62b}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {93ebcbec-37b6-4fdf-bb49-de61dc3f2e54}, !- Inlet Port
  {9f8f586a-b230-4162-bb67-7cb65a0fadd3}; !- Outlet Port

OS:Connection,
  {cce6f42b-496a-4d62-9f4f-16f598e21c7c}, !- Handle
  {9be4ee27-def4-4a63-95d7-e9f9c2d0113a}, !- Source Object
  3,                                      !- Outlet Port
  {08f5dabc-209a-472b-bb28-5c9f0e6b934e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {93ebcbec-37b6-4fdf-bb49-de61dc3f2e54}, !- Handle
  {08f5dabc-209a-472b-bb28-5c9f0e6b934e}, !- Source Object
  6,                                      !- Outlet Port
  {26ad75d3-65cb-4e3f-816c-75a553e2c62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8f586a-b230-4162-bb67-7cb65a0fadd3}, !- Handle
  {26ad75d3-65cb-4e3f-816c-75a553e2c62b}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  142;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {2573742a-1940-4300-a831-c4cc53e3f81a}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Water Htg Coil Controller, !- Name
  {08f5dabc-209a-472b-bb28-5c9f0e6b934e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {fe5416a1-874c-440d-bd35-c5abeeaa4279}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3547.20850234557,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {80d6b98e-1417-4bd5-88cf-e55bb13b250c}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1829.47896947309,                       !- Rated Total Cooling Capacity {W}
  0.74499010221959,                       !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0841662838763326,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {edbcc0a0-0272-4653-bcd3-40b936d70ec9}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0841662838763326,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7e86e13-c3d1-45a1-b91d-3558601820ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80d02bcf-ab66-4fa7-9850-e6f8db9704ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e7e86e13-c3d1-45a1-b91d-3558601820ef}, !- Handle
  Fan On Off Power Curve 138,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80d02bcf-ab66-4fa7-9850-e6f8db9704ca}, !- Handle
  Fan On Off Efficiency Curve 138,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {31bca24c-a4ed-4c74-8754-c49eba4bb68e}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3f8eaa3f-4886-4ab5-9008-43947ec817fd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {af339349-a8e7-4233-94c7-c638b8cc750c}, !- Air Inlet Node Name
  {73b6e59a-9244-4efe-9d5d-ae00a832c15a}, !- Air Outlet Node Name
  {edbcc0a0-0272-4653-bcd3-40b936d70ec9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {751796d0-3ef1-4e5a-afe1-d6f52891c38b}, !- Supply Air Fan Operating Mode Schedule Name
  {08f5dabc-209a-472b-bb28-5c9f0e6b934e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {80d6b98e-1417-4bd5-88cf-e55bb13b250c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fe5416a1-874c-440d-bd35-c5abeeaa4279}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0841662838763326,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0841662838763326,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {73b6e59a-9244-4efe-9d5d-ae00a832c15a}, !- Handle
  {31bca24c-a4ed-4c74-8754-c49eba4bb68e}, !- Source Object
  7,                                      !- Outlet Port
  {11ff7b42-ba96-4d69-bd31-d5cb41448472}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8e711c2a-4abc-4317-a75e-75f017756b0a}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0162338576946722,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0841662838763326,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0baa71cf-9fe4-4234-9808-000f59bc84f9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1da5cf9e-57c7-4ab6-8e31-a3ca5e0457ee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1da5cf9e-57c7-4ab6-8e31-a3ca5e0457ee}, !- Handle
  Controller Mechanical Ventilation 139,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {159af3b6-4d50-464e-918c-07b203bc3a77}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC OA System, !- Name
  {8e711c2a-4abc-4317-a75e-75f017756b0a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c609bd51-52e9-4467-b73e-c245b86155ea}, !- Mixed Air Node Name
  {5aa0c71c-a050-4102-b75a-26c5ce770e7b}, !- Outdoor Air Stream Node Name
  {c8564a32-ba64-4f85-a043-e97f9c1b16cb}, !- Relief Air Stream Node Name
  {a65bf6bc-0cc6-4f0a-890b-2bbcc393da83}; !- Return Air Stream Node Name

OS:Node,
  {ab3d1806-c8a9-4cc8-8696-d340c5b207b3}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5aa0c71c-a050-4102-b75a-26c5ce770e7b}; !- Outlet Port

OS:Connection,
  {5aa0c71c-a050-4102-b75a-26c5ce770e7b}, !- Handle
  {ab3d1806-c8a9-4cc8-8696-d340c5b207b3}, !- Source Object
  3,                                      !- Outlet Port
  {159af3b6-4d50-464e-918c-07b203bc3a77}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a24b257-3ce3-474d-a7fb-5a30154b94eb}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Relief Air Node, !- Name
  {c8564a32-ba64-4f85-a043-e97f9c1b16cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8564a32-ba64-4f85-a043-e97f9c1b16cb}, !- Handle
  {159af3b6-4d50-464e-918c-07b203bc3a77}, !- Source Object
  7,                                      !- Outlet Port
  {7a24b257-3ce3-474d-a7fb-5a30154b94eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2e223c0-9daf-4e6d-bb96-be63614ede24}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Mixed Air Node, !- Name
  {c609bd51-52e9-4467-b73e-c245b86155ea}, !- Inlet Port
  {af339349-a8e7-4233-94c7-c638b8cc750c}; !- Outlet Port

OS:Connection,
  {a65bf6bc-0cc6-4f0a-890b-2bbcc393da83}, !- Handle
  {165718ea-6403-480e-afc2-f520983c69d3}, !- Source Object
  3,                                      !- Outlet Port
  {159af3b6-4d50-464e-918c-07b203bc3a77}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c609bd51-52e9-4467-b73e-c245b86155ea}, !- Handle
  {159af3b6-4d50-464e-918c-07b203bc3a77}, !- Source Object
  5,                                      !- Outlet Port
  {a2e223c0-9daf-4e6d-bb96-be63614ede24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af339349-a8e7-4233-94c7-c638b8cc750c}, !- Handle
  {a2e223c0-9daf-4e6d-bb96-be63614ede24}, !- Source Object
  3,                                      !- Outlet Port
  {31bca24c-a4ed-4c74-8754-c49eba4bb68e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2a490d52-b6dd-4774-b4f4-1374203be63f}, !- Handle
  Availability Manager Night Cycle 139,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1d3ff7f7-7fbe-442a-86ae-32378dd653db}, !- Control Zone or Zone List Name
  {95c733aa-b5ed-42f2-abcb-f7e28c235653}, !- Cooling Control Zone or Zone List Name
  {36369153-d541-4c6d-8ae4-2990a6b44c5a}, !- Heating Control Zone or Zone List Name
  {d3cef171-e499-4a86-aa69-3defd628bbce}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1d3ff7f7-7fbe-442a-86ae-32378dd653db}, !- Handle
  Availability Manager Night Cycle 139 Control Zone List; !- Name

OS:ModelObjectList,
  {95c733aa-b5ed-42f2-abcb-f7e28c235653}, !- Handle
  Availability Manager Night Cycle 139 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {36369153-d541-4c6d-8ae4-2990a6b44c5a}, !- Handle
  Availability Manager Night Cycle 139 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d3cef171-e499-4a86-aa69-3defd628bbce}, !- Handle
  Availability Manager Night Cycle 139 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d810254-7998-4e84-aa0a-2847f4c71df6}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {fc5a4086-f078-4182-a652-88a9fb10518b}, !- Air Inlet Node Name
  {8645729b-9160-4a52-b9d4-415ac2a2aef2}, !- Air Outlet Node Name
  0.0841662838763326;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b5b5e72b-ba91-492d-b685-9b7949e41f57}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 Return Air Node, !- Name
  {50a9c14d-b5e5-4601-9f28-53253ab393e6}, !- Inlet Port
  {dec4b02b-23e3-4f5d-8a90-33fa2e67eb8a}; !- Outlet Port

OS:Connection,
  {1a7147b4-d7bd-4865-9675-5c6c18c00b5a}, !- Handle
  {43cc4404-3905-499a-9f57-9be18598d95d}, !- Source Object
  3,                                      !- Outlet Port
  {3acb471d-3258-4e3c-a9af-649ccad264c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a9c14d-b5e5-4601-9f28-53253ab393e6}, !- Handle
  {13a8e7e8-3d7d-4497-8836-f4ec285b616b}, !- Source Object
  2,                                      !- Outlet Port
  {b5b5e72b-ba91-492d-b685-9b7949e41f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec4b02b-23e3-4f5d-8a90-33fa2e67eb8a}, !- Handle
  {b5b5e72b-ba91-492d-b685-9b7949e41f57}, !- Source Object
  3,                                      !- Outlet Port
  {7efc5c9f-3822-470b-b146-5e910bfb7c2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f971e8d-44c6-482e-b870-652f39adabb2}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {66407b2a-37e4-4064-82d6-c4ea1c129d19}, !- Inlet Port
  {fc5a4086-f078-4182-a652-88a9fb10518b}; !- Outlet Port

OS:Connection,
  {66407b2a-37e4-4064-82d6-c4ea1c129d19}, !- Handle
  {4c40168a-436f-4919-9e4c-698678a7e1d3}, !- Source Object
  3,                                      !- Outlet Port
  {1f971e8d-44c6-482e-b870-652f39adabb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc5a4086-f078-4182-a652-88a9fb10518b}, !- Handle
  {1f971e8d-44c6-482e-b870-652f39adabb2}, !- Source Object
  3,                                      !- Outlet Port
  {0d810254-7998-4e84-aa0a-2847f4c71df6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8645729b-9160-4a52-b9d4-415ac2a2aef2}, !- Handle
  {0d810254-7998-4e84-aa0a-2847f4c71df6}, !- Source Object
  4,                                      !- Outlet Port
  {43cc4404-3905-499a-9f57-9be18598d95d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e9d2fd0c-e128-4d91-87d5-73979df31e41}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e3e042b8-d141-4956-9cac-0638263af3b5}, !- Availability Schedule
  {d013bd84-d771-4d3a-9204-1c2413ac2695}, !- Availability Manager List Name
  0.195027434173286,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {85b62e2c-770d-4924-af1f-0059555e6386}, !- Supply Side Inlet Node Name
  {4a2784fc-c11e-46d1-b1d8-f69f8d7dd562}, !- Demand Side Outlet Node Name
  {b8eb23c5-e6c9-4f76-bce6-c3d25bc42c0d}, !- Demand Side Inlet Node A
  {9d6bdcc1-cf07-4562-b4b2-169bf32832fb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {16f08e0f-fd2c-48c4-a6cc-14267cf34944}, !- Demand Mixer Name
  {454427ce-748e-4f7b-89ff-7c9ed3c739cc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8814ae3b-3938-44eb-8544-82358752eb11}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {85b62e2c-770d-4924-af1f-0059555e6386}, !- Inlet Port
  {b1d9a175-2de5-4673-af06-176230701fb2}; !- Outlet Port

OS:Node,
  {e9019064-ce6b-4c6b-955c-a83285eaad71}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {2dfa55c9-8172-4499-b6fd-ad069b4541e5}, !- Inlet Port
  {9d6bdcc1-cf07-4562-b4b2-169bf32832fb}; !- Outlet Port

OS:Connection,
  {85b62e2c-770d-4924-af1f-0059555e6386}, !- Handle
  {e9d2fd0c-e128-4d91-87d5-73979df31e41}, !- Source Object
  9,                                      !- Outlet Port
  {8814ae3b-3938-44eb-8544-82358752eb11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6bdcc1-cf07-4562-b4b2-169bf32832fb}, !- Handle
  {e9019064-ce6b-4c6b-955c-a83285eaad71}, !- Source Object
  3,                                      !- Outlet Port
  {e9d2fd0c-e128-4d91-87d5-73979df31e41}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f1d0123d-ca0c-46b1-9b85-2a6dc291bd98}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {b8eb23c5-e6c9-4f76-bce6-c3d25bc42c0d}, !- Inlet Port
  {0f43c81b-c8c2-44a5-a72b-c9c21ddd2f1f}; !- Outlet Port

OS:Node,
  {104f6e9b-b9b7-4190-846f-159caa9c75f1}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {bb68e509-8a6b-4a5d-afd6-1a3451963e73}, !- Inlet Port
  {4a2784fc-c11e-46d1-b1d8-f69f8d7dd562}; !- Outlet Port

OS:Node,
  {5146df26-ed32-4c9a-a92c-89d1e4ff9bc0}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {2b015f17-31d2-40b0-b3be-8201904ecb07}, !- Inlet Port
  {5a5de0a1-82fe-4231-a08f-760fe7ddb3e4}; !- Outlet Port

OS:Connection,
  {b8eb23c5-e6c9-4f76-bce6-c3d25bc42c0d}, !- Handle
  {e9d2fd0c-e128-4d91-87d5-73979df31e41}, !- Source Object
  11,                                     !- Outlet Port
  {f1d0123d-ca0c-46b1-9b85-2a6dc291bd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2784fc-c11e-46d1-b1d8-f69f8d7dd562}, !- Handle
  {104f6e9b-b9b7-4190-846f-159caa9c75f1}, !- Source Object
  3,                                      !- Outlet Port
  {e9d2fd0c-e128-4d91-87d5-73979df31e41}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {454427ce-748e-4f7b-89ff-7c9ed3c739cc}, !- Handle
  Air Loop HVAC Zone Splitter 140,        !- Name
  {0f43c81b-c8c2-44a5-a72b-c9c21ddd2f1f}, !- Inlet Node Name
  {c9aa142c-08cf-40e6-9857-8c96b55773a9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {16f08e0f-fd2c-48c4-a6cc-14267cf34944}, !- Handle
  Air Loop HVAC Zone Mixer 140,           !- Name
  {bb68e509-8a6b-4a5d-afd6-1a3451963e73}, !- Outlet Node Name
  {dafc24a2-1692-4ef2-a09a-53d8b974482d}; !- Inlet Node Name 1

OS:Connection,
  {0f43c81b-c8c2-44a5-a72b-c9c21ddd2f1f}, !- Handle
  {f1d0123d-ca0c-46b1-9b85-2a6dc291bd98}, !- Source Object
  3,                                      !- Outlet Port
  {454427ce-748e-4f7b-89ff-7c9ed3c739cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb68e509-8a6b-4a5d-afd6-1a3451963e73}, !- Handle
  {16f08e0f-fd2c-48c4-a6cc-14267cf34944}, !- Source Object
  2,                                      !- Outlet Port
  {104f6e9b-b9b7-4190-846f-159caa9c75f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {97b6299f-0148-4b23-bca4-1ed305c639d8}, !- Handle
  {e9d2fd0c-e128-4d91-87d5-73979df31e41}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.195027434173286,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2522.15,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2500.29,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d013bd84-d771-4d3a-9204-1c2413ac2695}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 139, !- Name
  {29df003a-04be-4b1d-9498-b768a25587af}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8cc67689-18a9-41a5-b539-57a8f9ba0edc}, !- Handle
  Zone Outpatient Exam A end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5b5ca922-41bc-426f-874e-43ea6adb83a1}, !- Control Zone Name
  {e9019064-ce6b-4c6b-955c-a83285eaad71}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {78aba504-0fe1-4192-826e-d9cbd654e488}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  185.819296423218,                       !- U-Factor Times Area Value {W/K}
  0.000164896031918385,                   !- Maximum Water Flow Rate {m3/s}
  {1641eb47-d6a4-4a4f-9d9c-c0992398cefa}, !- Water Inlet Node Name
  {83f0c179-7a99-49c3-a443-9624fb731fb4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7538.84870407025,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {99648343-97fb-402d-b88c-67b2eb198779}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {96ce252e-11ab-47a6-95e5-a9712395a479}, !- Inlet Port
  {1641eb47-d6a4-4a4f-9d9c-c0992398cefa}; !- Outlet Port

OS:Connection,
  {96ce252e-11ab-47a6-95e5-a9712395a479}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  143,                                    !- Outlet Port
  {99648343-97fb-402d-b88c-67b2eb198779}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0c9eea4-ecc9-4345-ac3a-c116d43a535b}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {83f0c179-7a99-49c3-a443-9624fb731fb4}, !- Inlet Port
  {ebdadec2-bbe5-46cf-b5d0-45e503bda48e}; !- Outlet Port

OS:Connection,
  {1641eb47-d6a4-4a4f-9d9c-c0992398cefa}, !- Handle
  {99648343-97fb-402d-b88c-67b2eb198779}, !- Source Object
  3,                                      !- Outlet Port
  {78aba504-0fe1-4192-826e-d9cbd654e488}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83f0c179-7a99-49c3-a443-9624fb731fb4}, !- Handle
  {78aba504-0fe1-4192-826e-d9cbd654e488}, !- Source Object
  6,                                      !- Outlet Port
  {f0c9eea4-ecc9-4345-ac3a-c116d43a535b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebdadec2-bbe5-46cf-b5d0-45e503bda48e}, !- Handle
  {f0c9eea4-ecc9-4345-ac3a-c116d43a535b}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  143;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {56ffe5e8-dba1-474c-898c-5dd73773b017}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Water Htg Coil Controller, !- Name
  {78aba504-0fe1-4192-826e-d9cbd654e488}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

