OS:Coil:Heating:Electric,
  {a9ff036f-c305-4bc0-9d1b-f52e005fecdb}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7538.84870407025,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a6656014-f1a1-4cc8-b53b-3b58be8e1f90}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3563.80064249394,                       !- Rated Total Cooling Capacity {W}
  0.800053692798036,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.195027434173286,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5d2dd9de-00c1-4528-8925-fe86f228656e}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.195027434173286,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88d208ff-7eec-407e-bfce-7f1c6992ba2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {87f50780-285c-4549-9c4e-8ff614ae4c8f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {88d208ff-7eec-407e-bfce-7f1c6992ba2b}, !- Handle
  Fan On Off Power Curve 139,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {87f50780-285c-4549-9c4e-8ff614ae4c8f}, !- Handle
  Fan On Off Efficiency Curve 139,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f96747da-8dfc-403a-bc1a-3d999c79a03a}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5b5ca922-41bc-426f-874e-43ea6adb83a1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {22e48207-2b8c-4f3a-b615-e45c7a99b087}, !- Air Inlet Node Name
  {2dfa55c9-8172-4499-b6fd-ad069b4541e5}, !- Air Outlet Node Name
  {5d2dd9de-00c1-4528-8925-fe86f228656e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8b1b3829-e02f-4f02-bf3c-765ce5627c3d}, !- Supply Air Fan Operating Mode Schedule Name
  {78aba504-0fe1-4192-826e-d9cbd654e488}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a6656014-f1a1-4cc8-b53b-3b58be8e1f90}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a9ff036f-c305-4bc0-9d1b-f52e005fecdb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.195027434173286,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.195027434173286,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2dfa55c9-8172-4499-b6fd-ad069b4541e5}, !- Handle
  {f96747da-8dfc-403a-bc1a-3d999c79a03a}, !- Source Object
  7,                                      !- Outlet Port
  {e9019064-ce6b-4c6b-955c-a83285eaad71}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c1a2e06e-1b37-43e6-94fe-346851504b0b}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.019688458213357,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.195027434173286,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {220add1e-ee59-449a-979e-611c4182a508}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1ba9da2c-5eb7-4452-b595-0dbbf1c29362}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1ba9da2c-5eb7-4452-b595-0dbbf1c29362}, !- Handle
  Controller Mechanical Ventilation 140,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5711345f-8e37-411d-94da-20b819560359}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC OA System, !- Name
  {c1a2e06e-1b37-43e6-94fe-346851504b0b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e5bfb029-9d90-49a6-beb7-263ba67f4abd}, !- Mixed Air Node Name
  {9d5f896d-08cf-4a4c-a056-80d0e3637f27}, !- Outdoor Air Stream Node Name
  {be97f234-e6b7-41a8-8713-d1dd05b4aabf}, !- Relief Air Stream Node Name
  {b1d9a175-2de5-4673-af06-176230701fb2}; !- Return Air Stream Node Name

OS:Node,
  {b320071d-fd71-46c8-97bb-26350207f92b}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9d5f896d-08cf-4a4c-a056-80d0e3637f27}; !- Outlet Port

OS:Connection,
  {9d5f896d-08cf-4a4c-a056-80d0e3637f27}, !- Handle
  {b320071d-fd71-46c8-97bb-26350207f92b}, !- Source Object
  3,                                      !- Outlet Port
  {5711345f-8e37-411d-94da-20b819560359}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b873f3b-227f-406f-a4d9-1cfa826644ef}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {be97f234-e6b7-41a8-8713-d1dd05b4aabf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be97f234-e6b7-41a8-8713-d1dd05b4aabf}, !- Handle
  {5711345f-8e37-411d-94da-20b819560359}, !- Source Object
  7,                                      !- Outlet Port
  {9b873f3b-227f-406f-a4d9-1cfa826644ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e661f541-db00-46a5-b424-16e91db00020}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {e5bfb029-9d90-49a6-beb7-263ba67f4abd}, !- Inlet Port
  {22e48207-2b8c-4f3a-b615-e45c7a99b087}; !- Outlet Port

OS:Connection,
  {b1d9a175-2de5-4673-af06-176230701fb2}, !- Handle
  {8814ae3b-3938-44eb-8544-82358752eb11}, !- Source Object
  3,                                      !- Outlet Port
  {5711345f-8e37-411d-94da-20b819560359}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e5bfb029-9d90-49a6-beb7-263ba67f4abd}, !- Handle
  {5711345f-8e37-411d-94da-20b819560359}, !- Source Object
  5,                                      !- Outlet Port
  {e661f541-db00-46a5-b424-16e91db00020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e48207-2b8c-4f3a-b615-e45c7a99b087}, !- Handle
  {e661f541-db00-46a5-b424-16e91db00020}, !- Source Object
  3,                                      !- Outlet Port
  {f96747da-8dfc-403a-bc1a-3d999c79a03a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {29df003a-04be-4b1d-9498-b768a25587af}, !- Handle
  Availability Manager Night Cycle 140,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {66d979f3-a108-4b60-a6d1-55a5f98453fa}, !- Control Zone or Zone List Name
  {b62a7915-a89d-4916-a8d8-b991cda40b0f}, !- Cooling Control Zone or Zone List Name
  {a0ad303a-651c-4e7b-b791-86ea93907d78}, !- Heating Control Zone or Zone List Name
  {b3df4425-1075-4498-bfa8-74376c1adc9b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {66d979f3-a108-4b60-a6d1-55a5f98453fa}, !- Handle
  Availability Manager Night Cycle 140 Control Zone List; !- Name

OS:ModelObjectList,
  {b62a7915-a89d-4916-a8d8-b991cda40b0f}, !- Handle
  Availability Manager Night Cycle 140 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a0ad303a-651c-4e7b-b791-86ea93907d78}, !- Handle
  Availability Manager Night Cycle 140 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b3df4425-1075-4498-bfa8-74376c1adc9b}, !- Handle
  Availability Manager Night Cycle 140 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8cb6fbe5-7428-4c3b-a382-f829cf256e8b}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {4c104918-d7c5-46f9-acf7-f12954e3fe15}, !- Air Inlet Node Name
  {2b015f17-31d2-40b0-b3be-8201904ecb07}, !- Air Outlet Node Name
  0.195027434173286;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9efac77a-21e3-444b-80bb-4af9b8c7e65c}, !- Handle
  Zone Outpatient Exam A end_b - Story Top Return Air Node, !- Name
  {f1604024-640a-4af7-8d4a-3c1f6855d2ea}, !- Inlet Port
  {dafc24a2-1692-4ef2-a09a-53d8b974482d}; !- Outlet Port

OS:Connection,
  {5a5de0a1-82fe-4231-a08f-760fe7ddb3e4}, !- Handle
  {5146df26-ed32-4c9a-a92c-89d1e4ff9bc0}, !- Source Object
  3,                                      !- Outlet Port
  {b9ae2a5d-08f5-4836-8638-743fb14703a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1604024-640a-4af7-8d4a-3c1f6855d2ea}, !- Handle
  {33d3815d-b1ea-4cbb-8f4d-199dc764d3cd}, !- Source Object
  2,                                      !- Outlet Port
  {9efac77a-21e3-444b-80bb-4af9b8c7e65c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dafc24a2-1692-4ef2-a09a-53d8b974482d}, !- Handle
  {9efac77a-21e3-444b-80bb-4af9b8c7e65c}, !- Source Object
  3,                                      !- Outlet Port
  {16f08e0f-fd2c-48c4-a6cc-14267cf34944}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4947f6d8-7b9f-4cca-a222-8d30ae2bddc3}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {c9aa142c-08cf-40e6-9857-8c96b55773a9}, !- Inlet Port
  {4c104918-d7c5-46f9-acf7-f12954e3fe15}; !- Outlet Port

OS:Connection,
  {c9aa142c-08cf-40e6-9857-8c96b55773a9}, !- Handle
  {454427ce-748e-4f7b-89ff-7c9ed3c739cc}, !- Source Object
  3,                                      !- Outlet Port
  {4947f6d8-7b9f-4cca-a222-8d30ae2bddc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c104918-d7c5-46f9-acf7-f12954e3fe15}, !- Handle
  {4947f6d8-7b9f-4cca-a222-8d30ae2bddc3}, !- Source Object
  3,                                      !- Outlet Port
  {8cb6fbe5-7428-4c3b-a382-f829cf256e8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b015f17-31d2-40b0-b3be-8201904ecb07}, !- Handle
  {8cb6fbe5-7428-4c3b-a382-f829cf256e8b}, !- Source Object
  4,                                      !- Outlet Port
  {5146df26-ed32-4c9a-a92c-89d1e4ff9bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ab9d01a9-9e7a-4640-999e-c1f2b212ca7b}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {55f7d607-a48e-4b0e-a5b6-412dbb75f753}, !- Availability Schedule
  {79419d61-b907-4de3-af5c-dd98f897b103}, !- Availability Manager List Name
  0.110066061341183,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1abd2550-61b5-40ed-bc5b-348033e315f7}, !- Supply Side Inlet Node Name
  {6ba50f0a-bfd0-42cc-abd2-747776ea8b51}, !- Demand Side Outlet Node Name
  {e6c32983-ec2a-4607-a1b2-940a8769d8ad}, !- Demand Side Inlet Node A
  {1fa809ac-a4ac-404f-85bc-4596e17b4d47}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f6750ef2-902b-4f71-9611-a773edeab506}, !- Demand Mixer Name
  {25e43339-cf72-4694-8ca9-066de050446e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {055dd5c1-b81b-4dbc-92b1-21d728a474e6}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Supply Inlet Node, !- Name
  {1abd2550-61b5-40ed-bc5b-348033e315f7}, !- Inlet Port
  {07fc9c6e-ad78-4ba9-8828-64b52efea63c}; !- Outlet Port

OS:Node,
  {afd949c6-396a-4c91-ac29-32a9bb4a2822}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Supply Outlet Node, !- Name
  {704d8624-a7f6-4be5-8d46-7e6fbc4ce3d9}, !- Inlet Port
  {1fa809ac-a4ac-404f-85bc-4596e17b4d47}; !- Outlet Port

OS:Connection,
  {1abd2550-61b5-40ed-bc5b-348033e315f7}, !- Handle
  {ab9d01a9-9e7a-4640-999e-c1f2b212ca7b}, !- Source Object
  9,                                      !- Outlet Port
  {055dd5c1-b81b-4dbc-92b1-21d728a474e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa809ac-a4ac-404f-85bc-4596e17b4d47}, !- Handle
  {afd949c6-396a-4c91-ac29-32a9bb4a2822}, !- Source Object
  3,                                      !- Outlet Port
  {ab9d01a9-9e7a-4640-999e-c1f2b212ca7b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6d769907-ba83-411a-bd04-c283e04e2fd2}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Demand Inlet Node, !- Name
  {e6c32983-ec2a-4607-a1b2-940a8769d8ad}, !- Inlet Port
  {79af85ac-62db-4816-b1d3-a2df6a185e62}; !- Outlet Port

OS:Node,
  {a0822344-e47b-49a2-a1f1-d73cbe308e7e}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Demand Outlet Node, !- Name
  {49dd8e6f-8cfe-49a7-895f-56fa4327f022}, !- Inlet Port
  {6ba50f0a-bfd0-42cc-abd2-747776ea8b51}; !- Outlet Port

OS:Node,
  {f5fbe5e2-ff3c-4707-b5b0-6b6227f78138}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {a6ca27f9-a59a-4f8e-9db7-8faa79e63f26}, !- Inlet Port
  {8251543c-073c-4385-a565-d1a1953ebcaf}; !- Outlet Port

OS:Connection,
  {e6c32983-ec2a-4607-a1b2-940a8769d8ad}, !- Handle
  {ab9d01a9-9e7a-4640-999e-c1f2b212ca7b}, !- Source Object
  11,                                     !- Outlet Port
  {6d769907-ba83-411a-bd04-c283e04e2fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba50f0a-bfd0-42cc-abd2-747776ea8b51}, !- Handle
  {a0822344-e47b-49a2-a1f1-d73cbe308e7e}, !- Source Object
  3,                                      !- Outlet Port
  {ab9d01a9-9e7a-4640-999e-c1f2b212ca7b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {25e43339-cf72-4694-8ca9-066de050446e}, !- Handle
  Air Loop HVAC Zone Splitter 141,        !- Name
  {79af85ac-62db-4816-b1d3-a2df6a185e62}, !- Inlet Node Name
  {ddee32b4-7dd6-4632-8525-33065f156c81}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f6750ef2-902b-4f71-9611-a773edeab506}, !- Handle
  Air Loop HVAC Zone Mixer 141,           !- Name
  {49dd8e6f-8cfe-49a7-895f-56fa4327f022}, !- Outlet Node Name
  {c3299654-3dd3-4031-beb4-078dc352ee00}; !- Inlet Node Name 1

OS:Connection,
  {79af85ac-62db-4816-b1d3-a2df6a185e62}, !- Handle
  {6d769907-ba83-411a-bd04-c283e04e2fd2}, !- Source Object
  3,                                      !- Outlet Port
  {25e43339-cf72-4694-8ca9-066de050446e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49dd8e6f-8cfe-49a7-895f-56fa4327f022}, !- Handle
  {f6750ef2-902b-4f71-9611-a773edeab506}, !- Source Object
  2,                                      !- Outlet Port
  {a0822344-e47b-49a2-a1f1-d73cbe308e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eb2d431e-3f08-4c59-a972-e0dd1648f8ba}, !- Handle
  {ab9d01a9-9e7a-4640-999e-c1f2b212ca7b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.110066061341183,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1454.58,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1544.5,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {79419d61-b907-4de3-af5c-dd98f897b103}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 140, !- Name
  {40dec5a3-d06c-4ee7-9732-e3540097de76}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {67b78e85-93ff-44e7-b901-8def0a2d4f02}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5aa60997-8a0a-460f-98d8-8804269cf3a9}, !- Control Zone Name
  {afd949c6-396a-4c91-ac29-32a9bb4a2822}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {14d8e5ab-a20d-4d49-88d1-b42d09d3cd2a}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  108.027113826287,                       !- U-Factor Times Area Value {W/K}
  9.73932052099702e-05,                   !- Maximum Water Flow Rate {m3/s}
  {7843219e-0f5d-400a-a473-b326f0b640c5}, !- Water Inlet Node Name
  {e6dd720d-2d94-4020-a2c4-a60679cc16f3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4452.70047035358,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2e9b43d-6df3-4a9c-b839-e010f76f1e5a}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {653ae55c-25da-4300-a5c7-dea02d04c7c7}, !- Inlet Port
  {7843219e-0f5d-400a-a473-b326f0b640c5}; !- Outlet Port

OS:Connection,
  {653ae55c-25da-4300-a5c7-dea02d04c7c7}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  144,                                    !- Outlet Port
  {c2e9b43d-6df3-4a9c-b839-e010f76f1e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82ed7015-5315-4154-ab9d-3db974b31ac6}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e6dd720d-2d94-4020-a2c4-a60679cc16f3}, !- Inlet Port
  {9222c03c-7dc3-4553-a39e-36142c3ed999}; !- Outlet Port

OS:Connection,
  {7843219e-0f5d-400a-a473-b326f0b640c5}, !- Handle
  {c2e9b43d-6df3-4a9c-b839-e010f76f1e5a}, !- Source Object
  3,                                      !- Outlet Port
  {14d8e5ab-a20d-4d49-88d1-b42d09d3cd2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e6dd720d-2d94-4020-a2c4-a60679cc16f3}, !- Handle
  {14d8e5ab-a20d-4d49-88d1-b42d09d3cd2a}, !- Source Object
  6,                                      !- Outlet Port
  {82ed7015-5315-4154-ab9d-3db974b31ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9222c03c-7dc3-4553-a39e-36142c3ed999}, !- Handle
  {82ed7015-5315-4154-ab9d-3db974b31ac6}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  144;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {c20e6e72-62e1-435b-9d07-c5d6500fbb91}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Water Htg Coil Controller, !- Name
  {14d8e5ab-a20d-4d49-88d1-b42d09d3cd2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7e53ee58-f953-4087-8f12-1114a93888a3}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4452.70047035358,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {18831c04-214f-4080-99e5-65efc91e22e9}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2242.27237139129,                       !- Rated Total Cooling Capacity {W}
  0.768742497953896,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.110066061341183,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a850897c-68b0-4dc8-99a9-9acf1b6ba4af}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.110066061341183,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e026eb9-a492-4a47-970f-5bd5a55988b2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {73ad823c-8986-4889-9092-e058432724d7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6e026eb9-a492-4a47-970f-5bd5a55988b2}, !- Handle
  Fan On Off Power Curve 140,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {73ad823c-8986-4889-9092-e058432724d7}, !- Handle
  Fan On Off Efficiency Curve 140,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4e6829c5-9661-4c47-b628-9c863ecf7d8d}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5aa60997-8a0a-460f-98d8-8804269cf3a9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {d4c5ac44-8be0-4503-a7c9-64920d94fa65}, !- Air Inlet Node Name
  {704d8624-a7f6-4be5-8d46-7e6fbc4ce3d9}, !- Air Outlet Node Name
  {a850897c-68b0-4dc8-99a9-9acf1b6ba4af}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {45262075-c412-4bbe-a7ea-acc6849ed45f}, !- Supply Air Fan Operating Mode Schedule Name
  {14d8e5ab-a20d-4d49-88d1-b42d09d3cd2a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {18831c04-214f-4080-99e5-65efc91e22e9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7e53ee58-f953-4087-8f12-1114a93888a3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.110066061341183,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.110066061341183,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {704d8624-a7f6-4be5-8d46-7e6fbc4ce3d9}, !- Handle
  {4e6829c5-9661-4c47-b628-9c863ecf7d8d}, !- Source Object
  7,                                      !- Outlet Port
  {afd949c6-396a-4c91-ac29-32a9bb4a2822}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8cd458c0-a117-433d-a760-d804d3b0c13d}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0162338576946686,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.110066061341183,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {808c8c9f-f87d-4b1d-a086-e7672a6beb73}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8f347db5-9a52-47bf-8928-4bf41700f370}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8f347db5-9a52-47bf-8928-4bf41700f370}, !- Handle
  Controller Mechanical Ventilation 141,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c8d84808-110e-49dc-806d-eaeacdee5359}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC OA System, !- Name
  {8cd458c0-a117-433d-a760-d804d3b0c13d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76b0f2b9-cfda-4630-98a9-8aae79fb4e3f}, !- Mixed Air Node Name
  {67fe97a7-784f-4409-95ac-dcbb08541360}, !- Outdoor Air Stream Node Name
  {119b6e1a-d101-4762-98c1-4df6f7f32852}, !- Relief Air Stream Node Name
  {07fc9c6e-ad78-4ba9-8828-64b52efea63c}; !- Return Air Stream Node Name

OS:Node,
  {0850cd60-4be3-4005-9b7f-23bc23a5b3d9}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {67fe97a7-784f-4409-95ac-dcbb08541360}; !- Outlet Port

OS:Connection,
  {67fe97a7-784f-4409-95ac-dcbb08541360}, !- Handle
  {0850cd60-4be3-4005-9b7f-23bc23a5b3d9}, !- Source Object
  3,                                      !- Outlet Port
  {c8d84808-110e-49dc-806d-eaeacdee5359}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {174ef086-8144-4497-b187-76b2c2718e0e}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Relief Air Node, !- Name
  {119b6e1a-d101-4762-98c1-4df6f7f32852}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {119b6e1a-d101-4762-98c1-4df6f7f32852}, !- Handle
  {c8d84808-110e-49dc-806d-eaeacdee5359}, !- Source Object
  7,                                      !- Outlet Port
  {174ef086-8144-4497-b187-76b2c2718e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {380c75e9-5910-46f9-ac49-6eeb31fafe9a}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Mixed Air Node, !- Name
  {76b0f2b9-cfda-4630-98a9-8aae79fb4e3f}, !- Inlet Port
  {d4c5ac44-8be0-4503-a7c9-64920d94fa65}; !- Outlet Port

OS:Connection,
  {07fc9c6e-ad78-4ba9-8828-64b52efea63c}, !- Handle
  {055dd5c1-b81b-4dbc-92b1-21d728a474e6}, !- Source Object
  3,                                      !- Outlet Port
  {c8d84808-110e-49dc-806d-eaeacdee5359}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {76b0f2b9-cfda-4630-98a9-8aae79fb4e3f}, !- Handle
  {c8d84808-110e-49dc-806d-eaeacdee5359}, !- Source Object
  5,                                      !- Outlet Port
  {380c75e9-5910-46f9-ac49-6eeb31fafe9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c5ac44-8be0-4503-a7c9-64920d94fa65}, !- Handle
  {380c75e9-5910-46f9-ac49-6eeb31fafe9a}, !- Source Object
  3,                                      !- Outlet Port
  {4e6829c5-9661-4c47-b628-9c863ecf7d8d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {40dec5a3-d06c-4ee7-9732-e3540097de76}, !- Handle
  Availability Manager Night Cycle 141,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ab2b235b-4c74-45c7-ab53-3dc7a43259c1}, !- Control Zone or Zone List Name
  {be7c0bfb-2aaf-4d78-ba43-f2084f590899}, !- Cooling Control Zone or Zone List Name
  {399c9e0c-7bdc-4182-86b1-181038eda660}, !- Heating Control Zone or Zone List Name
  {f17f4022-361a-4aaf-b80b-b8abaa26cd5a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ab2b235b-4c74-45c7-ab53-3dc7a43259c1}, !- Handle
  Availability Manager Night Cycle 141 Control Zone List; !- Name

OS:ModelObjectList,
  {be7c0bfb-2aaf-4d78-ba43-f2084f590899}, !- Handle
  Availability Manager Night Cycle 141 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {399c9e0c-7bdc-4182-86b1-181038eda660}, !- Handle
  Availability Manager Night Cycle 141 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f17f4022-361a-4aaf-b80b-b8abaa26cd5a}, !- Handle
  Availability Manager Night Cycle 141 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {29e04800-1aa5-45b0-9fc6-04da4ace774e}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f2f2f008-8ca2-4e6f-a986-2205a310130a}, !- Air Inlet Node Name
  {a6ca27f9-a59a-4f8e-9db7-8faa79e63f26}, !- Air Outlet Node Name
  0.110066061341183;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fe300803-1bc5-45a7-babd-1baf23520802}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 Return Air Node, !- Name
  {d0311bcd-1d90-42fc-ac87-aba075c6b55c}, !- Inlet Port
  {c3299654-3dd3-4031-beb4-078dc352ee00}; !- Outlet Port

OS:Connection,
  {8251543c-073c-4385-a565-d1a1953ebcaf}, !- Handle
  {f5fbe5e2-ff3c-4707-b5b0-6b6227f78138}, !- Source Object
  3,                                      !- Outlet Port
  {73f3b766-af90-4c79-8ea8-5034b33508e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0311bcd-1d90-42fc-ac87-aba075c6b55c}, !- Handle
  {eb0acc4c-0152-4635-bb72-29ed521aa469}, !- Source Object
  2,                                      !- Outlet Port
  {fe300803-1bc5-45a7-babd-1baf23520802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3299654-3dd3-4031-beb4-078dc352ee00}, !- Handle
  {fe300803-1bc5-45a7-babd-1baf23520802}, !- Source Object
  3,                                      !- Outlet Port
  {f6750ef2-902b-4f71-9611-a773edeab506}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {adb1aa9f-f15a-4b3b-b189-b08d88ed0f65}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {ddee32b4-7dd6-4632-8525-33065f156c81}, !- Inlet Port
  {f2f2f008-8ca2-4e6f-a986-2205a310130a}; !- Outlet Port

OS:Connection,
  {ddee32b4-7dd6-4632-8525-33065f156c81}, !- Handle
  {25e43339-cf72-4694-8ca9-066de050446e}, !- Source Object
  3,                                      !- Outlet Port
  {adb1aa9f-f15a-4b3b-b189-b08d88ed0f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f2f008-8ca2-4e6f-a986-2205a310130a}, !- Handle
  {adb1aa9f-f15a-4b3b-b189-b08d88ed0f65}, !- Source Object
  3,                                      !- Outlet Port
  {29e04800-1aa5-45b0-9fc6-04da4ace774e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6ca27f9-a59a-4f8e-9db7-8faa79e63f26}, !- Handle
  {29e04800-1aa5-45b0-9fc6-04da4ace774e}, !- Source Object
  4,                                      !- Outlet Port
  {f5fbe5e2-ff3c-4707-b5b0-6b6227f78138}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2d36a537-4dd0-4c67-a6ff-2c753a4a5f65}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {92eab5f7-7a11-41b2-aa04-5654526c5dc8}, !- Availability Schedule
  {161c067f-e1b8-4114-a09d-c6ebc0d554d1}, !- Availability Manager List Name
  0.688860545179836,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aad4df94-3746-4c64-a6f8-4cd3838a08b8}, !- Supply Side Inlet Node Name
  {9f7201d8-c917-44f8-a486-08325b510e02}, !- Demand Side Outlet Node Name
  {3e1acf75-3d94-4dba-a446-9a43f93b2a7d}, !- Demand Side Inlet Node A
  {27b285c4-92d2-4286-aedf-7ca05f199858}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {465008b3-66ba-460c-b282-0e5237eaceeb}, !- Demand Mixer Name
  {d2e0eee1-83d7-4c8b-a768-e0fe74678add}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b8652b3-302f-419c-992f-e290f84c67da}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {aad4df94-3746-4c64-a6f8-4cd3838a08b8}, !- Inlet Port
  {21ebe967-0fa7-4403-95e1-01515397c766}; !- Outlet Port

OS:Node,
  {d31e0a92-361d-4bbc-ab74-a2f403fa536f}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {05d4e146-b352-4576-9cc9-efe09c94b3fd}, !- Inlet Port
  {27b285c4-92d2-4286-aedf-7ca05f199858}; !- Outlet Port

OS:Connection,
  {aad4df94-3746-4c64-a6f8-4cd3838a08b8}, !- Handle
  {2d36a537-4dd0-4c67-a6ff-2c753a4a5f65}, !- Source Object
  9,                                      !- Outlet Port
  {9b8652b3-302f-419c-992f-e290f84c67da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b285c4-92d2-4286-aedf-7ca05f199858}, !- Handle
  {d31e0a92-361d-4bbc-ab74-a2f403fa536f}, !- Source Object
  3,                                      !- Outlet Port
  {2d36a537-4dd0-4c67-a6ff-2c753a4a5f65}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {42de17d5-f71b-4e96-b7fd-ee7295a9c412}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {3e1acf75-3d94-4dba-a446-9a43f93b2a7d}, !- Inlet Port
  {46ccf9d4-db7f-47f3-9824-a51800e21541}; !- Outlet Port

OS:Node,
  {ffe278a6-bad7-4a16-afb8-adef8350f596}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {ed0ca0e2-776c-4597-a0d7-0f3ba663f646}, !- Inlet Port
  {9f7201d8-c917-44f8-a486-08325b510e02}; !- Outlet Port

OS:Node,
  {6b581b5e-590b-4a2a-a4a8-3568ed08389b}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {6c4b18d9-a36b-42c7-bdef-5acb18916a15}, !- Inlet Port
  {2b6a84d4-ea78-410a-8098-903dc58678f9}; !- Outlet Port

OS:Connection,
  {3e1acf75-3d94-4dba-a446-9a43f93b2a7d}, !- Handle
  {2d36a537-4dd0-4c67-a6ff-2c753a4a5f65}, !- Source Object
  11,                                     !- Outlet Port
  {42de17d5-f71b-4e96-b7fd-ee7295a9c412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f7201d8-c917-44f8-a486-08325b510e02}, !- Handle
  {ffe278a6-bad7-4a16-afb8-adef8350f596}, !- Source Object
  3,                                      !- Outlet Port
  {2d36a537-4dd0-4c67-a6ff-2c753a4a5f65}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d2e0eee1-83d7-4c8b-a768-e0fe74678add}, !- Handle
  Air Loop HVAC Zone Splitter 142,        !- Name
  {46ccf9d4-db7f-47f3-9824-a51800e21541}, !- Inlet Node Name
  {cd9259b8-4070-4a7c-8740-4f9ddef99668}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {465008b3-66ba-460c-b282-0e5237eaceeb}, !- Handle
  Air Loop HVAC Zone Mixer 142,           !- Name
  {ed0ca0e2-776c-4597-a0d7-0f3ba663f646}, !- Outlet Node Name
  {c41a9896-dddf-4064-8f74-0a05ab7a9209}; !- Inlet Node Name 1

OS:Connection,
  {46ccf9d4-db7f-47f3-9824-a51800e21541}, !- Handle
  {42de17d5-f71b-4e96-b7fd-ee7295a9c412}, !- Source Object
  3,                                      !- Outlet Port
  {d2e0eee1-83d7-4c8b-a768-e0fe74678add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed0ca0e2-776c-4597-a0d7-0f3ba663f646}, !- Handle
  {465008b3-66ba-460c-b282-0e5237eaceeb}, !- Source Object
  2,                                      !- Outlet Port
  {ffe278a6-bad7-4a16-afb8-adef8350f596}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a79afdd9-b143-4429-9138-8b2fa8a4558c}, !- Handle
  {2d36a537-4dd0-4c67-a6ff-2c753a4a5f65}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.688860545179836,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8829.45,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8953.04,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {161c067f-e1b8-4114-a09d-c6ebc0d554d1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 141, !- Name
  {fcf78865-a670-4cca-a18a-963209bf9eb3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4f701f4f-ee95-4536-83f3-d083db785032}, !- Handle
  Zone Outpatient Exam C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5974846a-0f73-4f7c-9de5-7dd3a014bdc5}, !- Control Zone Name
  {d31e0a92-361d-4bbc-ab74-a2f403fa536f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {85736502-001c-4f96-b663-df1e9eefab96}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  668.188805946988,                       !- U-Factor Times Area Value {W/K}
  0.000598580797062613,                   !- Maximum Water Flow Rate {m3/s}
  {f670cd83-f9a7-45cf-ada8-4cb65cfd0304}, !- Water Inlet Node Name
  {6f2ebfa1-c718-42bb-94ad-a1a4e601f590}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  27366.3957447462,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fee31750-1802-445e-8e66-2440cd4ff83a}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {5e5031f5-f3e9-47c6-8814-1a0df770ce45}, !- Inlet Port
  {f670cd83-f9a7-45cf-ada8-4cb65cfd0304}; !- Outlet Port

OS:Connection,
  {5e5031f5-f3e9-47c6-8814-1a0df770ce45}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  145,                                    !- Outlet Port
  {fee31750-1802-445e-8e66-2440cd4ff83a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a8612fd-ddfa-448f-8349-dfb5c7f68428}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {6f2ebfa1-c718-42bb-94ad-a1a4e601f590}, !- Inlet Port
  {b3b384f4-2e26-48be-b667-bf86b599948d}; !- Outlet Port

OS:Connection,
  {f670cd83-f9a7-45cf-ada8-4cb65cfd0304}, !- Handle
  {fee31750-1802-445e-8e66-2440cd4ff83a}, !- Source Object
  3,                                      !- Outlet Port
  {85736502-001c-4f96-b663-df1e9eefab96}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f2ebfa1-c718-42bb-94ad-a1a4e601f590}, !- Handle
  {85736502-001c-4f96-b663-df1e9eefab96}, !- Source Object
  6,                                      !- Outlet Port
  {2a8612fd-ddfa-448f-8349-dfb5c7f68428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b384f4-2e26-48be-b667-bf86b599948d}, !- Handle
  {2a8612fd-ddfa-448f-8349-dfb5c7f68428}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  145;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {450fad78-3cee-4c14-af02-d3a935a3b6da}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Water Htg Coil Controller, !- Name
  {85736502-001c-4f96-b663-df1e9eefab96}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {dd4553cb-c080-4805-8f75-afde17ffa2a1}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  27366.3957447462,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0c19a6e9-3334-4d11-a1d7-9fca832f19a4}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC 1spd DX AC Clg Coil 37kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  12655.9245133882,                       !- Rated Total Cooling Capacity {W}
  0.800260294222638,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.688860545179836,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {01c974ab-0a71-4365-85af-694117348c78}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.688860545179836,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb2007d5-0c12-4668-ab09-e0111a1ce41e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e16ca44-5d0f-414c-a699-f450385c9b96}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fb2007d5-0c12-4668-ab09-e0111a1ce41e}, !- Handle
  Fan On Off Power Curve 141,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9e16ca44-5d0f-414c-a699-f450385c9b96}, !- Handle
  Fan On Off Efficiency Curve 141,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {811beac2-9d4b-4503-92e0-461a2e6a8c95}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5974846a-0f73-4f7c-9de5-7dd3a014bdc5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {1a764224-6764-4099-9164-97d8d0a685a8}, !- Air Inlet Node Name
  {05d4e146-b352-4576-9cc9-efe09c94b3fd}, !- Air Outlet Node Name
  {01c974ab-0a71-4365-85af-694117348c78}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d77056ed-bedb-490c-999e-06ba9db73fe0}, !- Supply Air Fan Operating Mode Schedule Name
  {85736502-001c-4f96-b663-df1e9eefab96}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0c19a6e9-3334-4d11-a1d7-9fca832f19a4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {dd4553cb-c080-4805-8f75-afde17ffa2a1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.688860545179836,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.688860545179836,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {05d4e146-b352-4576-9cc9-efe09c94b3fd}, !- Handle
  {811beac2-9d4b-4503-92e0-461a2e6a8c95}, !- Source Object
  7,                                      !- Outlet Port
  {d31e0a92-361d-4bbc-ab74-a2f403fa536f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d9894002-c3ae-40cc-9e2a-3d8d837bd44d}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0880486854131761,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.688860545179836,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {424ad29a-6fd8-4543-b1c9-3e510fecc0a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6d15221f-d3ba-45df-b13f-285c53bb3831}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6d15221f-d3ba-45df-b13f-285c53bb3831}, !- Handle
  Controller Mechanical Ventilation 142,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9f051163-8ebf-4ffc-9ea8-1897f81d58ba}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC OA System, !- Name
  {d9894002-c3ae-40cc-9e2a-3d8d837bd44d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {02576db5-6006-4031-9c2f-079f1016ecbe}, !- Mixed Air Node Name
  {36e303f3-3aa9-495f-863a-fd0bdee0e201}, !- Outdoor Air Stream Node Name
  {01d6a41d-e502-4558-9b33-40e2c7599ba0}, !- Relief Air Stream Node Name
  {21ebe967-0fa7-4403-95e1-01515397c766}; !- Return Air Stream Node Name

OS:Node,
  {02c6cb4f-fa61-4ca0-a997-763679fffd5c}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {36e303f3-3aa9-495f-863a-fd0bdee0e201}; !- Outlet Port

OS:Connection,
  {36e303f3-3aa9-495f-863a-fd0bdee0e201}, !- Handle
  {02c6cb4f-fa61-4ca0-a997-763679fffd5c}, !- Source Object
  3,                                      !- Outlet Port
  {9f051163-8ebf-4ffc-9ea8-1897f81d58ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3816fe69-e4eb-4ce0-8ca3-2dd2092b5cf7}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Relief Air Node, !- Name
  {01d6a41d-e502-4558-9b33-40e2c7599ba0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01d6a41d-e502-4558-9b33-40e2c7599ba0}, !- Handle
  {9f051163-8ebf-4ffc-9ea8-1897f81d58ba}, !- Source Object
  7,                                      !- Outlet Port
  {3816fe69-e4eb-4ce0-8ca3-2dd2092b5cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b52b2c7-cfe2-479f-8e5c-54c03122df47}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Mixed Air Node, !- Name
  {02576db5-6006-4031-9c2f-079f1016ecbe}, !- Inlet Port
  {1a764224-6764-4099-9164-97d8d0a685a8}; !- Outlet Port

OS:Connection,
  {21ebe967-0fa7-4403-95e1-01515397c766}, !- Handle
  {9b8652b3-302f-419c-992f-e290f84c67da}, !- Source Object
  3,                                      !- Outlet Port
  {9f051163-8ebf-4ffc-9ea8-1897f81d58ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {02576db5-6006-4031-9c2f-079f1016ecbe}, !- Handle
  {9f051163-8ebf-4ffc-9ea8-1897f81d58ba}, !- Source Object
  5,                                      !- Outlet Port
  {9b52b2c7-cfe2-479f-8e5c-54c03122df47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a764224-6764-4099-9164-97d8d0a685a8}, !- Handle
  {9b52b2c7-cfe2-479f-8e5c-54c03122df47}, !- Source Object
  3,                                      !- Outlet Port
  {811beac2-9d4b-4503-92e0-461a2e6a8c95}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fcf78865-a670-4cca-a18a-963209bf9eb3}, !- Handle
  Availability Manager Night Cycle 142,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e97c5729-3eee-43b7-b4f9-98b7066dfd57}, !- Control Zone or Zone List Name
  {7eddd653-2364-4749-9459-cccbd0ad74a4}, !- Cooling Control Zone or Zone List Name
  {de4a4717-5277-47ae-9c20-adcaf698cd8f}, !- Heating Control Zone or Zone List Name
  {bd08790c-3c77-4e30-81ee-63e652e2f264}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e97c5729-3eee-43b7-b4f9-98b7066dfd57}, !- Handle
  Availability Manager Night Cycle 142 Control Zone List; !- Name

OS:ModelObjectList,
  {7eddd653-2364-4749-9459-cccbd0ad74a4}, !- Handle
  Availability Manager Night Cycle 142 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {de4a4717-5277-47ae-9c20-adcaf698cd8f}, !- Handle
  Availability Manager Night Cycle 142 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bd08790c-3c77-4e30-81ee-63e652e2f264}, !- Handle
  Availability Manager Night Cycle 142 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {04ec4556-abae-46d5-bf0a-7c136f7a0145}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {6d65b50f-7783-4b9d-9dd1-b34943747808}, !- Air Inlet Node Name
  {6c4b18d9-a36b-42c7-bdef-5acb18916a15}, !- Air Outlet Node Name
  0.688860545179836;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3f493bbe-a455-41b5-9a31-86a330f96674}, !- Handle
  Zone Outpatient Exam C  - Story Top Return Air Node, !- Name
  {0f63b5ea-f96f-4799-a376-76ad69218f74}, !- Inlet Port
  {c41a9896-dddf-4064-8f74-0a05ab7a9209}; !- Outlet Port

OS:Connection,
  {2b6a84d4-ea78-410a-8098-903dc58678f9}, !- Handle
  {6b581b5e-590b-4a2a-a4a8-3568ed08389b}, !- Source Object
  3,                                      !- Outlet Port
  {ca4ea6e0-e5e6-410a-bf5a-7c3646b9646c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f63b5ea-f96f-4799-a376-76ad69218f74}, !- Handle
  {c34bad8f-0a75-47ef-a054-0dc1239adaf0}, !- Source Object
  2,                                      !- Outlet Port
  {3f493bbe-a455-41b5-9a31-86a330f96674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c41a9896-dddf-4064-8f74-0a05ab7a9209}, !- Handle
  {3f493bbe-a455-41b5-9a31-86a330f96674}, !- Source Object
  3,                                      !- Outlet Port
  {465008b3-66ba-460c-b282-0e5237eaceeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae3cb4d4-15b9-4fbe-b9ab-ceff15c233d7}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {cd9259b8-4070-4a7c-8740-4f9ddef99668}, !- Inlet Port
  {6d65b50f-7783-4b9d-9dd1-b34943747808}; !- Outlet Port

OS:Connection,
  {cd9259b8-4070-4a7c-8740-4f9ddef99668}, !- Handle
  {d2e0eee1-83d7-4c8b-a768-e0fe74678add}, !- Source Object
  3,                                      !- Outlet Port
  {ae3cb4d4-15b9-4fbe-b9ab-ceff15c233d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d65b50f-7783-4b9d-9dd1-b34943747808}, !- Handle
  {ae3cb4d4-15b9-4fbe-b9ab-ceff15c233d7}, !- Source Object
  3,                                      !- Outlet Port
  {04ec4556-abae-46d5-bf0a-7c136f7a0145}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c4b18d9-a36b-42c7-bdef-5acb18916a15}, !- Handle
  {04ec4556-abae-46d5-bf0a-7c136f7a0145}, !- Source Object
  4,                                      !- Outlet Port
  {6b581b5e-590b-4a2a-a4a8-3568ed08389b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a6c3f5c4-ab32-42b1-a65a-30b91e8276ee}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {71ab39a0-0221-418c-941f-a58d81b7ba04}, !- Availability Schedule
  {c8f1022c-2c79-4266-ac31-851cce0ff5a8}, !- Availability Manager List Name
  0.109739165025262,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {31de40da-d9c4-489a-b990-2711b76063f5}, !- Supply Side Inlet Node Name
  {6bddbca7-98cd-45b1-befd-fcb74b151971}, !- Demand Side Outlet Node Name
  {1a7344b0-8b07-4a78-aa7c-8bfabc235f78}, !- Demand Side Inlet Node A
  {9cdca4dd-c5a8-436d-88f5-423027ece1cf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {725e1e87-4c66-423c-a872-e79c1eda2368}, !- Demand Mixer Name
  {87401f5f-3469-4165-83b7-37365cbb2393}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5c49aa55-0631-47b9-aada-e8f1a772088d}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Supply Inlet Node, !- Name
  {31de40da-d9c4-489a-b990-2711b76063f5}, !- Inlet Port
  {e9211000-c590-4a8c-b6b6-e659cb9feed8}; !- Outlet Port

OS:Node,
  {afe9f950-a44c-44f8-9c52-6456d20611a8}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Supply Outlet Node, !- Name
  {ce2b7c7b-4181-436e-8443-456e30ee2d6d}, !- Inlet Port
  {9cdca4dd-c5a8-436d-88f5-423027ece1cf}; !- Outlet Port

OS:Connection,
  {31de40da-d9c4-489a-b990-2711b76063f5}, !- Handle
  {a6c3f5c4-ab32-42b1-a65a-30b91e8276ee}, !- Source Object
  9,                                      !- Outlet Port
  {5c49aa55-0631-47b9-aada-e8f1a772088d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cdca4dd-c5a8-436d-88f5-423027ece1cf}, !- Handle
  {afe9f950-a44c-44f8-9c52-6456d20611a8}, !- Source Object
  3,                                      !- Outlet Port
  {a6c3f5c4-ab32-42b1-a65a-30b91e8276ee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {298515ac-27df-481e-b7fa-e22823f00fbe}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Demand Inlet Node, !- Name
  {1a7344b0-8b07-4a78-aa7c-8bfabc235f78}, !- Inlet Port
  {2dd09b9a-9065-4e92-84a8-ea57da9264c2}; !- Outlet Port

OS:Node,
  {1016a656-b81e-426e-8edf-65fcc6e13be3}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Demand Outlet Node, !- Name
  {c0b77e89-1de1-40e4-98e9-49971cbbdef2}, !- Inlet Port
  {6bddbca7-98cd-45b1-befd-fcb74b151971}; !- Outlet Port

OS:Node,
  {3f86c602-d815-4b08-9aa5-02c72b0ce164}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {71dbc58d-d155-4953-bc95-6f0018774927}, !- Inlet Port
  {4e8867a1-122c-4e42-a0aa-d139bb00df56}; !- Outlet Port

OS:Connection,
  {1a7344b0-8b07-4a78-aa7c-8bfabc235f78}, !- Handle
  {a6c3f5c4-ab32-42b1-a65a-30b91e8276ee}, !- Source Object
  11,                                     !- Outlet Port
  {298515ac-27df-481e-b7fa-e22823f00fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bddbca7-98cd-45b1-befd-fcb74b151971}, !- Handle
  {1016a656-b81e-426e-8edf-65fcc6e13be3}, !- Source Object
  3,                                      !- Outlet Port
  {a6c3f5c4-ab32-42b1-a65a-30b91e8276ee}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {87401f5f-3469-4165-83b7-37365cbb2393}, !- Handle
  Air Loop HVAC Zone Splitter 143,        !- Name
  {2dd09b9a-9065-4e92-84a8-ea57da9264c2}, !- Inlet Node Name
  {e2fb8265-2c0f-4b11-8240-18b17ecd5f25}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {725e1e87-4c66-423c-a872-e79c1eda2368}, !- Handle
  Air Loop HVAC Zone Mixer 143,           !- Name
  {c0b77e89-1de1-40e4-98e9-49971cbbdef2}, !- Outlet Node Name
  {c81c94ac-fec4-4350-b395-71677854c134}; !- Inlet Node Name 1

OS:Connection,
  {2dd09b9a-9065-4e92-84a8-ea57da9264c2}, !- Handle
  {298515ac-27df-481e-b7fa-e22823f00fbe}, !- Source Object
  3,                                      !- Outlet Port
  {87401f5f-3469-4165-83b7-37365cbb2393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b77e89-1de1-40e4-98e9-49971cbbdef2}, !- Handle
  {725e1e87-4c66-423c-a872-e79c1eda2368}, !- Source Object
  2,                                      !- Outlet Port
  {1016a656-b81e-426e-8edf-65fcc6e13be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bdf3fc8e-776b-427a-8e32-725451bfdc71}, !- Handle
  {a6c3f5c4-ab32-42b1-a65a-30b91e8276ee}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.109739165025262,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1661.15,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1813.66,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c8f1022c-2c79-4266-ac31-851cce0ff5a8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 142, !- Name
  {d16a4f7d-2877-429d-9db6-9e4cb03344b8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d06b395d-945a-443d-99cb-b3fb61fd23fe}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b1cba769-d476-4945-935e-ceb1410d7a31}, !- Control Zone Name
  {afe9f950-a44c-44f8-9c52-6456d20611a8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {57c7abed-6607-4727-bc24-57a837059890}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  116.983697160757,                       !- U-Factor Times Area Value {W/K}
  0.00011028625986165,                    !- Maximum Water Flow Rate {m3/s}
  {c0e51387-717e-4e08-a2bd-da92e5dcef88}, !- Water Inlet Node Name
  {bd75fec9-3341-4da4-8648-1d8e87f7edeb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5042.1554573628,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f05e4e05-d189-4711-9028-d5c18e9fd86f}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {7c05cb12-5f73-47c2-b30b-9804a30d03b8}, !- Inlet Port
  {c0e51387-717e-4e08-a2bd-da92e5dcef88}; !- Outlet Port

OS:Connection,
  {7c05cb12-5f73-47c2-b30b-9804a30d03b8}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  146,                                    !- Outlet Port
  {f05e4e05-d189-4711-9028-d5c18e9fd86f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4737924-bb4f-4636-9f7b-81e29778f6e0}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {bd75fec9-3341-4da4-8648-1d8e87f7edeb}, !- Inlet Port
  {b552669b-971c-4db3-8fd2-a62cd8554754}; !- Outlet Port

OS:Connection,
  {c0e51387-717e-4e08-a2bd-da92e5dcef88}, !- Handle
  {f05e4e05-d189-4711-9028-d5c18e9fd86f}, !- Source Object
  3,                                      !- Outlet Port
  {57c7abed-6607-4727-bc24-57a837059890}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd75fec9-3341-4da4-8648-1d8e87f7edeb}, !- Handle
  {57c7abed-6607-4727-bc24-57a837059890}, !- Source Object
  6,                                      !- Outlet Port
  {b4737924-bb4f-4636-9f7b-81e29778f6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b552669b-971c-4db3-8fd2-a62cd8554754}, !- Handle
  {b4737924-bb4f-4636-9f7b-81e29778f6e0}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  146;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {8686bada-110c-487a-8584-1b12366eeed1}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Water Htg Coil Controller, !- Name
  {57c7abed-6607-4727-bc24-57a837059890}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ba8364c9-c861-438b-a3c3-6b789aefe861}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5042.1554573628,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {58025ebf-ec71-4a53-a975-d5bd13fff91e}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2509.00321276491,                       !- Rated Total Cooling Capacity {W}
  0.727190395829646,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.109739165025262,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b03f9332-1276-42ab-aa2e-f0f6db3b2407}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.109739165025262,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ec831df-2798-49be-b3b3-5f6941c3a7da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ee9a6505-b502-49ce-87e0-274d84894e1b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8ec831df-2798-49be-b3b3-5f6941c3a7da}, !- Handle
  Fan On Off Power Curve 142,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ee9a6505-b502-49ce-87e0-274d84894e1b}, !- Handle
  Fan On Off Efficiency Curve 142,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b0698b49-f14b-4ca6-b0e5-25cd391d085a}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b1cba769-d476-4945-935e-ceb1410d7a31}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {f8423c38-8097-4dc9-b7ff-1d5903abea3d}, !- Air Inlet Node Name
  {ce2b7c7b-4181-436e-8443-456e30ee2d6d}, !- Air Outlet Node Name
  {b03f9332-1276-42ab-aa2e-f0f6db3b2407}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {57670fc1-8339-4e31-a66a-a12bcc979864}, !- Supply Air Fan Operating Mode Schedule Name
  {57c7abed-6607-4727-bc24-57a837059890}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {58025ebf-ec71-4a53-a975-d5bd13fff91e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ba8364c9-c861-438b-a3c3-6b789aefe861}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.109739165025262,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.109739165025262,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ce2b7c7b-4181-436e-8443-456e30ee2d6d}, !- Handle
  {b0698b49-f14b-4ca6-b0e5-25cd391d085a}, !- Source Object
  7,                                      !- Outlet Port
  {afe9f950-a44c-44f8-9c52-6456d20611a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c2daabe7-2510-4755-9994-ed239523fc76}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0251179116683004,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.109739165025262,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {92853b46-6106-4609-afb3-a12f9fdbdce3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {230d3bbd-ec63-46b5-b948-c2a512d8fde3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {230d3bbd-ec63-46b5-b948-c2a512d8fde3}, !- Handle
  Controller Mechanical Ventilation 143,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e2b689c6-23c0-4b4c-b8c7-2e4d6792f0c7}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC OA System, !- Name
  {c2daabe7-2510-4755-9994-ed239523fc76}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c70aad6e-7ca8-425e-abda-26fded329930}, !- Mixed Air Node Name
  {3f04101a-0a52-486c-9c0d-05843122254e}, !- Outdoor Air Stream Node Name
  {248e6cfa-70c4-4696-824a-4b5ad41c5fbd}, !- Relief Air Stream Node Name
  {e9211000-c590-4a8c-b6b6-e659cb9feed8}; !- Return Air Stream Node Name

OS:Node,
  {209f8717-9d8d-4382-903c-f5cee688545b}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3f04101a-0a52-486c-9c0d-05843122254e}; !- Outlet Port

OS:Connection,
  {3f04101a-0a52-486c-9c0d-05843122254e}, !- Handle
  {209f8717-9d8d-4382-903c-f5cee688545b}, !- Source Object
  3,                                      !- Outlet Port
  {e2b689c6-23c0-4b4c-b8c7-2e4d6792f0c7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cb6fe00d-50e2-426b-b5e1-785c76335960}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Relief Air Node, !- Name
  {248e6cfa-70c4-4696-824a-4b5ad41c5fbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {248e6cfa-70c4-4696-824a-4b5ad41c5fbd}, !- Handle
  {e2b689c6-23c0-4b4c-b8c7-2e4d6792f0c7}, !- Source Object
  7,                                      !- Outlet Port
  {cb6fe00d-50e2-426b-b5e1-785c76335960}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35248862-bdf6-4d74-96b8-e831c35e5725}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Mixed Air Node, !- Name
  {c70aad6e-7ca8-425e-abda-26fded329930}, !- Inlet Port
  {f8423c38-8097-4dc9-b7ff-1d5903abea3d}; !- Outlet Port

OS:Connection,
  {e9211000-c590-4a8c-b6b6-e659cb9feed8}, !- Handle
  {5c49aa55-0631-47b9-aada-e8f1a772088d}, !- Source Object
  3,                                      !- Outlet Port
  {e2b689c6-23c0-4b4c-b8c7-2e4d6792f0c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c70aad6e-7ca8-425e-abda-26fded329930}, !- Handle
  {e2b689c6-23c0-4b4c-b8c7-2e4d6792f0c7}, !- Source Object
  5,                                      !- Outlet Port
  {35248862-bdf6-4d74-96b8-e831c35e5725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8423c38-8097-4dc9-b7ff-1d5903abea3d}, !- Handle
  {35248862-bdf6-4d74-96b8-e831c35e5725}, !- Source Object
  3,                                      !- Outlet Port
  {b0698b49-f14b-4ca6-b0e5-25cd391d085a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d16a4f7d-2877-429d-9db6-9e4cb03344b8}, !- Handle
  Availability Manager Night Cycle 143,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {01c3be14-b52c-457f-8631-20fa81924650}, !- Control Zone or Zone List Name
  {2d9cc51f-c411-4343-bd2d-c6c150ee33b2}, !- Cooling Control Zone or Zone List Name
  {97b69868-96ca-4536-809c-ca2971809be0}, !- Heating Control Zone or Zone List Name
  {ca170681-24c6-47e6-a242-620e3189da35}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {01c3be14-b52c-457f-8631-20fa81924650}, !- Handle
  Availability Manager Night Cycle 143 Control Zone List; !- Name

OS:ModelObjectList,
  {2d9cc51f-c411-4343-bd2d-c6c150ee33b2}, !- Handle
  Availability Manager Night Cycle 143 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {97b69868-96ca-4536-809c-ca2971809be0}, !- Handle
  Availability Manager Night Cycle 143 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ca170681-24c6-47e6-a242-620e3189da35}, !- Handle
  Availability Manager Night Cycle 143 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {064a603e-819c-4409-a30b-9dfe675ef2d6}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {796126e4-435c-45ec-bc4b-f878dedf8c25}, !- Air Inlet Node Name
  {71dbc58d-d155-4953-bc95-6f0018774927}, !- Air Outlet Node Name
  0.109739165025262;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c8e0a86d-f794-40f9-ac9d-cff92a6653f4}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 Return Air Node, !- Name
  {f208fa76-f618-44e5-87c9-d445c51f0993}, !- Inlet Port
  {c81c94ac-fec4-4350-b395-71677854c134}; !- Outlet Port

OS:Connection,
  {4e8867a1-122c-4e42-a0aa-d139bb00df56}, !- Handle
  {3f86c602-d815-4b08-9aa5-02c72b0ce164}, !- Source Object
  3,                                      !- Outlet Port
  {44a7a02b-d119-4304-b428-d9bde4fb110f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f208fa76-f618-44e5-87c9-d445c51f0993}, !- Handle
  {b4ffb29e-06fb-46a1-a1e1-aabcb17151ab}, !- Source Object
  2,                                      !- Outlet Port
  {c8e0a86d-f794-40f9-ac9d-cff92a6653f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81c94ac-fec4-4350-b395-71677854c134}, !- Handle
  {c8e0a86d-f794-40f9-ac9d-cff92a6653f4}, !- Source Object
  3,                                      !- Outlet Port
  {725e1e87-4c66-423c-a872-e79c1eda2368}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba3af246-dc9c-4524-bc13-a0b8828f68d3}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {e2fb8265-2c0f-4b11-8240-18b17ecd5f25}, !- Inlet Port
  {796126e4-435c-45ec-bc4b-f878dedf8c25}; !- Outlet Port

OS:Connection,
  {e2fb8265-2c0f-4b11-8240-18b17ecd5f25}, !- Handle
  {87401f5f-3469-4165-83b7-37365cbb2393}, !- Source Object
  3,                                      !- Outlet Port
  {ba3af246-dc9c-4524-bc13-a0b8828f68d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {796126e4-435c-45ec-bc4b-f878dedf8c25}, !- Handle
  {ba3af246-dc9c-4524-bc13-a0b8828f68d3}, !- Source Object
  3,                                      !- Outlet Port
  {064a603e-819c-4409-a30b-9dfe675ef2d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71dbc58d-d155-4953-bc95-6f0018774927}, !- Handle
  {064a603e-819c-4409-a30b-9dfe675ef2d6}, !- Source Object
  4,                                      !- Outlet Port
  {3f86c602-d815-4b08-9aa5-02c72b0ce164}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b732773c-cb5b-4e4b-9565-9024669221ae}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {09440fe8-1134-4152-98e6-e5f42e60d3c8}, !- Availability Schedule
  {555aab51-3158-4ff5-9ade-cb1903f596b2}, !- Availability Manager List Name
  0.168013109907251,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fd400503-929c-4bc8-924b-11e0d5136b0b}, !- Supply Side Inlet Node Name
  {0d4b3afe-bdd5-4fe8-a77a-f7801ec8c1bd}, !- Demand Side Outlet Node Name
  {ea1ae83a-8383-4afb-8403-bd9b297a5ffb}, !- Demand Side Inlet Node A
  {049d795d-7393-44ea-b51e-340c070dc70f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {81674293-a262-40ea-b75f-7936dce4bac0}, !- Demand Mixer Name
  {85e76b01-8456-4d0c-9f4e-9d562fcf7d9f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f6dbf9de-a00e-4379-88ac-f6fd2a3cfaa8}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {fd400503-929c-4bc8-924b-11e0d5136b0b}, !- Inlet Port
  {bfcd8ae7-fb5d-4512-b6c0-f5bea6a90302}; !- Outlet Port

OS:Node,
  {4529f1ec-ef37-41d8-ba2a-09903d7555cc}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {2ccc5cc5-3d42-4611-9a03-803fb5dd235f}, !- Inlet Port
  {049d795d-7393-44ea-b51e-340c070dc70f}; !- Outlet Port

OS:Connection,
  {fd400503-929c-4bc8-924b-11e0d5136b0b}, !- Handle
  {b732773c-cb5b-4e4b-9565-9024669221ae}, !- Source Object
  9,                                      !- Outlet Port
  {f6dbf9de-a00e-4379-88ac-f6fd2a3cfaa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {049d795d-7393-44ea-b51e-340c070dc70f}, !- Handle
  {4529f1ec-ef37-41d8-ba2a-09903d7555cc}, !- Source Object
  3,                                      !- Outlet Port
  {b732773c-cb5b-4e4b-9565-9024669221ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {13f13d1c-251a-4b16-b385-28f9bf04613d}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {ea1ae83a-8383-4afb-8403-bd9b297a5ffb}, !- Inlet Port
  {7744e2ec-e635-4939-bff0-112105df4b04}; !- Outlet Port

OS:Node,
  {d0d60ba1-61b8-44c7-a005-e925325059f3}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {ef96ca68-d5c6-4899-b02a-d6215ddbdbfb}, !- Inlet Port
  {0d4b3afe-bdd5-4fe8-a77a-f7801ec8c1bd}; !- Outlet Port

OS:Node,
  {9067b264-a950-4810-8ea9-5241daf79500}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {fec2d5fb-184f-467b-97d5-153f349120ec}, !- Inlet Port
  {abb3da4e-b1c0-4504-a2c8-22ec9f294bf9}; !- Outlet Port

OS:Connection,
  {ea1ae83a-8383-4afb-8403-bd9b297a5ffb}, !- Handle
  {b732773c-cb5b-4e4b-9565-9024669221ae}, !- Source Object
  11,                                     !- Outlet Port
  {13f13d1c-251a-4b16-b385-28f9bf04613d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4b3afe-bdd5-4fe8-a77a-f7801ec8c1bd}, !- Handle
  {d0d60ba1-61b8-44c7-a005-e925325059f3}, !- Source Object
  3,                                      !- Outlet Port
  {b732773c-cb5b-4e4b-9565-9024669221ae}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {85e76b01-8456-4d0c-9f4e-9d562fcf7d9f}, !- Handle
  Air Loop HVAC Zone Splitter 144,        !- Name
  {7744e2ec-e635-4939-bff0-112105df4b04}, !- Inlet Node Name
  {e98f225f-43c6-42c7-960e-662a86c9fb3c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {81674293-a262-40ea-b75f-7936dce4bac0}, !- Handle
  Air Loop HVAC Zone Mixer 144,           !- Name
  {ef96ca68-d5c6-4899-b02a-d6215ddbdbfb}, !- Outlet Node Name
  {628121be-b6c9-4484-bbab-6687053bbe00}; !- Inlet Node Name 1

OS:Connection,
  {7744e2ec-e635-4939-bff0-112105df4b04}, !- Handle
  {13f13d1c-251a-4b16-b385-28f9bf04613d}, !- Source Object
  3,                                      !- Outlet Port
  {85e76b01-8456-4d0c-9f4e-9d562fcf7d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef96ca68-d5c6-4899-b02a-d6215ddbdbfb}, !- Handle
  {81674293-a262-40ea-b75f-7936dce4bac0}, !- Source Object
  2,                                      !- Outlet Port
  {d0d60ba1-61b8-44c7-a005-e925325059f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {45c14fbb-ea89-438a-a3fd-f3ef4f2f386f}, !- Handle
  {b732773c-cb5b-4e4b-9565-9024669221ae}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.168013109907251,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2138.51,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2499.07,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {555aab51-3158-4ff5-9ade-cb1903f596b2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 143, !- Name
  {f2d6d07d-8011-4b91-8654-0a37fb1a32e9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8df8aa4d-213f-4767-b4c6-cbdf4db06310}, !- Handle
  Zone Outpatient Exam C end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {95399910-0f57-4ef1-bb96-2ff68fda8f11}, !- Control Zone Name
  {4529f1ec-ef37-41d8-ba2a-09903d7555cc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b94f2d3b-8693-4168-ba08-6b37f4231156}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  161.715540493106,                       !- U-Factor Times Area Value {W/K}
  0.000144281407153643,                   !- Maximum Water Flow Rate {m3/s}
  {5063ed37-4662-48e2-b14f-d22fb7e68621}, !- Water Inlet Node Name
  {4f4ff1cc-d4b6-4550-80a2-7a95396a01e5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6596.37279737595,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6f55f272-c692-47fc-8a49-9a7ca954534c}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {963146b4-4fdc-4e97-893b-da1873e0aebf}, !- Inlet Port
  {5063ed37-4662-48e2-b14f-d22fb7e68621}; !- Outlet Port

OS:Connection,
  {963146b4-4fdc-4e97-893b-da1873e0aebf}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  147,                                    !- Outlet Port
  {6f55f272-c692-47fc-8a49-9a7ca954534c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25d67103-33a1-48c9-928d-d0685bb98cb9}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {4f4ff1cc-d4b6-4550-80a2-7a95396a01e5}, !- Inlet Port
  {2d963bc3-3b85-4250-afe1-78c87579583e}; !- Outlet Port

OS:Connection,
  {5063ed37-4662-48e2-b14f-d22fb7e68621}, !- Handle
  {6f55f272-c692-47fc-8a49-9a7ca954534c}, !- Source Object
  3,                                      !- Outlet Port
  {b94f2d3b-8693-4168-ba08-6b37f4231156}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4f4ff1cc-d4b6-4550-80a2-7a95396a01e5}, !- Handle
  {b94f2d3b-8693-4168-ba08-6b37f4231156}, !- Source Object
  6,                                      !- Outlet Port
  {25d67103-33a1-48c9-928d-d0685bb98cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d963bc3-3b85-4250-afe1-78c87579583e}, !- Handle
  {25d67103-33a1-48c9-928d-d0685bb98cb9}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  147;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {26222eb3-64c0-47ef-8a96-a8e751174e8f}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Water Htg Coil Controller, !- Name
  {b94f2d3b-8693-4168-ba08-6b37f4231156}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {2744efab-7fdc-446e-afb9-bf1a793339c0}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6596.37279737595,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {351415cf-1475-468a-ac92-82da8c617a50}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3036.38120737516,                       !- Rated Total Cooling Capacity {W}
  0.800758699603291,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.168013109907251,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {13342fb0-4e06-4d15-a194-94440d8278c8}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.168013109907251,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e537285f-c08f-4287-96b6-e9fbfc309fae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {349469db-6659-4613-8c84-dc28eb0f9bbb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e537285f-c08f-4287-96b6-e9fbfc309fae}, !- Handle
  Fan On Off Power Curve 143,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {349469db-6659-4613-8c84-dc28eb0f9bbb}, !- Handle
  Fan On Off Efficiency Curve 143,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ca4b0c81-c2c2-40aa-954d-b7de2127d24c}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {95399910-0f57-4ef1-bb96-2ff68fda8f11}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {9e13aec4-5fd0-4028-8e43-0c5cc06289e5}, !- Air Inlet Node Name
  {2ccc5cc5-3d42-4611-9a03-803fb5dd235f}, !- Air Outlet Node Name
  {13342fb0-4e06-4d15-a194-94440d8278c8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {02f8a74c-5d20-4db6-aa80-07073b53dc32}, !- Supply Air Fan Operating Mode Schedule Name
  {b94f2d3b-8693-4168-ba08-6b37f4231156}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {351415cf-1475-468a-ac92-82da8c617a50}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2744efab-7fdc-446e-afb9-bf1a793339c0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.168013109907251,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.168013109907251,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2ccc5cc5-3d42-4611-9a03-803fb5dd235f}, !- Handle
  {ca4b0c81-c2c2-40aa-954d-b7de2127d24c}, !- Source Object
  7,                                      !- Outlet Port
  {4529f1ec-ef37-41d8-ba2a-09903d7555cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {222cde80-02e1-45d3-80c2-507ffb944f02}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.019688458213357,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.168013109907251,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31288402-20fb-4e44-a382-ae6d440ebfba}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {36ca4ce6-487f-4899-866f-46a0ced5a163}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {36ca4ce6-487f-4899-866f-46a0ced5a163}, !- Handle
  Controller Mechanical Ventilation 144,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {805f9000-3b24-4c9e-bd4d-a27f83a1d900}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC OA System, !- Name
  {222cde80-02e1-45d3-80c2-507ffb944f02}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7c528470-d571-4269-a2bd-854bf1c52d37}, !- Mixed Air Node Name
  {165aca4c-6c26-4357-8a7d-45d67fcd8e0c}, !- Outdoor Air Stream Node Name
  {5ca90222-5a90-49f9-80b5-7f7d838e8d6e}, !- Relief Air Stream Node Name
  {bfcd8ae7-fb5d-4512-b6c0-f5bea6a90302}; !- Return Air Stream Node Name

OS:Node,
  {6d6ffe67-9433-4b3d-8383-e9eb8b31527a}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {165aca4c-6c26-4357-8a7d-45d67fcd8e0c}; !- Outlet Port

OS:Connection,
  {165aca4c-6c26-4357-8a7d-45d67fcd8e0c}, !- Handle
  {6d6ffe67-9433-4b3d-8383-e9eb8b31527a}, !- Source Object
  3,                                      !- Outlet Port
  {805f9000-3b24-4c9e-bd4d-a27f83a1d900}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {29abe7ee-f155-468e-b51a-4b9dcf4e841e}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {5ca90222-5a90-49f9-80b5-7f7d838e8d6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ca90222-5a90-49f9-80b5-7f7d838e8d6e}, !- Handle
  {805f9000-3b24-4c9e-bd4d-a27f83a1d900}, !- Source Object
  7,                                      !- Outlet Port
  {29abe7ee-f155-468e-b51a-4b9dcf4e841e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66a42c8b-4f57-4e9f-b14f-52d00c7e8716}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {7c528470-d571-4269-a2bd-854bf1c52d37}, !- Inlet Port
  {9e13aec4-5fd0-4028-8e43-0c5cc06289e5}; !- Outlet Port

OS:Connection,
  {bfcd8ae7-fb5d-4512-b6c0-f5bea6a90302}, !- Handle
  {f6dbf9de-a00e-4379-88ac-f6fd2a3cfaa8}, !- Source Object
  3,                                      !- Outlet Port
  {805f9000-3b24-4c9e-bd4d-a27f83a1d900}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7c528470-d571-4269-a2bd-854bf1c52d37}, !- Handle
  {805f9000-3b24-4c9e-bd4d-a27f83a1d900}, !- Source Object
  5,                                      !- Outlet Port
  {66a42c8b-4f57-4e9f-b14f-52d00c7e8716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e13aec4-5fd0-4028-8e43-0c5cc06289e5}, !- Handle
  {66a42c8b-4f57-4e9f-b14f-52d00c7e8716}, !- Source Object
  3,                                      !- Outlet Port
  {ca4b0c81-c2c2-40aa-954d-b7de2127d24c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f2d6d07d-8011-4b91-8654-0a37fb1a32e9}, !- Handle
  Availability Manager Night Cycle 144,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2438216a-5dcb-435d-bcc4-2714f90941fa}, !- Control Zone or Zone List Name
  {95baf469-c3c7-40a1-abe4-678fa48aaf05}, !- Cooling Control Zone or Zone List Name
  {9d11d3aa-b099-4a5d-b329-6b5a01faffdd}, !- Heating Control Zone or Zone List Name
  {9e324cf4-1823-43c8-bec2-620bac09fcf0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2438216a-5dcb-435d-bcc4-2714f90941fa}, !- Handle
  Availability Manager Night Cycle 144 Control Zone List; !- Name

OS:ModelObjectList,
  {95baf469-c3c7-40a1-abe4-678fa48aaf05}, !- Handle
  Availability Manager Night Cycle 144 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9d11d3aa-b099-4a5d-b329-6b5a01faffdd}, !- Handle
  Availability Manager Night Cycle 144 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9e324cf4-1823-43c8-bec2-620bac09fcf0}, !- Handle
  Availability Manager Night Cycle 144 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {668c0039-cb95-42d1-ac3b-31efea45b7be}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {3d67405a-9057-49f4-9e21-a869094eeff7}, !- Air Inlet Node Name
  {fec2d5fb-184f-467b-97d5-153f349120ec}, !- Air Outlet Node Name
  0.168013109907251;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47ed0d25-f0ab-4fb0-b089-828fff198e15}, !- Handle
  Zone Outpatient Exam C end_a - Story Top Return Air Node, !- Name
  {d6d6af20-0c43-4e98-acac-7a968d54d664}, !- Inlet Port
  {628121be-b6c9-4484-bbab-6687053bbe00}; !- Outlet Port

OS:Connection,
  {abb3da4e-b1c0-4504-a2c8-22ec9f294bf9}, !- Handle
  {9067b264-a950-4810-8ea9-5241daf79500}, !- Source Object
  3,                                      !- Outlet Port
  {b760779e-c689-4850-bef4-fc5e51b583f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d6af20-0c43-4e98-acac-7a968d54d664}, !- Handle
  {210709b9-01d8-46d4-bb7e-7e1e8f7fea69}, !- Source Object
  2,                                      !- Outlet Port
  {47ed0d25-f0ab-4fb0-b089-828fff198e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628121be-b6c9-4484-bbab-6687053bbe00}, !- Handle
  {47ed0d25-f0ab-4fb0-b089-828fff198e15}, !- Source Object
  3,                                      !- Outlet Port
  {81674293-a262-40ea-b75f-7936dce4bac0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd6a22ef-dec6-4ace-8952-130c994bbb2f}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {e98f225f-43c6-42c7-960e-662a86c9fb3c}, !- Inlet Port
  {3d67405a-9057-49f4-9e21-a869094eeff7}; !- Outlet Port

OS:Connection,
  {e98f225f-43c6-42c7-960e-662a86c9fb3c}, !- Handle
  {85e76b01-8456-4d0c-9f4e-9d562fcf7d9f}, !- Source Object
  3,                                      !- Outlet Port
  {bd6a22ef-dec6-4ace-8952-130c994bbb2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d67405a-9057-49f4-9e21-a869094eeff7}, !- Handle
  {bd6a22ef-dec6-4ace-8952-130c994bbb2f}, !- Source Object
  3,                                      !- Outlet Port
  {668c0039-cb95-42d1-ac3b-31efea45b7be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fec2d5fb-184f-467b-97d5-153f349120ec}, !- Handle
  {668c0039-cb95-42d1-ac3b-31efea45b7be}, !- Source Object
  4,                                      !- Outlet Port
  {9067b264-a950-4810-8ea9-5241daf79500}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {078d6397-fd8c-4d18-868d-8c46e4385593}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5dd0c809-445a-49c7-9fee-95488907fb47}, !- Availability Schedule
  {f7bf2a01-ef77-4820-b00f-779f6df59c50}, !- Availability Manager List Name
  0.0841662838763274,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {07c3a27f-b6f7-4adf-a49c-da6e4d7d7c23}, !- Supply Side Inlet Node Name
  {6a327c09-51f3-4799-ad5a-0c3815da1317}, !- Demand Side Outlet Node Name
  {4941746c-75a9-476b-bd3a-97be91069ae2}, !- Demand Side Inlet Node A
  {7b0271f3-3a47-4035-8baf-8d39e37a2c39}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1aebcf63-5f62-4595-9453-2eaa40cdc41b}, !- Demand Mixer Name
  {286ede78-2929-4f39-b22c-94aefef94c14}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ca73f94-dddd-4290-8bc5-3e06ae57ed7a}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Supply Inlet Node, !- Name
  {07c3a27f-b6f7-4adf-a49c-da6e4d7d7c23}, !- Inlet Port
  {bd53159d-5ae0-4891-87fc-c95d1ca422b8}; !- Outlet Port

OS:Node,
  {1d5efcb8-9643-4360-9e4e-acee30138199}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Supply Outlet Node, !- Name
  {980c2e6c-7eea-4bda-8eb6-e480a7dd4931}, !- Inlet Port
  {7b0271f3-3a47-4035-8baf-8d39e37a2c39}; !- Outlet Port

OS:Connection,
  {07c3a27f-b6f7-4adf-a49c-da6e4d7d7c23}, !- Handle
  {078d6397-fd8c-4d18-868d-8c46e4385593}, !- Source Object
  9,                                      !- Outlet Port
  {1ca73f94-dddd-4290-8bc5-3e06ae57ed7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b0271f3-3a47-4035-8baf-8d39e37a2c39}, !- Handle
  {1d5efcb8-9643-4360-9e4e-acee30138199}, !- Source Object
  3,                                      !- Outlet Port
  {078d6397-fd8c-4d18-868d-8c46e4385593}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {14e25b6c-35ea-467d-97ee-b0e97b652e93}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Demand Inlet Node, !- Name
  {4941746c-75a9-476b-bd3a-97be91069ae2}, !- Inlet Port
  {57943225-422f-4670-8ee5-548f9e830961}; !- Outlet Port

OS:Node,
  {7fb3f5f6-be17-4b65-8d11-caa1ce62cf0a}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Demand Outlet Node, !- Name
  {98f10e74-d2c9-4cbd-89d1-182df2da8bd1}, !- Inlet Port
  {6a327c09-51f3-4799-ad5a-0c3815da1317}; !- Outlet Port

OS:Node,
  {adfa6f32-06af-4d42-95e1-f51f5c4da175}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {e491f3b9-baee-400c-abdb-ca4dc2568491}, !- Inlet Port
  {589f0e06-b707-442e-99d5-1b5a35e2c084}; !- Outlet Port

OS:Connection,
  {4941746c-75a9-476b-bd3a-97be91069ae2}, !- Handle
  {078d6397-fd8c-4d18-868d-8c46e4385593}, !- Source Object
  11,                                     !- Outlet Port
  {14e25b6c-35ea-467d-97ee-b0e97b652e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a327c09-51f3-4799-ad5a-0c3815da1317}, !- Handle
  {7fb3f5f6-be17-4b65-8d11-caa1ce62cf0a}, !- Source Object
  3,                                      !- Outlet Port
  {078d6397-fd8c-4d18-868d-8c46e4385593}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {286ede78-2929-4f39-b22c-94aefef94c14}, !- Handle
  Air Loop HVAC Zone Splitter 145,        !- Name
  {57943225-422f-4670-8ee5-548f9e830961}, !- Inlet Node Name
  {92077d6b-a5e2-4e34-b796-6f8e723b9bbe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1aebcf63-5f62-4595-9453-2eaa40cdc41b}, !- Handle
  Air Loop HVAC Zone Mixer 145,           !- Name
  {98f10e74-d2c9-4cbd-89d1-182df2da8bd1}, !- Outlet Node Name
  {3458b2ce-7ddc-4f26-8beb-41399e9cf348}; !- Inlet Node Name 1

OS:Connection,
  {57943225-422f-4670-8ee5-548f9e830961}, !- Handle
  {14e25b6c-35ea-467d-97ee-b0e97b652e93}, !- Source Object
  3,                                      !- Outlet Port
  {286ede78-2929-4f39-b22c-94aefef94c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f10e74-d2c9-4cbd-89d1-182df2da8bd1}, !- Handle
  {1aebcf63-5f62-4595-9453-2eaa40cdc41b}, !- Source Object
  2,                                      !- Outlet Port
  {7fb3f5f6-be17-4b65-8d11-caa1ce62cf0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {528bc9a6-53ee-4167-9483-67414c88ff01}, !- Handle
  {078d6397-fd8c-4d18-868d-8c46e4385593}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0841662838763274,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1223.7,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1546.48,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f7bf2a01-ef77-4820-b00f-779f6df59c50}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 144, !- Name
  {cf849537-523a-4e5e-b4d7-27121dfb6ca6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {698632be-064e-4fe1-be95-3ca5215b575b}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a277b4d4-a833-4cc2-be43-0ef751dd83a9}, !- Control Zone Name
  {1d5efcb8-9643-4360-9e4e-acee30138199}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5e7c0d0e-1dbc-471f-8b9d-c7fe1991db31}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  84.8207169689437,                       !- U-Factor Times Area Value {W/K}
  7.75875242207887e-05,                   !- Maximum Water Flow Rate {m3/s}
  {8096a1ba-8e60-41d8-88e4-724a82c518c2}, !- Water Inlet Node Name
  {aad74b75-f611-4bc6-a580-2052375a5db8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3547.20850234539,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4dff885a-05fe-4dfe-a581-60fa7cef304f}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e5f99b6f-d470-45fd-b81e-8dfb3e82aa46}, !- Inlet Port
  {8096a1ba-8e60-41d8-88e4-724a82c518c2}; !- Outlet Port

OS:Connection,
  {e5f99b6f-d470-45fd-b81e-8dfb3e82aa46}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  148,                                    !- Outlet Port
  {4dff885a-05fe-4dfe-a581-60fa7cef304f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {868e9db8-c3f5-4bbe-b03d-83835758d0b9}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {aad74b75-f611-4bc6-a580-2052375a5db8}, !- Inlet Port
  {38dcb23d-7f4e-4d14-b5ab-1c367aac0312}; !- Outlet Port

OS:Connection,
  {8096a1ba-8e60-41d8-88e4-724a82c518c2}, !- Handle
  {4dff885a-05fe-4dfe-a581-60fa7cef304f}, !- Source Object
  3,                                      !- Outlet Port
  {5e7c0d0e-1dbc-471f-8b9d-c7fe1991db31}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aad74b75-f611-4bc6-a580-2052375a5db8}, !- Handle
  {5e7c0d0e-1dbc-471f-8b9d-c7fe1991db31}, !- Source Object
  6,                                      !- Outlet Port
  {868e9db8-c3f5-4bbe-b03d-83835758d0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38dcb23d-7f4e-4d14-b5ab-1c367aac0312}, !- Handle
  {868e9db8-c3f5-4bbe-b03d-83835758d0b9}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  148;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {a10fcdaa-b9dd-4c9c-bb6e-2ae630af2978}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Water Htg Coil Controller, !- Name
  {5e7c0d0e-1dbc-471f-8b9d-c7fe1991db31}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {bb5a6f7b-65b3-4c2c-bddc-73d5a27c520b}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3547.20850234539,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a8dde628-055b-48af-b4a7-32c676f2f9e6}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1829.47896947302,                       !- Rated Total Cooling Capacity {W}
  0.744990102219584,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0841662838763274,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0db41bd8-28de-4b62-b0d9-23fce2fdcd5f}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0841662838763274,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2662aaac-e652-4452-8a60-f6a0aabd1aba}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ecb29d2a-0c77-41d6-a2c9-b12373d37ace}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2662aaac-e652-4452-8a60-f6a0aabd1aba}, !- Handle
  Fan On Off Power Curve 144,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ecb29d2a-0c77-41d6-a2c9-b12373d37ace}, !- Handle
  Fan On Off Efficiency Curve 144,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c1770af2-ea38-4fab-8397-d0a4e1592c7b}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a277b4d4-a833-4cc2-be43-0ef751dd83a9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {62821dfd-dd56-4262-9231-d3d0903cc387}, !- Air Inlet Node Name
  {980c2e6c-7eea-4bda-8eb6-e480a7dd4931}, !- Air Outlet Node Name
  {0db41bd8-28de-4b62-b0d9-23fce2fdcd5f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {79f64c2f-852f-47bc-bb11-3b73b218972b}, !- Supply Air Fan Operating Mode Schedule Name
  {5e7c0d0e-1dbc-471f-8b9d-c7fe1991db31}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a8dde628-055b-48af-b4a7-32c676f2f9e6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bb5a6f7b-65b3-4c2c-bddc-73d5a27c520b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0841662838763274,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0841662838763274,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {980c2e6c-7eea-4bda-8eb6-e480a7dd4931}, !- Handle
  {c1770af2-ea38-4fab-8397-d0a4e1592c7b}, !- Source Object
  7,                                      !- Outlet Port
  {1d5efcb8-9643-4360-9e4e-acee30138199}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e67c4227-c7f7-4826-93bf-f6545e12ab6e}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0162338576946722,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0841662838763274,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {357909c5-fb89-4b39-b10b-aca02b6272f9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1128122e-500f-47a4-b627-b246745f1ade}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1128122e-500f-47a4-b627-b246745f1ade}, !- Handle
  Controller Mechanical Ventilation 145,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6982f208-6201-4a72-a8e7-51113cf8e727}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC OA System, !- Name
  {e67c4227-c7f7-4826-93bf-f6545e12ab6e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ba76d7fa-383d-416b-aed8-a0fe9cf2aea7}, !- Mixed Air Node Name
  {9d64267c-6fc3-4795-b0bd-edf3085a50c0}, !- Outdoor Air Stream Node Name
  {a07f457e-ca25-4299-b49a-f0fca85dad00}, !- Relief Air Stream Node Name
  {bd53159d-5ae0-4891-87fc-c95d1ca422b8}; !- Return Air Stream Node Name

OS:Node,
  {2ad6966c-b92e-492d-b550-920b13e1bf9c}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9d64267c-6fc3-4795-b0bd-edf3085a50c0}; !- Outlet Port

OS:Connection,
  {9d64267c-6fc3-4795-b0bd-edf3085a50c0}, !- Handle
  {2ad6966c-b92e-492d-b550-920b13e1bf9c}, !- Source Object
  3,                                      !- Outlet Port
  {6982f208-6201-4a72-a8e7-51113cf8e727}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de9d9089-69bd-46f2-b3fc-9ce8fdd6faba}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Relief Air Node, !- Name
  {a07f457e-ca25-4299-b49a-f0fca85dad00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a07f457e-ca25-4299-b49a-f0fca85dad00}, !- Handle
  {6982f208-6201-4a72-a8e7-51113cf8e727}, !- Source Object
  7,                                      !- Outlet Port
  {de9d9089-69bd-46f2-b3fc-9ce8fdd6faba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee2a0172-4e36-418e-b5da-4fb08327c64b}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Mixed Air Node, !- Name
  {ba76d7fa-383d-416b-aed8-a0fe9cf2aea7}, !- Inlet Port
  {62821dfd-dd56-4262-9231-d3d0903cc387}; !- Outlet Port

OS:Connection,
  {bd53159d-5ae0-4891-87fc-c95d1ca422b8}, !- Handle
  {1ca73f94-dddd-4290-8bc5-3e06ae57ed7a}, !- Source Object
  3,                                      !- Outlet Port
  {6982f208-6201-4a72-a8e7-51113cf8e727}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ba76d7fa-383d-416b-aed8-a0fe9cf2aea7}, !- Handle
  {6982f208-6201-4a72-a8e7-51113cf8e727}, !- Source Object
  5,                                      !- Outlet Port
  {ee2a0172-4e36-418e-b5da-4fb08327c64b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62821dfd-dd56-4262-9231-d3d0903cc387}, !- Handle
  {ee2a0172-4e36-418e-b5da-4fb08327c64b}, !- Source Object
  3,                                      !- Outlet Port
  {c1770af2-ea38-4fab-8397-d0a4e1592c7b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cf849537-523a-4e5e-b4d7-27121dfb6ca6}, !- Handle
  Availability Manager Night Cycle 145,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4954db53-9e8d-47df-b99f-8b61730014fd}, !- Control Zone or Zone List Name
  {8d82e29e-d670-41a1-bbc2-cbdc291f9412}, !- Cooling Control Zone or Zone List Name
  {031eecaa-892f-4789-a62e-e85c7a715268}, !- Heating Control Zone or Zone List Name
  {9185a4d6-8cae-4c5a-a19b-6ce289ed28e0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4954db53-9e8d-47df-b99f-8b61730014fd}, !- Handle
  Availability Manager Night Cycle 145 Control Zone List; !- Name

OS:ModelObjectList,
  {8d82e29e-d670-41a1-bbc2-cbdc291f9412}, !- Handle
  Availability Manager Night Cycle 145 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {031eecaa-892f-4789-a62e-e85c7a715268}, !- Handle
  Availability Manager Night Cycle 145 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9185a4d6-8cae-4c5a-a19b-6ce289ed28e0}, !- Handle
  Availability Manager Night Cycle 145 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d0ae51ab-d26d-4c7e-8579-c2f3fa68c7e1}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {1f8bef7f-3382-483c-94c0-7cae88ac3632}, !- Air Inlet Node Name
  {e491f3b9-baee-400c-abdb-ca4dc2568491}, !- Air Outlet Node Name
  0.0841662838763274;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {baaeec4a-baeb-4e60-805e-20659742f2e6}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 Return Air Node, !- Name
  {5bbcd391-38d6-4fab-b04b-814665175d50}, !- Inlet Port
  {3458b2ce-7ddc-4f26-8beb-41399e9cf348}; !- Outlet Port

OS:Connection,
  {589f0e06-b707-442e-99d5-1b5a35e2c084}, !- Handle
  {adfa6f32-06af-4d42-95e1-f51f5c4da175}, !- Source Object
  3,                                      !- Outlet Port
  {2005d733-237b-4400-a867-745cf12ef6d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bbcd391-38d6-4fab-b04b-814665175d50}, !- Handle
  {68cdf4f4-edb8-4f26-bb59-1931752683b3}, !- Source Object
  2,                                      !- Outlet Port
  {baaeec4a-baeb-4e60-805e-20659742f2e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3458b2ce-7ddc-4f26-8beb-41399e9cf348}, !- Handle
  {baaeec4a-baeb-4e60-805e-20659742f2e6}, !- Source Object
  3,                                      !- Outlet Port
  {1aebcf63-5f62-4595-9453-2eaa40cdc41b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f55514da-c03e-466c-b756-a3cb633b82f2}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {92077d6b-a5e2-4e34-b796-6f8e723b9bbe}, !- Inlet Port
  {1f8bef7f-3382-483c-94c0-7cae88ac3632}; !- Outlet Port

OS:Connection,
  {92077d6b-a5e2-4e34-b796-6f8e723b9bbe}, !- Handle
  {286ede78-2929-4f39-b22c-94aefef94c14}, !- Source Object
  3,                                      !- Outlet Port
  {f55514da-c03e-466c-b756-a3cb633b82f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8bef7f-3382-483c-94c0-7cae88ac3632}, !- Handle
  {f55514da-c03e-466c-b756-a3cb633b82f2}, !- Source Object
  3,                                      !- Outlet Port
  {d0ae51ab-d26d-4c7e-8579-c2f3fa68c7e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e491f3b9-baee-400c-abdb-ca4dc2568491}, !- Handle
  {d0ae51ab-d26d-4c7e-8579-c2f3fa68c7e1}, !- Source Object
  4,                                      !- Outlet Port
  {adfa6f32-06af-4d42-95e1-f51f5c4da175}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8874c5f9-d35a-4987-b68a-8974c2010c6d}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e346e38f-78c0-4834-af1e-bc0f66c47c00}, !- Availability Schedule
  {c87d49d5-a808-47d8-98f4-33dd9db22034}, !- Availability Manager List Name
  0.181472304084603,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {70ec3c54-e4bb-4273-9ee7-170314be9361}, !- Supply Side Inlet Node Name
  {7958aaa3-ba9e-4d3d-a6a9-ad27a5308802}, !- Demand Side Outlet Node Name
  {b66c04c1-1bd8-4722-8b5e-d6d1f4b3ea06}, !- Demand Side Inlet Node A
  {aa57ffef-b833-4d87-9be1-3100a4c5ff7d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {292c0ab9-062d-4d12-8506-6244c60cdf96}, !- Demand Mixer Name
  {cf810d98-e81e-41aa-96a6-02a36aeaea77}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d31e9dd1-2887-4866-b5ec-0f834730e2e7}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {70ec3c54-e4bb-4273-9ee7-170314be9361}, !- Inlet Port
  {c60334c9-1f4a-4319-8a88-aec88dd68d68}; !- Outlet Port

OS:Node,
  {e2f49098-85ad-4aba-8f1c-8e840985e861}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {4ad04de1-a18a-466a-a9b1-9e6ea0635a4f}, !- Inlet Port
  {aa57ffef-b833-4d87-9be1-3100a4c5ff7d}; !- Outlet Port

OS:Connection,
  {70ec3c54-e4bb-4273-9ee7-170314be9361}, !- Handle
  {8874c5f9-d35a-4987-b68a-8974c2010c6d}, !- Source Object
  9,                                      !- Outlet Port
  {d31e9dd1-2887-4866-b5ec-0f834730e2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa57ffef-b833-4d87-9be1-3100a4c5ff7d}, !- Handle
  {e2f49098-85ad-4aba-8f1c-8e840985e861}, !- Source Object
  3,                                      !- Outlet Port
  {8874c5f9-d35a-4987-b68a-8974c2010c6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f37c3bd9-930f-40d6-bf19-1f88ee4d1f9c}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {b66c04c1-1bd8-4722-8b5e-d6d1f4b3ea06}, !- Inlet Port
  {e6483c2b-2c81-418f-8bab-021d9c07845b}; !- Outlet Port

OS:Node,
  {042662df-f0c7-47bf-92b1-c9ae9f0fdc5b}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {9cd11296-bf04-4f93-a116-3036156d3b21}, !- Inlet Port
  {7958aaa3-ba9e-4d3d-a6a9-ad27a5308802}; !- Outlet Port

OS:Node,
  {833f0970-40de-49fa-810a-a89174b4491c}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {71d015fc-01a7-4d17-ba2e-ddbed1680e35}, !- Inlet Port
  {dcf5a083-597d-42e6-a93d-d0125eb45e03}; !- Outlet Port

OS:Connection,
  {b66c04c1-1bd8-4722-8b5e-d6d1f4b3ea06}, !- Handle
  {8874c5f9-d35a-4987-b68a-8974c2010c6d}, !- Source Object
  11,                                     !- Outlet Port
  {f37c3bd9-930f-40d6-bf19-1f88ee4d1f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7958aaa3-ba9e-4d3d-a6a9-ad27a5308802}, !- Handle
  {042662df-f0c7-47bf-92b1-c9ae9f0fdc5b}, !- Source Object
  3,                                      !- Outlet Port
  {8874c5f9-d35a-4987-b68a-8974c2010c6d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cf810d98-e81e-41aa-96a6-02a36aeaea77}, !- Handle
  Air Loop HVAC Zone Splitter 146,        !- Name
  {e6483c2b-2c81-418f-8bab-021d9c07845b}, !- Inlet Node Name
  {5a828f33-4d0d-49fc-b4fe-f6cb5cc01f07}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {292c0ab9-062d-4d12-8506-6244c60cdf96}, !- Handle
  Air Loop HVAC Zone Mixer 146,           !- Name
  {9cd11296-bf04-4f93-a116-3036156d3b21}, !- Outlet Node Name
  {ce187c0c-6282-4cb2-b33a-253172c2861d}; !- Inlet Node Name 1

OS:Connection,
  {e6483c2b-2c81-418f-8bab-021d9c07845b}, !- Handle
  {f37c3bd9-930f-40d6-bf19-1f88ee4d1f9c}, !- Source Object
  3,                                      !- Outlet Port
  {cf810d98-e81e-41aa-96a6-02a36aeaea77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd11296-bf04-4f93-a116-3036156d3b21}, !- Handle
  {292c0ab9-062d-4d12-8506-6244c60cdf96}, !- Source Object
  2,                                      !- Outlet Port
  {042662df-f0c7-47bf-92b1-c9ae9f0fdc5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3303fbf7-b41b-4f17-b8e5-064230b14740}, !- Handle
  {8874c5f9-d35a-4987-b68a-8974c2010c6d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.181472304084603,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2313.68,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2496.91,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c87d49d5-a808-47d8-98f4-33dd9db22034}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 145, !- Name
  {dc55d15e-a7d3-434c-87cf-466e983e26cb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {71a9848e-3a10-4299-ae83-dc00b236e23e}, !- Handle
  Zone Outpatient Exam C end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3672deb4-c41c-4daf-a3ec-2e32ddcb96d9}, !- Control Zone Name
  {e2f49098-85ad-4aba-8f1c-8e840985e861}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a7bb50ca-6d33-4a59-8959-4f4bc48cd510}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  173.726625345254,                       !- U-Factor Times Area Value {W/K}
  0.000154552103286368,                   !- Maximum Water Flow Rate {m3/s}
  {7a193a5c-9e2c-4907-b561-75de156d5592}, !- Water Inlet Node Name
  {10748ef3-d12a-45be-949a-9da390da13d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7065.9366997288,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {966dfaaf-b380-4c52-a9b7-bfead5d080ff}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {b54ce52b-06ed-4248-b0be-a724733f134d}, !- Inlet Port
  {7a193a5c-9e2c-4907-b561-75de156d5592}; !- Outlet Port

OS:Connection,
  {b54ce52b-06ed-4248-b0be-a724733f134d}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  149,                                    !- Outlet Port
  {966dfaaf-b380-4c52-a9b7-bfead5d080ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe566aa9-941d-4e66-bc89-33cc8eb7115b}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {10748ef3-d12a-45be-949a-9da390da13d8}, !- Inlet Port
  {e8ad2ed5-c20b-479a-80e1-cd7c66880a10}; !- Outlet Port

OS:Connection,
  {7a193a5c-9e2c-4907-b561-75de156d5592}, !- Handle
  {966dfaaf-b380-4c52-a9b7-bfead5d080ff}, !- Source Object
  3,                                      !- Outlet Port
  {a7bb50ca-6d33-4a59-8959-4f4bc48cd510}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10748ef3-d12a-45be-949a-9da390da13d8}, !- Handle
  {a7bb50ca-6d33-4a59-8959-4f4bc48cd510}, !- Source Object
  6,                                      !- Outlet Port
  {fe566aa9-941d-4e66-bc89-33cc8eb7115b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ad2ed5-c20b-479a-80e1-cd7c66880a10}, !- Handle
  {fe566aa9-941d-4e66-bc89-33cc8eb7115b}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  149;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {ca9baf78-6a2f-4e3e-8138-ce692ecafd9d}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Water Htg Coil Controller, !- Name
  {a7bb50ca-6d33-4a59-8959-4f4bc48cd510}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {70e5345a-abb7-4088-9e3a-08601469d5c9}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7065.93669972879,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {dbd51c0d-034e-465b-b2bb-6ac775d2b130}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3276.90859319579,                       !- Rated Total Cooling Capacity {W}
  0.800037305511714,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.181472304084603,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2beb4385-e0eb-43b8-a159-fe5b0beb6b92}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.181472304084603,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92b0528a-0e56-4d81-bb84-b9a0bbadf2d8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b77c9af-2064-461d-90d4-e773e41dc91c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {92b0528a-0e56-4d81-bb84-b9a0bbadf2d8}, !- Handle
  Fan On Off Power Curve 145,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b77c9af-2064-461d-90d4-e773e41dc91c}, !- Handle
  Fan On Off Efficiency Curve 145,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {10841fb9-332d-428e-a02e-a2288069780d}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3672deb4-c41c-4daf-a3ec-2e32ddcb96d9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {19a42dfc-5af5-46ec-a19e-402f96c816b3}, !- Air Inlet Node Name
  {4ad04de1-a18a-466a-a9b1-9e6ea0635a4f}, !- Air Outlet Node Name
  {2beb4385-e0eb-43b8-a159-fe5b0beb6b92}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {35afd23b-48a3-403f-8ead-6becaefe5496}, !- Supply Air Fan Operating Mode Schedule Name
  {a7bb50ca-6d33-4a59-8959-4f4bc48cd510}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {dbd51c0d-034e-465b-b2bb-6ac775d2b130}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {70e5345a-abb7-4088-9e3a-08601469d5c9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.181472304084603,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.181472304084603,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4ad04de1-a18a-466a-a9b1-9e6ea0635a4f}, !- Handle
  {10841fb9-332d-428e-a02e-a2288069780d}, !- Source Object
  7,                                      !- Outlet Port
  {e2f49098-85ad-4aba-8f1c-8e840985e861}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5335b7b8-383b-4763-807e-68b6d4ac6e2a}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.019688458213357,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.181472304084603,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {df0613c8-0aa8-4aac-b9cf-e2e88d717663}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {56a72356-2576-4d49-ac2f-bc8ff86d45ab}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {56a72356-2576-4d49-ac2f-bc8ff86d45ab}, !- Handle
  Controller Mechanical Ventilation 146,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {68c8fb42-24c8-4f22-973d-e5e00a0b9bf8}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC OA System, !- Name
  {5335b7b8-383b-4763-807e-68b6d4ac6e2a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e42ef93d-c845-4ea1-8267-433462c77e73}, !- Mixed Air Node Name
  {3019f73d-f250-4788-aad0-cf026f3b83c5}, !- Outdoor Air Stream Node Name
  {b6626c9c-5d40-497b-bfe4-73b797b21433}, !- Relief Air Stream Node Name
  {c60334c9-1f4a-4319-8a88-aec88dd68d68}; !- Return Air Stream Node Name

OS:Node,
  {063ad3fd-fbcb-4fc5-a297-5bd2e0c7965e}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3019f73d-f250-4788-aad0-cf026f3b83c5}; !- Outlet Port

OS:Connection,
  {3019f73d-f250-4788-aad0-cf026f3b83c5}, !- Handle
  {063ad3fd-fbcb-4fc5-a297-5bd2e0c7965e}, !- Source Object
  3,                                      !- Outlet Port
  {68c8fb42-24c8-4f22-973d-e5e00a0b9bf8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {97542ced-d5d7-4b56-9935-bb10444d6914}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {b6626c9c-5d40-497b-bfe4-73b797b21433}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6626c9c-5d40-497b-bfe4-73b797b21433}, !- Handle
  {68c8fb42-24c8-4f22-973d-e5e00a0b9bf8}, !- Source Object
  7,                                      !- Outlet Port
  {97542ced-d5d7-4b56-9935-bb10444d6914}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {217f9a79-990b-4a2a-985d-ffc0c7f060cd}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {e42ef93d-c845-4ea1-8267-433462c77e73}, !- Inlet Port
  {19a42dfc-5af5-46ec-a19e-402f96c816b3}; !- Outlet Port

OS:Connection,
  {c60334c9-1f4a-4319-8a88-aec88dd68d68}, !- Handle
  {d31e9dd1-2887-4866-b5ec-0f834730e2e7}, !- Source Object
  3,                                      !- Outlet Port
  {68c8fb42-24c8-4f22-973d-e5e00a0b9bf8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e42ef93d-c845-4ea1-8267-433462c77e73}, !- Handle
  {68c8fb42-24c8-4f22-973d-e5e00a0b9bf8}, !- Source Object
  5,                                      !- Outlet Port
  {217f9a79-990b-4a2a-985d-ffc0c7f060cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a42dfc-5af5-46ec-a19e-402f96c816b3}, !- Handle
  {217f9a79-990b-4a2a-985d-ffc0c7f060cd}, !- Source Object
  3,                                      !- Outlet Port
  {10841fb9-332d-428e-a02e-a2288069780d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dc55d15e-a7d3-434c-87cf-466e983e26cb}, !- Handle
  Availability Manager Night Cycle 146,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bfbe0487-17c6-4494-a11a-bb45e5394abf}, !- Control Zone or Zone List Name
  {24d55304-2ae6-462b-82d0-fdd234624eba}, !- Cooling Control Zone or Zone List Name
  {546fdfe0-0c75-4ddd-a5d4-df989bad786e}, !- Heating Control Zone or Zone List Name
  {b10a7915-acaa-4433-815b-14aadb049fd6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bfbe0487-17c6-4494-a11a-bb45e5394abf}, !- Handle
  Availability Manager Night Cycle 146 Control Zone List; !- Name

OS:ModelObjectList,
  {24d55304-2ae6-462b-82d0-fdd234624eba}, !- Handle
  Availability Manager Night Cycle 146 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {546fdfe0-0c75-4ddd-a5d4-df989bad786e}, !- Handle
  Availability Manager Night Cycle 146 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b10a7915-acaa-4433-815b-14aadb049fd6}, !- Handle
  Availability Manager Night Cycle 146 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b07d00ab-9708-4457-a641-f4abd0ea6d6d}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {e8a2399a-11db-4860-b39b-10c2ee8797e1}, !- Air Inlet Node Name
  {71d015fc-01a7-4d17-ba2e-ddbed1680e35}, !- Air Outlet Node Name
  0.181472304084603;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {de33820b-4218-4daf-b7cf-7ca79b974997}, !- Handle
  Zone Outpatient Exam C end_b - Story Top Return Air Node, !- Name
  {ab2a4ce0-cbc4-4e11-a055-f76655fae25e}, !- Inlet Port
  {ce187c0c-6282-4cb2-b33a-253172c2861d}; !- Outlet Port

OS:Connection,
  {dcf5a083-597d-42e6-a93d-d0125eb45e03}, !- Handle
  {833f0970-40de-49fa-810a-a89174b4491c}, !- Source Object
  3,                                      !- Outlet Port
  {9dd6d846-f691-4b48-bcd6-ad0fc9006e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab2a4ce0-cbc4-4e11-a055-f76655fae25e}, !- Handle
  {5ecb0f78-be3f-4237-be3c-a637dc60b2db}, !- Source Object
  2,                                      !- Outlet Port
  {de33820b-4218-4daf-b7cf-7ca79b974997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce187c0c-6282-4cb2-b33a-253172c2861d}, !- Handle
  {de33820b-4218-4daf-b7cf-7ca79b974997}, !- Source Object
  3,                                      !- Outlet Port
  {292c0ab9-062d-4d12-8506-6244c60cdf96}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b90c63d9-4a94-4e3e-95c1-5952347dc8aa}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {5a828f33-4d0d-49fc-b4fe-f6cb5cc01f07}, !- Inlet Port
  {e8a2399a-11db-4860-b39b-10c2ee8797e1}; !- Outlet Port

OS:Connection,
  {5a828f33-4d0d-49fc-b4fe-f6cb5cc01f07}, !- Handle
  {cf810d98-e81e-41aa-96a6-02a36aeaea77}, !- Source Object
  3,                                      !- Outlet Port
  {b90c63d9-4a94-4e3e-95c1-5952347dc8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a2399a-11db-4860-b39b-10c2ee8797e1}, !- Handle
  {b90c63d9-4a94-4e3e-95c1-5952347dc8aa}, !- Source Object
  3,                                      !- Outlet Port
  {b07d00ab-9708-4457-a641-f4abd0ea6d6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71d015fc-01a7-4d17-ba2e-ddbed1680e35}, !- Handle
  {b07d00ab-9708-4457-a641-f4abd0ea6d6d}, !- Source Object
  4,                                      !- Outlet Port
  {833f0970-40de-49fa-810a-a89174b4491c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8c2cfaae-d7c0-4abb-ba1c-cc4c1bf07fa6}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {96ce637f-7ae7-49ac-8298-e845b4a47477}, !- Availability Schedule
  {7012ae8b-6d56-41f9-b16d-8dd5ca7510a6}, !- Availability Manager List Name
  0.11006606134119,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4cb015b3-40d2-4776-8565-16e2812b7eda}, !- Supply Side Inlet Node Name
  {42a834de-d1e9-4a0a-bb30-890aebc5d4d5}, !- Demand Side Outlet Node Name
  {841f4aa7-1571-4d56-9ccd-c1cedcc3cfb6}, !- Demand Side Inlet Node A
  {33822064-9ca2-4524-9e24-2184eda2e74b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {978eda02-fe19-483e-8a96-f23c9256f2c7}, !- Demand Mixer Name
  {9a9d0aa4-9e8f-4949-9848-f35a43c12fbc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1bfa262f-4583-4724-a490-c2a225cd4f40}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Supply Inlet Node, !- Name
  {4cb015b3-40d2-4776-8565-16e2812b7eda}, !- Inlet Port
  {f5a754d4-dd47-4d52-b049-4f57762fb1dd}; !- Outlet Port

OS:Node,
  {adadb932-e986-4f6a-8f31-6345f6ebdb0f}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Supply Outlet Node, !- Name
  {c53e0670-86c4-448e-8992-cfb1a7c9e2ab}, !- Inlet Port
  {33822064-9ca2-4524-9e24-2184eda2e74b}; !- Outlet Port

OS:Connection,
  {4cb015b3-40d2-4776-8565-16e2812b7eda}, !- Handle
  {8c2cfaae-d7c0-4abb-ba1c-cc4c1bf07fa6}, !- Source Object
  9,                                      !- Outlet Port
  {1bfa262f-4583-4724-a490-c2a225cd4f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33822064-9ca2-4524-9e24-2184eda2e74b}, !- Handle
  {adadb932-e986-4f6a-8f31-6345f6ebdb0f}, !- Source Object
  3,                                      !- Outlet Port
  {8c2cfaae-d7c0-4abb-ba1c-cc4c1bf07fa6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6cee4ba3-5503-4ea8-a489-0a516ef31e36}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Demand Inlet Node, !- Name
  {841f4aa7-1571-4d56-9ccd-c1cedcc3cfb6}, !- Inlet Port
  {b3a8f009-59bf-4429-bf1a-c4cf8ff6895d}; !- Outlet Port

OS:Node,
  {97ee1467-e507-440b-9a6a-9b8d2b826dc9}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Demand Outlet Node, !- Name
  {483295e5-0b5e-4b96-a86b-e24a99075bbe}, !- Inlet Port
  {42a834de-d1e9-4a0a-bb30-890aebc5d4d5}; !- Outlet Port

OS:Node,
  {0e03aa17-fa92-42d6-ab40-a5996ade28ab}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {1e32aa6e-0b8b-47c9-bae6-2b9fcc769cfd}, !- Inlet Port
  {b819fba2-6b14-4f82-aea0-6eff5f2dab58}; !- Outlet Port

OS:Connection,
  {841f4aa7-1571-4d56-9ccd-c1cedcc3cfb6}, !- Handle
  {8c2cfaae-d7c0-4abb-ba1c-cc4c1bf07fa6}, !- Source Object
  11,                                     !- Outlet Port
  {6cee4ba3-5503-4ea8-a489-0a516ef31e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42a834de-d1e9-4a0a-bb30-890aebc5d4d5}, !- Handle
  {97ee1467-e507-440b-9a6a-9b8d2b826dc9}, !- Source Object
  3,                                      !- Outlet Port
  {8c2cfaae-d7c0-4abb-ba1c-cc4c1bf07fa6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9a9d0aa4-9e8f-4949-9848-f35a43c12fbc}, !- Handle
  Air Loop HVAC Zone Splitter 147,        !- Name
  {b3a8f009-59bf-4429-bf1a-c4cf8ff6895d}, !- Inlet Node Name
  {53f996fd-50d5-429e-a794-aa3a2f49d49f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {978eda02-fe19-483e-8a96-f23c9256f2c7}, !- Handle
  Air Loop HVAC Zone Mixer 147,           !- Name
  {483295e5-0b5e-4b96-a86b-e24a99075bbe}, !- Outlet Node Name
  {98e56a15-9d86-4892-bfff-5ce4e4e79912}; !- Inlet Node Name 1

OS:Connection,
  {b3a8f009-59bf-4429-bf1a-c4cf8ff6895d}, !- Handle
  {6cee4ba3-5503-4ea8-a489-0a516ef31e36}, !- Source Object
  3,                                      !- Outlet Port
  {9a9d0aa4-9e8f-4949-9848-f35a43c12fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {483295e5-0b5e-4b96-a86b-e24a99075bbe}, !- Handle
  {978eda02-fe19-483e-8a96-f23c9256f2c7}, !- Source Object
  2,                                      !- Outlet Port
  {97ee1467-e507-440b-9a6a-9b8d2b826dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5b8a29dc-225c-43bc-9ef5-54778f16da1f}, !- Handle
  {8c2cfaae-d7c0-4abb-ba1c-cc4c1bf07fa6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.11006606134119,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1454.58,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1544.5,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7012ae8b-6d56-41f9-b16d-8dd5ca7510a6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 146, !- Name
  {32517cb9-8653-445e-9adb-fdeb1a71c879}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {39f22677-f445-40d2-b9c3-61f4c205905f}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8ea2df5d-366d-4368-a880-b4405ded9407}, !- Control Zone Name
  {adadb932-e986-4f6a-8f31-6345f6ebdb0f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {63217b37-51bc-4543-90e6-52649d09df57}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  108.027113826293,                       !- U-Factor Times Area Value {W/K}
  9.73932052099757e-05,                   !- Maximum Water Flow Rate {m3/s}
  {8ce51b80-3d62-4505-9ea2-f73886f663e0}, !- Water Inlet Node Name
  {5a3987de-fd0e-448f-a3fc-961c051b9b9a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4452.70047035383,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f0feb2bd-70e8-465f-b621-087e16812d93}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e95ee18b-3f09-4e4a-a93e-b2e1f9262251}, !- Inlet Port
  {8ce51b80-3d62-4505-9ea2-f73886f663e0}; !- Outlet Port

OS:Connection,
  {e95ee18b-3f09-4e4a-a93e-b2e1f9262251}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  150,                                    !- Outlet Port
  {f0feb2bd-70e8-465f-b621-087e16812d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58dab019-53c9-4e47-8cc9-8c61dfcfd6c2}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {5a3987de-fd0e-448f-a3fc-961c051b9b9a}, !- Inlet Port
  {61d3fd1d-8776-4c03-bd2f-f92c998c9206}; !- Outlet Port

OS:Connection,
  {8ce51b80-3d62-4505-9ea2-f73886f663e0}, !- Handle
  {f0feb2bd-70e8-465f-b621-087e16812d93}, !- Source Object
  3,                                      !- Outlet Port
  {63217b37-51bc-4543-90e6-52649d09df57}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a3987de-fd0e-448f-a3fc-961c051b9b9a}, !- Handle
  {63217b37-51bc-4543-90e6-52649d09df57}, !- Source Object
  6,                                      !- Outlet Port
  {58dab019-53c9-4e47-8cc9-8c61dfcfd6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d3fd1d-8776-4c03-bd2f-f92c998c9206}, !- Handle
  {58dab019-53c9-4e47-8cc9-8c61dfcfd6c2}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  150;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {c2ec4532-01a9-4431-8263-6df60b1285da}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Water Htg Coil Controller, !- Name
  {63217b37-51bc-4543-90e6-52649d09df57}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {e6f8331f-f5c7-4658-ae89-94c192f9e2ac}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4452.70047035383,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {68920399-2fab-4757-b960-1a9f055d1ea6}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2242.27237139177,                       !- Rated Total Cooling Capacity {W}
  0.768742497953851,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.11006606134119,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6fcd52ad-4e22-4921-b6fc-13a5a735754b}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.11006606134119,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d320adaa-584e-4d84-866b-242944092f2e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b7881e37-70fe-4e73-86d5-13dfd7d36b9c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d320adaa-584e-4d84-866b-242944092f2e}, !- Handle
  Fan On Off Power Curve 146,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b7881e37-70fe-4e73-86d5-13dfd7d36b9c}, !- Handle
  Fan On Off Efficiency Curve 146,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3372e10e-d898-4cfa-8a78-561928b97d68}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8ea2df5d-366d-4368-a880-b4405ded9407}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {792b64eb-ca40-4682-9ad2-cb6f74dfcaab}, !- Air Inlet Node Name
  {c53e0670-86c4-448e-8992-cfb1a7c9e2ab}, !- Air Outlet Node Name
  {6fcd52ad-4e22-4921-b6fc-13a5a735754b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {57589498-17d4-402d-8ec3-491402811718}, !- Supply Air Fan Operating Mode Schedule Name
  {63217b37-51bc-4543-90e6-52649d09df57}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {68920399-2fab-4757-b960-1a9f055d1ea6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e6f8331f-f5c7-4658-ae89-94c192f9e2ac}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.11006606134119,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.11006606134119,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c53e0670-86c4-448e-8992-cfb1a7c9e2ab}, !- Handle
  {3372e10e-d898-4cfa-8a78-561928b97d68}, !- Source Object
  7,                                      !- Outlet Port
  {adadb932-e986-4f6a-8f31-6345f6ebdb0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cded2cff-f2db-4922-8e61-da087f85a360}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0162338576946686,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.11006606134119,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {850638f0-dbbf-439e-b5ab-607939ef9f9a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3503e1ac-9211-4727-b1cc-fc5723b92915}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3503e1ac-9211-4727-b1cc-fc5723b92915}, !- Handle
  Controller Mechanical Ventilation 147,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d0b35675-07b5-496c-9e11-1d21ef532d2f}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC OA System, !- Name
  {cded2cff-f2db-4922-8e61-da087f85a360}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a972c6ba-364d-4613-90e4-f9712bac7fec}, !- Mixed Air Node Name
  {7a828166-edcc-42a4-afba-2fcecd3bacd2}, !- Outdoor Air Stream Node Name
  {a020d32d-65e7-4636-891b-b251fe103425}, !- Relief Air Stream Node Name
  {f5a754d4-dd47-4d52-b049-4f57762fb1dd}; !- Return Air Stream Node Name

OS:Node,
  {a8b1e90a-3d90-4d8b-b79d-9400703e3bbd}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7a828166-edcc-42a4-afba-2fcecd3bacd2}; !- Outlet Port

OS:Connection,
  {7a828166-edcc-42a4-afba-2fcecd3bacd2}, !- Handle
  {a8b1e90a-3d90-4d8b-b79d-9400703e3bbd}, !- Source Object
  3,                                      !- Outlet Port
  {d0b35675-07b5-496c-9e11-1d21ef532d2f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31729760-d3fd-46fe-b794-c676b9bec8d1}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Relief Air Node, !- Name
  {a020d32d-65e7-4636-891b-b251fe103425}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a020d32d-65e7-4636-891b-b251fe103425}, !- Handle
  {d0b35675-07b5-496c-9e11-1d21ef532d2f}, !- Source Object
  7,                                      !- Outlet Port
  {31729760-d3fd-46fe-b794-c676b9bec8d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {975ac5c0-ba66-4fc9-8562-a70521026177}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Mixed Air Node, !- Name
  {a972c6ba-364d-4613-90e4-f9712bac7fec}, !- Inlet Port
  {792b64eb-ca40-4682-9ad2-cb6f74dfcaab}; !- Outlet Port

OS:Connection,
  {f5a754d4-dd47-4d52-b049-4f57762fb1dd}, !- Handle
  {1bfa262f-4583-4724-a490-c2a225cd4f40}, !- Source Object
  3,                                      !- Outlet Port
  {d0b35675-07b5-496c-9e11-1d21ef532d2f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a972c6ba-364d-4613-90e4-f9712bac7fec}, !- Handle
  {d0b35675-07b5-496c-9e11-1d21ef532d2f}, !- Source Object
  5,                                      !- Outlet Port
  {975ac5c0-ba66-4fc9-8562-a70521026177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {792b64eb-ca40-4682-9ad2-cb6f74dfcaab}, !- Handle
  {975ac5c0-ba66-4fc9-8562-a70521026177}, !- Source Object
  3,                                      !- Outlet Port
  {3372e10e-d898-4cfa-8a78-561928b97d68}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {32517cb9-8653-445e-9adb-fdeb1a71c879}, !- Handle
  Availability Manager Night Cycle 147,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6726fad8-aee1-49a4-89e4-57fb4c853fd1}, !- Control Zone or Zone List Name
  {c8e50e3c-9b23-4059-962d-08911684b6a5}, !- Cooling Control Zone or Zone List Name
  {cc9f1fe0-063f-4007-9995-4877cabf99ea}, !- Heating Control Zone or Zone List Name
  {5e032842-597d-405c-bb4c-bd1d7e53bbf8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6726fad8-aee1-49a4-89e4-57fb4c853fd1}, !- Handle
  Availability Manager Night Cycle 147 Control Zone List; !- Name

OS:ModelObjectList,
  {c8e50e3c-9b23-4059-962d-08911684b6a5}, !- Handle
  Availability Manager Night Cycle 147 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cc9f1fe0-063f-4007-9995-4877cabf99ea}, !- Handle
  Availability Manager Night Cycle 147 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5e032842-597d-405c-bb4c-bd1d7e53bbf8}, !- Handle
  Availability Manager Night Cycle 147 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5b1eef6f-5edd-4c59-9c24-5cd618ed4d81}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {74fe9728-53c5-4e11-91eb-e509b938ecd3}, !- Air Inlet Node Name
  {1e32aa6e-0b8b-47c9-bae6-2b9fcc769cfd}, !- Air Outlet Node Name
  0.11006606134119;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {976fe5dc-46c8-4a5b-baf7-44c1a86e4674}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 Return Air Node, !- Name
  {c9be90b3-fc1e-4ee7-abe6-3da623fbeed3}, !- Inlet Port
  {98e56a15-9d86-4892-bfff-5ce4e4e79912}; !- Outlet Port

OS:Connection,
  {b819fba2-6b14-4f82-aea0-6eff5f2dab58}, !- Handle
  {0e03aa17-fa92-42d6-ab40-a5996ade28ab}, !- Source Object
  3,                                      !- Outlet Port
  {c6bd6296-ae79-479f-b016-5feb54442623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9be90b3-fc1e-4ee7-abe6-3da623fbeed3}, !- Handle
  {6fb708a4-cf64-43c6-a1b3-2682c85e9006}, !- Source Object
  2,                                      !- Outlet Port
  {976fe5dc-46c8-4a5b-baf7-44c1a86e4674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98e56a15-9d86-4892-bfff-5ce4e4e79912}, !- Handle
  {976fe5dc-46c8-4a5b-baf7-44c1a86e4674}, !- Source Object
  3,                                      !- Outlet Port
  {978eda02-fe19-483e-8a96-f23c9256f2c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02ee0713-1b4a-4ad6-9ec1-fc41e5546de7}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {53f996fd-50d5-429e-a794-aa3a2f49d49f}, !- Inlet Port
  {74fe9728-53c5-4e11-91eb-e509b938ecd3}; !- Outlet Port

OS:Connection,
  {53f996fd-50d5-429e-a794-aa3a2f49d49f}, !- Handle
  {9a9d0aa4-9e8f-4949-9848-f35a43c12fbc}, !- Source Object
  3,                                      !- Outlet Port
  {02ee0713-1b4a-4ad6-9ec1-fc41e5546de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74fe9728-53c5-4e11-91eb-e509b938ecd3}, !- Handle
  {02ee0713-1b4a-4ad6-9ec1-fc41e5546de7}, !- Source Object
  3,                                      !- Outlet Port
  {5b1eef6f-5edd-4c59-9c24-5cd618ed4d81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e32aa6e-0b8b-47c9-bae6-2b9fcc769cfd}, !- Handle
  {5b1eef6f-5edd-4c59-9c24-5cd618ed4d81}, !- Source Object
  4,                                      !- Outlet Port
  {0e03aa17-fa92-42d6-ab40-a5996ade28ab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a4c7ed3a-3662-4f33-a5f9-2d1a260c4552}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c35f33ec-de22-490c-ba2f-0813027c824c}, !- Availability Schedule
  {5f1f5714-0bb1-45e9-b0ef-dbc7644ef8be}, !- Availability Manager List Name
  0.665932842194333,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6ceaed3a-2d7f-443d-ace1-d16678f71f85}, !- Supply Side Inlet Node Name
  {9ef379ad-ec84-4d86-b85b-d2398e38cac4}, !- Demand Side Outlet Node Name
  {5aedce11-4b08-4b2d-a034-d616842bf9a3}, !- Demand Side Inlet Node A
  {08bc8a1d-c51d-4515-8087-d76c86142d9b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa05f108-b51e-4cfc-9e4e-0ce72de0a7e9}, !- Demand Mixer Name
  {c2039400-cf21-41b1-ad72-452b302d6434}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e0cec7fe-d79c-468c-b39b-9537f49d6a05}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {6ceaed3a-2d7f-443d-ace1-d16678f71f85}, !- Inlet Port
  {c7fa5bdb-c0d3-4f88-82e2-5a3b0aae27f8}; !- Outlet Port

OS:Node,
  {a347817d-911e-4807-822c-cf970b55e613}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {45fc3ff7-8191-4e10-b221-b6921a1ebe9c}, !- Inlet Port
  {08bc8a1d-c51d-4515-8087-d76c86142d9b}; !- Outlet Port

OS:Connection,
  {6ceaed3a-2d7f-443d-ace1-d16678f71f85}, !- Handle
  {a4c7ed3a-3662-4f33-a5f9-2d1a260c4552}, !- Source Object
  9,                                      !- Outlet Port
  {e0cec7fe-d79c-468c-b39b-9537f49d6a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08bc8a1d-c51d-4515-8087-d76c86142d9b}, !- Handle
  {a347817d-911e-4807-822c-cf970b55e613}, !- Source Object
  3,                                      !- Outlet Port
  {a4c7ed3a-3662-4f33-a5f9-2d1a260c4552}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c4c55fa8-4a80-4c10-8d8e-eba8ed2f90cd}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {5aedce11-4b08-4b2d-a034-d616842bf9a3}, !- Inlet Port
  {a3d28040-9e2c-4008-be33-728f436e387e}; !- Outlet Port

OS:Node,
  {de73af3a-6c4f-4fc5-8095-d39866d6179e}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {bd47fa84-d355-48c3-a146-c34f916b6c7c}, !- Inlet Port
  {9ef379ad-ec84-4d86-b85b-d2398e38cac4}; !- Outlet Port

OS:Node,
  {40dede01-48d4-487a-834d-525f666218a2}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {3b2a7cbd-fcee-4797-8833-43d69367ac23}, !- Inlet Port
  {0ca63b31-5e33-4505-94f0-8e32fe3099a9}; !- Outlet Port

OS:Connection,
  {5aedce11-4b08-4b2d-a034-d616842bf9a3}, !- Handle
  {a4c7ed3a-3662-4f33-a5f9-2d1a260c4552}, !- Source Object
  11,                                     !- Outlet Port
  {c4c55fa8-4a80-4c10-8d8e-eba8ed2f90cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ef379ad-ec84-4d86-b85b-d2398e38cac4}, !- Handle
  {de73af3a-6c4f-4fc5-8095-d39866d6179e}, !- Source Object
  3,                                      !- Outlet Port
  {a4c7ed3a-3662-4f33-a5f9-2d1a260c4552}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c2039400-cf21-41b1-ad72-452b302d6434}, !- Handle
  Air Loop HVAC Zone Splitter 148,        !- Name
  {a3d28040-9e2c-4008-be33-728f436e387e}, !- Inlet Node Name
  {1a68453a-786f-4db2-88ec-9653921e263d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa05f108-b51e-4cfc-9e4e-0ce72de0a7e9}, !- Handle
  Air Loop HVAC Zone Mixer 148,           !- Name
  {bd47fa84-d355-48c3-a146-c34f916b6c7c}, !- Outlet Node Name
  {8db6f71b-7c50-4742-ad52-b35ba03536e7}; !- Inlet Node Name 1

OS:Connection,
  {a3d28040-9e2c-4008-be33-728f436e387e}, !- Handle
  {c4c55fa8-4a80-4c10-8d8e-eba8ed2f90cd}, !- Source Object
  3,                                      !- Outlet Port
  {c2039400-cf21-41b1-ad72-452b302d6434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd47fa84-d355-48c3-a146-c34f916b6c7c}, !- Handle
  {aa05f108-b51e-4cfc-9e4e-0ce72de0a7e9}, !- Source Object
  2,                                      !- Outlet Port
  {de73af3a-6c4f-4fc5-8095-d39866d6179e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92d260db-66e1-4066-95d0-9fd8911944a9}, !- Handle
  {a4c7ed3a-3662-4f33-a5f9-2d1a260c4552}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.665932842194333,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8461.82,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  11454.7,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5f1f5714-0bb1-45e9-b0ef-dbc7644ef8be}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 147, !- Name
  {e1599892-b2ef-42e6-8003-0ec01facf073}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {772dde52-9aac-4a8d-8e90-6d3c1fae8e67}, !- Handle
  Zone Outpatient Hall B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fb054bdf-c764-4ed5-919c-66f3d22bffe4}, !- Control Zone Name
  {a347817d-911e-4807-822c-cf970b55e613}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {517726f2-32c7-4297-94d4-d8c1146869a3}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  628.874012940735,                       !- U-Factor Times Area Value {W/K}
  0.000555122976572968,                   !- Maximum Water Flow Rate {m3/s}
  {c3a0b87a-37df-4e32-9079-c9764ea5bfa7}, !- Water Inlet Node Name
  {d41cf135-d206-415f-941f-bd5dab29f0e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  25379.5563413442,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2be4177a-52fd-4ecf-a865-7a4d3872e499}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {04c00190-bd5c-4c30-a789-806223d1d02f}, !- Inlet Port
  {c3a0b87a-37df-4e32-9079-c9764ea5bfa7}; !- Outlet Port

OS:Connection,
  {04c00190-bd5c-4c30-a789-806223d1d02f}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  151,                                    !- Outlet Port
  {2be4177a-52fd-4ecf-a865-7a4d3872e499}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12aa24b1-5556-429c-9372-19d4368630cb}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {d41cf135-d206-415f-941f-bd5dab29f0e0}, !- Inlet Port
  {43629a04-a593-47f5-b89b-89210a0c6604}; !- Outlet Port

OS:Connection,
  {c3a0b87a-37df-4e32-9079-c9764ea5bfa7}, !- Handle
  {2be4177a-52fd-4ecf-a865-7a4d3872e499}, !- Source Object
  3,                                      !- Outlet Port
  {517726f2-32c7-4297-94d4-d8c1146869a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d41cf135-d206-415f-941f-bd5dab29f0e0}, !- Handle
  {517726f2-32c7-4297-94d4-d8c1146869a3}, !- Source Object
  6,                                      !- Outlet Port
  {12aa24b1-5556-429c-9372-19d4368630cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43629a04-a593-47f5-b89b-89210a0c6604}, !- Handle
  {12aa24b1-5556-429c-9372-19d4368630cb}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  151;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {fdb90c87-3a2a-41aa-be85-904812fe6a87}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Water Htg Coil Controller, !- Name
  {517726f2-32c7-4297-94d4-d8c1146869a3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {42055d28-88ec-44a7-97ff-d8c1f47a7000}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  25379.5563413442,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {484fc2de-0d61-468b-af62-bfb52b2953cb}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC 1spd DX AC Clg Coil 34kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  11694.1349615773,                       !- Rated Total Cooling Capacity {W}
  0.800572644399176,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.665932842194333,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {416e258a-7d08-443f-ad16-5d5b035d935f}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.665932842194333,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9bde67ae-36ec-4af0-87cb-17e9f1c668c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {90d4f2ac-c15c-4b09-9b04-09259f1db4f1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9bde67ae-36ec-4af0-87cb-17e9f1c668c7}, !- Handle
  Fan On Off Power Curve 147,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {90d4f2ac-c15c-4b09-9b04-09259f1db4f1}, !- Handle
  Fan On Off Efficiency Curve 147,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7ab91970-7db6-42ec-b0d6-6332d4b53eb7}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {fb054bdf-c764-4ed5-919c-66f3d22bffe4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {59efaaa9-c7d3-4dae-8c49-38ff0898771c}, !- Air Inlet Node Name
  {45fc3ff7-8191-4e10-b221-b6921a1ebe9c}, !- Air Outlet Node Name
  {416e258a-7d08-443f-ad16-5d5b035d935f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a7e3241b-4695-4e5f-a335-034629f37a2c}, !- Supply Air Fan Operating Mode Schedule Name
  {517726f2-32c7-4297-94d4-d8c1146869a3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {484fc2de-0d61-468b-af62-bfb52b2953cb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {42055d28-88ec-44a7-97ff-d8c1f47a7000}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.665932842194333,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.665932842194333,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {45fc3ff7-8191-4e10-b221-b6921a1ebe9c}, !- Handle
  {7ab91970-7db6-42ec-b0d6-6332d4b53eb7}, !- Source Object
  7,                                      !- Outlet Port
  {a347817d-911e-4807-822c-cf970b55e613}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c16ebcf3-2688-46af-a038-ba475fb445a3}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0548771204194854,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.665932842194333,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {be28313c-3522-4951-9d32-5c24f4ace1bc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b68cd039-8cb9-475f-8f8d-32dec51ae614}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b68cd039-8cb9-475f-8f8d-32dec51ae614}, !- Handle
  Controller Mechanical Ventilation 148,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {43e52242-2ead-49c6-8f1f-e97f1ce35923}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC OA System, !- Name
  {c16ebcf3-2688-46af-a038-ba475fb445a3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {df8ba182-1465-4c0c-996c-e91bfdd905d8}, !- Mixed Air Node Name
  {31c3bbf4-0c96-44a0-9c3b-0d072f86250c}, !- Outdoor Air Stream Node Name
  {ca5cb1d6-0f7a-425b-82a9-622be6230ce7}, !- Relief Air Stream Node Name
  {c7fa5bdb-c0d3-4f88-82e2-5a3b0aae27f8}; !- Return Air Stream Node Name

OS:Node,
  {b9f2b664-7465-45ad-a68d-7093ce902466}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {31c3bbf4-0c96-44a0-9c3b-0d072f86250c}; !- Outlet Port

OS:Connection,
  {31c3bbf4-0c96-44a0-9c3b-0d072f86250c}, !- Handle
  {b9f2b664-7465-45ad-a68d-7093ce902466}, !- Source Object
  3,                                      !- Outlet Port
  {43e52242-2ead-49c6-8f1f-e97f1ce35923}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4b368530-6b6e-4f21-9ac4-c29064017a9c}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Relief Air Node, !- Name
  {ca5cb1d6-0f7a-425b-82a9-622be6230ce7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca5cb1d6-0f7a-425b-82a9-622be6230ce7}, !- Handle
  {43e52242-2ead-49c6-8f1f-e97f1ce35923}, !- Source Object
  7,                                      !- Outlet Port
  {4b368530-6b6e-4f21-9ac4-c29064017a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a866093f-a436-4df1-844f-7d42662174d5}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Mixed Air Node, !- Name
  {df8ba182-1465-4c0c-996c-e91bfdd905d8}, !- Inlet Port
  {59efaaa9-c7d3-4dae-8c49-38ff0898771c}; !- Outlet Port

OS:Connection,
  {c7fa5bdb-c0d3-4f88-82e2-5a3b0aae27f8}, !- Handle
  {e0cec7fe-d79c-468c-b39b-9537f49d6a05}, !- Source Object
  3,                                      !- Outlet Port
  {43e52242-2ead-49c6-8f1f-e97f1ce35923}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {df8ba182-1465-4c0c-996c-e91bfdd905d8}, !- Handle
  {43e52242-2ead-49c6-8f1f-e97f1ce35923}, !- Source Object
  5,                                      !- Outlet Port
  {a866093f-a436-4df1-844f-7d42662174d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59efaaa9-c7d3-4dae-8c49-38ff0898771c}, !- Handle
  {a866093f-a436-4df1-844f-7d42662174d5}, !- Source Object
  3,                                      !- Outlet Port
  {7ab91970-7db6-42ec-b0d6-6332d4b53eb7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e1599892-b2ef-42e6-8003-0ec01facf073}, !- Handle
  Availability Manager Night Cycle 148,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {23cfa669-1214-49b2-9912-f96e1d4bab7a}, !- Control Zone or Zone List Name
  {74b67195-8d61-4b04-987a-0c9a8d8f5279}, !- Cooling Control Zone or Zone List Name
  {44fe6d88-3119-4a28-9728-357da43d01c6}, !- Heating Control Zone or Zone List Name
  {885dc003-9683-48da-bce9-f1064d98d483}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {23cfa669-1214-49b2-9912-f96e1d4bab7a}, !- Handle
  Availability Manager Night Cycle 148 Control Zone List; !- Name

OS:ModelObjectList,
  {74b67195-8d61-4b04-987a-0c9a8d8f5279}, !- Handle
  Availability Manager Night Cycle 148 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {44fe6d88-3119-4a28-9728-357da43d01c6}, !- Handle
  Availability Manager Night Cycle 148 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {885dc003-9683-48da-bce9-f1064d98d483}, !- Handle
  Availability Manager Night Cycle 148 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f075d7e1-800f-45f7-94aa-5d3d752a48d5}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {2d4b209c-5691-460c-b24e-cf296a70bdc0}, !- Air Inlet Node Name
  {3b2a7cbd-fcee-4797-8833-43d69367ac23}, !- Air Outlet Node Name
  0.665932842194333;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1e0479d0-18ac-4ceb-8513-91b55fd0e205}, !- Handle
  Zone Outpatient Hall B  - Story Top Return Air Node, !- Name
  {2de59c4f-30d3-4279-a5aa-27c7dfbe1ca5}, !- Inlet Port
  {8db6f71b-7c50-4742-ad52-b35ba03536e7}; !- Outlet Port

OS:Connection,
  {0ca63b31-5e33-4505-94f0-8e32fe3099a9}, !- Handle
  {40dede01-48d4-487a-834d-525f666218a2}, !- Source Object
  3,                                      !- Outlet Port
  {f19cee5f-9626-40bc-b96e-68009b6b0cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de59c4f-30d3-4279-a5aa-27c7dfbe1ca5}, !- Handle
  {ddc7d85d-20b0-46fe-97ca-bba90a4f0baa}, !- Source Object
  2,                                      !- Outlet Port
  {1e0479d0-18ac-4ceb-8513-91b55fd0e205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db6f71b-7c50-4742-ad52-b35ba03536e7}, !- Handle
  {1e0479d0-18ac-4ceb-8513-91b55fd0e205}, !- Source Object
  3,                                      !- Outlet Port
  {aa05f108-b51e-4cfc-9e4e-0ce72de0a7e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {86089628-e93d-45f8-a042-6a816588bd78}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {1a68453a-786f-4db2-88ec-9653921e263d}, !- Inlet Port
  {2d4b209c-5691-460c-b24e-cf296a70bdc0}; !- Outlet Port

OS:Connection,
  {1a68453a-786f-4db2-88ec-9653921e263d}, !- Handle
  {c2039400-cf21-41b1-ad72-452b302d6434}, !- Source Object
  3,                                      !- Outlet Port
  {86089628-e93d-45f8-a042-6a816588bd78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4b209c-5691-460c-b24e-cf296a70bdc0}, !- Handle
  {86089628-e93d-45f8-a042-6a816588bd78}, !- Source Object
  3,                                      !- Outlet Port
  {f075d7e1-800f-45f7-94aa-5d3d752a48d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b2a7cbd-fcee-4797-8833-43d69367ac23}, !- Handle
  {f075d7e1-800f-45f7-94aa-5d3d752a48d5}, !- Source Object
  4,                                      !- Outlet Port
  {40dede01-48d4-487a-834d-525f666218a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fe50a614-2cdc-4770-b03d-fd6b7c654cab}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a9ffcc02-6508-4449-a531-cdb9082a8e20}, !- Availability Schedule
  {f692a2f0-b560-4cf3-b02e-0ab9372bff13}, !- Availability Manager List Name
  0.187801324038327,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e536672-d91c-4b95-8a3d-8e5faafaaf9e}, !- Supply Side Inlet Node Name
  {3a7305e5-464e-4b2f-bde4-ba2751380b18}, !- Demand Side Outlet Node Name
  {077d8323-803e-4742-94c3-0d1cdaa055fd}, !- Demand Side Inlet Node A
  {1d9622ae-64fe-4fde-9af5-f2f5cf66b13c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8b1cd7e3-4260-42d8-9517-7db1319accf6}, !- Demand Mixer Name
  {02fc058e-7a2f-49a4-94b3-f8f06e7ab635}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {09ae0b64-506c-44d4-8319-408e895ce7eb}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Supply Inlet Node, !- Name
  {4e536672-d91c-4b95-8a3d-8e5faafaaf9e}, !- Inlet Port
  {065a1897-5cef-40ab-b468-c1901c8ba1d0}; !- Outlet Port

OS:Node,
  {97f2643f-6104-439a-a681-22498f887aee}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Supply Outlet Node, !- Name
  {743abb62-2b11-4c34-9b0b-1d77cccf0a44}, !- Inlet Port
  {1d9622ae-64fe-4fde-9af5-f2f5cf66b13c}; !- Outlet Port

OS:Connection,
  {4e536672-d91c-4b95-8a3d-8e5faafaaf9e}, !- Handle
  {fe50a614-2cdc-4770-b03d-fd6b7c654cab}, !- Source Object
  9,                                      !- Outlet Port
  {09ae0b64-506c-44d4-8319-408e895ce7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d9622ae-64fe-4fde-9af5-f2f5cf66b13c}, !- Handle
  {97f2643f-6104-439a-a681-22498f887aee}, !- Source Object
  3,                                      !- Outlet Port
  {fe50a614-2cdc-4770-b03d-fd6b7c654cab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c772ea3c-158c-4ccb-9f41-a32ad11a3466}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Demand Inlet Node, !- Name
  {077d8323-803e-4742-94c3-0d1cdaa055fd}, !- Inlet Port
  {31803400-e1c4-4a4b-87c5-9989ea6920a5}; !- Outlet Port

OS:Node,
  {b0b9c8dd-9628-442f-915f-f21e957eaaa9}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Demand Outlet Node, !- Name
  {571e0891-15ca-4d5a-bcb7-06c5af6966f9}, !- Inlet Port
  {3a7305e5-464e-4b2f-bde4-ba2751380b18}; !- Outlet Port

OS:Node,
  {81e7a42d-42c4-4502-9636-41c70708bdf6}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {2527e23f-187c-48eb-b475-01e044069cf5}, !- Inlet Port
  {c93a6dc2-c1d5-4f84-a424-3dd961cdf651}; !- Outlet Port

OS:Connection,
  {077d8323-803e-4742-94c3-0d1cdaa055fd}, !- Handle
  {fe50a614-2cdc-4770-b03d-fd6b7c654cab}, !- Source Object
  11,                                     !- Outlet Port
  {c772ea3c-158c-4ccb-9f41-a32ad11a3466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a7305e5-464e-4b2f-bde4-ba2751380b18}, !- Handle
  {b0b9c8dd-9628-442f-915f-f21e957eaaa9}, !- Source Object
  3,                                      !- Outlet Port
  {fe50a614-2cdc-4770-b03d-fd6b7c654cab}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {02fc058e-7a2f-49a4-94b3-f8f06e7ab635}, !- Handle
  Air Loop HVAC Zone Splitter 149,        !- Name
  {31803400-e1c4-4a4b-87c5-9989ea6920a5}, !- Inlet Node Name
  {8a7df0a4-990f-415a-a174-c86b97c8e927}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8b1cd7e3-4260-42d8-9517-7db1319accf6}, !- Handle
  Air Loop HVAC Zone Mixer 149,           !- Name
  {571e0891-15ca-4d5a-bcb7-06c5af6966f9}, !- Outlet Node Name
  {0ec2ce55-097b-4e3b-be0b-123b814c866d}; !- Inlet Node Name 1

OS:Connection,
  {31803400-e1c4-4a4b-87c5-9989ea6920a5}, !- Handle
  {c772ea3c-158c-4ccb-9f41-a32ad11a3466}, !- Source Object
  3,                                      !- Outlet Port
  {02fc058e-7a2f-49a4-94b3-f8f06e7ab635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {571e0891-15ca-4d5a-bcb7-06c5af6966f9}, !- Handle
  {8b1cd7e3-4260-42d8-9517-7db1319accf6}, !- Source Object
  2,                                      !- Outlet Port
  {b0b9c8dd-9628-442f-915f-f21e957eaaa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6042a03f-029f-4eb3-bcee-0405ed550dcc}, !- Handle
  {fe50a614-2cdc-4770-b03d-fd6b7c654cab}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.187801324038327,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2389.32,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3393.59,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f692a2f0-b560-4cf3-b02e-0ab9372bff13}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 148, !- Name
  {bb085d91-23d5-471f-84b4-9217be058df5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fbfcaaff-dbbe-46e7-b262-230993b30753}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {516a8a99-f311-4ba6-99cc-104866362d9b}, !- Control Zone Name
  {97f2643f-6104-439a-a681-22498f887aee}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c78c051e-addb-4eca-bc44-7189d7e889c1}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  177.461661059379,                       !- U-Factor Times Area Value {W/K}
  0.000156701455511206,                   !- Maximum Water Flow Rate {m3/s}
  {3bfce99d-70ef-4264-a4c0-c7890a420a75}, !- Water Inlet Node Name
  {f0f01e00-5006-425e-9d20-690caf5db460}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7164.20250422572,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7f7be783-a6dc-4029-8cc3-2309c077b969}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {fa20bcec-b94b-4297-85f5-f4c5bdf6ae83}, !- Inlet Port
  {3bfce99d-70ef-4264-a4c0-c7890a420a75}; !- Outlet Port

OS:Connection,
  {fa20bcec-b94b-4297-85f5-f4c5bdf6ae83}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  152,                                    !- Outlet Port
  {7f7be783-a6dc-4029-8cc3-2309c077b969}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b143c96-20ad-42b2-a520-6757e5862a25}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f0f01e00-5006-425e-9d20-690caf5db460}, !- Inlet Port
  {4259ec23-1f67-44fb-b015-b163e5eb87e7}; !- Outlet Port

OS:Connection,
  {3bfce99d-70ef-4264-a4c0-c7890a420a75}, !- Handle
  {7f7be783-a6dc-4029-8cc3-2309c077b969}, !- Source Object
  3,                                      !- Outlet Port
  {c78c051e-addb-4eca-bc44-7189d7e889c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0f01e00-5006-425e-9d20-690caf5db460}, !- Handle
  {c78c051e-addb-4eca-bc44-7189d7e889c1}, !- Source Object
  6,                                      !- Outlet Port
  {0b143c96-20ad-42b2-a520-6757e5862a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4259ec23-1f67-44fb-b015-b163e5eb87e7}, !- Handle
  {0b143c96-20ad-42b2-a520-6757e5862a25}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  152;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {3aa0b7b8-25dd-45f3-b90c-25f30992fc22}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Water Htg Coil Controller, !- Name
  {c78c051e-addb-4eca-bc44-7189d7e889c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {9994d9ec-67dd-4a27-a8b4-53d94371d036}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7164.20250422572,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1d832292-d6f7-4dd3-a63e-86a25e8c5e9b}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3304.70280069463,                       !- Rated Total Cooling Capacity {W}
  0.800858289543318,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.187801324038327,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7178f8f7-add5-48fd-88c5-be671a1ee255}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.187801324038327,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9380eb2d-3f45-4a5c-a862-d0306051c49b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e79730b2-1845-4c2c-8875-5fd38875c23a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9380eb2d-3f45-4a5c-a862-d0306051c49b}, !- Handle
  Fan On Off Power Curve 148,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e79730b2-1845-4c2c-8875-5fd38875c23a}, !- Handle
  Fan On Off Efficiency Curve 148,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c24711d8-2a0f-4ee7-9bf4-ff827a780306}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {516a8a99-f311-4ba6-99cc-104866362d9b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b2b39f7b-a8c4-44cd-b954-edba944ece5e}, !- Air Inlet Node Name
  {743abb62-2b11-4c34-9b0b-1d77cccf0a44}, !- Air Outlet Node Name
  {7178f8f7-add5-48fd-88c5-be671a1ee255}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f62be3-df94-4b54-810f-f283c069f79b}, !- Supply Air Fan Operating Mode Schedule Name
  {c78c051e-addb-4eca-bc44-7189d7e889c1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1d832292-d6f7-4dd3-a63e-86a25e8c5e9b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9994d9ec-67dd-4a27-a8b4-53d94371d036}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.187801324038327,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.187801324038327,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {743abb62-2b11-4c34-9b0b-1d77cccf0a44}, !- Handle
  {c24711d8-2a0f-4ee7-9bf4-ff827a780306}, !- Source Object
  7,                                      !- Outlet Port
  {97f2643f-6104-439a-a681-22498f887aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4ede9ffe-eb10-413e-815d-ed73c96996f6}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0156549601716266,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.187801324038327,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {61917284-15a6-4dfc-bd14-1e6c3da5d660}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cf7165f1-d045-4cd2-820b-739b7bd0563d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cf7165f1-d045-4cd2-820b-739b7bd0563d}, !- Handle
  Controller Mechanical Ventilation 149,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {73d82322-4f44-4401-bae5-582487d34126}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC OA System, !- Name
  {4ede9ffe-eb10-413e-815d-ed73c96996f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b5e4de04-2ad9-4862-8566-e16cc4c7b885}, !- Mixed Air Node Name
  {8f145792-5da2-419c-b1c5-a12df6e3050f}, !- Outdoor Air Stream Node Name
  {ea752a22-f1ac-4ac0-a122-9150ada484c1}, !- Relief Air Stream Node Name
  {065a1897-5cef-40ab-b468-c1901c8ba1d0}; !- Return Air Stream Node Name

OS:Node,
  {d2139167-5a63-48b0-8cf1-42eb4e66970f}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8f145792-5da2-419c-b1c5-a12df6e3050f}; !- Outlet Port

OS:Connection,
  {8f145792-5da2-419c-b1c5-a12df6e3050f}, !- Handle
  {d2139167-5a63-48b0-8cf1-42eb4e66970f}, !- Source Object
  3,                                      !- Outlet Port
  {73d82322-4f44-4401-bae5-582487d34126}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {38a20874-ea2a-4800-9ad8-4a21c8449f4b}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Relief Air Node, !- Name
  {ea752a22-f1ac-4ac0-a122-9150ada484c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea752a22-f1ac-4ac0-a122-9150ada484c1}, !- Handle
  {73d82322-4f44-4401-bae5-582487d34126}, !- Source Object
  7,                                      !- Outlet Port
  {38a20874-ea2a-4800-9ad8-4a21c8449f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03ccff72-89d2-4a6d-9781-d31eccd2d406}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Mixed Air Node, !- Name
  {b5e4de04-2ad9-4862-8566-e16cc4c7b885}, !- Inlet Port
  {b2b39f7b-a8c4-44cd-b954-edba944ece5e}; !- Outlet Port

OS:Connection,
  {065a1897-5cef-40ab-b468-c1901c8ba1d0}, !- Handle
  {09ae0b64-506c-44d4-8319-408e895ce7eb}, !- Source Object
  3,                                      !- Outlet Port
  {73d82322-4f44-4401-bae5-582487d34126}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b5e4de04-2ad9-4862-8566-e16cc4c7b885}, !- Handle
  {73d82322-4f44-4401-bae5-582487d34126}, !- Source Object
  5,                                      !- Outlet Port
  {03ccff72-89d2-4a6d-9781-d31eccd2d406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b39f7b-a8c4-44cd-b954-edba944ece5e}, !- Handle
  {03ccff72-89d2-4a6d-9781-d31eccd2d406}, !- Source Object
  3,                                      !- Outlet Port
  {c24711d8-2a0f-4ee7-9bf4-ff827a780306}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bb085d91-23d5-471f-84b4-9217be058df5}, !- Handle
  Availability Manager Night Cycle 149,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {80ff49ca-cb06-425b-949a-225b6f5adcfe}, !- Control Zone or Zone List Name
  {c79b0801-a428-488c-811c-40c30c94bf8d}, !- Cooling Control Zone or Zone List Name
  {f1affba7-075d-4ce2-bbf3-89426cddd7ee}, !- Heating Control Zone or Zone List Name
  {455a412c-a224-4980-a740-73ded665d365}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {80ff49ca-cb06-425b-949a-225b6f5adcfe}, !- Handle
  Availability Manager Night Cycle 149 Control Zone List; !- Name

OS:ModelObjectList,
  {c79b0801-a428-488c-811c-40c30c94bf8d}, !- Handle
  Availability Manager Night Cycle 149 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f1affba7-075d-4ce2-bbf3-89426cddd7ee}, !- Handle
  Availability Manager Night Cycle 149 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {455a412c-a224-4980-a740-73ded665d365}, !- Handle
  Availability Manager Night Cycle 149 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f562b4cc-ec85-4f9c-9053-4efaf6fc9ded}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {243ea8f7-1575-411f-983a-050df355dd94}, !- Air Inlet Node Name
  {2527e23f-187c-48eb-b475-01e044069cf5}, !- Air Outlet Node Name
  0.187801324038327;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25675bfb-d0f7-4398-8b00-bd6261bd673e}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 Return Air Node, !- Name
  {82ae459e-9ce9-42e2-9765-ec3d8cf60d36}, !- Inlet Port
  {0ec2ce55-097b-4e3b-be0b-123b814c866d}; !- Outlet Port

OS:Connection,
  {c93a6dc2-c1d5-4f84-a424-3dd961cdf651}, !- Handle
  {81e7a42d-42c4-4502-9636-41c70708bdf6}, !- Source Object
  3,                                      !- Outlet Port
  {b1d1e2a9-7be8-4811-a68f-224ef472c494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ae459e-9ce9-42e2-9765-ec3d8cf60d36}, !- Handle
  {b2dd7d53-dd47-46f1-861c-c0befd303dee}, !- Source Object
  2,                                      !- Outlet Port
  {25675bfb-d0f7-4398-8b00-bd6261bd673e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ec2ce55-097b-4e3b-be0b-123b814c866d}, !- Handle
  {25675bfb-d0f7-4398-8b00-bd6261bd673e}, !- Source Object
  3,                                      !- Outlet Port
  {8b1cd7e3-4260-42d8-9517-7db1319accf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b1624af-8e89-4aee-b9b1-f2e37b7ad69f}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {8a7df0a4-990f-415a-a174-c86b97c8e927}, !- Inlet Port
  {243ea8f7-1575-411f-983a-050df355dd94}; !- Outlet Port

OS:Connection,
  {8a7df0a4-990f-415a-a174-c86b97c8e927}, !- Handle
  {02fc058e-7a2f-49a4-94b3-f8f06e7ab635}, !- Source Object
  3,                                      !- Outlet Port
  {5b1624af-8e89-4aee-b9b1-f2e37b7ad69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243ea8f7-1575-411f-983a-050df355dd94}, !- Handle
  {5b1624af-8e89-4aee-b9b1-f2e37b7ad69f}, !- Source Object
  3,                                      !- Outlet Port
  {f562b4cc-ec85-4f9c-9053-4efaf6fc9ded}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2527e23f-187c-48eb-b475-01e044069cf5}, !- Handle
  {f562b4cc-ec85-4f9c-9053-4efaf6fc9ded}, !- Source Object
  4,                                      !- Outlet Port
  {81e7a42d-42c4-4502-9636-41c70708bdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a2da2157-5459-4f75-9b36-a06c7e9ad73a}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3dac742f-430c-4109-828c-5a0d96582961}, !- Availability Schedule
  {9da49ee0-4b79-4825-a453-9471a4526565}, !- Availability Manager List Name
  0.210303210886617,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {53b2eb0a-5425-4830-b68d-bad32765e6c8}, !- Supply Side Inlet Node Name
  {87d1c3c4-2b46-4848-b4a9-ce5868a30233}, !- Demand Side Outlet Node Name
  {7edbb398-4597-4ef6-93db-6a280be4192f}, !- Demand Side Inlet Node A
  {f3a2119a-47fd-4ea0-bcd4-d43292a05f63}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a0d12986-1233-4eca-a3ea-ce77f83d0867}, !- Demand Mixer Name
  {effc1128-bb80-4fe2-a61e-2ee59363cb37}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ecfebd53-02b4-4b9d-8b96-c6e3da1282cc}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {53b2eb0a-5425-4830-b68d-bad32765e6c8}, !- Inlet Port
  {795452a6-dc9a-4082-b73c-b4a576d6d31a}; !- Outlet Port

OS:Node,
  {fdefca3d-ddc9-4c8f-be54-0cad39a817ab}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {43af2bed-45d2-4d95-be12-964fe21fc1ab}, !- Inlet Port
  {f3a2119a-47fd-4ea0-bcd4-d43292a05f63}; !- Outlet Port

OS:Connection,
  {53b2eb0a-5425-4830-b68d-bad32765e6c8}, !- Handle
  {a2da2157-5459-4f75-9b36-a06c7e9ad73a}, !- Source Object
  9,                                      !- Outlet Port
  {ecfebd53-02b4-4b9d-8b96-c6e3da1282cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a2119a-47fd-4ea0-bcd4-d43292a05f63}, !- Handle
  {fdefca3d-ddc9-4c8f-be54-0cad39a817ab}, !- Source Object
  3,                                      !- Outlet Port
  {a2da2157-5459-4f75-9b36-a06c7e9ad73a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a2974e09-07b6-4a32-bdb1-0f52db57b793}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {7edbb398-4597-4ef6-93db-6a280be4192f}, !- Inlet Port
  {7b32f9fe-dfbb-4845-a5e2-9168dea3c980}; !- Outlet Port

OS:Node,
  {6f8627fb-ef84-4f5a-b16a-8c9a7566033e}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {9d129a20-d074-49a6-88a8-c0f7071d69c5}, !- Inlet Port
  {87d1c3c4-2b46-4848-b4a9-ce5868a30233}; !- Outlet Port

OS:Node,
  {ba5016ad-7010-4f99-8a56-f54c2892326d}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {53c4a362-ecec-4233-9966-5a797820d72f}, !- Inlet Port
  {4f17dbd6-9ba8-4010-8c8c-8e8a818c69b5}; !- Outlet Port

OS:Connection,
  {7edbb398-4597-4ef6-93db-6a280be4192f}, !- Handle
  {a2da2157-5459-4f75-9b36-a06c7e9ad73a}, !- Source Object
  11,                                     !- Outlet Port
  {a2974e09-07b6-4a32-bdb1-0f52db57b793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d1c3c4-2b46-4848-b4a9-ce5868a30233}, !- Handle
  {6f8627fb-ef84-4f5a-b16a-8c9a7566033e}, !- Source Object
  3,                                      !- Outlet Port
  {a2da2157-5459-4f75-9b36-a06c7e9ad73a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {effc1128-bb80-4fe2-a61e-2ee59363cb37}, !- Handle
  Air Loop HVAC Zone Splitter 150,        !- Name
  {7b32f9fe-dfbb-4845-a5e2-9168dea3c980}, !- Inlet Node Name
  {c86c802d-c8de-4d90-b81d-1f3dacfe3027}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a0d12986-1233-4eca-a3ea-ce77f83d0867}, !- Handle
  Air Loop HVAC Zone Mixer 150,           !- Name
  {9d129a20-d074-49a6-88a8-c0f7071d69c5}, !- Outlet Node Name
  {767bb017-5b85-4414-8dd7-8640334c2935}; !- Inlet Node Name 1

OS:Connection,
  {7b32f9fe-dfbb-4845-a5e2-9168dea3c980}, !- Handle
  {a2974e09-07b6-4a32-bdb1-0f52db57b793}, !- Source Object
  3,                                      !- Outlet Port
  {effc1128-bb80-4fe2-a61e-2ee59363cb37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d129a20-d074-49a6-88a8-c0f7071d69c5}, !- Handle
  {a0d12986-1233-4eca-a3ea-ce77f83d0867}, !- Source Object
  2,                                      !- Outlet Port
  {6f8627fb-ef84-4f5a-b16a-8c9a7566033e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {15cbbb60-4ffa-4b8b-b7ed-1afee617cfd4}, !- Handle
  {a2da2157-5459-4f75-9b36-a06c7e9ad73a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.210303210886617,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2588.16,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4395.23,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9da49ee0-4b79-4825-a453-9471a4526565}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 149, !- Name
  {71447d29-bfdc-45c0-bdb2-3d11074736c2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ee83a95c-c652-44b5-894d-454ddb527dda}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d0c417d2-eb95-47aa-94b9-2c52caa64aed}, !- Control Zone Name
  {fdefca3d-ddc9-4c8f-be54-0cad39a817ab}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b62f1629-9b7f-4888-b415-2b7990dec657}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  195.180117401812,                       !- U-Factor Times Area Value {W/K}
  0.000170811112863765,                   !- Maximum Water Flow Rate {m3/s}
  {9b070630-714e-4f89-b9ac-6e16c88a82e0}, !- Water Inlet Node Name
  {452bc434-688f-4929-9b25-ee72930748e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7809.27910679589,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {014555ed-6816-4d9c-bfdc-614e5fcc49ab}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {acd1ffd8-a3c9-46cd-9457-f42455fc482f}, !- Inlet Port
  {9b070630-714e-4f89-b9ac-6e16c88a82e0}; !- Outlet Port

OS:Connection,
  {acd1ffd8-a3c9-46cd-9457-f42455fc482f}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  153,                                    !- Outlet Port
  {014555ed-6816-4d9c-bfdc-614e5fcc49ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10883efd-863f-4e70-985e-7512ac74b5f2}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {452bc434-688f-4929-9b25-ee72930748e0}, !- Inlet Port
  {56a4f84e-cf5f-4c06-bd61-e40ef92be9a9}; !- Outlet Port

OS:Connection,
  {9b070630-714e-4f89-b9ac-6e16c88a82e0}, !- Handle
  {014555ed-6816-4d9c-bfdc-614e5fcc49ab}, !- Source Object
  3,                                      !- Outlet Port
  {b62f1629-9b7f-4888-b415-2b7990dec657}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {452bc434-688f-4929-9b25-ee72930748e0}, !- Handle
  {b62f1629-9b7f-4888-b415-2b7990dec657}, !- Source Object
  6,                                      !- Outlet Port
  {10883efd-863f-4e70-985e-7512ac74b5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a4f84e-cf5f-4c06-bd61-e40ef92be9a9}, !- Handle
  {10883efd-863f-4e70-985e-7512ac74b5f2}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  153;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {4fbe9f80-3394-4f32-93a8-b8878ceb234f}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Water Htg Coil Controller, !- Name
  {b62f1629-9b7f-4888-b415-2b7990dec657}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {3422f32e-4d5f-4e19-8502-a89f69a80ad5}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7809.27910679589,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d26bf1ac-9c1a-401a-972c-08f502808897}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  3546.12033755811,                       !- Rated Total Cooling Capacity {W}
  0.800931164095041,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.210303210886617,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4556b8ab-dd8f-49d3-b5d8-f6851541b1b6}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.210303210886617,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41e3c955-fa1e-4e54-87fc-fe36375224b3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b7dda55-78b0-406b-b2b9-af9f8b574458}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {41e3c955-fa1e-4e54-87fc-fe36375224b3}, !- Handle
  Fan On Off Power Curve 149,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b7dda55-78b0-406b-b2b9-af9f8b574458}, !- Handle
  Fan On Off Efficiency Curve 149,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d0b2ff8e-a3d7-418f-9e62-b268f65fb741}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d0c417d2-eb95-47aa-94b9-2c52caa64aed}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {d9155805-7abf-48b7-9c03-560ecddb9304}, !- Air Inlet Node Name
  {43af2bed-45d2-4d95-be12-964fe21fc1ab}, !- Air Outlet Node Name
  {4556b8ab-dd8f-49d3-b5d8-f6851541b1b6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {85118c0c-f595-413c-afb7-a8d860ab297f}, !- Supply Air Fan Operating Mode Schedule Name
  {b62f1629-9b7f-4888-b415-2b7990dec657}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d26bf1ac-9c1a-401a-972c-08f502808897}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3422f32e-4d5f-4e19-8502-a89f69a80ad5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.210303210886617,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.210303210886617,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {43af2bed-45d2-4d95-be12-964fe21fc1ab}, !- Handle
  {d0b2ff8e-a3d7-418f-9e62-b268f65fb741}, !- Source Object
  7,                                      !- Outlet Port
  {fdefca3d-ddc9-4c8f-be54-0cad39a817ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cde075ed-3ad6-4aa6-b8f0-23b090dc05fd}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0122710053781986,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.210303210886617,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {66a8dac4-3e85-4d4e-9f4a-f924e5313077}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c32e3c05-60dc-4607-b263-1a2e210b4f97}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c32e3c05-60dc-4607-b263-1a2e210b4f97}, !- Handle
  Controller Mechanical Ventilation 150,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {be1c31dc-7337-4d78-a6cf-73a3dc2f6b92}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC OA System, !- Name
  {cde075ed-3ad6-4aa6-b8f0-23b090dc05fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {03e17645-63a7-4d9c-8feb-5768b800a565}, !- Mixed Air Node Name
  {82cf90fd-54a8-4584-83ed-3bca65025778}, !- Outdoor Air Stream Node Name
  {d7ada4af-99de-4d70-9e3c-8e515ba508d8}, !- Relief Air Stream Node Name
  {795452a6-dc9a-4082-b73c-b4a576d6d31a}; !- Return Air Stream Node Name

OS:Node,
  {fe98a41e-9458-42ca-a326-ae9cac4b4f44}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {82cf90fd-54a8-4584-83ed-3bca65025778}; !- Outlet Port

OS:Connection,
  {82cf90fd-54a8-4584-83ed-3bca65025778}, !- Handle
  {fe98a41e-9458-42ca-a326-ae9cac4b4f44}, !- Source Object
  3,                                      !- Outlet Port
  {be1c31dc-7337-4d78-a6cf-73a3dc2f6b92}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {78d57e24-bff4-41d7-a824-e353ef312aa9}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {d7ada4af-99de-4d70-9e3c-8e515ba508d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7ada4af-99de-4d70-9e3c-8e515ba508d8}, !- Handle
  {be1c31dc-7337-4d78-a6cf-73a3dc2f6b92}, !- Source Object
  7,                                      !- Outlet Port
  {78d57e24-bff4-41d7-a824-e353ef312aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad88d9d1-573b-4e40-bdc5-15105eca2172}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {03e17645-63a7-4d9c-8feb-5768b800a565}, !- Inlet Port
  {d9155805-7abf-48b7-9c03-560ecddb9304}; !- Outlet Port

OS:Connection,
  {795452a6-dc9a-4082-b73c-b4a576d6d31a}, !- Handle
  {ecfebd53-02b4-4b9d-8b96-c6e3da1282cc}, !- Source Object
  3,                                      !- Outlet Port
  {be1c31dc-7337-4d78-a6cf-73a3dc2f6b92}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {03e17645-63a7-4d9c-8feb-5768b800a565}, !- Handle
  {be1c31dc-7337-4d78-a6cf-73a3dc2f6b92}, !- Source Object
  5,                                      !- Outlet Port
  {ad88d9d1-573b-4e40-bdc5-15105eca2172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9155805-7abf-48b7-9c03-560ecddb9304}, !- Handle
  {ad88d9d1-573b-4e40-bdc5-15105eca2172}, !- Source Object
  3,                                      !- Outlet Port
  {d0b2ff8e-a3d7-418f-9e62-b268f65fb741}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {71447d29-bfdc-45c0-bdb2-3d11074736c2}, !- Handle
  Availability Manager Night Cycle 150,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0b6c9d0b-a472-4845-8fd8-b03fe6d85f4f}, !- Control Zone or Zone List Name
  {abfff122-5ad0-49c8-a64b-abeb0e5d13b6}, !- Cooling Control Zone or Zone List Name
  {eaeca260-dbf1-4e5f-891b-17b819a0e49b}, !- Heating Control Zone or Zone List Name
  {2d876c45-393f-4256-bf3b-a300494f90ef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0b6c9d0b-a472-4845-8fd8-b03fe6d85f4f}, !- Handle
  Availability Manager Night Cycle 150 Control Zone List; !- Name

OS:ModelObjectList,
  {abfff122-5ad0-49c8-a64b-abeb0e5d13b6}, !- Handle
  Availability Manager Night Cycle 150 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eaeca260-dbf1-4e5f-891b-17b819a0e49b}, !- Handle
  Availability Manager Night Cycle 150 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2d876c45-393f-4256-bf3b-a300494f90ef}, !- Handle
  Availability Manager Night Cycle 150 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3cfdf5ff-7b77-4285-bfde-0149298987e9}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {c9bbbc84-00f4-4fb8-9afe-d5fe4a77c5db}, !- Air Inlet Node Name
  {53c4a362-ecec-4233-9966-5a797820d72f}, !- Air Outlet Node Name
  0.210303210886617;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4dc3b1e9-2850-499a-b5a8-baa612a061b5}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Return Air Node, !- Name
  {e02a7ba9-e6d6-4df0-bf1d-b775e58337c8}, !- Inlet Port
  {767bb017-5b85-4414-8dd7-8640334c2935}; !- Outlet Port

OS:Connection,
  {4f17dbd6-9ba8-4010-8c8c-8e8a818c69b5}, !- Handle
  {ba5016ad-7010-4f99-8a56-f54c2892326d}, !- Source Object
  3,                                      !- Outlet Port
  {e5f81111-cd68-48f8-887a-ebc6e439e728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e02a7ba9-e6d6-4df0-bf1d-b775e58337c8}, !- Handle
  {b27148b0-331c-451a-b356-d13a500b549a}, !- Source Object
  2,                                      !- Outlet Port
  {4dc3b1e9-2850-499a-b5a8-baa612a061b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767bb017-5b85-4414-8dd7-8640334c2935}, !- Handle
  {4dc3b1e9-2850-499a-b5a8-baa612a061b5}, !- Source Object
  3,                                      !- Outlet Port
  {a0d12986-1233-4eca-a3ea-ce77f83d0867}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f380987-88ea-4006-ab20-01764f7d2781}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {c86c802d-c8de-4d90-b81d-1f3dacfe3027}, !- Inlet Port
  {c9bbbc84-00f4-4fb8-9afe-d5fe4a77c5db}; !- Outlet Port

OS:Connection,
  {c86c802d-c8de-4d90-b81d-1f3dacfe3027}, !- Handle
  {effc1128-bb80-4fe2-a61e-2ee59363cb37}, !- Source Object
  3,                                      !- Outlet Port
  {1f380987-88ea-4006-ab20-01764f7d2781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9bbbc84-00f4-4fb8-9afe-d5fe4a77c5db}, !- Handle
  {1f380987-88ea-4006-ab20-01764f7d2781}, !- Source Object
  3,                                      !- Outlet Port
  {3cfdf5ff-7b77-4285-bfde-0149298987e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53c4a362-ecec-4233-9966-5a797820d72f}, !- Handle
  {3cfdf5ff-7b77-4285-bfde-0149298987e9}, !- Source Object
  4,                                      !- Outlet Port
  {ba5016ad-7010-4f99-8a56-f54c2892326d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0945a468-8c8a-4347-8a22-9727929ebe6b}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {24c56b48-662f-48b8-b3a2-8093e92f2b3a}, !- Availability Schedule
  {87d0dab8-de6f-448e-8109-fd34c5fa2080}, !- Availability Manager List Name
  0.167066052199972,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {063afe32-c1aa-46a2-8d22-15bdb97610ff}, !- Supply Side Inlet Node Name
  {619b2fa3-9fc5-48a1-8fbf-8bf701422458}, !- Demand Side Outlet Node Name
  {6aea850a-90ec-4c83-886e-1228ef6b92d2}, !- Demand Side Inlet Node A
  {d1bfa95f-dbb8-4eda-ab4b-891f1c688a2a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {12a34935-b949-43e5-891c-6cfa8f4d9ed9}, !- Demand Mixer Name
  {b4d2f2a1-992a-455f-b925-d995ef49bdb9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {70b8938c-d24b-4794-a0cb-74ed81621961}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Supply Inlet Node, !- Name
  {063afe32-c1aa-46a2-8d22-15bdb97610ff}, !- Inlet Port
  {a836e710-00c6-4944-b653-46cf20df2c5c}; !- Outlet Port

OS:Node,
  {386c63f3-a236-4c07-b1e0-35da5aaa3013}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Supply Outlet Node, !- Name
  {478468f8-766b-4b69-b615-a3ca159e958a}, !- Inlet Port
  {d1bfa95f-dbb8-4eda-ab4b-891f1c688a2a}; !- Outlet Port

OS:Connection,
  {063afe32-c1aa-46a2-8d22-15bdb97610ff}, !- Handle
  {0945a468-8c8a-4347-8a22-9727929ebe6b}, !- Source Object
  9,                                      !- Outlet Port
  {70b8938c-d24b-4794-a0cb-74ed81621961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1bfa95f-dbb8-4eda-ab4b-891f1c688a2a}, !- Handle
  {386c63f3-a236-4c07-b1e0-35da5aaa3013}, !- Source Object
  3,                                      !- Outlet Port
  {0945a468-8c8a-4347-8a22-9727929ebe6b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f3640618-1294-4cee-ba18-9b5b20084567}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Demand Inlet Node, !- Name
  {6aea850a-90ec-4c83-886e-1228ef6b92d2}, !- Inlet Port
  {a21f305c-b1c0-4c5d-b6df-14368343fe59}; !- Outlet Port

OS:Node,
  {56a20185-67b6-4f19-9d99-7a81260f2a86}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Demand Outlet Node, !- Name
  {449c571b-006c-4727-9516-85143a7fbed2}, !- Inlet Port
  {619b2fa3-9fc5-48a1-8fbf-8bf701422458}; !- Outlet Port

OS:Node,
  {79fa292b-815f-457d-87db-eaa0f57a84c6}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {84c38c62-ad52-4d4b-a951-e1a2b5590e65}, !- Inlet Port
  {9c17eeda-66e3-435d-b038-9ef8d97a77c8}; !- Outlet Port

OS:Connection,
  {6aea850a-90ec-4c83-886e-1228ef6b92d2}, !- Handle
  {0945a468-8c8a-4347-8a22-9727929ebe6b}, !- Source Object
  11,                                     !- Outlet Port
  {f3640618-1294-4cee-ba18-9b5b20084567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {619b2fa3-9fc5-48a1-8fbf-8bf701422458}, !- Handle
  {56a20185-67b6-4f19-9d99-7a81260f2a86}, !- Source Object
  3,                                      !- Outlet Port
  {0945a468-8c8a-4347-8a22-9727929ebe6b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b4d2f2a1-992a-455f-b925-d995ef49bdb9}, !- Handle
  Air Loop HVAC Zone Splitter 151,        !- Name
  {a21f305c-b1c0-4c5d-b6df-14368343fe59}, !- Inlet Node Name
  {e1ee83e7-2b61-4fbd-8ce6-9ef3c8fabe30}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {12a34935-b949-43e5-891c-6cfa8f4d9ed9}, !- Handle
  Air Loop HVAC Zone Mixer 151,           !- Name
  {449c571b-006c-4727-9516-85143a7fbed2}, !- Outlet Node Name
  {06e911ff-6327-435c-96f0-4143ea5cd9ea}; !- Inlet Node Name 1

OS:Connection,
  {a21f305c-b1c0-4c5d-b6df-14368343fe59}, !- Handle
  {f3640618-1294-4cee-ba18-9b5b20084567}, !- Source Object
  3,                                      !- Outlet Port
  {b4d2f2a1-992a-455f-b925-d995ef49bdb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {449c571b-006c-4727-9516-85143a7fbed2}, !- Handle
  {12a34935-b949-43e5-891c-6cfa8f4d9ed9}, !- Source Object
  2,                                      !- Outlet Port
  {56a20185-67b6-4f19-9d99-7a81260f2a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5047e426-3da2-4fa4-a8d2-af962439d102}, !- Handle
  {0945a468-8c8a-4347-8a22-9727929ebe6b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.167066052199972,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2062.19,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3561.55,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {87d0dab8-de6f-448e-8109-fd34c5fa2080}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 150, !- Name
  {bfeeb7fe-90b5-4e7c-9a0a-23577cf38468}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {244b6132-a84c-4e80-8544-7a3061d7aaa5}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {00c674b7-4aaf-49ab-82a5-e11644c8b26c}, !- Control Zone Name
  {386c63f3-a236-4c07-b1e0-35da5aaa3013}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {79466694-dc4c-45f0-9f6f-8276a7eead3f}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  155.279880705132,                       !- U-Factor Times Area Value {W/K}
  0.00013599201428126,                    !- Maximum Water Flow Rate {m3/s}
  {dfce2fdb-5765-4cc7-9edf-2c7ba7dadbcb}, !- Water Inlet Node Name
  {d579f0e0-e435-46b0-9469-f00910232f47}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6217.39170252208,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {33e0523f-8782-428b-9313-567b0a2f1ac1}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {91f084c7-40bf-4140-b6fe-32b24b918506}, !- Inlet Port
  {dfce2fdb-5765-4cc7-9edf-2c7ba7dadbcb}; !- Outlet Port

OS:Connection,
  {91f084c7-40bf-4140-b6fe-32b24b918506}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  154,                                    !- Outlet Port
  {33e0523f-8782-428b-9313-567b0a2f1ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd179828-0b18-400b-ac37-5adb96d4b55b}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {d579f0e0-e435-46b0-9469-f00910232f47}, !- Inlet Port
  {f76328fa-b273-4b6d-9aac-a7de1751ef93}; !- Outlet Port

OS:Connection,
  {dfce2fdb-5765-4cc7-9edf-2c7ba7dadbcb}, !- Handle
  {33e0523f-8782-428b-9313-567b0a2f1ac1}, !- Source Object
  3,                                      !- Outlet Port
  {79466694-dc4c-45f0-9f6f-8276a7eead3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d579f0e0-e435-46b0-9469-f00910232f47}, !- Handle
  {79466694-dc4c-45f0-9f6f-8276a7eead3f}, !- Source Object
  6,                                      !- Outlet Port
  {fd179828-0b18-400b-ac37-5adb96d4b55b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f76328fa-b273-4b6d-9aac-a7de1751ef93}, !- Handle
  {fd179828-0b18-400b-ac37-5adb96d4b55b}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  154;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {bb7a0fed-bc6f-4d51-a8db-2b4b2731a901}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Water Htg Coil Controller, !- Name
  {79466694-dc4c-45f0-9f6f-8276a7eead3f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {8d79d197-f821-4228-8d3b-a524009b4b25}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6217.39170252208,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b1246f5c-7633-47d1-986f-4f46d8f869f6}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  2833.50109848343,                       !- Rated Total Cooling Capacity {W}
  0.800836632967331,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.167066052199972,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d2886626-a7b8-47d8-b6f5-1c261ad455dd}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.167066052199972,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f900a4f3-8d3c-46ec-971b-13f7a1d93dcd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c4168483-c243-49be-8f85-c4541b3a08c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f900a4f3-8d3c-46ec-971b-13f7a1d93dcd}, !- Handle
  Fan On Off Power Curve 150,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c4168483-c243-49be-8f85-c4541b3a08c9}, !- Handle
  Fan On Off Efficiency Curve 150,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {393041df-f713-467b-8323-2143a6e41801}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {00c674b7-4aaf-49ab-82a5-e11644c8b26c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {a3377cc1-5da6-400a-b9ad-7ccd61a4945a}, !- Air Inlet Node Name
  {478468f8-766b-4b69-b615-a3ca159e958a}, !- Air Outlet Node Name
  {d2886626-a7b8-47d8-b6f5-1c261ad455dd}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {078846f2-2a94-4b65-b5f5-7f3ff7c394f3}, !- Supply Air Fan Operating Mode Schedule Name
  {79466694-dc4c-45f0-9f6f-8276a7eead3f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b1246f5c-7633-47d1-986f-4f46d8f869f6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8d79d197-f821-4228-8d3b-a524009b4b25}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.167066052199972,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.167066052199972,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {478468f8-766b-4b69-b615-a3ca159e958a}, !- Handle
  {393041df-f713-467b-8323-2143a6e41801}, !- Source Object
  7,                                      !- Outlet Port
  {386c63f3-a236-4c07-b1e0-35da5aaa3013}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5aab1c1a-c5de-45da-b52b-942bf46ac7a5}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0101178951099936,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.167066052199972,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {568229dd-9a5c-4760-8735-36901c956774}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a7c5f872-c86a-4cc3-969c-1bb483854bba}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a7c5f872-c86a-4cc3-969c-1bb483854bba}, !- Handle
  Controller Mechanical Ventilation 151,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3b1313ed-b35c-4be2-9401-75c0e53ceb67}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC OA System, !- Name
  {5aab1c1a-c5de-45da-b52b-942bf46ac7a5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5e4c7e26-121e-4496-b508-4155f2c5a401}, !- Mixed Air Node Name
  {2fd8fe99-fb62-4f13-bb7c-243ac5b7959a}, !- Outdoor Air Stream Node Name
  {f532592d-e3d0-4dc3-9f28-21c180d795fd}, !- Relief Air Stream Node Name
  {a836e710-00c6-4944-b653-46cf20df2c5c}; !- Return Air Stream Node Name

OS:Node,
  {4161ff37-9cc9-4a9a-8b13-0e301fb01e7f}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2fd8fe99-fb62-4f13-bb7c-243ac5b7959a}; !- Outlet Port

OS:Connection,
  {2fd8fe99-fb62-4f13-bb7c-243ac5b7959a}, !- Handle
  {4161ff37-9cc9-4a9a-8b13-0e301fb01e7f}, !- Source Object
  3,                                      !- Outlet Port
  {3b1313ed-b35c-4be2-9401-75c0e53ceb67}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d61d9614-45e2-42e4-8ae9-f146f96a0c90}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Relief Air Node, !- Name
  {f532592d-e3d0-4dc3-9f28-21c180d795fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f532592d-e3d0-4dc3-9f28-21c180d795fd}, !- Handle
  {3b1313ed-b35c-4be2-9401-75c0e53ceb67}, !- Source Object
  7,                                      !- Outlet Port
  {d61d9614-45e2-42e4-8ae9-f146f96a0c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7eca8b9-3fa8-4ac9-a3bb-e8ff66ce917d}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Mixed Air Node, !- Name
  {5e4c7e26-121e-4496-b508-4155f2c5a401}, !- Inlet Port
  {a3377cc1-5da6-400a-b9ad-7ccd61a4945a}; !- Outlet Port

OS:Connection,
  {a836e710-00c6-4944-b653-46cf20df2c5c}, !- Handle
  {70b8938c-d24b-4794-a0cb-74ed81621961}, !- Source Object
  3,                                      !- Outlet Port
  {3b1313ed-b35c-4be2-9401-75c0e53ceb67}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5e4c7e26-121e-4496-b508-4155f2c5a401}, !- Handle
  {3b1313ed-b35c-4be2-9401-75c0e53ceb67}, !- Source Object
  5,                                      !- Outlet Port
  {d7eca8b9-3fa8-4ac9-a3bb-e8ff66ce917d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3377cc1-5da6-400a-b9ad-7ccd61a4945a}, !- Handle
  {d7eca8b9-3fa8-4ac9-a3bb-e8ff66ce917d}, !- Source Object
  3,                                      !- Outlet Port
  {393041df-f713-467b-8323-2143a6e41801}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bfeeb7fe-90b5-4e7c-9a0a-23577cf38468}, !- Handle
  Availability Manager Night Cycle 151,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0e673f8b-8f3a-4b6e-ba5a-b5b801398d40}, !- Control Zone or Zone List Name
  {04c20ebe-c9e4-4895-bfdf-c2f1728f9529}, !- Cooling Control Zone or Zone List Name
  {07e76bfa-1ab7-4c64-bc29-2d9b67433724}, !- Heating Control Zone or Zone List Name
  {e913d431-b011-47f4-8ff3-a55bf1093400}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0e673f8b-8f3a-4b6e-ba5a-b5b801398d40}, !- Handle
  Availability Manager Night Cycle 151 Control Zone List; !- Name

OS:ModelObjectList,
  {04c20ebe-c9e4-4895-bfdf-c2f1728f9529}, !- Handle
  Availability Manager Night Cycle 151 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {07e76bfa-1ab7-4c64-bc29-2d9b67433724}, !- Handle
  Availability Manager Night Cycle 151 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e913d431-b011-47f4-8ff3-a55bf1093400}, !- Handle
  Availability Manager Night Cycle 151 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a398a5b7-0e98-489b-9997-c5c7651d3cbb}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b72c8151-b357-4503-a3b3-181c9aacab33}, !- Air Inlet Node Name
  {84c38c62-ad52-4d4b-a951-e1a2b5590e65}, !- Air Outlet Node Name
  0.167066052199972;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ebdd007e-6a05-48fc-93f2-1e8febbbd432}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 Return Air Node, !- Name
  {002ae634-2075-4ed6-8e95-55b1f0df58d6}, !- Inlet Port
  {06e911ff-6327-435c-96f0-4143ea5cd9ea}; !- Outlet Port

OS:Connection,
  {9c17eeda-66e3-435d-b038-9ef8d97a77c8}, !- Handle
  {79fa292b-815f-457d-87db-eaa0f57a84c6}, !- Source Object
  3,                                      !- Outlet Port
  {954defa9-9bbc-4997-96b1-f38719f4162b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002ae634-2075-4ed6-8e95-55b1f0df58d6}, !- Handle
  {5996ac69-650f-4cb3-9f24-2768589b46c3}, !- Source Object
  2,                                      !- Outlet Port
  {ebdd007e-6a05-48fc-93f2-1e8febbbd432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e911ff-6327-435c-96f0-4143ea5cd9ea}, !- Handle
  {ebdd007e-6a05-48fc-93f2-1e8febbbd432}, !- Source Object
  3,                                      !- Outlet Port
  {12a34935-b949-43e5-891c-6cfa8f4d9ed9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7f50f3e-d3b9-45a3-9303-506a3d5a0793}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {e1ee83e7-2b61-4fbd-8ce6-9ef3c8fabe30}, !- Inlet Port
  {b72c8151-b357-4503-a3b3-181c9aacab33}; !- Outlet Port

OS:Connection,
  {e1ee83e7-2b61-4fbd-8ce6-9ef3c8fabe30}, !- Handle
  {b4d2f2a1-992a-455f-b925-d995ef49bdb9}, !- Source Object
  3,                                      !- Outlet Port
  {e7f50f3e-d3b9-45a3-9303-506a3d5a0793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72c8151-b357-4503-a3b3-181c9aacab33}, !- Handle
  {e7f50f3e-d3b9-45a3-9303-506a3d5a0793}, !- Source Object
  3,                                      !- Outlet Port
  {a398a5b7-0e98-489b-9997-c5c7651d3cbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84c38c62-ad52-4d4b-a951-e1a2b5590e65}, !- Handle
  {a398a5b7-0e98-489b-9997-c5c7651d3cbb}, !- Source Object
  4,                                      !- Outlet Port
  {79fa292b-815f-457d-87db-eaa0f57a84c6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {00daba59-fc13-4485-81cb-076018e6a8e6}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ad2a8a07-217d-4497-955e-2bb118530d0e}, !- Availability Schedule
  {20e0ac3d-f2ef-4f6f-a183-eb60be1e53aa}, !- Availability Manager List Name
  0.313613795879274,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ecb8fe51-1b4a-40d5-942a-e93d894c5ff4}, !- Supply Side Inlet Node Name
  {97f817a6-0494-4581-99c7-30eb3f2ed864}, !- Demand Side Outlet Node Name
  {30b2a06a-b710-455f-a494-28f258c60d6d}, !- Demand Side Inlet Node A
  {038ac892-34fb-4861-a7a3-9210402f23ce}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4d5569ad-15e6-41a1-a31e-cf785ab4942f}, !- Demand Mixer Name
  {730aab3e-52fa-4feb-9381-e26d99fb8fbd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2f936329-2bf8-41d9-b3c8-ae52f0b1c394}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {ecb8fe51-1b4a-40d5-942a-e93d894c5ff4}, !- Inlet Port
  {e7ca3430-bd3f-4cf9-a75d-504287da30b9}; !- Outlet Port

OS:Node,
  {909f15e1-86bd-43d4-9e7b-85825cbdfdab}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {2c884bc5-db59-4378-a2b5-e5da070ae56f}, !- Inlet Port
  {038ac892-34fb-4861-a7a3-9210402f23ce}; !- Outlet Port

OS:Connection,
  {ecb8fe51-1b4a-40d5-942a-e93d894c5ff4}, !- Handle
  {00daba59-fc13-4485-81cb-076018e6a8e6}, !- Source Object
  9,                                      !- Outlet Port
  {2f936329-2bf8-41d9-b3c8-ae52f0b1c394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {038ac892-34fb-4861-a7a3-9210402f23ce}, !- Handle
  {909f15e1-86bd-43d4-9e7b-85825cbdfdab}, !- Source Object
  3,                                      !- Outlet Port
  {00daba59-fc13-4485-81cb-076018e6a8e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3ce257ea-e994-451e-a871-af7c6ac9ac91}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {30b2a06a-b710-455f-a494-28f258c60d6d}, !- Inlet Port
  {acba4bdf-568e-4e1d-b4a6-e84365c88949}; !- Outlet Port

OS:Node,
  {258ccccf-8e11-4a6f-a588-da57b33fa23f}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {ac3d27ed-ebde-44cb-972c-8ba17635d7f4}, !- Inlet Port
  {97f817a6-0494-4581-99c7-30eb3f2ed864}; !- Outlet Port

OS:Node,
  {b2f8460a-569d-4f27-887b-86459b4f0a0a}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {6745d698-ab8d-48c0-9f10-b0181493cac1}, !- Inlet Port
  {5293737c-fbe9-46ba-baad-b825283fc3aa}; !- Outlet Port

OS:Connection,
  {30b2a06a-b710-455f-a494-28f258c60d6d}, !- Handle
  {00daba59-fc13-4485-81cb-076018e6a8e6}, !- Source Object
  11,                                     !- Outlet Port
  {3ce257ea-e994-451e-a871-af7c6ac9ac91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f817a6-0494-4581-99c7-30eb3f2ed864}, !- Handle
  {258ccccf-8e11-4a6f-a588-da57b33fa23f}, !- Source Object
  3,                                      !- Outlet Port
  {00daba59-fc13-4485-81cb-076018e6a8e6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {730aab3e-52fa-4feb-9381-e26d99fb8fbd}, !- Handle
  Air Loop HVAC Zone Splitter 152,        !- Name
  {acba4bdf-568e-4e1d-b4a6-e84365c88949}, !- Inlet Node Name
  {3daa214e-1852-4689-b829-e11c12e68cc8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4d5569ad-15e6-41a1-a31e-cf785ab4942f}, !- Handle
  Air Loop HVAC Zone Mixer 152,           !- Name
  {ac3d27ed-ebde-44cb-972c-8ba17635d7f4}, !- Outlet Node Name
  {596ba5bf-a977-4685-b1e2-c68c1049c056}; !- Inlet Node Name 1

OS:Connection,
  {acba4bdf-568e-4e1d-b4a6-e84365c88949}, !- Handle
  {3ce257ea-e994-451e-a871-af7c6ac9ac91}, !- Source Object
  3,                                      !- Outlet Port
  {730aab3e-52fa-4feb-9381-e26d99fb8fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3d27ed-ebde-44cb-972c-8ba17635d7f4}, !- Handle
  {4d5569ad-15e6-41a1-a31e-cf785ab4942f}, !- Source Object
  2,                                      !- Outlet Port
  {258ccccf-8e11-4a6f-a588-da57b33fa23f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a31ee1be-84b3-4933-a272-3c856ea28605}, !- Handle
  {00daba59-fc13-4485-81cb-076018e6a8e6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.313613795879274,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3696.28,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4386.96,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {20e0ac3d-f2ef-4f6f-a183-eb60be1e53aa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 151, !- Name
  {bc5916c2-4efc-4597-a7bb-d8c203983ebe}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {91cd59f3-b46e-448b-91d6-f8ab4ba31e8f}, !- Handle
  Zone Outpatient Hall B end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6f92edc1-4863-4d44-8e65-bf5c4b4d507c}, !- Control Zone Name
  {909f15e1-86bd-43d4-9e7b-85825cbdfdab}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {1496e60b-f559-4d91-95e3-eedb4b8b7245}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  287.336781041912,                       !- U-Factor Times Area Value {W/K}
  0.000249810047926399,                   !- Maximum Water Flow Rate {m3/s}
  {4c8cd200-dffe-4406-8032-2117fad65f60}, !- Water Inlet Node Name
  {334e8fbf-2f36-4938-ba7d-5f5e9d6bed40}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  11421.0156191374,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5bfcae5d-7757-40fd-b0e1-99b18ebdd707}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {34fd3286-f4df-4f78-b821-0562bef4c38a}, !- Inlet Port
  {4c8cd200-dffe-4406-8032-2117fad65f60}; !- Outlet Port

OS:Connection,
  {34fd3286-f4df-4f78-b821-0562bef4c38a}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  155,                                    !- Outlet Port
  {5bfcae5d-7757-40fd-b0e1-99b18ebdd707}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c703221-ac7d-4eca-8cd7-8349078fe550}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {334e8fbf-2f36-4938-ba7d-5f5e9d6bed40}, !- Inlet Port
  {42f32fb0-3a98-481a-864f-7e70e1c6cafc}; !- Outlet Port

OS:Connection,
  {4c8cd200-dffe-4406-8032-2117fad65f60}, !- Handle
  {5bfcae5d-7757-40fd-b0e1-99b18ebdd707}, !- Source Object
  3,                                      !- Outlet Port
  {1496e60b-f559-4d91-95e3-eedb4b8b7245}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {334e8fbf-2f36-4938-ba7d-5f5e9d6bed40}, !- Handle
  {1496e60b-f559-4d91-95e3-eedb4b8b7245}, !- Source Object
  6,                                      !- Outlet Port
  {2c703221-ac7d-4eca-8cd7-8349078fe550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f32fb0-3a98-481a-864f-7e70e1c6cafc}, !- Handle
  {2c703221-ac7d-4eca-8cd7-8349078fe550}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  155;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {3a9de420-82c3-450b-b42c-2cc6079d700b}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Water Htg Coil Controller, !- Name
  {1496e60b-f559-4d91-95e3-eedb4b8b7245}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ad0bdc87-19a3-4d99-8c6d-745c5e1c8440}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  11421.0156191374,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3cae3fd7-398a-4091-859c-4b4d41f0544d}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  5191.42188179562,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.313613795879274,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2dfeda03-2a23-441f-88ba-edc6866e4684}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.313613795879274,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca4ec474-32c2-4847-8da3-b7964bbc9f4a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7c0210f0-d154-4e7d-a0ae-ef3459da7b61}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ca4ec474-32c2-4847-8da3-b7964bbc9f4a}, !- Handle
  Fan On Off Power Curve 151,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c0210f0-d154-4e7d-a0ae-ef3459da7b61}, !- Handle
  Fan On Off Efficiency Curve 151,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {798f643d-ebb9-49b1-96ef-f810858d0964}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6f92edc1-4863-4d44-8e65-bf5c4b4d507c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {2e975fbc-e3e5-4958-9125-a2a51492acff}, !- Air Inlet Node Name
  {2c884bc5-db59-4378-a2b5-e5da070ae56f}, !- Air Outlet Node Name
  {2dfeda03-2a23-441f-88ba-edc6866e4684}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ece8878b-434c-4cff-9a9a-7222671a4a90}, !- Supply Air Fan Operating Mode Schedule Name
  {1496e60b-f559-4d91-95e3-eedb4b8b7245}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3cae3fd7-398a-4091-859c-4b4d41f0544d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ad0bdc87-19a3-4d99-8c6d-745c5e1c8440}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.313613795879274,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.313613795879274,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2c884bc5-db59-4378-a2b5-e5da070ae56f}, !- Handle
  {798f643d-ebb9-49b1-96ef-f810858d0964}, !- Source Object
  7,                                      !- Outlet Port
  {909f15e1-86bd-43d4-9e7b-85825cbdfdab}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6762a7de-e9f8-4ff9-b367-2d3f20a39440}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0122710053781986,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.313613795879274,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5b2befa2-342c-4f41-8fb8-4ec69eb0c7f9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b7ed633c-c0af-4197-90c0-57d89bf3296c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b7ed633c-c0af-4197-90c0-57d89bf3296c}, !- Handle
  Controller Mechanical Ventilation 152,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ef0b49b8-9365-4314-ae70-24b4cf07fd1d}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC OA System, !- Name
  {6762a7de-e9f8-4ff9-b367-2d3f20a39440}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6421dea1-6143-483c-893b-d74919691ce9}, !- Mixed Air Node Name
  {485cb339-7cc9-4c74-babe-a521e5255120}, !- Outdoor Air Stream Node Name
  {9d183b72-45ec-4422-aac5-c362387cf2dc}, !- Relief Air Stream Node Name
  {e7ca3430-bd3f-4cf9-a75d-504287da30b9}; !- Return Air Stream Node Name

OS:Node,
  {478fed67-d044-4536-b907-37d643d71a00}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {485cb339-7cc9-4c74-babe-a521e5255120}; !- Outlet Port

OS:Connection,
  {485cb339-7cc9-4c74-babe-a521e5255120}, !- Handle
  {478fed67-d044-4536-b907-37d643d71a00}, !- Source Object
  3,                                      !- Outlet Port
  {ef0b49b8-9365-4314-ae70-24b4cf07fd1d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {13ac7c71-8e22-4cbe-bd2e-fbdf922455dd}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {9d183b72-45ec-4422-aac5-c362387cf2dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d183b72-45ec-4422-aac5-c362387cf2dc}, !- Handle
  {ef0b49b8-9365-4314-ae70-24b4cf07fd1d}, !- Source Object
  7,                                      !- Outlet Port
  {13ac7c71-8e22-4cbe-bd2e-fbdf922455dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a2f1b51-1de0-4b2e-82ad-8a2315ec43e6}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {6421dea1-6143-483c-893b-d74919691ce9}, !- Inlet Port
  {2e975fbc-e3e5-4958-9125-a2a51492acff}; !- Outlet Port

