OS:Connection,
  {e7ca3430-bd3f-4cf9-a75d-504287da30b9}, !- Handle
  {2f936329-2bf8-41d9-b3c8-ae52f0b1c394}, !- Source Object
  3,                                      !- Outlet Port
  {ef0b49b8-9365-4314-ae70-24b4cf07fd1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6421dea1-6143-483c-893b-d74919691ce9}, !- Handle
  {ef0b49b8-9365-4314-ae70-24b4cf07fd1d}, !- Source Object
  5,                                      !- Outlet Port
  {1a2f1b51-1de0-4b2e-82ad-8a2315ec43e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e975fbc-e3e5-4958-9125-a2a51492acff}, !- Handle
  {1a2f1b51-1de0-4b2e-82ad-8a2315ec43e6}, !- Source Object
  3,                                      !- Outlet Port
  {798f643d-ebb9-49b1-96ef-f810858d0964}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bc5916c2-4efc-4597-a7bb-d8c203983ebe}, !- Handle
  Availability Manager Night Cycle 152,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bf68d252-3ea6-4794-bbc3-5062956ad03d}, !- Control Zone or Zone List Name
  {d629f268-ba1e-4369-921a-880aff0cd9f5}, !- Cooling Control Zone or Zone List Name
  {d57f6cf1-7417-4ae2-a1d5-26fb6619777e}, !- Heating Control Zone or Zone List Name
  {6b93b6a3-6043-4c58-a1e7-771a81e3d2d1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bf68d252-3ea6-4794-bbc3-5062956ad03d}, !- Handle
  Availability Manager Night Cycle 152 Control Zone List; !- Name

OS:ModelObjectList,
  {d629f268-ba1e-4369-921a-880aff0cd9f5}, !- Handle
  Availability Manager Night Cycle 152 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d57f6cf1-7417-4ae2-a1d5-26fb6619777e}, !- Handle
  Availability Manager Night Cycle 152 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6b93b6a3-6043-4c58-a1e7-771a81e3d2d1}, !- Handle
  Availability Manager Night Cycle 152 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cca7ce53-71c7-49ee-8e44-cb8b7a549969}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {b7621925-a4f1-4e3c-86f4-abe5392be768}, !- Air Inlet Node Name
  {6745d698-ab8d-48c0-9f10-b0181493cac1}, !- Air Outlet Node Name
  0.313613795879274;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89208c8d-69c4-447f-a995-07f8f5585c75}, !- Handle
  Zone Outpatient Hall B end_b - Story Top Return Air Node, !- Name
  {fc1100c9-0995-4dd7-83a4-18f48e3d7e46}, !- Inlet Port
  {596ba5bf-a977-4685-b1e2-c68c1049c056}; !- Outlet Port

OS:Connection,
  {5293737c-fbe9-46ba-baad-b825283fc3aa}, !- Handle
  {b2f8460a-569d-4f27-887b-86459b4f0a0a}, !- Source Object
  3,                                      !- Outlet Port
  {0d2faeac-59a0-4afb-b86f-d66ba803b7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1100c9-0995-4dd7-83a4-18f48e3d7e46}, !- Handle
  {e834168f-2723-476c-a26b-49e796b2a47b}, !- Source Object
  2,                                      !- Outlet Port
  {89208c8d-69c4-447f-a995-07f8f5585c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {596ba5bf-a977-4685-b1e2-c68c1049c056}, !- Handle
  {89208c8d-69c4-447f-a995-07f8f5585c75}, !- Source Object
  3,                                      !- Outlet Port
  {4d5569ad-15e6-41a1-a31e-cf785ab4942f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0fa62cff-f197-4f7d-8871-63be815f5185}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {3daa214e-1852-4689-b829-e11c12e68cc8}, !- Inlet Port
  {b7621925-a4f1-4e3c-86f4-abe5392be768}; !- Outlet Port

OS:Connection,
  {3daa214e-1852-4689-b829-e11c12e68cc8}, !- Handle
  {730aab3e-52fa-4feb-9381-e26d99fb8fbd}, !- Source Object
  3,                                      !- Outlet Port
  {0fa62cff-f197-4f7d-8871-63be815f5185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7621925-a4f1-4e3c-86f4-abe5392be768}, !- Handle
  {0fa62cff-f197-4f7d-8871-63be815f5185}, !- Source Object
  3,                                      !- Outlet Port
  {cca7ce53-71c7-49ee-8e44-cb8b7a549969}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6745d698-ab8d-48c0-9f10-b0181493cac1}, !- Handle
  {cca7ce53-71c7-49ee-8e44-cb8b7a549969}, !- Source Object
  4,                                      !- Outlet Port
  {b2f8460a-569d-4f27-887b-86459b4f0a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a5ee97b6-d11c-4c1b-8075-112189749803}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8732d135-d31c-46c3-9a68-e3d01e3b0db5}, !- Availability Schedule
  {4bbadcbf-3e51-403b-875a-50356054b6af}, !- Availability Manager List Name
  0.25532545698156,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {12d6f5b8-de09-46d3-a065-ab152bdc9075}, !- Supply Side Inlet Node Name
  {25c7a684-5e97-427c-81fa-41ab158171dd}, !- Demand Side Outlet Node Name
  {2c4fd3b5-806d-4386-bd50-35c16ad78c40}, !- Demand Side Inlet Node A
  {3b71ecc0-73fc-4f3b-a288-2a0d57e7274b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e093c9c4-5112-421e-8ef9-c8ce0581fd5c}, !- Demand Mixer Name
  {65679f83-897d-45aa-8f34-24fd0d8cabf6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {758143b0-d6f6-4855-a987-87b20cc31d8c}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Supply Inlet Node, !- Name
  {12d6f5b8-de09-46d3-a065-ab152bdc9075}, !- Inlet Port
  {37238787-b22a-43f2-a9cb-365cdffc46f8}; !- Outlet Port

OS:Node,
  {5f80816f-7138-4a61-81ce-3fa231aa62bc}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Supply Outlet Node, !- Name
  {067e15a2-c171-4113-97d8-3f64b49158d4}, !- Inlet Port
  {3b71ecc0-73fc-4f3b-a288-2a0d57e7274b}; !- Outlet Port

OS:Connection,
  {12d6f5b8-de09-46d3-a065-ab152bdc9075}, !- Handle
  {a5ee97b6-d11c-4c1b-8075-112189749803}, !- Source Object
  9,                                      !- Outlet Port
  {758143b0-d6f6-4855-a987-87b20cc31d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b71ecc0-73fc-4f3b-a288-2a0d57e7274b}, !- Handle
  {5f80816f-7138-4a61-81ce-3fa231aa62bc}, !- Source Object
  3,                                      !- Outlet Port
  {a5ee97b6-d11c-4c1b-8075-112189749803}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {42c427f6-e62f-4f77-b5ee-6d5101d0b7db}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Demand Inlet Node, !- Name
  {2c4fd3b5-806d-4386-bd50-35c16ad78c40}, !- Inlet Port
  {9fc44dfc-0c73-4918-b5a6-99a5da57dcd4}; !- Outlet Port

OS:Node,
  {2a2067ab-91b0-427f-959d-64bb9487c58b}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Demand Outlet Node, !- Name
  {de2a3189-6c60-4742-8a07-aa48458ed5b4}, !- Inlet Port
  {25c7a684-5e97-427c-81fa-41ab158171dd}; !- Outlet Port

OS:Node,
  {97de035d-4660-4454-bf3a-c0ce5c159a7e}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {eacff7d6-480d-46dd-ab6e-7b32b610b07c}, !- Inlet Port
  {3a000071-d991-48ec-b03a-46b44bedecf9}; !- Outlet Port

OS:Connection,
  {2c4fd3b5-806d-4386-bd50-35c16ad78c40}, !- Handle
  {a5ee97b6-d11c-4c1b-8075-112189749803}, !- Source Object
  11,                                     !- Outlet Port
  {42c427f6-e62f-4f77-b5ee-6d5101d0b7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c7a684-5e97-427c-81fa-41ab158171dd}, !- Handle
  {2a2067ab-91b0-427f-959d-64bb9487c58b}, !- Source Object
  3,                                      !- Outlet Port
  {a5ee97b6-d11c-4c1b-8075-112189749803}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {65679f83-897d-45aa-8f34-24fd0d8cabf6}, !- Handle
  Air Loop HVAC Zone Splitter 153,        !- Name
  {9fc44dfc-0c73-4918-b5a6-99a5da57dcd4}, !- Inlet Node Name
  {8389e287-665e-44cd-968f-8531f0876148}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e093c9c4-5112-421e-8ef9-c8ce0581fd5c}, !- Handle
  Air Loop HVAC Zone Mixer 153,           !- Name
  {de2a3189-6c60-4742-8a07-aa48458ed5b4}, !- Outlet Node Name
  {d220f6f0-8ec1-4ec3-b3a4-60b426b591de}; !- Inlet Node Name 1

OS:Connection,
  {9fc44dfc-0c73-4918-b5a6-99a5da57dcd4}, !- Handle
  {42c427f6-e62f-4f77-b5ee-6d5101d0b7db}, !- Source Object
  3,                                      !- Outlet Port
  {65679f83-897d-45aa-8f34-24fd0d8cabf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2a3189-6c60-4742-8a07-aa48458ed5b4}, !- Handle
  {e093c9c4-5112-421e-8ef9-c8ce0581fd5c}, !- Source Object
  2,                                      !- Outlet Port
  {2a2067ab-91b0-427f-959d-64bb9487c58b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {acb5669f-3a04-4133-b083-70ca4e25b408}, !- Handle
  {a5ee97b6-d11c-4c1b-8075-112189749803}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.25532545698156,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2993.55,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3554.62,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4bbadcbf-3e51-403b-875a-50356054b6af}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 152, !- Name
  {3b3aa76a-350b-480c-b5bd-499709e2e90c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {de3df4ef-cd5b-442e-ba95-8ae926016102}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {df02a811-e0e6-4d3a-93ac-9d234fee24cb}, !- Control Zone Name
  {5f80816f-7138-4a61-81ce-3fa231aa62bc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {eca1e467-c507-4c4d-a51c-a8237c9eecf5}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Water Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  234.012237127522,                       !- U-Factor Times Area Value {W/K}
  0.000203480301833972,                   !- Maximum Water Flow Rate {m3/s}
  {9b176a4a-fe57-49ef-942e-40b3721887d3}, !- Water Inlet Node Name
  {939f8403-baaa-44e2-aa9c-e1856d139e5b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9302.87522348699,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5d63a365-2e76-4ad1-9b0d-bbac7c306449}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c8795afd-97f9-48b9-a1e1-06f8db164247}, !- Inlet Port
  {9b176a4a-fe57-49ef-942e-40b3721887d3}; !- Outlet Port

OS:Connection,
  {c8795afd-97f9-48b9-a1e1-06f8db164247}, !- Handle
  {74aaf868-c2ee-465d-a5e2-a06b625f572a}, !- Source Object
  156,                                    !- Outlet Port
  {5d63a365-2e76-4ad1-9b0d-bbac7c306449}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f74fd542-3961-40c2-80b1-b3a0b2a37bd1}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {939f8403-baaa-44e2-aa9c-e1856d139e5b}, !- Inlet Port
  {c4e44fef-6427-4e43-ba76-21f3f765c73b}; !- Outlet Port

OS:Connection,
  {9b176a4a-fe57-49ef-942e-40b3721887d3}, !- Handle
  {5d63a365-2e76-4ad1-9b0d-bbac7c306449}, !- Source Object
  3,                                      !- Outlet Port
  {eca1e467-c507-4c4d-a51c-a8237c9eecf5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {939f8403-baaa-44e2-aa9c-e1856d139e5b}, !- Handle
  {eca1e467-c507-4c4d-a51c-a8237c9eecf5}, !- Source Object
  6,                                      !- Outlet Port
  {f74fd542-3961-40c2-80b1-b3a0b2a37bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e44fef-6427-4e43-ba76-21f3f765c73b}, !- Handle
  {f74fd542-3961-40c2-80b1-b3a0b2a37bd1}, !- Source Object
  3,                                      !- Outlet Port
  {1c4dba37-4091-4dc2-a069-654bb5c27237}, !- Target Object
  156;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {e5d53b58-d074-4692-978a-2709b037110f}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Water Htg Coil Controller, !- Name
  {eca1e467-c507-4c4d-a51c-a8237c9eecf5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d8020e64-e117-4582-bc76-62783acc80d3}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9302.87522348699,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bc5b4b69-cd73-4fe5-88dc-11a78826036b}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  4226.54290649827,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.25532545698156,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {03de7df3-2a6e-4650-916b-02febeeed82d}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Fan, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.25532545698156,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a53cbb6d-1988-4c13-8123-fed4a23e48fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {caf9c295-51d0-48ed-853b-30bc197790b7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a53cbb6d-1988-4c13-8123-fed4a23e48fe}, !- Handle
  Fan On Off Power Curve 152,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {caf9c295-51d0-48ed-853b-30bc197790b7}, !- Handle
  Fan On Off Efficiency Curve 152,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {731de2b9-1134-461d-8d85-b43bdb6a9fb6}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {df02a811-e0e6-4d3a-93ac-9d234fee24cb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {c0d3dd6c-9e93-4611-98a8-f8fadb0b30db}, !- Air Inlet Node Name
  {067e15a2-c171-4113-97d8-3f64b49158d4}, !- Air Outlet Node Name
  {03de7df3-2a6e-4650-916b-02febeeed82d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c10c3ef4-43dc-4520-93b0-09680e49a7fa}, !- Supply Air Fan Operating Mode Schedule Name
  {eca1e467-c507-4c4d-a51c-a8237c9eecf5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bc5b4b69-cd73-4fe5-88dc-11a78826036b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d8020e64-e117-4582-bc76-62783acc80d3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.25532545698156,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.25532545698156,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {067e15a2-c171-4113-97d8-3f64b49158d4}, !- Handle
  {731de2b9-1134-461d-8d85-b43bdb6a9fb6}, !- Source Object
  7,                                      !- Outlet Port
  {5f80816f-7138-4a61-81ce-3fa231aa62bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3b847d92-68ac-4208-bda3-d697024b9e33}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0101178951099913,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.25532545698156,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0445d241-e9b9-45ce-b169-faef743f63d1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ea203107-471d-4f32-adb9-b5318319f11a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ea203107-471d-4f32-adb9-b5318319f11a}, !- Handle
  Controller Mechanical Ventilation 153,  !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fbe2703b-2964-4436-99fb-c1fa0c22d0fd}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC OA System, !- Name
  {3b847d92-68ac-4208-bda3-d697024b9e33}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {36c7e35c-d86a-4b1d-84b6-64b817ce5e71}, !- Mixed Air Node Name
  {f26d5950-857d-4975-abaf-b2dc3b195d64}, !- Outdoor Air Stream Node Name
  {fde33ae3-c277-4c9c-bead-fb98e73266ae}, !- Relief Air Stream Node Name
  {37238787-b22a-43f2-a9cb-365cdffc46f8}; !- Return Air Stream Node Name

OS:Node,
  {74c8a6d4-4c4f-4ffd-84ed-b23d55edbb37}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f26d5950-857d-4975-abaf-b2dc3b195d64}; !- Outlet Port

OS:Connection,
  {f26d5950-857d-4975-abaf-b2dc3b195d64}, !- Handle
  {74c8a6d4-4c4f-4ffd-84ed-b23d55edbb37}, !- Source Object
  3,                                      !- Outlet Port
  {fbe2703b-2964-4436-99fb-c1fa0c22d0fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {47836697-e484-4814-a3a0-bdeb348e24ab}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Relief Air Node, !- Name
  {fde33ae3-c277-4c9c-bead-fb98e73266ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fde33ae3-c277-4c9c-bead-fb98e73266ae}, !- Handle
  {fbe2703b-2964-4436-99fb-c1fa0c22d0fd}, !- Source Object
  7,                                      !- Outlet Port
  {47836697-e484-4814-a3a0-bdeb348e24ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9eba25df-778e-4e8d-86ac-7bdb2d86f11f}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Mixed Air Node, !- Name
  {36c7e35c-d86a-4b1d-84b6-64b817ce5e71}, !- Inlet Port
  {c0d3dd6c-9e93-4611-98a8-f8fadb0b30db}; !- Outlet Port

OS:Connection,
  {37238787-b22a-43f2-a9cb-365cdffc46f8}, !- Handle
  {758143b0-d6f6-4855-a987-87b20cc31d8c}, !- Source Object
  3,                                      !- Outlet Port
  {fbe2703b-2964-4436-99fb-c1fa0c22d0fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {36c7e35c-d86a-4b1d-84b6-64b817ce5e71}, !- Handle
  {fbe2703b-2964-4436-99fb-c1fa0c22d0fd}, !- Source Object
  5,                                      !- Outlet Port
  {9eba25df-778e-4e8d-86ac-7bdb2d86f11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d3dd6c-9e93-4611-98a8-f8fadb0b30db}, !- Handle
  {9eba25df-778e-4e8d-86ac-7bdb2d86f11f}, !- Source Object
  3,                                      !- Outlet Port
  {731de2b9-1134-461d-8d85-b43bdb6a9fb6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3b3aa76a-350b-480c-b5bd-499709e2e90c}, !- Handle
  Availability Manager Night Cycle 153,   !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5d6b9a14-19d7-41a1-9a5e-15da5170a516}, !- Control Zone or Zone List Name
  {c63eac87-c844-4eb0-97b2-581264561237}, !- Cooling Control Zone or Zone List Name
  {fe4335a3-13ca-4608-9c6d-8a006f951aa9}, !- Heating Control Zone or Zone List Name
  {35f5b7e5-941f-4677-ba07-827f587e97bb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5d6b9a14-19d7-41a1-9a5e-15da5170a516}, !- Handle
  Availability Manager Night Cycle 153 Control Zone List; !- Name

OS:ModelObjectList,
  {c63eac87-c844-4eb0-97b2-581264561237}, !- Handle
  Availability Manager Night Cycle 153 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fe4335a3-13ca-4608-9c6d-8a006f951aa9}, !- Handle
  Availability Manager Night Cycle 153 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {35f5b7e5-941f-4677-ba07-827f587e97bb}, !- Handle
  Availability Manager Night Cycle 153 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bda1d34f-5d67-409a-8c65-821841ca486c}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Diffuser, !- Name
  {df5fcbd7-8f10-4e0c-a7c8-2a4bf3b330ec}, !- Availability Schedule Name
  {637cd140-4f30-4d96-9dd6-b7021b81023f}, !- Air Inlet Node Name
  {eacff7d6-480d-46dd-ab6e-7b32b610b07c}, !- Air Outlet Node Name
  0.25532545698156;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69702b86-d231-4008-8a0b-204ac1f3d284}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 Return Air Node, !- Name
  {252b9f80-04b6-480f-90a9-20f67c757b3c}, !- Inlet Port
  {d220f6f0-8ec1-4ec3-b3a4-60b426b591de}; !- Outlet Port

OS:Connection,
  {3a000071-d991-48ec-b03a-46b44bedecf9}, !- Handle
  {97de035d-4660-4454-bf3a-c0ce5c159a7e}, !- Source Object
  3,                                      !- Outlet Port
  {4d48ca34-4711-45c5-ac70-00c3cf5dcb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252b9f80-04b6-480f-90a9-20f67c757b3c}, !- Handle
  {ab127866-be0b-4cba-bda3-58c8bba2c8d5}, !- Source Object
  2,                                      !- Outlet Port
  {69702b86-d231-4008-8a0b-204ac1f3d284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d220f6f0-8ec1-4ec3-b3a4-60b426b591de}, !- Handle
  {69702b86-d231-4008-8a0b-204ac1f3d284}, !- Source Object
  3,                                      !- Outlet Port
  {e093c9c4-5112-421e-8ef9-c8ce0581fd5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1f9b3d4-0922-4b28-a61c-6ad4f7eee858}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {8389e287-665e-44cd-968f-8531f0876148}, !- Inlet Port
  {637cd140-4f30-4d96-9dd6-b7021b81023f}; !- Outlet Port

OS:Connection,
  {8389e287-665e-44cd-968f-8531f0876148}, !- Handle
  {65679f83-897d-45aa-8f34-24fd0d8cabf6}, !- Source Object
  3,                                      !- Outlet Port
  {e1f9b3d4-0922-4b28-a61c-6ad4f7eee858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637cd140-4f30-4d96-9dd6-b7021b81023f}, !- Handle
  {e1f9b3d4-0922-4b28-a61c-6ad4f7eee858}, !- Source Object
  3,                                      !- Outlet Port
  {bda1d34f-5d67-409a-8c65-821841ca486c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eacff7d6-480d-46dd-ab6e-7b32b610b07c}, !- Handle
  {bda1d34f-5d67-409a-8c65-821841ca486c}, !- Source Object
  4,                                      !- Outlet Port
  {97de035d-4660-4454-bf3a-c0ce5c159a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {531a48ac-cd4f-498f-a51f-9ed77923743f}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Schedule Type Limits Name
  {7823df2d-622a-41b0-b48d-a7e2c59a2909}, !- Default Day Schedule Name
  {dfd9c773-101b-40ab-a433-65f4bc0c990a}, !- Summer Design Day Schedule Name
  {7f3d0855-ad29-4248-84b7-7082407bccd9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7823df2d-622a-41b0-b48d-a7e2c59a2909}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c820e0ae-beeb-48dc-bdf1-4ee3f3e7f968}, !- Handle
  {531a48ac-cd4f-498f-a51f-9ed77923743f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  398.92716857611242,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  153,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7f3d0855-ad29-4248-84b7-7082407bccd9}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dfd9c773-101b-40ab-a433-65f4bc0c990a}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d86e2ef9-c47c-49e1-bb65-254b445dc63d}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {531a48ac-cd4f-498f-a51f-9ed77923743f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05f5291b-02a5-4e24-8a02-27b702e7b39b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05f5291b-02a5-4e24-8a02-27b702e7b39b}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5b746ddd-b8c8-4df1-94a9-c6f4631ba35d}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {531a48ac-cd4f-498f-a51f-9ed77923743f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5bf0d36-d22b-411a-9e1d-0de2912b8003}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5bf0d36-d22b-411a-9e1d-0de2912b8003}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {c1a758f4-4aae-4dd0-8ea1-6d6f96dcd7b9}, !- Handle
  Building Default Schedule Set,          !- Name
  {531a48ac-cd4f-498f-a51f-9ed77923743f}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {c005ac08-de93-42c2-a86f-a9e45a261b70}, !- Handle
  {f6c91ad3-2dc9-4b15-9e8c-003ff682ac29}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ 0.0162673634297148 | hoo_start ~ 0.0162673634297148 ~ val_flr | hoo_end - 1.0 ~ val_flr ~ 0.0162673634297148 | hoo_end ~ 0.0162673634297148 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {58b858f8-eec4-4d6b-b791-750c5b5f1136}, !- Handle
  {5c8d5246-326a-44f1-8fc7-5f95ad9a1441}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0488020902891444 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0325347268594296 | hoo_start + 2.5 ~ 0.0 | mid ~ 0.0 | mid + 1.0 ~ 0.0325347268594296 | mid + 2.0 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0488020902891444 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {560c646b-0df5-460e-a7a6-3fe681a3691e}, !- Handle
  {c8bbe66b-c798-4509-a0d9-6be6b73f83b5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0488020902891444 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0976041805782888 | hoo_start + 0.5 ~ 0.130138907437718 | hoo_start + 1.5 ~ 0.0 | mid + 3.5 ~ 0.0 | hoo_end - 2.5 ~ 0.130138907437718 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0976041805782888 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0488020902891444 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1bf8a51a-230a-4bb4-8d02-199d7855f4ab}, !- Handle
  {f2d388a1-c879-41e8-a30d-40f52d2f0074}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {234a4035-83b3-4b22-ac82-9fc0c6f82190}, !- Handle
  {05619f38-7207-498b-b461-4eb80ca6d70e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.1 | hoo_end ~ 0.1 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d74557cb-25f0-4296-960d-7b4c4d3486b4}, !- Handle
  {7c96b63f-774b-4eb6-ade1-0153e3d8f4a3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | hoo_start + 3.0 ~ 0.4 | mid - 0.5 ~ 0.4 | hoo_end - 3.0 ~ 0.3 | hoo_end - 2.0 ~ 0.3 | hoo_end + 2.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {231672d7-1624-4c67-84ef-18dddeffd4ec}, !- Handle
  {e80db169-17d7-4ea0-b0cf-b9b9c7044f42}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.1 | hoo_start - 1.0 ~ 0.3 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.9 | hoo_end - 3.0 ~ 0.9 | hoo_end - 1.0 ~ 0.6 | hoo_end + 1.0 ~ 0.3 | hoo_end + 3.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {beae4c4f-4141-4099-9e31-af3d100f88de}, !- Handle
  {8eb56c31-a81f-440f-b017-4acd9d6dee71}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {47859ef1-d681-4fb0-81d8-a5e2646804d7}, !- Handle
  {46a691e6-2073-4d6d-8e12-60c7afb098e2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.5 | hoo_end ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00f326a0-cc55-4216-9b8b-a3060011dacf}, !- Handle
  {eeed3671-3314-404e-9319-1b8d9e38c617}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.8 | mid - 0.5 ~ 0.8 | hoo_end - 3.0 ~ 0.5 | hoo_end - 2.0 ~ 0.5 | hoo_end + 2.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1c1f0b91-b327-4c5f-b3bb-3fabe33d9966}, !- Handle
  {9140ea86-61e7-4f3b-b9ce-1f50ff3c9c4d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.3 | hoo_start - 1.0 ~ 0.5 | hoo_start + 1.0 ~ 1.0 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {498744cc-1892-4ca0-a8ee-a637095f5a02}, !- Handle
  {e87e0ed1-de13-4af6-a61f-8504bd6d6ca6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {f84425b8-d5fa-4c4c-97f7-b42aec293b4b}, !- Handle
  {a227b205-ab29-4334-adf6-716ae61d3aa0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.05 | hoo_end ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e5e9688e-215a-4e7a-9139-e925a6d7f94f}, !- Handle
  {23be4ff3-e855-423e-9b7a-d4e7d60e2f9c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.2 | hoo_start + 3.0 ~ 0.3 | mid - 0.5 ~ 0.3 | hoo_end - 3.0 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {fb00b3f7-dcdb-4ab1-85d9-602d9e4c1ed1}, !- Handle
  {be7577d3-0c8c-4057-964f-73bdbfc39d99}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.9 | hoo_end - 3.0 ~ 0.9 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.2 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d9203365-05ea-4389-bca3-e7e1628bdb6d}, !- Handle
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {356bc97e-0fb7-4682-9590-fff0f10ef70f}, !- Handle
  {b1a2bf9b-6117-4a0e-97f7-aa8590a9c10a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {38abd959-20ac-4d43-b941-6af2be171df7}, !- Handle
  {796b9d79-2de1-477d-9cbc-2c0d663ac278}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.01,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {d4786505-a29d-458f-8369-d4d227b5dce0}, !- Handle
  {961ee967-2e7b-4916-b2bf-29a3e3a2d268}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 7.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {92bb9f10-ebd8-4f7f-a348-d8b8b93216c7}, !- Handle
  {373f57d7-0e68-43ec-a08f-cc2db56caad3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8c0c5b5c-4ec1-46dd-a99f-d9abea58bae6}, !- Handle
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {ee4e3c3a-a738-4250-a304-2bdfee8a2367}, !- Handle
  {ec2a501e-78fc-4a18-80a5-25b480f90b00}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {72843a0c-c691-4dc6-ab46-c75ba1ddc45b}, !- Handle
  {365ae939-84cc-4da6-9ac3-77ee3290294a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bc553277-44d9-45de-92cb-0806e8898506}, !- Handle
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.199999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25;                                     !- Feature Value 3

OS:AdditionalProperties,
  {121dbc1f-eb39-4848-8e03-32c5d94f5d8d}, !- Handle
  {adb0d364-fab5-4404-a185-0ffca74accec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_clg ~ val_clg,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {90f680e8-b3e6-4e09-b1d4-bc0612b26fd8}, !- Handle
  {89727210-b3bb-439e-85c6-1bf06fefb153}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d8a57d1-6bc8-4145-b2d3-7304df016ba8}, !- Handle
  {60823392-5c98-4410-988f-05a6c493a88c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18.300000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {0904cd33-2cd0-40b4-91f2-c857a49ac653}, !- Handle
  {4357609a-ca14-45ce-848c-8411f0fa2d18}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d7f3860b-2d45-4ce1-ae73-7c11d6c6e71e}, !- Handle
  {81c61da2-e079-4947-988b-47e03ad44147}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  22.199999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {3fa235b2-09c7-4691-bed3-dae6b6d9df5a}, !- Handle
  {5775b872-4d37-4cc8-9718-b59a1eda9996}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {14d9e1e0-e3e8-475b-9b2a-e5a65226358f}, !- Handle
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {b0603119-b16e-4042-8475-b36dcf05b488}, !- Handle
  {0ffc4d7a-ad21-44c7-aa9e-061c595124a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cc6df365-08bc-4601-a4cb-10aca8eaf542}, !- Handle
  {9468f6c4-61ea-49d1-8494-45983463c889}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.81999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {e1f75e0a-a1ce-483f-b57a-003f04aa3c47}, !- Handle
  {02598c86-ee72-4c46-97f5-4aa9a7f7c57e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.01 | hoo_start + 1.5 ~ 0.17 | hoo_start + 2.5 ~ 0.58 | hoo_start + 3.5 ~ 0.66 | mid - 2.5 ~ 0.78 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 0.71 | mid + 0.5 ~ 0.82 | mid + 1.5 ~ 0.78 | mid + 2.5 ~ 0.74 | mid + 3.5 ~ 0.63 | hoo_end - 2.5 ~ 0.41 | hoo_end - 1.5 ~ 0.18 | hoo_end + 0.5 ~ 0.18 | hoo_end + 1.5 ~ 0.1 | hoo_end + 2.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9816a867-2414-4ead-b36b-0da0dfa4dfba}, !- Handle
  {a12fe0c3-5cff-459d-8039-216d89e9caa8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.01 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.28 | mid - 3.0 ~ 0.3 | mid - 2.5 ~ 0.3 | mid - 0.5 ~ 0.24 | mid + 1.5 ~ 0.23 | mid + 3.0 ~ 0.23 | hoo_end - 2.5 ~ 0.1 | hoo_end - 1.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {372135d3-6478-46eb-a986-28d61d1aec13}, !- Handle
  {f14908fc-8152-4df0-879b-2d9eefd2eb93}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.01 | hoo_end ~ 0.01 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {abd9d00d-d89b-4ee5-8041-71dc24789a46}, !- Handle
  autogen Outpatient Activity 0,          !- Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {771b76a4-a2b0-4817-9cc7-835e4770e6ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {771b76a4-a2b0-4817-9cc7-835e4770e6ea}, !- Handle
  autogen Outpatient Activity 0_day_sch,  !- Name
  {3c261313-248f-4ae0-a38d-7f0e4ac01686}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {27e50003-d80b-4626-8bcd-e194147f1447}, !- Handle
  {771b76a4-a2b0-4817-9cc7-835e4770e6ea}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1f1d7b2b-39cc-47bf-bf17-8d06f0c0c74f}, !- Handle
  autogen Outpatient Activity 1,          !- Name
  {590e7eeb-5699-4de8-b517-fc6170fc7524}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d733b70-b490-4eea-90f7-4a1e95989cc1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {4d733b70-b490-4eea-90f7-4a1e95989cc1}, !- Handle
  autogen Outpatient Activity 1_day_sch,  !- Name
  {3c261313-248f-4ae0-a38d-7f0e4ac01686}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {955f6141-dbc7-47d0-af66-5c4371dce1e5}, !- Handle
  {4d733b70-b490-4eea-90f7-4a1e95989cc1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {70c44677-9193-4f5b-ad09-3e9f8c6e3795}, !- Handle
  autogen Schedule Rule 12 1,             !- Name
  {81f33579-451a-4bb0-a8c8-b406f2553d4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1432e85e-19a5-4723-9455-de381cd3a381}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {1432e85e-19a5-4723-9455-de381cd3a381}, !- Handle
  autogen Schedule Rule 12 1_day_sch,     !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {28f88c44-6b33-440d-9bea-3156243e039b}, !- Handle
  {1432e85e-19a5-4723-9455-de381cd3a381}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_clg ~ val_clg,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e96e05e3-c4db-4924-a61a-3b4ad34098a2}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {930823ec-f43a-4d82-8372-5b49bf024ebb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8dc40ddb-4872-4dc8-b506-499e5185eb22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {8dc40ddb-4872-4dc8-b506-499e5185eb22}, !- Handle
  autogen Schedule Rule 11 1_day_sch,     !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {97865aac-57ab-4ea9-8dd7-0cad433dcb1e}, !- Handle
  {8dc40ddb-4872-4dc8-b506-499e5185eb22}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {df7fcb76-e20a-4854-9028-9315b5e5e9df}, !- Handle
  autogen Outpatient OR ClgSetp 0,        !- Name
  {81c61da2-e079-4947-988b-47e03ad44147}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38716a1c-967e-4369-a427-fda74cd4cec2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {38716a1c-967e-4369-a427-fda74cd4cec2}, !- Handle
  autogen Outpatient OR ClgSetp 0_day_sch, !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {c67ace8b-990f-4843-a273-41d799a3e79a}, !- Handle
  {38716a1c-967e-4369-a427-fda74cd4cec2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e1c705d6-1a27-4cc3-abc3-1a0a09555171}, !- Handle
  autogen Outpatient OR ClgSetp 1,        !- Name
  {81c61da2-e079-4947-988b-47e03ad44147}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c26515b9-138a-4973-b367-c0707e88331a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {c26515b9-138a-4973-b367-c0707e88331a}, !- Handle
  autogen Outpatient OR ClgSetp 1_day_sch, !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {57a78ffc-789b-4fdd-843c-1acd340cd9ea}, !- Handle
  {c26515b9-138a-4973-b367-c0707e88331a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2a05de61-3963-465f-94b0-5a5ea9d0e551}, !- Handle
  autogen Outpatient OR HtgSetp 0,        !- Name
  {60823392-5c98-4410-988f-05a6c493a88c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3a887c2-2249-49bf-a7fb-1ee9b1d8ef51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {f3a887c2-2249-49bf-a7fb-1ee9b1d8ef51}, !- Handle
  autogen Outpatient OR HtgSetp 0_day_sch, !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {cc2c5924-176c-44e2-bc87-6c19a619b0a0}, !- Handle
  {f3a887c2-2249-49bf-a7fb-1ee9b1d8ef51}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a8546aed-d28f-4527-a05b-d3476cda3873}, !- Handle
  autogen Outpatient OR HtgSetp 1,        !- Name
  {60823392-5c98-4410-988f-05a6c493a88c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24d14969-1cf2-48db-8823-b06f458241e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {24d14969-1cf2-48db-8823-b06f458241e0}, !- Handle
  autogen Outpatient OR HtgSetp 1_day_sch, !- Name
  {b7ce6e9e-af32-4ec7-9509-16c93141af83}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {25056284-6cb6-49a0-a9cf-6e79dcd509f6}, !- Handle
  {24d14969-1cf2-48db-8823-b06f458241e0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a63dc6e1-d5f5-4bfb-a1c0-eb369f1a69ae}, !- Handle
  autogen Outpatient Radiology Equip 1,   !- Name
  {796b9d79-2de1-477d-9cbc-2c0d663ac278}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75965b2d-6862-43cb-9f4c-530fc874cf86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {75965b2d-6862-43cb-9f4c-530fc874cf86}, !- Handle
  autogen Outpatient Radiology Equip 1_day_sch, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {8f70df46-2417-454b-98d1-7af383cf2fb7}, !- Handle
  {75965b2d-6862-43cb-9f4c-530fc874cf86}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5cc021f2-713e-4f54-9b51-b18202062f29}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 0, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2abbb1f6-69cb-4481-83e0-f6d354760059}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {2abbb1f6-69cb-4481-83e0-f6d354760059}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 0_day_sch, !- Name
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0fe17177-c4ff-4fa0-a67b-da3e905de4e9}, !- Handle
  {2abbb1f6-69cb-4481-83e0-f6d354760059}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0c1c7efc-99e8-4b6f-8669-1d0c260c9a86}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 1, !- Name
  {ba41e39c-77a3-4376-9801-f0f174894532}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7036e787-764e-411c-92a7-a8d461a35ee4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {7036e787-764e-411c-92a7-a8d461a35ee4}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 1_day_sch, !- Name
  {9258954f-bcc3-4d65-bd7c-4de155bf69aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c375be7b-fb23-411e-9ca2-91294d0654ab}, !- Handle
  {7036e787-764e-411c-92a7-a8d461a35ee4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {d8e61a93-5b14-42a1-b8fd-c69bd1e42273}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6b870e45-e64a-489e-b399-ba05db1760fb}, !- Default Day Schedule Name
  {be162832-6234-41e0-ae76-c69c8243e704}, !- Summer Design Day Schedule Name
  {638a6877-48b0-4741-bb4f-b23e5e3668b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b870e45-e64a-489e-b399-ba05db1760fb}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {eeb59d90-52eb-4203-bff2-117b0c1ea582}, !- Handle
  {d8e61a93-5b14-42a1-b8fd-c69bd1e42273}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {638a6877-48b0-4741-bb4f-b23e5e3668b5}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be162832-6234-41e0-ae76-c69c8243e704}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {7bdd773e-f195-4fc5-81ea-3cb8dfe10ee8}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c7174916-660a-412c-ba3c-9665055eac59}, !- Default Day Schedule Name
  {aa053fc2-0fa4-49ca-b8a9-9740b3a6d993}, !- Summer Design Day Schedule Name
  {41b74312-ba9d-40f6-aae6-14e7e46da1d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7174916-660a-412c-ba3c-9665055eac59}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f427d750-e852-42a4-9d6a-72dcc0d681d2}, !- Handle
  {7bdd773e-f195-4fc5-81ea-3cb8dfe10ee8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {41b74312-ba9d-40f6-aae6-14e7e46da1d3}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa053fc2-0fa4-49ca-b8a9-9740b3a6d993}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bedb227e-02d3-4211-9c49-4ececa10db3e}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5c3c2a78-6178-407a-a31e-a270298ad7f9}, !- Default Day Schedule Name
  {1fc3dfb7-1665-4d35-b545-ef13f9bda8dc}, !- Summer Design Day Schedule Name
  {18e94736-62ac-4824-b6fb-7617519c1815}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c3c2a78-6178-407a-a31e-a270298ad7f9}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9d353998-5d99-42ec-a771-dedc4f7888ae}, !- Handle
  {bedb227e-02d3-4211-9c49-4ececa10db3e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {18e94736-62ac-4824-b6fb-7617519c1815}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fc3dfb7-1665-4d35-b545-ef13f9bda8dc}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {35dd5bcc-6ae8-4fa9-8f0f-41ab3cfc1254}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1c89696b-1cd3-4430-aa28-608da29286c7}, !- Default Day Schedule Name
  {d3dd6103-d609-4eb3-8f40-897c5076c5e3}, !- Summer Design Day Schedule Name
  {6735ffda-787f-4e62-96f4-74e45b2303d5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c89696b-1cd3-4430-aa28-608da29286c7}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4184daf0-54bc-4188-a02f-d2bd6d73f94c}, !- Handle
  {35dd5bcc-6ae8-4fa9-8f0f-41ab3cfc1254}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6735ffda-787f-4e62-96f4-74e45b2303d5}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3dd6103-d609-4eb3-8f40-897c5076c5e3}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a69f4a50-0caf-4c77-a9ba-256ed94e3ef0}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {26cb5060-3435-4b70-af75-36a0ab50fccf}, !- Default Day Schedule Name
  {a1b82f39-610d-41a3-8655-162d957eb3e8}, !- Summer Design Day Schedule Name
  {2dd7739a-4c54-4dd3-8338-ac17582c91bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26cb5060-3435-4b70-af75-36a0ab50fccf}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5e95915e-83f0-46ac-a7c3-e34decd2d55b}, !- Handle
  {a69f4a50-0caf-4c77-a9ba-256ed94e3ef0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2dd7739a-4c54-4dd3-8338-ac17582c91bb}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1b82f39-610d-41a3-8655-162d957eb3e8}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fef51959-8617-46f8-a9f5-82f1f1d74cd9}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e5876db3-4e16-4a42-8eb4-a022b6457c7e}, !- Default Day Schedule Name
  {5eb51466-59f7-4bc3-a809-d5efe556a262}, !- Summer Design Day Schedule Name
  {bb4317fd-63a5-4aa0-9150-de9670b79407}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5876db3-4e16-4a42-8eb4-a022b6457c7e}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fd4e6b15-2756-4d29-a51e-378ee783be86}, !- Handle
  {fef51959-8617-46f8-a9f5-82f1f1d74cd9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bb4317fd-63a5-4aa0-9150-de9670b79407}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5eb51466-59f7-4bc3-a809-d5efe556a262}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c0203e8-812a-4e56-9890-9eeabce2f79a}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {df73e961-247d-4a5a-9df5-d1f833d42fbb}, !- Default Day Schedule Name
  {c06ff7bf-9bf0-4cce-bf8d-425bbab5cac3}, !- Summer Design Day Schedule Name
  {3f120d6b-e5b1-4c35-a138-75eaefe52049}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df73e961-247d-4a5a-9df5-d1f833d42fbb}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {392ee285-9683-4471-9cfc-79693f1c3d7d}, !- Handle
  {5c0203e8-812a-4e56-9890-9eeabce2f79a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.90762430803918204,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f120d6b-e5b1-4c35-a138-75eaefe52049}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c06ff7bf-9bf0-4cce-bf8d-425bbab5cac3}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87e98429-9629-4cd4-bcbe-292ec3f68011}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {5c0203e8-812a-4e56-9890-9eeabce2f79a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0308cb2b-86b4-4783-978d-19f78fa10e28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0308cb2b-86b4-4783-978d-19f78fa10e28}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {498e3845-7301-4ea8-912c-f48f559e7275}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {5c0203e8-812a-4e56-9890-9eeabce2f79a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f58d014-71eb-4831-9215-b5bd66d93dab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f58d014-71eb-4831-9215-b5bd66d93dab}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {66e94366-bb11-45ad-9980-9d88cead19a5}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d674821a-10e3-465d-99da-cddad082baa8}, !- Default Day Schedule Name
  {2645ed44-1b9b-4c48-870d-f006e35ed99a}, !- Summer Design Day Schedule Name
  {9e9bcc80-b5c9-46c2-b010-06c64023a46c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d674821a-10e3-465d-99da-cddad082baa8}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {aaa711bf-184c-4353-a8ce-9cdbfbd44b08}, !- Handle
  {66e94366-bb11-45ad-9980-9d88cead19a5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.285185767432104,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9e9bcc80-b5c9-46c2-b010-06c64023a46c}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2645ed44-1b9b-4c48-870d-f006e35ed99a}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22aa393d-a67e-4084-8a6f-db611dadb1ad}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {66e94366-bb11-45ad-9980-9d88cead19a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2298705f-76bf-4fb8-abab-62f31305700c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2298705f-76bf-4fb8-abab-62f31305700c}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1386dc81-dfb0-441e-9450-634372b956ff}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {66e94366-bb11-45ad-9980-9d88cead19a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c96ba271-4bce-44b9-a0a6-cf76841d3c1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c96ba271-4bce-44b9-a0a6-cf76841d3c1a}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {922eaee6-d968-4624-93b9-a5205a014c5c}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f8c13db1-4663-43df-9fc9-43a966948169}, !- Default Day Schedule Name
  {32d2da2c-321d-4218-aa1a-ec18d3dd1dea}, !- Summer Design Day Schedule Name
  {a2b7d994-f730-4e68-b6f5-1de188204099}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8c13db1-4663-43df-9fc9-43a966948169}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d00b8199-0832-465a-be18-11b640bfcb07}, !- Handle
  {922eaee6-d968-4624-93b9-a5205a014c5c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4043259233953012,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a2b7d994-f730-4e68-b6f5-1de188204099}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32d2da2c-321d-4218-aa1a-ec18d3dd1dea}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10bdd8a7-fd0f-4fab-ac2e-e2f864d8c139}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {922eaee6-d968-4624-93b9-a5205a014c5c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4638ca9-870c-4088-adfd-63119b2ae1b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4638ca9-870c-4088-adfd-63119b2ae1b0}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e1b66206-f830-4e76-a045-dbc9294fde5c}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {922eaee6-d968-4624-93b9-a5205a014c5c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41fedea8-3bbb-4365-9102-773358911570}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41fedea8-3bbb-4365-9102-773358911570}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {aae8217f-dc10-422f-8795-c33bce6944fc}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2c4fabe1-2e51-4e97-a4c3-d8d1b80476d7}, !- Default Day Schedule Name
  {18d32790-82b1-4a05-8d06-13f1d85ccf95}, !- Summer Design Day Schedule Name
  {f8b719cc-fb83-406c-93cd-12edb71f23e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c4fabe1-2e51-4e97-a4c3-d8d1b80476d7}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a78cac37-934e-4104-8a9d-330cac11b304}, !- Handle
  {aae8217f-dc10-422f-8795-c33bce6944fc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.361854252996054,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f8b719cc-fb83-406c-93cd-12edb71f23e9}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18d32790-82b1-4a05-8d06-13f1d85ccf95}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8bc441e8-cff6-4068-802d-3e5453899bd1}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {aae8217f-dc10-422f-8795-c33bce6944fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {220a435c-348a-48bf-a2cc-6aa618d14752}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {220a435c-348a-48bf-a2cc-6aa618d14752}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2143a2cb-da21-4274-8f8f-032756e34504}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {aae8217f-dc10-422f-8795-c33bce6944fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {579ac19f-5094-4e6c-a736-131fdf6b6dbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {579ac19f-5094-4e6c-a736-131fdf6b6dbb}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0185c62-d970-467d-9f40-8023f97a9507}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e78a70cc-1a85-41f4-a052-725bf554e584}, !- Default Day Schedule Name
  {8e925460-7b1b-4599-b991-5de60dfb4750}, !- Summer Design Day Schedule Name
  {318561ff-35af-46ca-8df4-6c128c144fa2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e78a70cc-1a85-41f4-a052-725bf554e584}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7ab51cfc-d8d5-4c2b-9b0e-004c33ee58b7}, !- Handle
  {f0185c62-d970-467d-9f40-8023f97a9507}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.90762430803918193,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {318561ff-35af-46ca-8df4-6c128c144fa2}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e925460-7b1b-4599-b991-5de60dfb4750}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e77ef6bc-7ea0-4d7c-89c7-2f79436be992}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {f0185c62-d970-467d-9f40-8023f97a9507}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74ff813b-96cd-4c07-8821-98a703bed379}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74ff813b-96cd-4c07-8821-98a703bed379}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb17e994-c245-4175-9448-04f871939b29}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {f0185c62-d970-467d-9f40-8023f97a9507}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6de16460-0a14-4a57-a84a-b6876019da12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6de16460-0a14-4a57-a84a-b6876019da12}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a413de0-307a-49af-9706-2cf844cccfd3}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a8092bde-58b4-4141-b815-50c889316baa}, !- Default Day Schedule Name
  {98cececd-21be-4004-8171-ee5b146edc03}, !- Summer Design Day Schedule Name
  {4e870535-bd17-431a-8680-aca795490cf0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8092bde-58b4-4141-b815-50c889316baa}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bcf45a3f-b27f-41aa-9dac-6e0bae4abf89}, !- Handle
  {5a413de0-307a-49af-9706-2cf844cccfd3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.2851857674321,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4e870535-bd17-431a-8680-aca795490cf0}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98cececd-21be-4004-8171-ee5b146edc03}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2010bef0-6b22-4d9b-9829-fb2c3fea2ea7}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {5a413de0-307a-49af-9706-2cf844cccfd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {339a0337-22bc-4125-ac7f-ca33a6ddafdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {339a0337-22bc-4125-ac7f-ca33a6ddafdc}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b997551c-259b-41c2-a302-ee3dfa41027c}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {5a413de0-307a-49af-9706-2cf844cccfd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52044d0f-c118-4875-aa86-2f2238613c5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52044d0f-c118-4875-aa86-2f2238613c5e}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7fdc4e5-056b-41db-992a-86075e2fa22e}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {0b61e0a5-cecb-4949-b4a4-a9209194524c}, !- Default Day Schedule Name
  {8a9b173a-729a-4692-a36a-a761b1c7650c}, !- Summer Design Day Schedule Name
  {3f916daa-cd24-4854-8de4-135ff7d504b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b61e0a5-cecb-4949-b4a4-a9209194524c}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {13048bec-34ae-4ea0-b233-2b7b114c2ef1}, !- Handle
  {b7fdc4e5-056b-41db-992a-86075e2fa22e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8454422734468723,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f916daa-cd24-4854-8de4-135ff7d504b8}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a9b173a-729a-4692-a36a-a761b1c7650c}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4cc903a3-ad06-4d19-85a6-ce05bbf094dd}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {b7fdc4e5-056b-41db-992a-86075e2fa22e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {890c24eb-25b4-4e50-90b8-3cd62d34d747}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {890c24eb-25b4-4e50-90b8-3cd62d34d747}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {11ac3939-cb2e-46c1-b5f6-0d1361ba19da}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {b7fdc4e5-056b-41db-992a-86075e2fa22e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b47b2049-8aae-4957-bb43-e4f1947d07ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b47b2049-8aae-4957-bb43-e4f1947d07ed}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dddf1017-a889-429e-b116-13a2e894d0c0}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {99c8f778-a700-4973-ac18-bcdc109522ea}, !- Default Day Schedule Name
  {07ab56a1-5e8d-42ed-b392-4962e0e853ee}, !- Summer Design Day Schedule Name
  {e7f8fb7c-48aa-4bac-99c2-fe6ab13cc0ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99c8f778-a700-4973-ac18-bcdc109522ea}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3858ec73-e3cb-41f4-82d3-fc42def898a5}, !- Handle
  {dddf1017-a889-429e-b116-13a2e894d0c0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7067422943498387,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e7f8fb7c-48aa-4bac-99c2-fe6ab13cc0ca}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07ab56a1-5e8d-42ed-b392-4962e0e853ee}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebcabbd8-9882-4ef2-b91a-708bfcca0419}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {dddf1017-a889-429e-b116-13a2e894d0c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c5aabc1-5b8c-41d5-a6c7-9e8695435d5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c5aabc1-5b8c-41d5-a6c7-9e8695435d5c}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8771fa9d-fb69-43e8-9d56-a18aa7948881}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {dddf1017-a889-429e-b116-13a2e894d0c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8377fa5-3642-4ccb-8b33-34259e68a99c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8377fa5-3642-4ccb-8b33-34259e68a99c}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb71397b-0b15-457b-985e-08ff3d0eb2f8}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {31773d10-088c-4602-aa51-cb41a9e28823}, !- Default Day Schedule Name
  {9eef54a0-3819-4e1f-bd57-77075b2dc9f3}, !- Summer Design Day Schedule Name
  {db5e3e65-92f3-401d-bc96-888407abc18b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31773d10-088c-4602-aa51-cb41a9e28823}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {07c1e674-7bfb-469e-b518-3d2b827c80f3}, !- Handle
  {fb71397b-0b15-457b-985e-08ff3d0eb2f8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8454422734468718,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {db5e3e65-92f3-401d-bc96-888407abc18b}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9eef54a0-3819-4e1f-bd57-77075b2dc9f3}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebe3068c-044f-46df-aaa9-786386e4893e}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {fb71397b-0b15-457b-985e-08ff3d0eb2f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3532fc28-de94-443c-b5e3-232981518b38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3532fc28-de94-443c-b5e3-232981518b38}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e87dcc1-0679-4b55-8424-de623b0befef}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {fb71397b-0b15-457b-985e-08ff3d0eb2f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3a89b19-2dbc-443d-ab63-07c7be6f4632}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3a89b19-2dbc-443d-ab63-07c7be6f4632}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5abb18b8-2064-44ab-87c4-377b666905f5}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a3ccb6e1-c6cd-423b-8cd1-b1d83ca5e911}, !- Default Day Schedule Name
  {b89cdb9c-2318-4038-93e5-b66d295a491a}, !- Summer Design Day Schedule Name
  {9b898685-d6e7-481c-863d-97bd6de820ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3ccb6e1-c6cd-423b-8cd1-b1d83ca5e911}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2a9bf63c-a254-4f71-8f5d-2742f243c125}, !- Handle
  {5abb18b8-2064-44ab-87c4-377b666905f5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3283896627698368,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b898685-d6e7-481c-863d-97bd6de820ea}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b89cdb9c-2318-4038-93e5-b66d295a491a}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5545c355-eebe-4e2e-a77f-f7d5c00b4c8b}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {5abb18b8-2064-44ab-87c4-377b666905f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae959866-be29-41fa-a4d4-5e52e28bfddb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae959866-be29-41fa-a4d4-5e52e28bfddb}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {738af571-f91b-48d7-b549-824fca65b9a6}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {5abb18b8-2064-44ab-87c4-377b666905f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4c21a31-c9e2-48d4-aa21-89a243463538}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4c21a31-c9e2-48d4-aa21-89a243463538}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {790a3fd9-6959-4907-99cb-3bd102718bc6}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {90424b56-1abd-4282-8d0e-4a5f1fffb02e}, !- Default Day Schedule Name
  {f9ce7de4-980c-4090-9fb4-ca94a4f31651}, !- Summer Design Day Schedule Name
  {26c6ef28-db29-436e-870d-a4d495f4e6d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90424b56-1abd-4282-8d0e-4a5f1fffb02e}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {26655f36-da8c-4c7f-b273-be5b883dcda5}, !- Handle
  {790a3fd9-6959-4907-99cb-3bd102718bc6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9279178921375024,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {26c6ef28-db29-436e-870d-a4d495f4e6d4}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9ce7de4-980c-4090-9fb4-ca94a4f31651}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7772f49-d221-4ef2-b784-0241113a176d}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {790a3fd9-6959-4907-99cb-3bd102718bc6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e7528c3-8276-4da6-b903-5d440c803e6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e7528c3-8276-4da6-b903-5d440c803e6a}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f5f703f-fb63-4312-a906-c1bc4962af50}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {790a3fd9-6959-4907-99cb-3bd102718bc6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbe0f040-d454-468c-add6-19055dc77b7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbe0f040-d454-468c-add6-19055dc77b7e}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c48fd934-06dc-42ec-a465-88aa3f326b44}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1047a063-012d-4d0b-8b3a-152de68a222b}, !- Default Day Schedule Name
  {b8527633-f868-4e7c-8433-2202c29a1096}, !- Summer Design Day Schedule Name
  {c267fbe7-2efc-4b7e-970f-1afb2a47db21}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1047a063-012d-4d0b-8b3a-152de68a222b}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6c85f9bb-a474-408a-b0dc-6e7da5e30755}, !- Handle
  {c48fd934-06dc-42ec-a465-88aa3f326b44}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3283896627698359,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c267fbe7-2efc-4b7e-970f-1afb2a47db21}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8527633-f868-4e7c-8433-2202c29a1096}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7f0d46c-2503-477b-9a6b-733fceaae3ce}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c48fd934-06dc-42ec-a465-88aa3f326b44}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2b85352-85f1-436b-80e5-284dafa29333}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2b85352-85f1-436b-80e5-284dafa29333}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c157174-8f68-420f-b422-7951b7db88d1}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c48fd934-06dc-42ec-a465-88aa3f326b44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11962622-a984-4729-9df9-e6ed04303a88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11962622-a984-4729-9df9-e6ed04303a88}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {99a32bf7-4560-447a-8099-c49d532a890e}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {247bfcd2-7608-4300-9426-d7b965aa946a}, !- Default Day Schedule Name
  {49e8acc2-77c1-4c6a-b1d6-71591d341a54}, !- Summer Design Day Schedule Name
  {7f09f652-da1d-48a0-a759-f044524c106c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {247bfcd2-7608-4300-9426-d7b965aa946a}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b63f5fae-d01a-4577-a05f-82f62b4f2aa2}, !- Handle
  {99a32bf7-4560-447a-8099-c49d532a890e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.13660564744926323,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7f09f652-da1d-48a0-a759-f044524c106c}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49e8acc2-77c1-4c6a-b1d6-71591d341a54}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00b91f55-6376-46cc-997c-75f39cb6f5dc}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {99a32bf7-4560-447a-8099-c49d532a890e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d3e5e7f-0160-44b3-a0b0-fcc4887492ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d3e5e7f-0160-44b3-a0b0-fcc4887492ee}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d8482bb8-319c-4e25-bc27-d3468816069a}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {99a32bf7-4560-447a-8099-c49d532a890e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40af1e68-4714-4e07-bb4d-3377af536c06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40af1e68-4714-4e07-bb4d-3377af536c06}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d6d98db-dba2-464a-bdb4-c39134ac2673}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {770069bd-c4ed-47d7-ad6f-797ef3b0166a}, !- Default Day Schedule Name
  {7734a423-c9a9-474a-913d-76d864b48aed}, !- Summer Design Day Schedule Name
  {96717976-6e3f-4b77-ad2a-f804cf5213d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {770069bd-c4ed-47d7-ad6f-797ef3b0166a}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f81a03e9-ab6c-47fd-bf53-bc9eb12a4e06}, !- Handle
  {2d6d98db-dba2-464a-bdb4-c39134ac2673}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.12633862326846321,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {96717976-6e3f-4b77-ad2a-f804cf5213d1}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7734a423-c9a9-474a-913d-76d864b48aed}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {619f6985-5e5d-43c3-8a28-38984e0eb233}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2d6d98db-dba2-464a-bdb4-c39134ac2673}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13831469-8705-4915-b0ec-48f4d2e29d40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13831469-8705-4915-b0ec-48f4d2e29d40}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4d1d7f3-a627-4b1e-b6d4-8b38f8490bf0}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2d6d98db-dba2-464a-bdb4-c39134ac2673}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cfc92775-8757-4d9e-8041-a7534f8fe1c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfc92775-8757-4d9e-8041-a7534f8fe1c2}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {18b454d9-16cf-46a7-a673-ea903c84aaf7}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {bd668bef-4735-425e-be82-d5f36d0d48c1}, !- Default Day Schedule Name
  {58e4641c-e3c6-4380-8d7d-35b6ac49aead}, !- Summer Design Day Schedule Name
  {ee29f144-0bd8-4dd2-870e-52d92bd2678f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd668bef-4735-425e-be82-d5f36d0d48c1}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b75b3644-049a-49c9-9639-8eb7ca5999e0}, !- Handle
  {18b454d9-16cf-46a7-a673-ea903c84aaf7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.13660564744926321,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ee29f144-0bd8-4dd2-870e-52d92bd2678f}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58e4641c-e3c6-4380-8d7d-35b6ac49aead}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1e8b3ea-6db0-48d8-a5fa-14f363280fd7}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {18b454d9-16cf-46a7-a673-ea903c84aaf7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27a80fc3-488c-49f8-aa76-d696917586b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27a80fc3-488c-49f8-aa76-d696917586b7}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c9531fb9-6608-45c5-b716-8e2257cf08bc}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {18b454d9-16cf-46a7-a673-ea903c84aaf7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48206a3f-2155-47a1-aad8-7639447c4cd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48206a3f-2155-47a1-aad8-7639447c4cd8}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5de958c3-55fc-4a35-911a-3a7318255616}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {0ab1cb62-d425-42b5-8f73-d4a5b1ce7535}, !- Default Day Schedule Name
  {de618b17-d9f5-42b7-a8dc-848806441537}, !- Summer Design Day Schedule Name
  {98371a8a-4fd8-4f15-86e8-4d659cb8e918}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ab1cb62-d425-42b5-8f73-d4a5b1ce7535}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a5ba5ee2-b94e-4487-bc5a-daf204803014}, !- Handle
  {5de958c3-55fc-4a35-911a-3a7318255616}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {98371a8a-4fd8-4f15-86e8-4d659cb8e918}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de618b17-d9f5-42b7-a8dc-848806441537}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b95d2c3-3ece-4609-a309-66e1d1029af8}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2a922f7c-c180-486a-aa12-99ecbcce523e}, !- Default Day Schedule Name
  {f8df0bd6-20bf-4424-8f0b-d806ef987339}, !- Summer Design Day Schedule Name
  {33e2d93a-dcfd-4381-a871-084fae4b0feb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a922f7c-c180-486a-aa12-99ecbcce523e}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fadbb2e9-ccc7-4fae-ae8b-f293cfe85f7e}, !- Handle
  {7b95d2c3-3ece-4609-a309-66e1d1029af8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {33e2d93a-dcfd-4381-a871-084fae4b0feb}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8df0bd6-20bf-4424-8f0b-d806ef987339}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7533a77e-32b7-41c3-9e60-cdde00179a4a}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c7e9104b-d0bb-4899-81fa-b87d987ce40a}, !- Default Day Schedule Name
  {efb62ccd-6a7a-4a53-9565-38e43c1137b5}, !- Summer Design Day Schedule Name
  {7fb709da-456f-40ec-9a5f-fe2aa0fd2c03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7e9104b-d0bb-4899-81fa-b87d987ce40a}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9bcbb848-9fe7-4751-9b5d-1cbd7d513454}, !- Handle
  {7533a77e-32b7-41c3-9e60-cdde00179a4a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7fb709da-456f-40ec-9a5f-fe2aa0fd2c03}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efb62ccd-6a7a-4a53-9565-38e43c1137b5}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0ca6c2a-d24c-4e65-9d18-ff1970890762}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e60addc4-4794-4d9f-a635-9bd886b063f6}, !- Default Day Schedule Name
  {ed918500-7115-4fc7-a6b4-d558f506e494}, !- Summer Design Day Schedule Name
  {4a0a6aad-d930-42c0-a6c6-5a1a851ce2b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e60addc4-4794-4d9f-a635-9bd886b063f6}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {46e6593a-2706-40dc-a262-f18e7fdedcea}, !- Handle
  {a0ca6c2a-d24c-4e65-9d18-ff1970890762}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4a0a6aad-d930-42c0-a6c6-5a1a851ce2b2}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed918500-7115-4fc7-a6b4-d558f506e494}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0270dc32-ba9a-4a17-9147-c0eec89cb177}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {707b2242-7732-4191-9b99-de4db7a9bf87}, !- Default Day Schedule Name
  {0e8bd4f9-479f-4510-8629-710e5c6e1b9c}, !- Summer Design Day Schedule Name
  {6a90a90a-b987-40f3-83d6-8607cde89dfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {707b2242-7732-4191-9b99-de4db7a9bf87}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {38395acb-abac-4b55-8a9a-e2810d5f5464}, !- Handle
  {0270dc32-ba9a-4a17-9147-c0eec89cb177}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6a90a90a-b987-40f3-83d6-8607cde89dfa}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e8bd4f9-479f-4510-8629-710e5c6e1b9c}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {37482dfb-a47a-4d63-a69b-f4de0858505b}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {10e6b216-8074-4e3b-a8e1-e1d68d311d1e}, !- Default Day Schedule Name
  {a0a51283-2e92-4f4b-8b16-9ab3648ef0e4}, !- Summer Design Day Schedule Name
  {6a25bb3b-70c2-4dc0-aa8f-403bed9cc857}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10e6b216-8074-4e3b-a8e1-e1d68d311d1e}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7b514e20-af94-4126-8a31-16d0031c31ca}, !- Handle
  {37482dfb-a47a-4d63-a69b-f4de0858505b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6a25bb3b-70c2-4dc0-aa8f-403bed9cc857}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0a51283-2e92-4f4b-8b16-9ab3648ef0e4}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9246eead-f50d-471a-a83d-6efef766bbc7}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f5994854-c49b-4bd6-aa09-b04dbb1a2f90}, !- Default Day Schedule Name
  {17fa8355-7172-4d38-85aa-4b885acb9c83}, !- Summer Design Day Schedule Name
  {6ed17046-b742-48f4-8c57-d5df643f4ea0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5994854-c49b-4bd6-aa09-b04dbb1a2f90}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {42b54bb1-0cf6-4c32-9a8e-c27cfc42b189}, !- Handle
  {9246eead-f50d-471a-a83d-6efef766bbc7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.66748928660909,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6ed17046-b742-48f4-8c57-d5df643f4ea0}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17fa8355-7172-4d38-85aa-4b885acb9c83}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edb2ab03-ddb0-454c-902d-5e83d17f60e2}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {9246eead-f50d-471a-a83d-6efef766bbc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1812d569-e13c-4092-b837-10e02b9dad27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1812d569-e13c-4092-b837-10e02b9dad27}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c6893234-ab5e-4c75-babe-a4c6ddaea7b0}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {9246eead-f50d-471a-a83d-6efef766bbc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccf807ad-1e78-4ca6-8e53-0e884a81be9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccf807ad-1e78-4ca6-8e53-0e884a81be9d}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9723bb2e-6f8e-401c-b52d-0fc69ae4a5bb}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {17a7f6a1-fb18-4a4a-9038-793810a87992}, !- Default Day Schedule Name
  {1e216585-76f1-42c8-a70e-688cd7018368}, !- Summer Design Day Schedule Name
  {638b0915-09f1-462f-9a67-90d4e8dc2ca9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17a7f6a1-fb18-4a4a-9038-793810a87992}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {12332ab7-87d4-40f6-9623-4fac989b869a}, !- Handle
  {9723bb2e-6f8e-401c-b52d-0fc69ae4a5bb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.296206004300426,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {638b0915-09f1-462f-9a67-90d4e8dc2ca9}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e216585-76f1-42c8-a70e-688cd7018368}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cc7c549-69fd-4f32-9e5f-c10fbdc1ec77}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Saturday Rule, !- Name
  {9723bb2e-6f8e-401c-b52d-0fc69ae4a5bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01f45fff-640b-4189-93c0-b3414e211e1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01f45fff-640b-4189-93c0-b3414e211e1c}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {502bb4f0-d294-43bd-ae44-ae408e353624}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {9723bb2e-6f8e-401c-b52d-0fc69ae4a5bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40d6f1f6-6741-4f01-985b-78d3fd0f4f55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40d6f1f6-6741-4f01-985b-78d3fd0f4f55}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bada11c-0ff8-4eb9-b699-767fbf0e278e}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d73f9868-2680-48a2-a6a1-46987a4b771a}, !- Default Day Schedule Name
  {ec0535c4-9c87-4d9a-942c-4439608a87df}, !- Summer Design Day Schedule Name
  {cdafe0a9-06aa-4326-9a3c-901dcf64f0a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d73f9868-2680-48a2-a6a1-46987a4b771a}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {78fafa7a-1d4c-4bc2-86c8-d3f174782754}, !- Handle
  {0bada11c-0ff8-4eb9-b699-767fbf0e278e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.554567488026704,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cdafe0a9-06aa-4326-9a3c-901dcf64f0a6}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec0535c4-9c87-4d9a-942c-4439608a87df}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1409a6c6-409e-41b3-bca2-d2022144b84f}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {0bada11c-0ff8-4eb9-b699-767fbf0e278e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {43603a5f-992d-465e-8c1f-c9a07ebdebe1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43603a5f-992d-465e-8c1f-c9a07ebdebe1}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc63fe11-74ea-4d5f-9939-aa2cd7645903}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {0bada11c-0ff8-4eb9-b699-767fbf0e278e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcbba02f-5ad2-45a8-9bb0-4cea2f48279d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcbba02f-5ad2-45a8-9bb0-4cea2f48279d}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc215aeb-1450-4435-9cdd-674874dd20b5}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6d2ea49e-b278-4ce9-bfa2-8332e5d5d9c0}, !- Default Day Schedule Name
  {bc6cc1f8-43bc-4bd9-ae4e-fff35f9078c9}, !- Summer Design Day Schedule Name
  {074dd8cc-3a97-4451-a9ac-b6c0f9117935}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d2ea49e-b278-4ce9-bfa2-8332e5d5d9c0}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {013e50c3-5fe1-4889-a382-0d3128eec0ec}, !- Handle
  {bc215aeb-1450-4435-9cdd-674874dd20b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {074dd8cc-3a97-4451-a9ac-b6c0f9117935}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc6cc1f8-43bc-4bd9-ae4e-fff35f9078c9}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28a73c63-a1a2-43b3-90d2-dfa4c0d16331}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {bc215aeb-1450-4435-9cdd-674874dd20b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a71b023-44ce-4d4a-b702-dcc241b3a5f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a71b023-44ce-4d4a-b702-dcc241b3a5f9}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce75fd65-c034-4e6a-b94b-9bf013ebab9a}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {bc215aeb-1450-4435-9cdd-674874dd20b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f859372d-d894-4dd7-9af1-223baff4781f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f859372d-d894-4dd7-9af1-223baff4781f}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9eb0fcbe-6b1e-4a3d-8c4b-5dd215967b5f}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b625affc-8c7a-4221-a673-2b5ed9bd3fa3}, !- Default Day Schedule Name
  {9f766a5f-7e89-482c-8b80-fd65115a2c40}, !- Summer Design Day Schedule Name
  {fb53b34a-648e-4455-bb09-72084195add2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b625affc-8c7a-4221-a673-2b5ed9bd3fa3}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {07a71d74-46d4-42c2-9ff5-2f53848c6d2b}, !- Handle
  {9eb0fcbe-6b1e-4a3d-8c4b-5dd215967b5f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1303578065237261,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fb53b34a-648e-4455-bb09-72084195add2}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f766a5f-7e89-482c-8b80-fd65115a2c40}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca4149ea-a4b6-4cbc-be69-9f61911faefd}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Saturday Rule, !- Name
  {9eb0fcbe-6b1e-4a3d-8c4b-5dd215967b5f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f762057-7653-495d-9dc2-bd3338bd3c8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f762057-7653-495d-9dc2-bd3338bd3c8a}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {45c21a4c-f84b-426d-a73d-b09cbbf5aeab}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {9eb0fcbe-6b1e-4a3d-8c4b-5dd215967b5f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37175d23-5eb1-49f5-8542-91b7a2164cdb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37175d23-5eb1-49f5-8542-91b7a2164cdb}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {16599d09-ad7e-4d00-a2cc-33bc61c5ee55}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {cbfdf892-c873-4180-8595-aa7f809d15ef}, !- Default Day Schedule Name
  {fc83ad0e-51bc-4736-80b6-f3da88849ae7}, !- Summer Design Day Schedule Name
  {976e3f57-7212-4d68-8d24-3060572ede43}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cbfdf892-c873-4180-8595-aa7f809d15ef}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c18945fc-85bd-4c6a-bb8e-9358263b81a7}, !- Handle
  {16599d09-ad7e-4d00-a2cc-33bc61c5ee55}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {976e3f57-7212-4d68-8d24-3060572ede43}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc83ad0e-51bc-4736-80b6-f3da88849ae7}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a76893a1-8977-43af-8632-f2d8d29a1da6}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {16599d09-ad7e-4d00-a2cc-33bc61c5ee55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4eae8f3-a271-4628-9014-de0109617ce8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4eae8f3-a271-4628-9014-de0109617ce8}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c7d54f83-17fb-4bc0-b0c0-0d714a69940f}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {16599d09-ad7e-4d00-a2cc-33bc61c5ee55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9945c440-1a78-44da-9ce3-65ec1fb20724}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9945c440-1a78-44da-9ce3-65ec1fb20724}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {752d19eb-c0e2-40db-adc6-d7142178f4e5}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {95fc4002-c276-49b0-a670-3b638e3b92a2}, !- Default Day Schedule Name
  {0524df6d-633e-423b-a194-efad2c5473f2}, !- Summer Design Day Schedule Name
  {e4d522db-3582-4ad6-82a3-1a80d646e4f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95fc4002-c276-49b0-a670-3b638e3b92a2}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {01f06dac-c490-4ed1-b9c7-aeed2a1080a2}, !- Handle
  {752d19eb-c0e2-40db-adc6-d7142178f4e5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802722,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e4d522db-3582-4ad6-82a3-1a80d646e4f9}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0524df6d-633e-423b-a194-efad2c5473f2}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {24795bf3-0c68-40ac-9a36-9fe9b49381f6}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {752d19eb-c0e2-40db-adc6-d7142178f4e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1c1a676-137c-4173-84bd-ceb5c971af8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1c1a676-137c-4173-84bd-ceb5c971af8d}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a69bee52-9a97-49af-bada-1031ccfcaa6f}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {752d19eb-c0e2-40db-adc6-d7142178f4e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce4820b1-8d6c-4542-861c-9d99ae56f62b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce4820b1-8d6c-4542-861c-9d99ae56f62b}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {55f7d607-a48e-4b0e-a5b6-412dbb75f753}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7a1d099b-53bd-4489-8b2a-85470057e8ef}, !- Default Day Schedule Name
  {ab3ff766-9a85-40b0-a3a6-58ca3718c940}, !- Summer Design Day Schedule Name
  {f1c158f8-7ec9-4e23-8777-5bf5f6a2b9b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a1d099b-53bd-4489-8b2a-85470057e8ef}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f994b9ec-2448-4c87-a0c4-efcf1e4e785d}, !- Handle
  {55f7d607-a48e-4b0e-a5b6-412dbb75f753}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.13035780652325,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f1c158f8-7ec9-4e23-8777-5bf5f6a2b9b3}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab3ff766-9a85-40b0-a3a6-58ca3718c940}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67ff70cb-c7af-40ba-bfd7-5de36150dcee}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Saturday Rule, !- Name
  {55f7d607-a48e-4b0e-a5b6-412dbb75f753}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {712ac926-45b9-4c8a-823d-d3b4f270ca89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {712ac926-45b9-4c8a-823d-d3b4f270ca89}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f939765-fbbe-4aea-a8db-b5454827eb8f}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {55f7d607-a48e-4b0e-a5b6-412dbb75f753}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {611da3e7-556c-4f6c-809a-c2913940344a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {611da3e7-556c-4f6c-809a-c2913940344a}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3e042b8-d141-4956-9cac-0638263af3b5}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7855d103-d441-498a-8236-67aa8b01f62e}, !- Default Day Schedule Name
  {03c0b1fb-79cf-4838-9bef-fefb17301d60}, !- Summer Design Day Schedule Name
  {bdba42f3-0f94-478a-9144-d0d621599f8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7855d103-d441-498a-8236-67aa8b01f62e}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d38a84e0-1bd9-4542-8044-fc835862ffac}, !- Handle
  {e3e042b8-d141-4956-9cac-0638263af3b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802704,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bdba42f3-0f94-478a-9144-d0d621599f8e}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03c0b1fb-79cf-4838-9bef-fefb17301d60}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a192ddd5-e48f-4f0f-9e05-13a9d5d372d2}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {e3e042b8-d141-4956-9cac-0638263af3b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f60a993-dbbd-4b04-8198-db3e4e40ebd4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f60a993-dbbd-4b04-8198-db3e4e40ebd4}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b2e12c90-c87b-4590-9f3d-587230e3ced4}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {e3e042b8-d141-4956-9cac-0638263af3b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41eaa2a9-4d88-4fc4-85d9-70e0a2fbfb05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41eaa2a9-4d88-4fc4-85d9-70e0a2fbfb05}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {30a6e2f8-8bb6-42c5-86be-0dfb03311af9}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d7e23a9d-6d59-472a-9b30-8760baa4fcef}, !- Default Day Schedule Name
  {ac623f44-a109-48e7-8c8a-e3ccde92b402}, !- Summer Design Day Schedule Name
  {e9a97d10-bea5-4337-8f53-15819b13ddfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d7e23a9d-6d59-472a-9b30-8760baa4fcef}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {894e5da4-6226-4ba0-937d-8de82e7ce4b2}, !- Handle
  {30a6e2f8-8bb6-42c5-86be-0dfb03311af9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.6674892866090918,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e9a97d10-bea5-4337-8f53-15819b13ddfa}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac623f44-a109-48e7-8c8a-e3ccde92b402}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3e3ceef-00d9-415e-a2c3-904b3f70ee76}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {30a6e2f8-8bb6-42c5-86be-0dfb03311af9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9ffa10a-aa2a-4456-aee8-1d2571fda87f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9ffa10a-aa2a-4456-aee8-1d2571fda87f}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a02e341e-5f1b-453b-9e89-3446bcee0a14}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {30a6e2f8-8bb6-42c5-86be-0dfb03311af9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae366447-fd4b-430d-94b5-96af133d98c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae366447-fd4b-430d-94b5-96af133d98c8}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {71ab39a0-0221-418c-941f-a58d81b7ba04}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {35994d0e-2521-4f85-b4ed-a50c8b24f75a}, !- Default Day Schedule Name
  {ccf8f1ce-6409-455f-bba0-c1f58748d017}, !- Summer Design Day Schedule Name
  {e281df60-45cd-4d85-adfd-8bda7121f449}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35994d0e-2521-4f85-b4ed-a50c8b24f75a}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e2a651c3-675d-4f57-a014-9dc33bb0d55b}, !- Handle
  {71ab39a0-0221-418c-941f-a58d81b7ba04}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2962060043004304,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e281df60-45cd-4d85-adfd-8bda7121f449}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccf8f1ce-6409-455f-bba0-c1f58748d017}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e1ad030-13df-4d31-a65c-25e6fd31f2ce}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Saturday Rule, !- Name
  {71ab39a0-0221-418c-941f-a58d81b7ba04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e43bc184-f69d-4a05-aa5b-457f2e649478}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e43bc184-f69d-4a05-aa5b-457f2e649478}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b680e129-cc1c-44b6-b2db-fe2f5eb7f95e}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {71ab39a0-0221-418c-941f-a58d81b7ba04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0fed0830-6c30-4df0-b659-059b522e5093}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fed0830-6c30-4df0-b659-059b522e5093}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {92eab5f7-7a11-41b2-aa04-5654526c5dc8}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c2b2264d-ac5e-4d7d-a13b-6d8a4281f414}, !- Default Day Schedule Name
  {406fda73-c541-43d0-a239-eaa3d1944f93}, !- Summer Design Day Schedule Name
  {c9d84f9d-df9a-45db-bbe6-e232d386d2d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2b2264d-ac5e-4d7d-a13b-6d8a4281f414}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f760439a-9de6-49e9-99b8-b50ffef091d9}, !- Handle
  {92eab5f7-7a11-41b2-aa04-5654526c5dc8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.554567488026706,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c9d84f9d-df9a-45db-bbe6-e232d386d2d3}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {406fda73-c541-43d0-a239-eaa3d1944f93}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8ed0e22-4a96-4bc2-9a4c-aecc89b5f97b}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {92eab5f7-7a11-41b2-aa04-5654526c5dc8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c696031b-a779-449f-bedc-385968f3b9e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c696031b-a779-449f-bedc-385968f3b9e0}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {77ace735-b151-4786-965f-208a96c9def4}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {92eab5f7-7a11-41b2-aa04-5654526c5dc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbf4166a-a885-4b65-9dec-a04f26aa5dc1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbf4166a-a885-4b65-9dec-a04f26aa5dc1}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a295d0e-def0-4847-a1fe-217f8eb52f3e}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2ed11895-7308-49f2-8f2b-d38f7742f6f3}, !- Default Day Schedule Name
  {58dc13f2-3ac0-4b1f-af5a-93169133e6dd}, !- Summer Design Day Schedule Name
  {9d08b83f-62f4-4b92-8058-7c787ab8adda}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ed11895-7308-49f2-8f2b-d38f7742f6f3}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {64f95a98-0735-45a4-848d-d19dac360622}, !- Handle
  {9a295d0e-def0-4847-a1fe-217f8eb52f3e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9d08b83f-62f4-4b92-8058-7c787ab8adda}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58dc13f2-3ac0-4b1f-af5a-93169133e6dd}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47a03ac1-cd68-461a-a419-3e4d477717c5}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {9a295d0e-def0-4847-a1fe-217f8eb52f3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {38525d40-a46d-40d7-8a25-87d2fde317c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38525d40-a46d-40d7-8a25-87d2fde317c5}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a508d9c9-47e1-4665-9081-6802e5e3e5b5}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {9a295d0e-def0-4847-a1fe-217f8eb52f3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8770a4a5-3246-460a-b798-982e95d06e59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8770a4a5-3246-460a-b798-982e95d06e59}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5dd0c809-445a-49c7-9fee-95488907fb47}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ca62b300-c01c-4e5f-8e1a-78f98db5c704}, !- Default Day Schedule Name
  {aee0f7a3-36a6-4cac-89c7-c4e68fb86acd}, !- Summer Design Day Schedule Name
  {ef98e1c5-dbf8-49a4-a243-d2f852a10588}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca62b300-c01c-4e5f-8e1a-78f98db5c704}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f45e02b9-e39c-4721-8297-6045d201dcb0}, !- Handle
  {5dd0c809-445a-49c7-9fee-95488907fb47}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1303578065237283,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ef98e1c5-dbf8-49a4-a243-d2f852a10588}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aee0f7a3-36a6-4cac-89c7-c4e68fb86acd}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8868e57b-256f-42a8-a34f-5d36968696c1}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Saturday Rule, !- Name
  {5dd0c809-445a-49c7-9fee-95488907fb47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d39af84d-5294-40a7-b027-15a1cc352aa5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d39af84d-5294-40a7-b027-15a1cc352aa5}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1379b1c1-947f-4b50-b8b6-766486e7f138}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {5dd0c809-445a-49c7-9fee-95488907fb47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87d71289-9f02-46e5-81b4-b523508ce7c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87d71289-9f02-46e5-81b4-b523508ce7c6}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {09440fe8-1134-4152-98e6-e5f42e60d3c8}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {45ff77d0-a14a-4942-bb0b-03850485247d}, !- Default Day Schedule Name
  {9dc11e96-64b0-4fe3-ad4c-bb82669e9b65}, !- Summer Design Day Schedule Name
  {b7e9f126-4957-49af-b001-346861d273b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45ff77d0-a14a-4942-bb0b-03850485247d}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4679f31f-5053-4dae-a434-8e95e27760e1}, !- Handle
  {09440fe8-1134-4152-98e6-e5f42e60d3c8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b7e9f126-4957-49af-b001-346861d273b8}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9dc11e96-64b0-4fe3-ad4c-bb82669e9b65}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69f263ca-dceb-4d7d-9bf4-d9d4c881f9cb}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {09440fe8-1134-4152-98e6-e5f42e60d3c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc281303-3c74-45fb-abe0-29f842f5d2c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc281303-3c74-45fb-abe0-29f842f5d2c5}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {145efca5-8310-4504-81f1-38d5d9088a2a}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {09440fe8-1134-4152-98e6-e5f42e60d3c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {422e32df-e29c-449d-9755-08edf89839b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {422e32df-e29c-449d-9755-08edf89839b0}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {081f6fac-3455-43cc-939e-3f2d19bfc651}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9d7ce7f9-1c1d-4f4c-9ea4-94bce504e6be}, !- Default Day Schedule Name
  {8707bcf6-ce20-43e8-aed2-93e49b4b82a0}, !- Summer Design Day Schedule Name
  {e5794f07-0628-42cd-aa45-e1aff4ffce86}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d7ce7f9-1c1d-4f4c-9ea4-94bce504e6be}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e025da76-6009-475b-84b9-35e19725cccb}, !- Handle
  {081f6fac-3455-43cc-939e-3f2d19bfc651}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.583702619680273,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
