  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e5794f07-0628-42cd-aa45-e1aff4ffce86}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8707bcf6-ce20-43e8-aed2-93e49b4b82a0}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bad7b2dc-1f85-4b50-9460-4c5cd42778cb}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {081f6fac-3455-43cc-939e-3f2d19bfc651}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e657e30-02b0-4924-aa23-540c15aad718}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e657e30-02b0-4924-aa23-540c15aad718}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {884884ab-729e-4046-8f3e-cacb6b47ecd6}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {081f6fac-3455-43cc-939e-3f2d19bfc651}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {092e1b8d-b20f-48fd-a944-1b4f62376b7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {092e1b8d-b20f-48fd-a944-1b4f62376b7f}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {96ce637f-7ae7-49ac-8298-e845b4a47477}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a9d30b44-df79-4637-aafb-53d60f8d8203}, !- Default Day Schedule Name
  {6fbf2ce0-b2f6-4579-bea2-eb6b719b93ca}, !- Summer Design Day Schedule Name
  {d9d73e16-016a-4565-a613-8253b3e1d65e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9d30b44-df79-4637-aafb-53d60f8d8203}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d7c52692-68f7-4fc8-b51d-62c222e12870}, !- Handle
  {96ce637f-7ae7-49ac-8298-e845b4a47477}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1303578065232522,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d9d73e16-016a-4565-a613-8253b3e1d65e}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fbf2ce0-b2f6-4579-bea2-eb6b719b93ca}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72498e92-73ca-4c66-a130-211f57c0f129}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Saturday Rule, !- Name
  {96ce637f-7ae7-49ac-8298-e845b4a47477}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e1ad8686-0602-47da-a09c-c278222a7901}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1ad8686-0602-47da-a09c-c278222a7901}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a81328a8-db07-42eb-9ad5-fc448d5a447d}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {96ce637f-7ae7-49ac-8298-e845b4a47477}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e79d785-50de-4ebb-b498-1936b8c4fc27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e79d785-50de-4ebb-b498-1936b8c4fc27}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e346e38f-78c0-4834-af1e-bc0f66c47c00}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {0299db05-589e-4857-9905-d92f7af9118f}, !- Default Day Schedule Name
  {c7915b64-ab7b-47bf-be71-652fbc61658b}, !- Summer Design Day Schedule Name
  {82dc277a-fcde-412a-9f9a-293c8f5430c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0299db05-589e-4857-9905-d92f7af9118f}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4ecbf4ea-ef77-41b1-b884-1d8988bbb176}, !- Handle
  {e346e38f-78c0-4834-af1e-bc0f66c47c00}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802708,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {82dc277a-fcde-412a-9f9a-293c8f5430c8}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7915b64-ab7b-47bf-be71-652fbc61658b}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70b8fcc1-3cc1-485d-86f7-d12b42f26267}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {e346e38f-78c0-4834-af1e-bc0f66c47c00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {67ebdd00-434d-4474-b653-b41e421f02ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67ebdd00-434d-4474-b653-b41e421f02ff}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {445d5dad-6886-4438-886a-d625f56a90d1}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {e346e38f-78c0-4834-af1e-bc0f66c47c00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {192313b2-3d3b-41a2-9362-76089f599590}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {192313b2-3d3b-41a2-9362-76089f599590}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8de4cac-ebdb-4c3c-915f-a8e9cc1ff2fe}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {94213813-28da-42cb-b533-3d1e153ce7e6}, !- Default Day Schedule Name
  {2ad87ee4-0353-4633-8d53-0d0b8752a5b6}, !- Summer Design Day Schedule Name
  {0d5ab7da-ed23-4e9b-b10c-29043a74e3bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94213813-28da-42cb-b533-3d1e153ce7e6}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8a1d23fb-2610-4dc6-b924-15ac1b6ddb86}, !- Handle
  {f8de4cac-ebdb-4c3c-915f-a8e9cc1ff2fe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0d5ab7da-ed23-4e9b-b10c-29043a74e3bf}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ad87ee4-0353-4633-8d53-0d0b8752a5b6}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9ffcc02-6508-4449-a531-cdb9082a8e20}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {11cbbd9e-e4c8-409e-9445-ca92503ea3be}, !- Default Day Schedule Name
  {86b930f4-87ba-4109-8f8e-2a1719a1ed20}, !- Summer Design Day Schedule Name
  {5adea974-cda6-4be0-a112-9bbe43d91797}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11cbbd9e-e4c8-409e-9445-ca92503ea3be}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1cb21e35-ce50-44b7-91eb-bf0cbf55c1cf}, !- Handle
  {a9ffcc02-6508-4449-a531-cdb9082a8e20}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5adea974-cda6-4be0-a112-9bbe43d91797}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86b930f4-87ba-4109-8f8e-2a1719a1ed20}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c35f33ec-de22-490c-ba2f-0813027c824c}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {22b7d1a5-ec57-43bb-9fd2-d54c9bda0dcf}, !- Default Day Schedule Name
  {b7410699-f17d-4bd3-b577-71edbcb615b9}, !- Summer Design Day Schedule Name
  {1474ef55-8aa2-46e2-a8e8-0af22140cc0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22b7d1a5-ec57-43bb-9fd2-d54c9bda0dcf}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e5ca86fc-5743-464e-9652-dda7b3ca1d67}, !- Handle
  {c35f33ec-de22-490c-ba2f-0813027c824c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1474ef55-8aa2-46e2-a8e8-0af22140cc0f}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7410699-f17d-4bd3-b577-71edbcb615b9}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {601b821e-4c68-402a-9431-48d03e6b9285}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {42d5be2c-348f-4671-9a3c-abceb72caf62}, !- Default Day Schedule Name
  {83063d6f-fbb1-4f25-9793-d01d4b5e5d1a}, !- Summer Design Day Schedule Name
  {4e0283b3-db47-4ad3-974b-20674b1fc6d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42d5be2c-348f-4671-9a3c-abceb72caf62}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {94257be1-f9fa-4ac9-bc1d-2a5822ef6b97}, !- Handle
  {601b821e-4c68-402a-9431-48d03e6b9285}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4e0283b3-db47-4ad3-974b-20674b1fc6d2}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83063d6f-fbb1-4f25-9793-d01d4b5e5d1a}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {24c56b48-662f-48b8-b3a2-8093e92f2b3a}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6de54136-dd9c-465e-aa5c-70e50f3dd98b}, !- Default Day Schedule Name
  {065d4b88-6371-4f59-915f-98c824afef88}, !- Summer Design Day Schedule Name
  {899c05cd-398b-4fc6-a754-0d1897ae22a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6de54136-dd9c-465e-aa5c-70e50f3dd98b}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e4036aa0-62f7-45f2-9cce-deca798e8dcf}, !- Handle
  {24c56b48-662f-48b8-b3a2-8093e92f2b3a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {899c05cd-398b-4fc6-a754-0d1897ae22a0}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {065d4b88-6371-4f59-915f-98c824afef88}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3dac742f-430c-4109-828c-5a0d96582961}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5ded7d8c-697c-4280-ae89-2bc3e28f382e}, !- Default Day Schedule Name
  {5009f08c-9881-4d75-8ede-91a5c7c73abf}, !- Summer Design Day Schedule Name
  {a5434f24-1a3b-4bee-a15e-387d0c6487be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ded7d8c-697c-4280-ae89-2bc3e28f382e}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {589136c4-5ada-4d50-8937-8de0131b302b}, !- Handle
  {3dac742f-430c-4109-828c-5a0d96582961}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a5434f24-1a3b-4bee-a15e-387d0c6487be}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5009f08c-9881-4d75-8ede-91a5c7c73abf}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c14bb85-ad08-4ae6-88df-519e298fce88}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8fcd857e-484d-42ef-b5c4-5f852eccdb30}, !- Default Day Schedule Name
  {11b20986-229d-410c-9dbb-1dc37f3af48b}, !- Summer Design Day Schedule Name
  {93589973-297b-4ff0-8098-a3a6b602cf38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fcd857e-484d-42ef-b5c4-5f852eccdb30}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a2630f9e-7e12-4a03-be0e-c0b91ef1b416}, !- Handle
  {4c14bb85-ad08-4ae6-88df-519e298fce88}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {93589973-297b-4ff0-8098-a3a6b602cf38}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11b20986-229d-410c-9dbb-1dc37f3af48b}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8732d135-d31c-46c3-9a68-e3d01e3b0db5}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {dd70042e-e488-42ca-ae76-bb2d9c3e146d}, !- Default Day Schedule Name
  {aed88945-4c4a-4270-83df-c8a2c7e50408}, !- Summer Design Day Schedule Name
  {6257b51c-bc35-441a-af76-b98e2d23ca1e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd70042e-e488-42ca-ae76-bb2d9c3e146d}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {405b331b-2c67-4bd5-a436-83edbbb25683}, !- Handle
  {8732d135-d31c-46c3-9a68-e3d01e3b0db5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6257b51c-bc35-441a-af76-b98e2d23ca1e}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aed88945-4c4a-4270-83df-c8a2c7e50408}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad2a8a07-217d-4497-955e-2bb118530d0e}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {86347145-72ab-4395-9e0e-837a8facbd5e}, !- Default Day Schedule Name
  {083faf7e-d5d5-439b-a9c2-3ac5f017e835}, !- Summer Design Day Schedule Name
  {1c2e2f0f-3d06-4493-aa4a-b2025d1236ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86347145-72ab-4395-9e0e-837a8facbd5e}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2678af4f-be17-4142-9981-588daccaad79}, !- Handle
  {ad2a8a07-217d-4497-955e-2bb118530d0e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1c2e2f0f-3d06-4493-aa4a-b2025d1236ce}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {083faf7e-d5d5-439b-a9c2-3ac5f017e835}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9bec61c-1cfb-4603-ad3c-775ff3b2890e}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d5581d1c-a291-4480-a052-473f0ceac9df}, !- Default Day Schedule Name
  {0aad4ae4-31d8-49ee-bbe2-016ae8a25c5a}, !- Summer Design Day Schedule Name
  {e0394a63-542e-4646-9edc-f377125b4c02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5581d1c-a291-4480-a052-473f0ceac9df}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a7c6170b-5a93-441f-a0f7-eb7e454dae4f}, !- Handle
  {f9bec61c-1cfb-4603-ad3c-775ff3b2890e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.17563583243463993,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e0394a63-542e-4646-9edc-f377125b4c02}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0aad4ae4-31d8-49ee-bbe2-016ae8a25c5a}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2cfc533d-64af-4c92-9a00-813b2d3bf2f3}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {f9bec61c-1cfb-4603-ad3c-775ff3b2890e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {abe8af28-1745-4e30-8781-446fc471b204}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abe8af28-1745-4e30-8781-446fc471b204}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8f5afa89-a4d1-4636-9a20-cf06ef892dbd}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {f9bec61c-1cfb-4603-ad3c-775ff3b2890e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c92cf6c-cedb-4599-9138-d1a88da2260f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c92cf6c-cedb-4599-9138-d1a88da2260f}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5b8eccc-c6ce-40f5-8645-3dbdd2b16567}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ea4da672-ae11-4991-bd18-5d416a86002c}, !- Default Day Schedule Name
  {f60f2c26-db09-4863-8699-a8178d16fa2f}, !- Summer Design Day Schedule Name
  {aee22d05-72be-4424-811c-d85c5e0818b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea4da672-ae11-4991-bd18-5d416a86002c}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9bc9f310-08a9-4cb0-9104-ddb0ee7f2774}, !- Handle
  {c5b8eccc-c6ce-40f5-8645-3dbdd2b16567}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.16243537277362088,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aee22d05-72be-4424-811c-d85c5e0818b1}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f60f2c26-db09-4863-8699-a8178d16fa2f}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ce287af-d16d-4222-9d3a-1b68b95fcc98}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c5b8eccc-c6ce-40f5-8645-3dbdd2b16567}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c704e7d-121f-4b2c-9984-9d25c9a50c81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c704e7d-121f-4b2c-9984-9d25c9a50c81}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc508738-bf38-400a-b9a0-7d5f8546c547}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c5b8eccc-c6ce-40f5-8645-3dbdd2b16567}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9984fddd-4adf-4dd7-8794-9adc0d4763d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9984fddd-4adf-4dd7-8794-9adc0d4763d7}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e5d0415-955d-4939-a024-3c913387474b}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e61336cd-b06a-4583-a536-9cebbc3f4d83}, !- Default Day Schedule Name
  {4b6f576a-e8ca-4a68-b19d-0e6188563522}, !- Summer Design Day Schedule Name
  {347db180-56ee-48e8-a98b-9613b746adb8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e61336cd-b06a-4583-a536-9cebbc3f4d83}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {49b30d7a-82ab-4b76-a6c7-0d1b0e7744a8}, !- Handle
  {6e5d0415-955d-4939-a024-3c913387474b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.1756358324346399,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {347db180-56ee-48e8-a98b-9613b746adb8}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b6f576a-e8ca-4a68-b19d-0e6188563522}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eaae3cdb-0221-437f-9970-26c4eab1bcae}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {6e5d0415-955d-4939-a024-3c913387474b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b90de7b-ffde-4e7c-9dce-06d659c7297a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b90de7b-ffde-4e7c-9dce-06d659c7297a}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {269e9d1c-321b-44d1-b6d1-cb04411ec33b}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {6e5d0415-955d-4939-a024-3c913387474b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3321f639-4b3a-4fc1-a3d0-680bc523a49c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3321f639-4b3a-4fc1-a3d0-680bc523a49c}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {401d9220-8869-4e61-b574-258b5f7fded1}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {31ba3cc4-b796-4bf8-adc6-a540510fc018}, !- Default Day Schedule Name
  {c0647336-f2c6-4183-aef1-951ee6928587}, !- Summer Design Day Schedule Name
  {3a9fc5b4-aa9a-4fc8-8fa3-dd00491eaec2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31ba3cc4-b796-4bf8-adc6-a540510fc018}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c18d97ab-1232-4ce1-bf0b-55547246dd2d}, !- Handle
  {401d9220-8869-4e61-b574-258b5f7fded1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3a9fc5b4-aa9a-4fc8-8fa3-dd00491eaec2}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0647336-f2c6-4183-aef1-951ee6928587}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {19571eb4-89fe-4176-b921-a4247f38dca5}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c5b93024-6c5b-4d7e-8d21-160bf9cb61cb}, !- Default Day Schedule Name
  {4f69fc5c-24b9-4640-b3d1-3845c22e63c3}, !- Summer Design Day Schedule Name
  {0ce05f4b-b94c-466f-aa8b-9a8a49005493}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5b93024-6c5b-4d7e-8d21-160bf9cb61cb}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7f9e88e8-3c24-4027-ba4e-0587d3fa1249}, !- Handle
  {19571eb4-89fe-4176-b921-a4247f38dca5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0ce05f4b-b94c-466f-aa8b-9a8a49005493}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f69fc5c-24b9-4640-b3d1-3845c22e63c3}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd8ed9e4-7f33-4cbf-9061-dac84fb873ce}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {44e7ca19-9ce0-4b05-8ed0-7249136853a1}, !- Default Day Schedule Name
  {c2de9259-1bf2-4490-83f9-6e4f44bca506}, !- Summer Design Day Schedule Name
  {f5365336-4e61-474a-b35d-fdcc9472aaa3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {44e7ca19-9ce0-4b05-8ed0-7249136853a1}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {987e30d4-63a0-49aa-839e-08c46f6e9764}, !- Handle
  {fd8ed9e4-7f33-4cbf-9061-dac84fb873ce}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f5365336-4e61-474a-b35d-fdcc9472aaa3}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2de9259-1bf2-4490-83f9-6e4f44bca506}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e650c47a-2136-4879-a158-018e911e10db}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {fee7fd8c-d8b6-4463-9a37-b579e61934eb}, !- Default Day Schedule Name
  {a7f64795-738e-4d4a-a1df-6021e12940e1}, !- Summer Design Day Schedule Name
  {b4b2e632-f82f-4193-8144-facc2c82c848}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fee7fd8c-d8b6-4463-9a37-b579e61934eb}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {dbc7ced2-d967-43ba-8692-cb0f8a2ce960}, !- Handle
  {e650c47a-2136-4879-a158-018e911e10db}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b4b2e632-f82f-4193-8144-facc2c82c848}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7f64795-738e-4d4a-a1df-6021e12940e1}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {86c272f0-b3de-44e6-92f4-0d04049bfe96}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {427dfe62-72a0-4cbf-baf4-99f7a4ed4df2}, !- Default Day Schedule Name
  {e21b24ef-47c6-4baf-b77f-1a3b8afd7e5f}, !- Summer Design Day Schedule Name
  {b2451851-b563-4fd7-9c81-128ee03cc0d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {427dfe62-72a0-4cbf-baf4-99f7a4ed4df2}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4a4a8fca-a460-485d-952e-5b0cf81627db}, !- Handle
  {86c272f0-b3de-44e6-92f4-0d04049bfe96}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b2451851-b563-4fd7-9c81-128ee03cc0d0}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e21b24ef-47c6-4baf-b77f-1a3b8afd7e5f}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e34ef42-b75a-4264-b430-cfac2f005d32}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {45eba7d6-8e28-4138-ba83-60fb6734012b}, !- Default Day Schedule Name
  {3598a5ec-9cbe-47b6-9cdf-7a717b05cb1f}, !- Summer Design Day Schedule Name
  {cca13104-14b2-46ba-8163-201176f89fe3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45eba7d6-8e28-4138-ba83-60fb6734012b}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a36f959f-d45e-4ee3-9ab6-cb711781a659}, !- Handle
  {8e34ef42-b75a-4264-b430-cfac2f005d32}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cca13104-14b2-46ba-8163-201176f89fe3}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3598a5ec-9cbe-47b6-9cdf-7a717b05cb1f}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {54464388-5c09-4a92-b1dc-f2a632e0181e}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3a1fd3ce-17d2-4da5-9c23-def2a89f0e9d}, !- Default Day Schedule Name
  {f3debfde-31ed-47ef-a909-b666ec40751e}, !- Summer Design Day Schedule Name
  {484b869c-0b1e-4ddd-98a9-549a4f57f925}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a1fd3ce-17d2-4da5-9c23-def2a89f0e9d}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8d625dae-c5a5-4a24-93cd-631e374acd6f}, !- Handle
  {54464388-5c09-4a92-b1dc-f2a632e0181e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {484b869c-0b1e-4ddd-98a9-549a4f57f925}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3debfde-31ed-47ef-a909-b666ec40751e}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8882ac20-954e-4c00-af21-88ab97119416}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c27acba5-cfae-4059-a30e-f5705f21b2b9}, !- Default Day Schedule Name
  {a34b16bb-8082-473b-95c4-517964cd32d1}, !- Summer Design Day Schedule Name
  {46ef4ff5-8fe7-4ad5-9c46-0ca86cdeef5d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c27acba5-cfae-4059-a30e-f5705f21b2b9}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {89dc4878-fe96-4231-8bb0-ea0aa2a96eff}, !- Handle
  {8882ac20-954e-4c00-af21-88ab97119416}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {46ef4ff5-8fe7-4ad5-9c46-0ca86cdeef5d}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a34b16bb-8082-473b-95c4-517964cd32d1}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3e75ef1-1a3a-41a1-aed3-cb844aebef0d}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8d9c55f6-cd57-4862-8081-a3f88c9e2725}, !- Default Day Schedule Name
  {80aac2d8-1ff0-4326-80db-77e87e32f2c8}, !- Summer Design Day Schedule Name
  {9de17a55-b300-4191-ad4b-9173531432b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d9c55f6-cd57-4862-8081-a3f88c9e2725}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {99305c50-55fc-4d76-9c3f-665846b34119}, !- Handle
  {a3e75ef1-1a3a-41a1-aed3-cb844aebef0d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9de17a55-b300-4191-ad4b-9173531432b8}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80aac2d8-1ff0-4326-80db-77e87e32f2c8}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {115f3643-d511-4877-9bbf-1bd0b3e4fa86}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b345ea5d-0471-40c4-9087-10b364bb4a2b}, !- Default Day Schedule Name
  {94680934-7778-42ae-b7ee-bc2eab8f16aa}, !- Summer Design Day Schedule Name
  {187a6a9d-7e45-4861-9f9a-a06d237d9895}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b345ea5d-0471-40c4-9087-10b364bb4a2b}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e05f4f99-892d-47f1-848b-8d78225c2087}, !- Handle
  {115f3643-d511-4877-9bbf-1bd0b3e4fa86}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {187a6a9d-7e45-4861-9f9a-a06d237d9895}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94680934-7778-42ae-b7ee-bc2eab8f16aa}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e625eecf-a88f-4a04-97d9-0880bf8fbc51}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {47b0ac92-d73a-4061-bb9b-071a65673a23}, !- Default Day Schedule Name
  {8c7fd900-b550-4703-82c8-51840f4e5291}, !- Summer Design Day Schedule Name
  {45ecda04-774e-4f7e-8230-e4165623dfcd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47b0ac92-d73a-4061-bb9b-071a65673a23}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {dc6200d6-a2fb-4c2c-9f16-0df30b6b55ec}, !- Handle
  {e625eecf-a88f-4a04-97d9-0880bf8fbc51}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {45ecda04-774e-4f7e-8230-e4165623dfcd}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c7fd900-b550-4703-82c8-51840f4e5291}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {34565a47-fa75-4f44-a27f-70b145638ba2}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {83dd9c73-2c9d-412c-a644-474bf881a276}, !- Default Day Schedule Name
  {427eadc2-d312-4f25-980b-f4cbcf26aabe}, !- Summer Design Day Schedule Name
  {44302bd4-6571-418d-8f32-34a093c16308}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83dd9c73-2c9d-412c-a644-474bf881a276}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {23eec3dd-f937-4211-adf3-ec070970cfc8}, !- Handle
  {34565a47-fa75-4f44-a27f-70b145638ba2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {44302bd4-6571-418d-8f32-34a093c16308}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {427eadc2-d312-4f25-980b-f4cbcf26aabe}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf11bd8d-90ca-466d-81a3-8a1f760a604c}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {577bedb8-7523-4d4c-bb66-7391220aa272}, !- Default Day Schedule Name
  {fe5946bc-1113-405b-8801-ba37770c80d6}, !- Summer Design Day Schedule Name
  {16155c53-31b5-4b68-adce-d6ca5a091716}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {577bedb8-7523-4d4c-bb66-7391220aa272}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cb3feaec-1c43-4975-ba24-1c7c9510403f}, !- Handle
  {cf11bd8d-90ca-466d-81a3-8a1f760a604c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.891637030270017,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {16155c53-31b5-4b68-adce-d6ca5a091716}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe5946bc-1113-405b-8801-ba37770c80d6}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0353c5e-034d-4f23-9856-1d87b4a7992d}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {cf11bd8d-90ca-466d-81a3-8a1f760a604c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ca76c47-f3d4-4802-be02-213fecdf982d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ca76c47-f3d4-4802-be02-213fecdf982d}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c82106e0-4686-43c2-9fc5-469d7bbabec4}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {cf11bd8d-90ca-466d-81a3-8a1f760a604c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c13c2fa-fffc-4c50-93af-eb7f14ccbab4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c13c2fa-fffc-4c50-93af-eb7f14ccbab4}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2590d6af-8fc7-4efb-a3eb-3c58062ea1bb}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {81dde06a-601f-4094-8d39-4c7175938d4a}, !- Default Day Schedule Name
  {973373da-5c90-4180-b8ad-20163b8a1c51}, !- Summer Design Day Schedule Name
  {0ee363bb-2836-4234-81e7-401601503fd6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81dde06a-601f-4094-8d39-4c7175938d4a}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7274a02c-f7f1-419e-bde1-5557fcf0818c}, !- Handle
  {2590d6af-8fc7-4efb-a3eb-3c58062ea1bb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.5686080998527387,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0ee363bb-2836-4234-81e7-401601503fd6}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {973373da-5c90-4180-b8ad-20163b8a1c51}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffe7c016-fd37-4137-afc5-ba1a01310374}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2590d6af-8fc7-4efb-a3eb-3c58062ea1bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee127b7e-5867-403f-86ef-2382632333f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee127b7e-5867-403f-86ef-2382632333f3}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a0b57ef7-7a1b-41b7-bd2e-0f5dd1340bd1}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2590d6af-8fc7-4efb-a3eb-3c58062ea1bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bebdcef-f2ca-4246-9ff2-6980abf05431}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bebdcef-f2ca-4246-9ff2-6980abf05431}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {942c102a-7372-4450-8603-28a820238935}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a66934fd-6c04-436f-b8cc-3098b8acb6c6}, !- Default Day Schedule Name
  {2fc051d8-13b3-4ac6-99ec-4351a9c3036b}, !- Summer Design Day Schedule Name
  {766eb093-55b0-4ae4-a394-f90aee408adb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a66934fd-6c04-436f-b8cc-3098b8acb6c6}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9ac24eb7-41bb-44fc-905a-5ecfddf094d4}, !- Handle
  {942c102a-7372-4450-8603-28a820238935}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.8916370302700161,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {766eb093-55b0-4ae4-a394-f90aee408adb}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fc051d8-13b3-4ac6-99ec-4351a9c3036b}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df6fcf4b-779b-4d33-96fe-0cfba9348b10}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {942c102a-7372-4450-8603-28a820238935}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c2dfcabf-c89a-4890-aebd-e2c374582c09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2dfcabf-c89a-4890-aebd-e2c374582c09}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c9a815bd-c22d-4b29-89ec-85394dc63fdd}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {942c102a-7372-4450-8603-28a820238935}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {055d4c35-371a-4e39-8b64-a976685d22a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {055d4c35-371a-4e39-8b64-a976685d22a3}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {39b630d7-aaf8-4259-8e3f-faf8a54e0680}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {255e502b-ec95-498b-95ad-dd025c3a06bf}, !- Default Day Schedule Name
  {1aa902a5-f669-47e9-836c-070f488b924f}, !- Summer Design Day Schedule Name
  {5e4dc211-4b30-4718-b11e-a9ce796bfd02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {255e502b-ec95-498b-95ad-dd025c3a06bf}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {86a940d9-4df9-4741-a3ab-7a259751ced5}, !- Handle
  {39b630d7-aaf8-4259-8e3f-faf8a54e0680}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0528899566156551,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5e4dc211-4b30-4718-b11e-a9ce796bfd02}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1aa902a5-f669-47e9-836c-070f488b924f}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe820979-79b6-4994-afdc-2e2965592e39}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {39b630d7-aaf8-4259-8e3f-faf8a54e0680}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {273cbf0d-00a3-49a8-824d-38bd4a83b768}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {273cbf0d-00a3-49a8-824d-38bd4a83b768}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cab3d906-b26f-48e1-967b-f1fd44905fb7}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {39b630d7-aaf8-4259-8e3f-faf8a54e0680}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29f0410d-62fc-4391-8656-cf03fabb1b5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29f0410d-62fc-4391-8656-cf03fabb1b5d}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {984b690d-6403-4347-9db6-a5aa1a1c37d7}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {4c0ca86b-ddae-4a36-b6ed-e4c66b2526af}, !- Default Day Schedule Name
  {a6228c1d-9b49-47f3-ba25-29afd85105fa}, !- Summer Design Day Schedule Name
  {b5ed5ac4-6671-442b-ab40-f93ca9b7ea6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c0ca86b-ddae-4a36-b6ed-e4c66b2526af}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bf341179-8425-491f-95a3-52fb4dc1756c}, !- Handle
  {984b690d-6403-4347-9db6-a5aa1a1c37d7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7235981555084576,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b5ed5ac4-6671-442b-ab40-f93ca9b7ea6c}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6228c1d-9b49-47f3-ba25-29afd85105fa}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57c83e3d-5b4a-486c-9554-14c73cfaf1e7}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {984b690d-6403-4347-9db6-a5aa1a1c37d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae0e46df-31ec-4de0-8294-55f7dc7a8be9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae0e46df-31ec-4de0-8294-55f7dc7a8be9}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {60e52d5d-a41b-4e1f-941d-1162e861decb}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {984b690d-6403-4347-9db6-a5aa1a1c37d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d35e05b-8821-4da6-86de-fe41d1020466}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d35e05b-8821-4da6-86de-fe41d1020466}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ebe144a8-62dc-442c-a917-76dc4bfce003}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {58bd610a-62f7-4e9a-bf87-55947ab6c532}, !- Default Day Schedule Name
  {e00d338f-0412-4b4e-b482-aa43d5bc5766}, !- Summer Design Day Schedule Name
  {07b914e7-9738-41e5-91ba-0ca1c4a2bad0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58bd610a-62f7-4e9a-bf87-55947ab6c532}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4f26e74e-0468-4ddc-941d-30ec1a4e1d16}, !- Handle
  {ebe144a8-62dc-442c-a917-76dc4bfce003}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0528899566156542,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {07b914e7-9738-41e5-91ba-0ca1c4a2bad0}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e00d338f-0412-4b4e-b482-aa43d5bc5766}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75069414-5e00-4fb6-93a7-20c464d8af4e}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {ebe144a8-62dc-442c-a917-76dc4bfce003}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b764975a-a88b-4943-b0ad-40d1ee464d61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b764975a-a88b-4943-b0ad-40d1ee464d61}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8713a0bd-c5a6-4fac-b658-b42aa5b38904}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ebe144a8-62dc-442c-a917-76dc4bfce003}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0925050d-88fc-44da-8f94-1982bff79a2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0925050d-88fc-44da-8f94-1982bff79a2a}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e316587-d6f6-4b16-8101-03b1209e3bff}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {eb5b3d3e-a38b-4e5e-bb8a-2b5e2110c7ff}, !- Default Day Schedule Name
  {be03d3e6-1d1b-44eb-92a8-a5ebf491bf3d}, !- Summer Design Day Schedule Name
  {f1170bad-a64c-4b5c-bcff-31c162b61c25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb5b3d3e-a38b-4e5e-bb8a-2b5e2110c7ff}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b6bdd317-6981-4f13-8699-28377ed348f7}, !- Handle
  {6e316587-d6f6-4b16-8101-03b1209e3bff}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0698048338113173,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f1170bad-a64c-4b5c-bcff-31c162b61c25}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be03d3e6-1d1b-44eb-92a8-a5ebf491bf3d}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0d3d44d-fc82-4535-bfd4-8b2e56b169fb}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Saturday Rule, !- Name
  {6e316587-d6f6-4b16-8101-03b1209e3bff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {819118de-4c5c-4142-b93f-8061401aa9e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {819118de-4c5c-4142-b93f-8061401aa9e8}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {63c342cd-26ac-43a8-a92b-b5b7ddf51229}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {6e316587-d6f6-4b16-8101-03b1209e3bff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c0816c3-d18e-46f1-811d-5ea5e44ac511}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c0816c3-d18e-46f1-811d-5ea5e44ac511}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3fcaed3-e59e-4778-8b89-eb228ee0933b}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f7c13d01-a5e5-43d4-97bd-d27a0502c037}, !- Default Day Schedule Name
  {cfc4f25f-6032-4d7e-be60-8c376330185a}, !- Summer Design Day Schedule Name
  {4df97397-f787-46fe-b103-23a087db035d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7c13d01-a5e5-43d4-97bd-d27a0502c037}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ae73c0a4-b6ca-467a-b7ea-6b36d248fb29}, !- Handle
  {e3fcaed3-e59e-4778-8b89-eb228ee0933b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1767107150430975,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4df97397-f787-46fe-b103-23a087db035d}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfc4f25f-6032-4d7e-be60-8c376330185a}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3df64d87-17ab-4b00-91b9-8794a21cbb97}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {e3fcaed3-e59e-4778-8b89-eb228ee0933b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b60f4b0-1572-4408-8f1b-c33f6baa2d1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b60f4b0-1572-4408-8f1b-c33f6baa2d1f}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eebabd7d-093f-4300-83b2-7ce1f6bf82bb}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {e3fcaed3-e59e-4778-8b89-eb228ee0933b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0f39c16-c9c7-4409-87e7-40591fe668fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0f39c16-c9c7-4409-87e7-40591fe668fd}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9ee18d4-16eb-4509-bc83-7fec3846280f}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3c3110fe-f1be-428c-a647-f50039af8332}, !- Default Day Schedule Name
  {795295cf-5945-4eab-b224-fc9f32265227}, !- Summer Design Day Schedule Name
  {51482a90-31a6-443d-bcbb-29636fe5aadf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c3110fe-f1be-428c-a647-f50039af8332}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6c1fa37c-f06c-489b-a27f-af032dc21a98}, !- Handle
  {f9ee18d4-16eb-4509-bc83-7fec3846280f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.839084061664737,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {51482a90-31a6-443d-bcbb-29636fe5aadf}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {795295cf-5945-4eab-b224-fc9f32265227}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff03f4e1-cb32-4a32-b020-9a892f318f5e}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Saturday Rule, !- Name
  {f9ee18d4-16eb-4509-bc83-7fec3846280f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f161e17-4d10-440c-a031-f0f6e8335924}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f161e17-4d10-440c-a031-f0f6e8335924}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {128ef0ba-2e93-4f2e-8bfb-e77fb4f5cb38}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {f9ee18d4-16eb-4509-bc83-7fec3846280f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06414537-9391-4f22-9f30-aa82e980726f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06414537-9391-4f22-9f30-aa82e980726f}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fcd8c239-5bc5-478c-a24d-4edb18979859}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {055a3852-6f4c-4534-ab42-d5e79f450546}, !- Default Day Schedule Name
  {11d44a34-f01e-47ca-bfaa-93846839b689}, !- Summer Design Day Schedule Name
  {f42475f6-c8c4-4e87-8c19-7e79fb9ea673}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {055a3852-6f4c-4534-ab42-d5e79f450546}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4481170b-a28a-4704-b686-12bb09d6bf81}, !- Handle
  {fcd8c239-5bc5-478c-a24d-4edb18979859}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3679257571574226,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f42475f6-c8c4-4e87-8c19-7e79fb9ea673}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11d44a34-f01e-47ca-bfaa-93846839b689}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1be4a15-7236-4bdb-a0c6-08e9e3975b48}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {fcd8c239-5bc5-478c-a24d-4edb18979859}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40acdc51-a8c6-43e8-9e3a-c4ba47506478}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40acdc51-a8c6-43e8-9e3a-c4ba47506478}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9bd62784-3562-4442-8660-515f4e213402}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {fcd8c239-5bc5-478c-a24d-4edb18979859}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20802fb5-01be-4f9b-82f7-601f62d51829}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20802fb5-01be-4f9b-82f7-601f62d51829}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a506555c-6282-4927-a05c-d1200bba6337}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1bae52bc-cf46-4571-be12-4493329d19f5}, !- Default Day Schedule Name
  {a1f3afdd-a43e-4c8d-b943-2147d06ff9e8}, !- Summer Design Day Schedule Name
  {49e1b89e-9407-4378-be0d-034ac7506a0a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1bae52bc-cf46-4571-be12-4493329d19f5}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {474b1378-88bd-4566-ae9b-a6a4e9ec65d4}, !- Handle
  {a506555c-6282-4927-a05c-d1200bba6337}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0698048338113169,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {49e1b89e-9407-4378-be0d-034ac7506a0a}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1f3afdd-a43e-4c8d-b943-2147d06ff9e8}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {945ab506-2970-432f-b360-7b2bec12432d}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Saturday Rule, !- Name
  {a506555c-6282-4927-a05c-d1200bba6337}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3ca8e4c-5b94-4444-b485-7fa2b46312b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3ca8e4c-5b94-4444-b485-7fa2b46312b6}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {51bc38d5-acd2-4f8a-a9d4-bc75ff4a4795}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {a506555c-6282-4927-a05c-d1200bba6337}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed3eb0ad-1fec-49cb-87d7-98844a9eb1ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed3eb0ad-1fec-49cb-87d7-98844a9eb1ef}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {523d6de7-4b31-41a2-85f2-a27b330f51aa}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8b15902c-457a-4dc3-8ec4-050ab37da82a}, !- Default Day Schedule Name
  {d50816bf-c942-40c6-a5f6-d8b2e7765b3a}, !- Summer Design Day Schedule Name
  {0c84d950-da3b-4d22-a235-f7cf53793ade}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b15902c-457a-4dc3-8ec4-050ab37da82a}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {40a6d775-e0a3-4256-949b-4d770fbdb748}, !- Handle
  {523d6de7-4b31-41a2-85f2-a27b330f51aa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1767107150430971,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c84d950-da3b-4d22-a235-f7cf53793ade}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d50816bf-c942-40c6-a5f6-d8b2e7765b3a}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ced54990-cf7b-4e99-8f81-385f87b77c53}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {523d6de7-4b31-41a2-85f2-a27b330f51aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55c27a10-9cf5-4fa8-9abc-e6274a2993bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55c27a10-9cf5-4fa8-9abc-e6274a2993bd}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dde56617-e625-4a86-9b42-0b06cda1d47b}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {523d6de7-4b31-41a2-85f2-a27b330f51aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ec1bf69-12d0-4863-a2b5-5b1b3f4e7ca0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ec1bf69-12d0-4863-a2b5-5b1b3f4e7ca0}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {543e08d8-e128-4d61-aeb1-581f3048c16e}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {cb95b867-4965-4333-b1b1-d7717a03aee7}, !- Default Day Schedule Name
  {521a8e9c-b33f-4f26-ae15-85af6a9ad1fa}, !- Summer Design Day Schedule Name
  {e1ab18a5-4947-4269-95d6-d1c995298333}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb95b867-4965-4333-b1b1-d7717a03aee7}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5baf30a0-6ae3-40a3-ab6f-ac75b6e15f65}, !- Handle
  {543e08d8-e128-4d61-aeb1-581f3048c16e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e1ab18a5-4947-4269-95d6-d1c995298333}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {521a8e9c-b33f-4f26-ae15-85af6a9ad1fa}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c03d88d-ad4a-480b-a77e-4e245cce95ce}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {216a94ce-e6a1-439e-8f4c-08c8a18c6d40}, !- Default Day Schedule Name
  {9de5d559-0285-4a99-98fb-8026a718f307}, !- Summer Design Day Schedule Name
  {00d70bd8-82d6-4fa6-af07-e78d9471fad1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {216a94ce-e6a1-439e-8f4c-08c8a18c6d40}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6c134dd2-9e46-4750-b1b0-963cb567b88b}, !- Handle
  {7c03d88d-ad4a-480b-a77e-4e245cce95ce}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {00d70bd8-82d6-4fa6-af07-e78d9471fad1}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9de5d559-0285-4a99-98fb-8026a718f307}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bca104c-68d5-4639-b080-e4a364842ade}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {eeaa0d37-d2ec-4727-a4bf-74ed34770db0}, !- Default Day Schedule Name
  {3854e032-7492-40eb-8069-effaf6289b9f}, !- Summer Design Day Schedule Name
  {e47aad0e-74aa-4ccb-9856-cb63d9d353b6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eeaa0d37-d2ec-4727-a4bf-74ed34770db0}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6c460de1-62dd-481a-822e-a1a838820145}, !- Handle
  {6bca104c-68d5-4639-b080-e4a364842ade}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e47aad0e-74aa-4ccb-9856-cb63d9d353b6}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3854e032-7492-40eb-8069-effaf6289b9f}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4971735c-5c38-4972-8d8a-710cda33e3f2}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8fdc02b7-73bf-45f5-a4cc-f6d0e7b88b3d}, !- Default Day Schedule Name
  {55c90eb7-3a28-4978-beb2-3996b52845c8}, !- Summer Design Day Schedule Name
  {0e1b7560-8e5b-4f7f-a936-da70d872bbcf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fdc02b7-73bf-45f5-a4cc-f6d0e7b88b3d}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f5351b62-2d45-41a3-8b25-b801eb194958}, !- Handle
  {4971735c-5c38-4972-8d8a-710cda33e3f2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2931682499525308,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0e1b7560-8e5b-4f7f-a936-da70d872bbcf}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55c90eb7-3a28-4978-beb2-3996b52845c8}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5eed1126-2429-47a4-aafa-75c474990805}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4971735c-5c38-4972-8d8a-710cda33e3f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7f82b85-3ece-4ee4-8eb3-93696fd7558e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7f82b85-3ece-4ee4-8eb3-93696fd7558e}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e74217f-a5ad-43b9-a44a-2442e97a721e}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4971735c-5c38-4972-8d8a-710cda33e3f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c819210-d4b3-4b0c-8134-4a6b3ef4c0fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c819210-d4b3-4b0c-8134-4a6b3ef4c0fb}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {917810f3-c3fd-4227-9530-182d63bcef30}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {93c2878a-703b-450c-8536-aaacb9d11a45}, !- Default Day Schedule Name
  {b7720631-e0e0-4305-8015-14866e7bec6c}, !- Summer Design Day Schedule Name
  {1c4894d0-2bbc-4d14-b4a8-0ac9d5effaa5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93c2878a-703b-450c-8536-aaacb9d11a45}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1841b685-8563-4152-a6dc-3dc3a0e68860}, !- Handle
  {917810f3-c3fd-4227-9530-182d63bcef30}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5481152185892664,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1c4894d0-2bbc-4d14-b4a8-0ac9d5effaa5}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7720631-e0e0-4305-8015-14866e7bec6c}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b10184c-d5c8-4425-afd2-f20f30740dfe}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {917810f3-c3fd-4227-9530-182d63bcef30}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b64c4a2a-95c8-4c35-a462-1954f5c3ec08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b64c4a2a-95c8-4c35-a462-1954f5c3ec08}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {800c35d3-87f0-401e-8d5b-cd558f03ac86}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {917810f3-c3fd-4227-9530-182d63bcef30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {224dd1c9-0215-41a4-bf13-0755c6a207f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {224dd1c9-0215-41a4-bf13-0755c6a207f4}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8cb0a14-b989-4cf6-91f0-d9edd4b17d19}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f9a49603-65c6-4e6c-996e-84e6ff7102bb}, !- Default Day Schedule Name
  {1182d985-a6ab-41b4-80f7-d537ccec4fa4}, !- Summer Design Day Schedule Name
  {64c6dc55-13fa-4e9e-b9d9-769453fe3df5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9a49603-65c6-4e6c-996e-84e6ff7102bb}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e428fd50-3db5-42b0-9827-fbee8ebc9db5}, !- Handle
  {d8cb0a14-b989-4cf6-91f0-d9edd4b17d19}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2931682499525299,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {64c6dc55-13fa-4e9e-b9d9-769453fe3df5}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1182d985-a6ab-41b4-80f7-d537ccec4fa4}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a5e1e27-8c90-43b9-b8a3-def7afcff7b5}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {d8cb0a14-b989-4cf6-91f0-d9edd4b17d19}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d27faa7d-7845-4cfa-be45-4f49cf72009c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d27faa7d-7845-4cfa-be45-4f49cf72009c}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e6017e31-cb97-425c-8153-b010b0005e0b}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d8cb0a14-b989-4cf6-91f0-d9edd4b17d19}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f827fb93-2b8d-461d-a33c-14fb5ab25f3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f827fb93-2b8d-461d-a33c-14fb5ab25f3f}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c6fbe74-ae01-4ea0-bc21-87506ddb358c}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3282b095-f0d1-4088-bee0-8210cb71d538}, !- Default Day Schedule Name
  {b2a20f71-6630-4cd5-a841-2c146febb83a}, !- Summer Design Day Schedule Name
  {9e1a49b2-2897-43d0-a94f-d041e5bee15b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3282b095-f0d1-4088-bee0-8210cb71d538}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5fb91ed8-bf7e-428b-a4cf-0baae013ff7e}, !- Handle
  {5c6fbe74-ae01-4ea0-bc21-87506ddb358c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0656779325544679,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9e1a49b2-2897-43d0-a94f-d041e5bee15b}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2a20f71-6630-4cd5-a841-2c146febb83a}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0fb2b6d2-6d1b-43ac-9405-14b806186091}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {5c6fbe74-ae01-4ea0-bc21-87506ddb358c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89878dd5-5e19-4dee-a4eb-b21858dc8547}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89878dd5-5e19-4dee-a4eb-b21858dc8547}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2ff2ab38-43a0-4218-a77b-bf7a27300011}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {5c6fbe74-ae01-4ea0-bc21-87506ddb358c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1344f2a-e155-4bbb-a4c6-c6fe08a10b4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1344f2a-e155-4bbb-a4c6-c6fe08a10b4e}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7bbcd2c7-a992-447b-9766-149b76b37bab}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {40a7c7bc-9218-46bf-a0c3-c8dd886b0cf3}, !- Default Day Schedule Name
  {dea4f3ad-74b6-4f1b-bfc4-dea6a8bf6053}, !- Summer Design Day Schedule Name
  {b86c199b-c8a5-4f16-a0ff-8d817361719e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40a7c7bc-9218-46bf-a0c3-c8dd886b0cf3}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {32b6e3d8-43fc-4a13-8cf8-1a4a1833c3d4}, !- Handle
  {7bbcd2c7-a992-447b-9766-149b76b37bab}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.98558357842796362,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b86c199b-c8a5-4f16-a0ff-8d817361719e}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dea4f3ad-74b6-4f1b-bfc4-dea6a8bf6053}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6be33491-ae60-4e49-a4df-0556f63a061f}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {7bbcd2c7-a992-447b-9766-149b76b37bab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c094169-29bd-4d21-966e-3682b0bb21aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c094169-29bd-4d21-966e-3682b0bb21aa}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8858b742-93bf-423e-a196-54ba3b2d6ff9}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {7bbcd2c7-a992-447b-9766-149b76b37bab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94f283b3-29c7-44f4-b9a4-74d60fad8c47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94f283b3-29c7-44f4-b9a4-74d60fad8c47}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f0384fa-69f4-4399-8a55-e50de80355a1}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a3bd31b7-fbdd-4bbf-8c9d-6b9ec859b45d}, !- Default Day Schedule Name
  {02aef5af-7880-4448-9330-1ae3a43e253f}, !- Summer Design Day Schedule Name
  {4088f46c-7078-4be3-b1b2-4e0ab853e298}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3bd31b7-fbdd-4bbf-8c9d-6b9ec859b45d}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a253c9a3-1ec0-4a43-8cdf-a62525f55afe}, !- Handle
  {2f0384fa-69f4-4399-8a55-e50de80355a1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0656779325544676,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4088f46c-7078-4be3-b1b2-4e0ab853e298}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02aef5af-7880-4448-9330-1ae3a43e253f}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3dce28be-af10-45d0-989c-63ec5af6e008}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2f0384fa-69f4-4399-8a55-e50de80355a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f268b20-97c1-417f-a972-02cca42a41c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f268b20-97c1-417f-a972-02cca42a41c3}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d91b6aef-9686-495c-ab55-4b7d7fd1cb62}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2f0384fa-69f4-4399-8a55-e50de80355a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {018ff479-64bb-45b4-b1a7-9594437e66ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {018ff479-64bb-45b4-b1a7-9594437e66ff}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c860c6e-c07b-4516-a1b2-f6657f718461}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e5026582-50a4-4276-9da2-f80837e0d5f1}, !- Default Day Schedule Name
  {459ada7b-d8c5-47e3-9114-03941774070f}, !- Summer Design Day Schedule Name
  {83267537-443a-4503-b45e-b921beabcce9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5026582-50a4-4276-9da2-f80837e0d5f1}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d1666aed-41ec-46ba-a208-d06dda885de3}, !- Handle
  {3c860c6e-c07b-4516-a1b2-f6657f718461}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0505495256170656,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {83267537-443a-4503-b45e-b921beabcce9}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {459ada7b-d8c5-47e3-9114-03941774070f}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49f23597-1627-469f-bd0a-5b94b4d677e0}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3c860c6e-c07b-4516-a1b2-f6657f718461}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1e5e837-ba3a-47a2-9f6c-656db004e3a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1e5e837-ba3a-47a2-9f6c-656db004e3a0}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f789afdf-4aee-423d-9488-04d85d0abe5d}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3c860c6e-c07b-4516-a1b2-f6657f718461}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a071dc6-135f-4a33-b26d-7e841782e456}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a071dc6-135f-4a33-b26d-7e841782e456}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3811a18e-37c7-4112-b956-bb59109314e4}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {df54e086-41b4-4de8-8e1a-3ef9814a2b5d}, !- Default Day Schedule Name
  {68ccb831-e7e4-4afd-937a-04d1c52c1909}, !- Summer Design Day Schedule Name
  {3f08d4f8-ecd8-403f-8c03-7a61cc9d3dbe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df54e086-41b4-4de8-8e1a-3ef9814a2b5d}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fbb6b5fc-1d65-4bc6-bac5-3f2322e0b316}, !- Handle
  {3811a18e-37c7-4112-b956-bb59109314e4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2672315543305412,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f08d4f8-ecd8-403f-8c03-7a61cc9d3dbe}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68ccb831-e7e4-4afd-937a-04d1c52c1909}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1beb87ab-8648-4284-b880-dfb3b04fd80b}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3811a18e-37c7-4112-b956-bb59109314e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a07821c-209f-42ac-aac8-3ba7a2fe2ee8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a07821c-209f-42ac-aac8-3ba7a2fe2ee8}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a900dfa4-c547-4f8c-82d2-81145a500eeb}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3811a18e-37c7-4112-b956-bb59109314e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae6f5509-8428-4d46-8b0a-036405253cde}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae6f5509-8428-4d46-8b0a-036405253cde}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5a8f905-9313-4c8e-9f68-ad83c308911c}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5be0e31b-f573-4c00-92f3-aa430e5d441a}, !- Default Day Schedule Name
  {f92f716c-1578-4e08-9837-c18e0f30c8e7}, !- Summer Design Day Schedule Name
  {9fc814a0-cd3c-41c4-b902-f0e82c9440e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5be0e31b-f573-4c00-92f3-aa430e5d441a}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3380252f-8f82-4101-9571-9322c6d8fd0b}, !- Handle
  {d5a8f905-9313-4c8e-9f68-ad83c308911c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0505495256170647,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9fc814a0-cd3c-41c4-b902-f0e82c9440e3}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f92f716c-1578-4e08-9837-c18e0f30c8e7}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80d38f75-01d0-44ac-99f7-645dd6496e49}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {d5a8f905-9313-4c8e-9f68-ad83c308911c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06bda231-da12-4674-9410-9bb22ee9275b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06bda231-da12-4674-9410-9bb22ee9275b}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9695cde1-d0c0-4d9a-8417-255f6fa96659}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d5a8f905-9313-4c8e-9f68-ad83c308911c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2c71008-478a-4b97-b85a-97005a276949}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2c71008-478a-4b97-b85a-97005a276949}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {157fda75-ea89-48e5-8299-fc38adf415a5}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a972b690-441c-49ec-bc06-34d272427b8b}, !- Default Day Schedule Name
  {e6ea61f6-8932-4f50-b0b0-db6d7d564dc2}, !- Summer Design Day Schedule Name
  {11631b26-8bf1-4d18-b8d6-427cf42f5e89}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a972b690-441c-49ec-bc06-34d272427b8b}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fa29f043-0508-47f7-aca7-775d0ffac205}, !- Handle
  {157fda75-ea89-48e5-8299-fc38adf415a5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9342053604726788,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {11631b26-8bf1-4d18-b8d6-427cf42f5e89}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6ea61f6-8932-4f50-b0b0-db6d7d564dc2}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57dd0198-bbac-4381-8307-f0d7a510e239}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Saturday Rule, !- Name
  {157fda75-ea89-48e5-8299-fc38adf415a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a5f3059-3a18-4362-8025-5fd169de2e5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a5f3059-3a18-4362-8025-5fd169de2e5b}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2c2731c-da86-4fb2-a03a-77c3f2e8775e}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {157fda75-ea89-48e5-8299-fc38adf415a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6554ab09-cb6e-4a22-ad16-340841f8c21c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6554ab09-cb6e-4a22-ad16-340841f8c21c}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a981aff7-1d6f-4afb-8084-46531e173397}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {77472a94-cbfc-4388-8dc4-4ae21589b698}, !- Default Day Schedule Name
  {e9f56bb1-1768-4484-93bd-cea419509adc}, !- Summer Design Day Schedule Name
  {5dffb4a9-f934-482e-a79e-369fa1a1f106}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77472a94-cbfc-4388-8dc4-4ae21589b698}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {97aa33fa-fc00-4bd3-b5d3-155918b99a8a}, !- Handle
  {a981aff7-1d6f-4afb-8084-46531e173397}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6188151687192589,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5dffb4a9-f934-482e-a79e-369fa1a1f106}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9f56bb1-1768-4484-93bd-cea419509adc}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8a30327-edf5-40f2-b61f-4531a1d660da}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Saturday Rule, !- Name
  {a981aff7-1d6f-4afb-8084-46531e173397}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5af9c52b-9840-41b2-8fb4-83bec5aa5e1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5af9c52b-9840-41b2-8fb4-83bec5aa5e1f}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fe51521-ed9f-49c9-a7aa-97f0850c5151}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {a981aff7-1d6f-4afb-8084-46531e173397}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e556a9be-7bef-4f9e-9bfb-2177d9df7943}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e556a9be-7bef-4f9e-9bfb-2177d9df7943}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {12d47422-4830-441b-8f55-245cf3dc196a}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b85d908d-03aa-4218-8eba-be07b2fd0c97}, !- Default Day Schedule Name
  {0a9b4de0-811e-4b60-8593-355ad94e5986}, !- Summer Design Day Schedule Name
  {254e4b7b-284b-4c82-9096-6bfd95ac1206}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b85d908d-03aa-4218-8eba-be07b2fd0c97}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {019ec214-1da4-4eff-b2de-c9ccff98fc85}, !- Handle
  {12d47422-4830-441b-8f55-245cf3dc196a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76415743560978444,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {254e4b7b-284b-4c82-9096-6bfd95ac1206}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a9b4de0-811e-4b60-8593-355ad94e5986}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {957c0246-bce6-4581-856a-64b491bb23bf}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {12d47422-4830-441b-8f55-245cf3dc196a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e82997f-87f8-49fe-baa2-0b7b94fb6e06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e82997f-87f8-49fe-baa2-0b7b94fb6e06}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ed79a916-b95c-47b6-b2f0-b2efa5959851}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {12d47422-4830-441b-8f55-245cf3dc196a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c47ef64-acbf-4011-a30e-071b62d7fb77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c47ef64-acbf-4011-a30e-071b62d7fb77}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2192eeb1-9dd5-4936-9f1c-d3f525221194}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {37fe6b3a-a929-4eff-b3c3-eb6cff19958b}, !- Default Day Schedule Name
  {30750ca4-71bc-493f-83ba-990c5727c263}, !- Summer Design Day Schedule Name
  {4c9d02f6-57e8-4c99-9a89-743660ecd14c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37fe6b3a-a929-4eff-b3c3-eb6cff19958b}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e64f8319-28ad-40f5-852c-e1666a4fe336}, !- Handle
  {2192eeb1-9dd5-4936-9f1c-d3f525221194}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4c9d02f6-57e8-4c99-9a89-743660ecd14c}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30750ca4-71bc-493f-83ba-990c5727c263}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a67c5c3-f776-4fab-8b19-1918cca8de07}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Saturday Rule, !- Name
  {2192eeb1-9dd5-4936-9f1c-d3f525221194}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd9bbb80-e9a1-4aea-beab-77efc5179444}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd9bbb80-e9a1-4aea-beab-77efc5179444}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cfcb18b2-b213-4568-bd92-5ddfc349e530}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {2192eeb1-9dd5-4936-9f1c-d3f525221194}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58dd2d76-06d0-46d2-a101-65672c313719}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58dd2d76-06d0-46d2-a101-65672c313719}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {07d40420-6238-4bc9-a28f-19b3980009ee}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b993db97-84c7-4b71-a869-9f85179d1de9}, !- Default Day Schedule Name
  {d6476b36-1fa8-4036-9162-cc0038fcc49f}, !- Summer Design Day Schedule Name
  {d44d0666-948b-49c3-9436-1aa5f901b7d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b993db97-84c7-4b71-a869-9f85179d1de9}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1a0fafa3-6807-4293-8d05-7fa9f766c83d}, !- Handle
  {07d40420-6238-4bc9-a28f-19b3980009ee}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000235,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d44d0666-948b-49c3-9436-1aa5f901b7d6}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6476b36-1fa8-4036-9162-cc0038fcc49f}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80f86397-0c45-40f7-bf3b-43cdadd62c4d}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {07d40420-6238-4bc9-a28f-19b3980009ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e0219c7-433b-4045-a7c6-25efd2fe7e8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e0219c7-433b-4045-a7c6-25efd2fe7e8f}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {389c2ffb-b9a0-4895-9bcd-e983414fb9d5}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {07d40420-6238-4bc9-a28f-19b3980009ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc264c15-b467-49ac-994f-864bed6d0be9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc264c15-b467-49ac-994f-864bed6d0be9}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {daad3afb-72d8-4ee0-8e35-b37d798f1625}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b90b4d14-e97c-4314-b3bf-82169ba17e64}, !- Default Day Schedule Name
  {7b2c2c62-e369-41a2-9e85-73d30681f202}, !- Summer Design Day Schedule Name
  {b84eb39f-3247-4e4c-9e07-a75ccc805963}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b90b4d14-e97c-4314-b3bf-82169ba17e64}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6b4301f8-57d9-4bd4-bedb-f5aeacb7b1fc}, !- Handle
  {daad3afb-72d8-4ee0-8e35-b37d798f1625}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b84eb39f-3247-4e4c-9e07-a75ccc805963}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b2c2c62-e369-41a2-9e85-73d30681f202}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {913e3202-e040-4dae-80df-00dfc17ec506}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {daad3afb-72d8-4ee0-8e35-b37d798f1625}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0eabae1c-ff1a-4394-9620-48793a3e0267}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0eabae1c-ff1a-4394-9620-48793a3e0267}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {de136945-f39b-4078-9860-5230733b5784}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {daad3afb-72d8-4ee0-8e35-b37d798f1625}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32fb6027-a0af-4ad0-b768-d7e3bbd111ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32fb6027-a0af-4ad0-b768-d7e3bbd111ac}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cdf52aa-1f64-4e2a-864c-2f994b5d61c0}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e930e067-df76-48ec-bae9-ce13e6a8b76a}, !- Default Day Schedule Name
  {6db6624e-80e9-4475-b3c9-dc46cef25624}, !- Summer Design Day Schedule Name
  {0f6b0caf-3bb2-4224-b0d1-b5e4cf486f23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e930e067-df76-48ec-bae9-ce13e6a8b76a}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {79a300e9-869a-473e-a45b-ad4475a3cbfd}, !- Handle
  {7cdf52aa-1f64-4e2a-864c-2f994b5d61c0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.6344721463417482,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0f6b0caf-3bb2-4224-b0d1-b5e4cf486f23}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6db6624e-80e9-4475-b3c9-dc46cef25624}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19bab3ae-48d8-4051-8338-3d80fd9e67e8}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Saturday Rule, !- Name
  {7cdf52aa-1f64-4e2a-864c-2f994b5d61c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e051cd90-c4ba-4a41-8fb4-8172661d2177}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e051cd90-c4ba-4a41-8fb4-8172661d2177}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc3d7f9c-fc4d-4cdb-8082-0872e57f8a5d}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {7cdf52aa-1f64-4e2a-864c-2f994b5d61c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd27e11e-71c0-437b-a982-074e7e738f88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd27e11e-71c0-437b-a982-074e7e738f88}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a15d91e3-5c12-4977-ab89-f97e04ee2d13}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c17d6d50-d95f-4b0b-a120-65bef6ae6a98}, !- Default Day Schedule Name
  {4015f911-ebaa-45a7-91ed-8a3816855d19}, !- Summer Design Day Schedule Name
  {3261fe16-e219-4f6f-82a0-ac9872d69ab6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c17d6d50-d95f-4b0b-a120-65bef6ae6a98}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {948c6086-f22e-4864-89fe-1273bcc34c85}, !- Handle
  {a15d91e3-5c12-4977-ab89-f97e04ee2d13}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4971480576456888,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3261fe16-e219-4f6f-82a0-ac9872d69ab6}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4015f911-ebaa-45a7-91ed-8a3816855d19}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58a83d75-eec2-4f1b-8f6b-344e96f4b17a}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Saturday Rule, !- Name
  {a15d91e3-5c12-4977-ab89-f97e04ee2d13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62370a5f-623c-4333-bcf1-aced98f80351}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62370a5f-623c-4333-bcf1-aced98f80351}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7f580cb3-7fc6-4b7a-9597-922fe9e03490}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {a15d91e3-5c12-4977-ab89-f97e04ee2d13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ccccf25-f370-42b4-a565-bef361060fef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ccccf25-f370-42b4-a565-bef361060fef}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d29d6a6-0825-43e3-8e61-d45be1c3de47}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {65237a23-485f-4ec8-b61d-d278685e84ca}, !- Default Day Schedule Name
  {36d7d691-ccb7-4375-8402-0849392df927}, !- Summer Design Day Schedule Name
  {ea1d4d42-3b25-4418-ba6d-f04bfa91eda4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65237a23-485f-4ec8-b61d-d278685e84ca}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {694ec74e-b7e3-4ee4-a044-1ef723589918}, !- Handle
  {9d29d6a6-0825-43e3-8e61-d45be1c3de47}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1823461391205592,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ea1d4d42-3b25-4418-ba6d-f04bfa91eda4}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36d7d691-ccb7-4375-8402-0849392df927}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35d72f95-fc97-47ec-a2ea-3bdf0930244a}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {9d29d6a6-0825-43e3-8e61-d45be1c3de47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14ed50dd-9df6-4f34-be66-e3665e57da5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14ed50dd-9df6-4f34-be66-e3665e57da5e}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {acade120-ebd9-41e7-9c39-f3a8da517f4d}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {9d29d6a6-0825-43e3-8e61-d45be1c3de47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1479316-3be7-43da-811a-b2e68fc242c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1479316-3be7-43da-811a-b2e68fc242c0}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {00ac58c7-ef4d-4cf0-aeee-6c8c18070971}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8b4df5b0-f6a6-4c6f-a287-d3d007664e11}, !- Default Day Schedule Name
  {bc663b65-4c7f-4b16-bb64-a9db95ae6a4f}, !- Summer Design Day Schedule Name
  {4e071c9f-01c4-407e-b57e-adf199b29b8b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b4df5b0-f6a6-4c6f-a287-d3d007664e11}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {24424c4d-6d30-4ff8-806b-691830a0a499}, !- Handle
  {00ac58c7-ef4d-4cf0-aeee-6c8c18070971}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6188151687194641,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4e071c9f-01c4-407e-b57e-adf199b29b8b}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc663b65-4c7f-4b16-bb64-a9db95ae6a4f}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac8d1fdb-b3a4-4903-88e8-7a06ad5e0d45}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Saturday Rule, !- Name
  {00ac58c7-ef4d-4cf0-aeee-6c8c18070971}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {19607c0b-114c-42ea-a7e6-9e77ce11560a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19607c0b-114c-42ea-a7e6-9e77ce11560a}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {88edc94f-52ad-4ceb-8c89-97b3557f3cf4}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {00ac58c7-ef4d-4cf0-aeee-6c8c18070971}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f217b73a-fcaa-46b5-b7fa-0a31d5a2b466}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f217b73a-fcaa-46b5-b7fa-0a31d5a2b466}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a18fff50-8bda-4117-8039-f348dd52eb6c}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {50254c26-6af3-40b4-a0f8-55abd88926ac}, !- Default Day Schedule Name
  {be7d3662-3903-45df-aac8-bc98cf36193c}, !- Summer Design Day Schedule Name
  {028ea9ec-1ec0-4b73-b215-7f2d54a3582e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50254c26-6af3-40b4-a0f8-55abd88926ac}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9fb7084f-0d0e-480c-9e2d-857324dc1cb9}, !- Handle
  {a18fff50-8bda-4117-8039-f348dd52eb6c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.96761581283638398,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {028ea9ec-1ec0-4b73-b215-7f2d54a3582e}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be7d3662-3903-45df-aac8-bc98cf36193c}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89c3e712-111b-457a-a51f-95c2d48ff90c}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {a18fff50-8bda-4117-8039-f348dd52eb6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acc87067-1fd2-44f6-b1c9-9ddb794bae94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acc87067-1fd2-44f6-b1c9-9ddb794bae94}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {44006252-87f6-4beb-8e96-ab1ad3814e9b}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {a18fff50-8bda-4117-8039-f348dd52eb6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cb39f55-9a85-482e-9694-09df34d26d75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cb39f55-9a85-482e-9694-09df34d26d75}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ef3f7bb-f6bf-4eba-818f-635f65b29731}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {0add027c-f084-4b48-a6dd-9f910b008722}, !- Default Day Schedule Name
  {e2286b18-b1d6-49d3-a306-4eadbac7c8fe}, !- Summer Design Day Schedule Name
  {8c2546f0-7317-4b9a-9056-afab53c9efa1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0add027c-f084-4b48-a6dd-9f910b008722}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4ca03902-f177-4be3-b078-c56ec09c6929}, !- Handle
  {3ef3f7bb-f6bf-4eba-818f-635f65b29731}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.96761581283616771,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8c2546f0-7317-4b9a-9056-afab53c9efa1}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2286b18-b1d6-49d3-a306-4eadbac7c8fe}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a24ad761-557d-48a9-9763-f14b8cd95743}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {3ef3f7bb-f6bf-4eba-818f-635f65b29731}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9bde4998-3995-4baf-816f-99031e182d74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bde4998-3995-4baf-816f-99031e182d74}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {72944049-cac8-4e37-b577-69470bc20c0e}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {3ef3f7bb-f6bf-4eba-818f-635f65b29731}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3b9b727-2f8b-4c34-9397-def17d8ff92a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3b9b727-2f8b-4c34-9397-def17d8ff92a}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {67832bdf-8cdc-49df-8562-7452d7cf214d}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {87c99e5d-31fa-4130-a995-61b5dbc534d2}, !- Default Day Schedule Name
  {bad4ab15-6dce-49d1-b85c-13a9a9ca8fa6}, !- Summer Design Day Schedule Name
  {4d83033f-c0db-40b8-a27f-061691e09dcc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87c99e5d-31fa-4130-a995-61b5dbc534d2}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d3e7b80b-3f00-4ced-91ee-343148224280}, !- Handle
  {67832bdf-8cdc-49df-8562-7452d7cf214d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.934205360472677,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d83033f-c0db-40b8-a27f-061691e09dcc}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bad4ab15-6dce-49d1-b85c-13a9a9ca8fa6}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5a92096-3336-45b2-9f70-e085b9b44442}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Saturday Rule, !- Name
  {67832bdf-8cdc-49df-8562-7452d7cf214d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {048d1c84-661c-47e2-a619-f3c94fdb1381}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {048d1c84-661c-47e2-a619-f3c94fdb1381}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fddb5f64-3a7f-4be8-9459-0f02838568b2}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {67832bdf-8cdc-49df-8562-7452d7cf214d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3c7abf5-4e81-45f1-8f0d-c59eb59a07a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3c7abf5-4e81-45f1-8f0d-c59eb59a07a0}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {28e3faae-49e8-466b-b68b-f87bd9efb60e}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8289d1ea-0f69-499d-a9a0-c43e5f5e5e6d}, !- Default Day Schedule Name
  {b5550dd1-a80b-4d8e-8942-ac1e900ead5f}, !- Summer Design Day Schedule Name
  {6694bd57-ec7a-4362-98d6-1d7f38a9c2ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8289d1ea-0f69-499d-a9a0-c43e5f5e5e6d}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {96248c61-82ea-4a52-9ffc-197efa386c0e}, !- Handle
  {28e3faae-49e8-466b-b68b-f87bd9efb60e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6188151687192585,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6694bd57-ec7a-4362-98d6-1d7f38a9c2ea}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5550dd1-a80b-4d8e-8942-ac1e900ead5f}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3bea2801-ebba-4c44-9f03-e6e8db7bd074}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Saturday Rule, !- Name
  {28e3faae-49e8-466b-b68b-f87bd9efb60e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce80c76b-1d58-4951-a4a1-05c9e3bd3dde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce80c76b-1d58-4951-a4a1-05c9e3bd3dde}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {78595091-dd09-4219-9855-098b7b2ef69a}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {28e3faae-49e8-466b-b68b-f87bd9efb60e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc5c6907-cb8f-49a6-9396-3fdd91fa9033}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc5c6907-cb8f-49a6-9396-3fdd91fa9033}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9edbb8f-e206-4605-b9dd-5bf7bfaf384a}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a3707efd-b87f-4a66-9eb9-5e4b57de9920}, !- Default Day Schedule Name
  {6111abb3-a0a9-4f70-905b-f8a3e5b5f1c8}, !- Summer Design Day Schedule Name
  {99c1eb46-dab8-4989-a880-bb1e961a4fb7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3707efd-b87f-4a66-9eb9-5e4b57de9920}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cabcba75-26bc-4344-9834-9d76b8b147f1}, !- Handle
  {e9edbb8f-e206-4605-b9dd-5bf7bfaf384a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76415743560978433,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {99c1eb46-dab8-4989-a880-bb1e961a4fb7}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6111abb3-a0a9-4f70-905b-f8a3e5b5f1c8}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93c0100a-7272-4cbd-9249-f33c3be0b04f}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {e9edbb8f-e206-4605-b9dd-5bf7bfaf384a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75282d08-6739-4f81-9aad-249fe9c1e0f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75282d08-6739-4f81-9aad-249fe9c1e0f6}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {51c7b2b7-4699-4972-955a-470072ed59ed}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {e9edbb8f-e206-4605-b9dd-5bf7bfaf384a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1fec0fd-4f40-4b02-824e-4a6a8a453973}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1fec0fd-4f40-4b02-824e-4a6a8a453973}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffe687af-2bda-4588-b606-047529acdad7}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7d40ea7d-8c21-49d7-bedc-a139694e866b}, !- Default Day Schedule Name
  {430c4600-cb45-41a0-a9a6-8e896df641d6}, !- Summer Design Day Schedule Name
  {0fe2e4cb-6c18-4db4-bcff-c32c8aba56d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d40ea7d-8c21-49d7-bedc-a139694e866b}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f2cc97c4-f7fc-46a4-977d-f98707b6ad27}, !- Handle
  {ffe687af-2bda-4588-b606-047529acdad7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0fe2e4cb-6c18-4db4-bcff-c32c8aba56d4}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {430c4600-cb45-41a0-a9a6-8e896df641d6}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67bf9ea6-1989-46a2-a890-1a0aeb9dc3cf}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Saturday Rule, !- Name
  {ffe687af-2bda-4588-b606-047529acdad7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f25931e-3c38-4fa0-bc02-6d56be0d5c35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f25931e-3c38-4fa0-bc02-6d56be0d5c35}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5945d3b-31ed-4ac4-8987-774eff4a4107}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {ffe687af-2bda-4588-b606-047529acdad7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7478c17-d087-4d3e-94e2-5501dcfb2e2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7478c17-d087-4d3e-94e2-5501dcfb2e2a}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {77708598-4d81-4ca0-811d-c913ca08bb2d}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {bb290a8b-64cd-4a33-a086-7ef256491f43}, !- Default Day Schedule Name
  {80dcd237-47e3-4c08-aa61-d6739be520c2}, !- Summer Design Day Schedule Name
  {1e8e0900-f009-4b59-be0e-7ca9311e2e51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb290a8b-64cd-4a33-a086-7ef256491f43}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a55d5f80-194d-421e-b3a4-808852d2dc5c}, !- Handle
  {77708598-4d81-4ca0-811d-c913ca08bb2d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0462500000002348,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e8e0900-f009-4b59-be0e-7ca9311e2e51}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80dcd237-47e3-4c08-aa61-d6739be520c2}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f215c14-15ca-4e96-8f77-1e5e2bbd6717}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {77708598-4d81-4ca0-811d-c913ca08bb2d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9a64324-fb35-465b-827a-0cbeff8ce64a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9a64324-fb35-465b-827a-0cbeff8ce64a}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {56cdd2bf-0b2e-42cb-b186-90c960515dff}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {77708598-4d81-4ca0-811d-c913ca08bb2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2c74eb6-d32d-47d4-b06b-ac452dc1def6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2c74eb6-d32d-47d4-b06b-ac452dc1def6}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1b6e0ea-7f7b-4174-97b1-1729691ae4e7}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c7637b1f-d7bb-4970-b320-9346ce2de973}, !- Default Day Schedule Name
  {ded8ee98-423e-4d1b-a3a8-80b8e17d896b}, !- Summer Design Day Schedule Name
  {c995a772-2981-4a8e-a2bb-2a67c6de5359}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7637b1f-d7bb-4970-b320-9346ce2de973}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {43fde40b-8a93-443f-b5b6-4a26dade1af7}, !- Handle
  {a1b6e0ea-7f7b-4174-97b1-1729691ae4e7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c995a772-2981-4a8e-a2bb-2a67c6de5359}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ded8ee98-423e-4d1b-a3a8-80b8e17d896b}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {493791a2-fff5-4b78-8fdd-083de1ccab72}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule, !- Name
  {a1b6e0ea-7f7b-4174-97b1-1729691ae4e7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f4fd3ab-1667-4a5b-be74-5a96cbd721f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f4fd3ab-1667-4a5b-be74-5a96cbd721f8}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {13633055-6b28-40af-ab56-6697629f4829}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {a1b6e0ea-7f7b-4174-97b1-1729691ae4e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {217934b0-de4c-4bd6-8c2a-04b18e961782}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {217934b0-de4c-4bd6-8c2a-04b18e961782}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {602b7a2f-9b79-4329-9a42-2cab858dbc83}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b63347e4-56d4-4f35-b3c7-2268222ed33c}, !- Default Day Schedule Name
  {39351080-062a-4744-af42-f00d305525e5}, !- Summer Design Day Schedule Name
  {cbb17434-a38f-4d32-bec6-4357151ffd21}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b63347e4-56d4-4f35-b3c7-2268222ed33c}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {79957698-386e-497b-bd1d-d7e7ab36f05e}, !- Handle
  {602b7a2f-9b79-4329-9a42-2cab858dbc83}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.4152917241455292,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cbb17434-a38f-4d32-bec6-4357151ffd21}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39351080-062a-4744-af42-f00d305525e5}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {753e2231-71f2-4cbc-a335-a1251a228bf3}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {602b7a2f-9b79-4329-9a42-2cab858dbc83}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72454b7b-1c27-41fa-aab2-1e336d72aeb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72454b7b-1c27-41fa-aab2-1e336d72aeb3}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1950370a-4b4c-47ca-8bf4-086efe507d57}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {602b7a2f-9b79-4329-9a42-2cab858dbc83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a84cc807-8e4f-44de-b41a-47f934b204ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a84cc807-8e4f-44de-b41a-47f934b204ad}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7501b486-84bf-4d02-83b3-1d97cd1893ba}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8dc3899c-e281-4ae7-b993-68f2ecccff31}, !- Default Day Schedule Name
  {63bea57a-3034-469b-a2ed-4cc022a1abf0}, !- Summer Design Day Schedule Name
  {84ddaae3-d813-49a5-982e-fabea538fcff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8dc3899c-e281-4ae7-b993-68f2ecccff31}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a35963a9-902a-48cf-8fd5-111142239c33}, !- Handle
  {7501b486-84bf-4d02-83b3-1d97cd1893ba}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.473344538615702,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {84ddaae3-d813-49a5-982e-fabea538fcff}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63bea57a-3034-469b-a2ed-4cc022a1abf0}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a3f4f8b-b27c-477b-8e77-1035347b357e}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {7501b486-84bf-4d02-83b3-1d97cd1893ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f9c6fa7-edbb-4da3-9702-2c9071c0351b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f9c6fa7-edbb-4da3-9702-2c9071c0351b}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {93b663ec-8afa-43a0-b511-8ec65746d9f8}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {7501b486-84bf-4d02-83b3-1d97cd1893ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6529993e-74d6-40cb-9ceb-2ccbca430628}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6529993e-74d6-40cb-9ceb-2ccbca430628}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1e8bf63-ccb4-4a1a-8932-6c0b0b1a36e3}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1dccf1fc-9ba8-4011-9e96-aa379dd7423a}, !- Default Day Schedule Name
  {faf68c11-cedd-4a96-97ef-1b4911fb02a8}, !- Summer Design Day Schedule Name
  {b449b0c8-371c-4ce1-8aef-bd46c8f00950}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1dccf1fc-9ba8-4011-9e96-aa379dd7423a}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f18076be-3e49-495e-b1c1-bc7a54a63aa0}, !- Handle
  {d1e8bf63-ccb4-4a1a-8932-6c0b0b1a36e3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.4152917241455274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b449b0c8-371c-4ce1-8aef-bd46c8f00950}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {faf68c11-cedd-4a96-97ef-1b4911fb02a8}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8826de87-a642-4853-908e-a4e94b1b3221}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {d1e8bf63-ccb4-4a1a-8932-6c0b0b1a36e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a694ee4-2875-4960-a806-957bbfa5ea0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a694ee4-2875-4960-a806-957bbfa5ea0e}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae026719-4495-47c1-b6da-3c3a241e6cc9}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {d1e8bf63-ccb4-4a1a-8932-6c0b0b1a36e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81af32fd-36b2-43a0-887b-be88b13b1b97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81af32fd-36b2-43a0-887b-be88b13b1b97}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {865e9a2f-47ae-4ea3-8e21-777f60a36a17}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6d3469c5-8cca-40bb-af6f-f7ed8d19d220}, !- Default Day Schedule Name
  {7c9924ff-96dc-4ce7-9df9-8b28846f08e5}, !- Summer Design Day Schedule Name
  {4133341c-462a-49db-9d8b-d7564a58f20c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d3469c5-8cca-40bb-af6f-f7ed8d19d220}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {59b9e39c-fff7-4ae2-a79d-c5802e6228ca}, !- Handle
  {865e9a2f-47ae-4ea3-8e21-777f60a36a17}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0301775695737501,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4133341c-462a-49db-9d8b-d7564a58f20c}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c9924ff-96dc-4ce7-9df9-8b28846f08e5}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34b48537-9983-4064-99f2-1229bd9cae2a}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {865e9a2f-47ae-4ea3-8e21-777f60a36a17}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b53adb8-e46a-4687-b6da-186162d1dc71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b53adb8-e46a-4687-b6da-186162d1dc71}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fd34ea75-2d83-4d3c-9037-52aabe6d69fc}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {865e9a2f-47ae-4ea3-8e21-777f60a36a17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13972ee2-2854-4f65-a0b3-c7c853efe21e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13972ee2-2854-4f65-a0b3-c7c853efe21e}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa2ce1e3-5663-4844-b6ea-b530e2c3496f}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6989525a-640a-4eac-b804-433dca8c3237}, !- Default Day Schedule Name
  {733296bf-fd09-4d7e-99e3-5ff254511031}, !- Summer Design Day Schedule Name
  {f729b34f-2cce-4c16-a64e-22247e5c0975}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6989525a-640a-4eac-b804-433dca8c3237}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {62bd1e52-0e47-4385-be18-a5108c95883b}, !- Handle
  {fa2ce1e3-5663-4844-b6ea-b530e2c3496f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5769607364678846,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f729b34f-2cce-4c16-a64e-22247e5c0975}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {733296bf-fd09-4d7e-99e3-5ff254511031}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {800d3dcb-359c-41d1-b583-9887b911f4ea}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {fa2ce1e3-5663-4844-b6ea-b530e2c3496f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7c7c137-1469-4a7c-94c5-18a7232f8dc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7c7c137-1469-4a7c-94c5-18a7232f8dc0}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {327d9b69-4456-4c95-be40-9b173e26472c}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {fa2ce1e3-5663-4844-b6ea-b530e2c3496f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f9ea0b6-f6b2-4575-9e99-36e1f3fcffca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f9ea0b6-f6b2-4575-9e99-36e1f3fcffca}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f76fd915-1bd5-4aa3-85ec-22cbc2cf1c71}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {779b6337-143c-42de-9725-e95282b4ebc6}, !- Default Day Schedule Name
  {b86ce659-fe76-43e8-ab1f-42e9a64dc27f}, !- Summer Design Day Schedule Name
  {e550a31b-2317-4b3f-972c-11e6aa7ae131}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {779b6337-143c-42de-9725-e95282b4ebc6}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4279d58e-ec6f-4fad-abc8-584e0ce82e2c}, !- Handle
  {f76fd915-1bd5-4aa3-85ec-22cbc2cf1c71}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0301775695737501,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e550a31b-2317-4b3f-972c-11e6aa7ae131}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b86ce659-fe76-43e8-ab1f-42e9a64dc27f}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b63ecccd-86a6-4bcf-a6fa-8eaafdf8b666}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {f76fd915-1bd5-4aa3-85ec-22cbc2cf1c71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {111a6f7c-82a7-473e-b709-53c0b483992a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {111a6f7c-82a7-473e-b709-53c0b483992a}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8fdee197-8468-4f25-b6c0-f17f5b3edd2d}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {f76fd915-1bd5-4aa3-85ec-22cbc2cf1c71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12c4a4cd-5749-4e1c-9af6-594089500779}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12c4a4cd-5749-4e1c-9af6-594089500779}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {aded9dc4-d439-454f-b875-ba007e009e54}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {fb43721b-ff7e-4130-891a-9fca03cf3074}, !- Default Day Schedule Name
  {883ba5ab-a57c-4148-a128-6a88400f8983}, !- Summer Design Day Schedule Name
  {87f5a1e6-67da-4ee1-9f1d-980d9fe733cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb43721b-ff7e-4130-891a-9fca03cf3074}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {940700f3-5fe3-4f1b-baf5-b35c8cb69df1}, !- Handle
  {aded9dc4-d439-454f-b875-ba007e009e54}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7349952521518484,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {87f5a1e6-67da-4ee1-9f1d-980d9fe733cf}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {883ba5ab-a57c-4148-a128-6a88400f8983}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9401d248-df09-4e7f-a856-5d8842fccda5}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {aded9dc4-d439-454f-b875-ba007e009e54}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1d3c6c9-94f2-4054-932d-84bd0b978904}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1d3c6c9-94f2-4054-932d-84bd0b978904}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9579bc15-f0ac-44c6-869d-18478fdbaa4e}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {aded9dc4-d439-454f-b875-ba007e009e54}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4406ef1f-5949-4a13-8402-2478d577363a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4406ef1f-5949-4a13-8402-2478d577363a}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f978e1f9-e380-4c3b-af70-9eb186df9a26}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {52c86705-af99-4878-8d34-df9cb178cf04}, !- Default Day Schedule Name
  {8e34d4b6-6655-45b7-9f8b-38dd0836ab13}, !- Summer Design Day Schedule Name
  {0fbf502c-4356-4ed4-971a-14e97842b03b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52c86705-af99-4878-8d34-df9cb178cf04}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {06b36157-61a5-42e2-bd04-8e74776dfdd2}, !- Handle
  {f978e1f9-e380-4c3b-af70-9eb186df9a26}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1956386560355796,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0fbf502c-4356-4ed4-971a-14e97842b03b}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e34d4b6-6655-45b7-9f8b-38dd0836ab13}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc95f4d9-c32e-4a8e-be34-58268ef20383}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Saturday Rule, !- Name
  {f978e1f9-e380-4c3b-af70-9eb186df9a26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd0a2a62-3869-4512-9c3b-ee69fcea1750}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd0a2a62-3869-4512-9c3b-ee69fcea1750}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {184a95ad-fda0-4cd6-bfbf-9a66f3e82f5f}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {f978e1f9-e380-4c3b-af70-9eb186df9a26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {422f083f-bf5f-47e8-930d-e51d4d8e453e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
